time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;NetworkFrequencyPu
30.686963000;9.974e-01;4.594e-01;4.064e-01;4.606e-01;4.075e-01;1.008e+00;9.974e-01;4.134e-01;3.658e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.315e-01;-4.382e-01;5.000e+01
30.687963000;9.974e-01;4.594e-01;4.064e-01;4.606e-01;4.075e-01;1.007e+00;9.974e-01;4.134e-01;3.658e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.314e-01;-4.382e-01;5.000e+01
30.689963000;9.973e-01;4.593e-01;4.064e-01;4.605e-01;4.075e-01;1.007e+00;9.973e-01;4.134e-01;3.658e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.314e-01;-4.382e-01;5.000e+01
30.690963000;9.973e-01;4.593e-01;4.064e-01;4.605e-01;4.075e-01;1.007e+00;9.973e-01;4.133e-01;3.657e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.314e-01;-4.382e-01;5.000e+01
30.693963000;9.973e-01;4.592e-01;4.064e-01;4.604e-01;4.074e-01;1.007e+00;9.973e-01;4.133e-01;3.657e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.313e-01;-4.382e-01;5.000e+01
30.694963000;9.973e-01;4.592e-01;4.063e-01;4.604e-01;4.074e-01;1.007e+00;9.973e-01;4.132e-01;3.657e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.313e-01;-4.381e-01;5.000e+01
30.699963000;9.973e-01;4.590e-01;4.063e-01;4.602e-01;4.074e-01;1.007e+00;9.973e-01;4.131e-01;3.657e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.311e-01;-4.381e-01;5.000e+01
30.702963000;9.973e-01;4.589e-01;4.063e-01;4.602e-01;4.074e-01;1.007e+00;9.973e-01;4.130e-01;3.656e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.311e-01;-4.381e-01;5.000e+01
30.703963000;9.973e-01;4.589e-01;4.063e-01;4.601e-01;4.074e-01;1.007e+00;9.973e-01;4.130e-01;3.656e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.310e-01;-4.380e-01;5.000e+01
30.710963000;9.973e-01;4.587e-01;4.062e-01;4.600e-01;4.073e-01;1.007e+00;9.973e-01;4.129e-01;3.656e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.309e-01;-4.380e-01;5.000e+01
30.711963000;9.973e-01;4.587e-01;4.062e-01;4.599e-01;4.073e-01;1.007e+00;9.973e-01;4.128e-01;3.656e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.308e-01;-4.379e-01;5.000e+01
30.715963000;9.973e-01;4.586e-01;4.062e-01;4.598e-01;4.073e-01;1.007e+00;9.973e-01;4.127e-01;3.655e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.308e-01;-4.379e-01;5.000e+01
30.716963000;9.973e-01;4.586e-01;4.062e-01;4.598e-01;4.072e-01;1.007e+00;9.973e-01;4.127e-01;3.655e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.307e-01;-4.379e-01;5.000e+01
30.719963000;9.973e-01;4.585e-01;4.061e-01;4.597e-01;4.072e-01;1.007e+00;9.973e-01;4.127e-01;3.655e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.307e-01;-4.379e-01;5.000e+01
30.720963000;9.973e-01;4.585e-01;4.061e-01;4.597e-01;4.072e-01;1.007e+00;9.973e-01;4.126e-01;3.655e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.306e-01;-4.378e-01;5.000e+01
30.726963000;9.973e-01;4.583e-01;4.061e-01;4.596e-01;4.072e-01;1.007e+00;9.973e-01;4.125e-01;3.655e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.305e-01;-4.378e-01;5.000e+01
30.727963000;9.973e-01;4.583e-01;4.061e-01;4.595e-01;4.071e-01;1.007e+00;9.973e-01;4.125e-01;3.654e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.305e-01;-4.378e-01;5.000e+01
30.729963000;9.973e-01;4.582e-01;4.060e-01;4.595e-01;4.071e-01;1.007e+00;9.973e-01;4.124e-01;3.654e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.304e-01;-4.377e-01;5.000e+01
30.738963000;9.973e-01;4.580e-01;4.059e-01;4.593e-01;4.071e-01;1.007e+00;9.973e-01;4.122e-01;3.654e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.302e-01;-4.376e-01;5.000e+01
30.739963000;9.973e-01;4.580e-01;4.059e-01;4.593e-01;4.070e-01;1.007e+00;9.973e-01;4.122e-01;3.653e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.302e-01;-4.376e-01;5.000e+01
30.744963000;9.973e-01;4.579e-01;4.059e-01;4.591e-01;4.070e-01;1.007e+00;9.973e-01;4.121e-01;3.653e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.301e-01;-4.376e-01;5.000e+01
30.745963000;9.973e-01;4.579e-01;4.059e-01;4.591e-01;4.070e-01;1.007e+00;9.973e-01;4.121e-01;3.653e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.301e-01;-4.375e-01;5.000e+01
30.749963000;9.973e-01;4.578e-01;4.058e-01;4.590e-01;4.070e-01;1.007e+00;9.973e-01;4.120e-01;3.653e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.300e-01;-4.375e-01;5.000e+01
30.750963000;9.973e-01;4.577e-01;4.058e-01;4.590e-01;4.069e-01;1.007e+00;9.973e-01;4.120e-01;3.653e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.300e-01;-4.375e-01;5.000e+01
30.752963000;9.973e-01;4.577e-01;4.058e-01;4.589e-01;4.069e-01;1.007e+00;9.973e-01;4.119e-01;3.652e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.299e-01;-4.375e-01;5.000e+01
30.753963000;9.973e-01;4.577e-01;4.058e-01;4.589e-01;4.069e-01;1.007e+00;9.973e-01;4.119e-01;3.652e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.299e-01;-4.374e-01;5.000e+01
30.761963000;9.973e-01;4.575e-01;4.057e-01;4.587e-01;4.068e-01;1.007e+00;9.973e-01;4.117e-01;3.652e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.298e-01;-4.374e-01;5.000e+01
30.762963000;9.973e-01;4.575e-01;4.057e-01;4.587e-01;4.068e-01;1.007e+00;9.973e-01;4.117e-01;3.651e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.297e-01;-4.373e-01;5.000e+01
30.777963000;9.972e-01;4.571e-01;4.056e-01;4.584e-01;4.067e-01;1.007e+00;9.972e-01;4.114e-01;3.650e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.294e-01;-4.372e-01;5.000e+01
30.778963000;9.972e-01;4.571e-01;4.056e-01;4.583e-01;4.067e-01;1.007e+00;9.972e-01;4.114e-01;3.650e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.294e-01;-4.371e-01;5.000e+01
30.782963000;9.972e-01;4.570e-01;4.055e-01;4.583e-01;4.067e-01;1.007e+00;9.972e-01;4.113e-01;3.650e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.293e-01;-4.371e-01;5.000e+01
30.783963000;9.972e-01;4.570e-01;4.055e-01;4.582e-01;4.066e-01;1.007e+00;9.972e-01;4.113e-01;3.650e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.293e-01;-4.371e-01;5.000e+01
30.786963000;9.972e-01;4.569e-01;4.055e-01;4.582e-01;4.066e-01;1.007e+00;9.972e-01;4.112e-01;3.649e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.292e-01;-4.371e-01;5.000e+01
30.787963000;9.972e-01;4.569e-01;4.055e-01;4.581e-01;4.066e-01;1.007e+00;9.972e-01;4.112e-01;3.649e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.292e-01;-4.370e-01;5.000e+01
30.802963000;9.972e-01;4.565e-01;4.053e-01;4.578e-01;4.065e-01;1.007e+00;9.972e-01;4.109e-01;3.648e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.289e-01;-4.369e-01;5.000e+01
30.803963000;9.972e-01;4.565e-01;4.053e-01;4.578e-01;4.065e-01;1.007e+00;9.972e-01;4.109e-01;3.648e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.289e-01;-4.368e-01;5.000e+01
30.804963000;9.972e-01;4.565e-01;4.053e-01;4.578e-01;4.065e-01;1.007e+00;9.972e-01;4.108e-01;3.648e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.289e-01;-4.368e-01;5.000e+01
30.805963000;9.972e-01;4.565e-01;4.053e-01;4.577e-01;4.064e-01;1.007e+00;9.972e-01;4.108e-01;3.648e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.288e-01;-4.368e-01;5.000e+01
30.808963000;9.972e-01;4.564e-01;4.053e-01;4.577e-01;4.064e-01;1.007e+00;9.972e-01;4.108e-01;3.648e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.288e-01;-4.368e-01;5.000e+01
30.809963000;9.972e-01;4.564e-01;4.053e-01;4.577e-01;4.064e-01;1.007e+00;9.972e-01;4.107e-01;3.647e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.288e-01;-4.368e-01;5.000e+01
30.811963000;9.972e-01;4.563e-01;4.053e-01;4.576e-01;4.064e-01;1.007e+00;9.972e-01;4.107e-01;3.647e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.287e-01;-4.368e-01;5.000e+01
30.812963000;9.972e-01;4.563e-01;4.052e-01;4.576e-01;4.064e-01;1.007e+00;9.972e-01;4.107e-01;3.647e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.287e-01;-4.367e-01;5.000e+01
30.820963000;9.972e-01;4.561e-01;4.052e-01;4.574e-01;4.063e-01;1.007e+00;9.972e-01;4.105e-01;3.647e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.285e-01;-4.366e-01;5.000e+01
30.827963000;9.972e-01;4.560e-01;4.051e-01;4.572e-01;4.062e-01;1.007e+00;9.972e-01;4.104e-01;3.646e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.284e-01;-4.366e-01;5.000e+01
30.828963000;9.972e-01;4.559e-01;4.051e-01;4.572e-01;4.062e-01;1.007e+00;9.972e-01;4.103e-01;3.646e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.284e-01;-4.365e-01;5.000e+01
30.832963000;9.972e-01;4.558e-01;4.051e-01;4.571e-01;4.062e-01;1.007e+00;9.972e-01;4.103e-01;3.645e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.283e-01;-4.365e-01;5.000e+01
30.836963000;9.972e-01;4.557e-01;4.050e-01;4.570e-01;4.062e-01;1.007e+00;9.972e-01;4.102e-01;3.645e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.282e-01;-4.365e-01;5.000e+01
30.837963000;9.972e-01;4.557e-01;4.050e-01;4.570e-01;4.062e-01;1.007e+00;9.972e-01;4.102e-01;3.645e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.282e-01;-4.364e-01;5.000e+01
30.838963000;9.972e-01;4.557e-01;4.050e-01;4.570e-01;4.061e-01;1.007e+00;9.972e-01;4.101e-01;3.645e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.282e-01;-4.364e-01;5.000e+01
30.843963000;9.972e-01;4.556e-01;4.049e-01;4.569e-01;4.061e-01;1.007e+00;9.972e-01;4.100e-01;3.645e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.281e-01;-4.364e-01;5.000e+01
30.848963000;9.972e-01;4.555e-01;4.049e-01;4.568e-01;4.061e-01;1.007e+00;9.972e-01;4.099e-01;3.644e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.280e-01;-4.363e-01;5.000e+01
30.849963000;9.972e-01;4.554e-01;4.049e-01;4.567e-01;4.060e-01;1.007e+00;9.972e-01;4.099e-01;3.644e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.279e-01;-4.363e-01;5.000e+01
30.855963000;9.971e-01;4.553e-01;4.048e-01;4.566e-01;4.060e-01;1.007e+00;9.971e-01;4.098e-01;3.643e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.278e-01;-4.362e-01;5.000e+01
30.860963000;9.971e-01;4.552e-01;4.048e-01;4.565e-01;4.059e-01;1.007e+00;9.971e-01;4.097e-01;3.643e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.277e-01;-4.362e-01;5.000e+01
30.861963000;9.971e-01;4.551e-01;4.048e-01;4.565e-01;4.059e-01;1.007e+00;9.971e-01;4.096e-01;3.643e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.277e-01;-4.361e-01;5.000e+01
30.866963000;9.971e-01;4.550e-01;4.047e-01;4.563e-01;4.059e-01;1.007e+00;9.971e-01;4.095e-01;3.643e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.276e-01;-4.361e-01;5.000e+01
30.867963000;9.971e-01;4.550e-01;4.047e-01;4.563e-01;4.059e-01;1.007e+00;9.971e-01;4.095e-01;3.642e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.275e-01;-4.361e-01;5.000e+01
30.869963000;9.971e-01;4.550e-01;4.047e-01;4.563e-01;4.059e-01;1.007e+00;9.971e-01;4.095e-01;3.642e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.275e-01;-4.361e-01;5.000e+01
30.870963000;9.971e-01;4.549e-01;4.047e-01;4.562e-01;4.059e-01;1.007e+00;9.971e-01;4.094e-01;3.642e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.275e-01;-4.360e-01;5.000e+01
30.871963000;9.971e-01;4.549e-01;4.047e-01;4.562e-01;4.058e-01;1.007e+00;9.971e-01;4.094e-01;3.642e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.275e-01;-4.360e-01;5.000e+01
30.881963000;9.971e-01;4.546e-01;4.046e-01;4.560e-01;4.058e-01;1.007e+00;9.971e-01;4.092e-01;3.641e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.272e-01;-4.359e-01;5.000e+01
30.882963000;9.971e-01;4.546e-01;4.046e-01;4.559e-01;4.057e-01;1.007e+00;9.971e-01;4.092e-01;3.641e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.272e-01;-4.359e-01;5.000e+01
30.885963000;9.971e-01;4.545e-01;4.045e-01;4.559e-01;4.057e-01;1.007e+00;9.971e-01;4.091e-01;3.641e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.271e-01;-4.359e-01;5.000e+01
30.886963000;9.971e-01;4.545e-01;4.045e-01;4.558e-01;4.057e-01;1.007e+00;9.971e-01;4.091e-01;3.641e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.271e-01;-4.358e-01;5.000e+01
30.890963000;9.971e-01;4.544e-01;4.045e-01;4.557e-01;4.057e-01;1.007e+00;9.971e-01;4.090e-01;3.641e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.270e-01;-4.358e-01;5.000e+01
30.891963000;9.971e-01;4.544e-01;4.045e-01;4.557e-01;4.057e-01;1.007e+00;9.971e-01;4.090e-01;3.640e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.270e-01;-4.358e-01;5.000e+01
30.892963000;9.971e-01;4.544e-01;4.045e-01;4.557e-01;4.057e-01;1.007e+00;9.971e-01;4.089e-01;3.640e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.270e-01;-4.358e-01;5.000e+01
30.893963000;9.971e-01;4.543e-01;4.045e-01;4.557e-01;4.056e-01;1.007e+00;9.971e-01;4.089e-01;3.640e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.270e-01;-4.358e-01;5.000e+01
30.894963000;9.971e-01;4.543e-01;4.045e-01;4.556e-01;4.056e-01;1.007e+00;9.971e-01;4.089e-01;3.640e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.269e-01;-4.358e-01;5.000e+01
30.895963000;9.971e-01;4.543e-01;4.045e-01;4.556e-01;4.056e-01;1.007e+00;9.971e-01;4.089e-01;3.640e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.269e-01;-4.357e-01;5.000e+01
30.902963000;9.971e-01;4.541e-01;4.044e-01;4.554e-01;4.056e-01;1.007e+00;9.971e-01;4.087e-01;3.640e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.267e-01;-4.357e-01;5.000e+01
30.903963000;9.971e-01;4.541e-01;4.044e-01;4.554e-01;4.056e-01;1.007e+00;9.971e-01;4.087e-01;3.639e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.267e-01;-4.356e-01;5.000e+01
30.904963000;9.971e-01;4.540e-01;4.044e-01;4.554e-01;4.056e-01;1.007e+00;9.971e-01;4.086e-01;3.639e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.267e-01;-4.356e-01;5.000e+01
30.905963000;9.971e-01;4.540e-01;4.044e-01;4.553e-01;4.055e-01;1.007e+00;9.971e-01;4.086e-01;3.639e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.267e-01;-4.356e-01;5.000e+01
30.914963000;9.971e-01;4.538e-01;4.043e-01;4.551e-01;4.055e-01;1.007e+00;9.971e-01;4.084e-01;3.639e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.265e-01;-4.355e-01;5.000e+01
30.915963000;9.971e-01;4.538e-01;4.043e-01;4.551e-01;4.055e-01;1.007e+00;9.971e-01;4.084e-01;3.638e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.264e-01;-4.355e-01;5.000e+01
30.916963000;9.971e-01;4.537e-01;4.043e-01;4.551e-01;4.054e-01;1.007e+00;9.971e-01;4.084e-01;3.638e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.264e-01;-4.355e-01;5.000e+01
30.926963000;9.971e-01;4.534e-01;4.042e-01;4.548e-01;4.054e-01;1.007e+00;9.971e-01;4.081e-01;3.638e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.262e-01;-4.354e-01;5.000e+01
30.927963000;9.971e-01;4.534e-01;4.042e-01;4.548e-01;4.054e-01;1.007e+00;9.971e-01;4.081e-01;3.637e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.261e-01;-4.353e-01;5.000e+01
30.928963000;9.971e-01;4.534e-01;4.042e-01;4.547e-01;4.053e-01;1.007e+00;9.971e-01;4.081e-01;3.637e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.261e-01;-4.353e-01;5.000e+01
30.935963000;9.970e-01;4.532e-01;4.041e-01;4.545e-01;4.053e-01;1.007e+00;9.970e-01;4.079e-01;3.637e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.259e-01;-4.353e-01;5.000e+01
30.936963000;9.970e-01;4.532e-01;4.041e-01;4.545e-01;4.053e-01;1.007e+00;9.970e-01;4.078e-01;3.637e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.259e-01;-4.352e-01;5.000e+01
30.938963000;9.970e-01;4.531e-01;4.041e-01;4.545e-01;4.053e-01;1.007e+00;9.970e-01;4.078e-01;3.637e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.258e-01;-4.352e-01;5.000e+01
30.939963000;9.970e-01;4.531e-01;4.041e-01;4.544e-01;4.052e-01;1.007e+00;9.970e-01;4.078e-01;3.636e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.258e-01;-4.352e-01;5.000e+01
30.959963000;9.970e-01;4.525e-01;4.039e-01;4.538e-01;4.051e-01;1.007e+00;9.970e-01;4.072e-01;3.635e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.253e-01;-4.350e-01;5.000e+01
30.960963000;9.970e-01;4.525e-01;4.039e-01;4.538e-01;4.051e-01;1.007e+00;9.970e-01;4.072e-01;3.635e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.253e-01;-4.349e-01;5.000e+01
30.961963000;9.970e-01;4.524e-01;4.039e-01;4.538e-01;4.051e-01;1.007e+00;9.970e-01;4.072e-01;3.635e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.252e-01;-4.349e-01;5.000e+01
30.962963000;9.970e-01;4.524e-01;4.038e-01;4.538e-01;4.050e-01;1.007e+00;9.970e-01;4.072e-01;3.635e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.252e-01;-4.349e-01;5.000e+01
30.963963000;9.970e-01;4.524e-01;4.038e-01;4.537e-01;4.050e-01;1.007e+00;9.970e-01;4.071e-01;3.634e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.252e-01;-4.349e-01;5.000e+01
30.967963000;9.970e-01;4.523e-01;4.038e-01;4.536e-01;4.050e-01;1.007e+00;9.970e-01;4.070e-01;3.634e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.251e-01;-4.349e-01;5.000e+01
30.968963000;9.970e-01;4.522e-01;4.038e-01;4.536e-01;4.050e-01;1.007e+00;9.970e-01;4.070e-01;3.634e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.251e-01;-4.348e-01;5.000e+01
30.973963000;9.970e-01;4.521e-01;4.037e-01;4.534e-01;4.050e-01;1.007e+00;9.970e-01;4.069e-01;3.634e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.249e-01;-4.348e-01;5.000e+01
30.974963000;9.970e-01;4.521e-01;4.037e-01;4.534e-01;4.049e-01;1.007e+00;9.970e-01;4.068e-01;3.634e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.249e-01;-4.348e-01;5.000e+01
30.975963000;9.970e-01;4.520e-01;4.037e-01;4.534e-01;4.049e-01;1.007e+00;9.970e-01;4.068e-01;3.634e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.249e-01;-4.348e-01;5.000e+01
30.976963000;9.970e-01;4.520e-01;4.037e-01;4.533e-01;4.049e-01;1.007e+00;9.970e-01;4.068e-01;3.633e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.248e-01;-4.347e-01;5.000e+01
30.985963000;9.970e-01;4.517e-01;4.036e-01;4.531e-01;4.049e-01;1.007e+00;9.970e-01;4.065e-01;3.633e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.246e-01;-4.346e-01;5.000e+01
30.986963000;9.970e-01;4.517e-01;4.036e-01;4.530e-01;4.048e-01;1.007e+00;9.970e-01;4.065e-01;3.633e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.246e-01;-4.346e-01;5.000e+01
30.991963000;9.970e-01;4.515e-01;4.036e-01;4.529e-01;4.048e-01;1.007e+00;9.970e-01;4.064e-01;3.632e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.244e-01;-4.346e-01;5.000e+01
30.992963000;9.970e-01;4.515e-01;4.036e-01;4.529e-01;4.048e-01;1.007e+00;9.970e-01;4.063e-01;3.632e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.244e-01;-4.345e-01;5.000e+01
30.997963000;9.970e-01;4.513e-01;4.035e-01;4.527e-01;4.048e-01;1.007e+00;9.970e-01;4.062e-01;3.632e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.243e-01;-4.345e-01;5.000e+01
30.998963000;9.970e-01;4.513e-01;4.035e-01;4.527e-01;4.047e-01;1.007e+00;9.970e-01;4.062e-01;3.632e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.242e-01;-4.345e-01;5.000e+01
31.000963000;9.970e-01;4.513e-01;4.035e-01;4.526e-01;4.047e-01;1.007e+00;9.970e-01;4.061e-01;3.632e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.242e-01;-4.345e-01;5.000e+01
31.001963000;9.970e-01;4.512e-01;4.035e-01;4.526e-01;4.047e-01;1.007e+00;9.970e-01;4.061e-01;3.631e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.241e-01;-4.344e-01;5.000e+01
31.009963000;9.970e-01;4.510e-01;4.034e-01;4.523e-01;4.047e-01;1.007e+00;9.970e-01;4.059e-01;3.631e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.239e-01;-4.343e-01;5.000e+01
31.010963000;9.970e-01;4.509e-01;4.034e-01;4.523e-01;4.046e-01;1.007e+00;9.970e-01;4.058e-01;3.631e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.239e-01;-4.343e-01;5.000e+01
31.025963000;9.969e-01;4.505e-01;4.033e-01;4.519e-01;4.045e-01;1.007e+00;9.969e-01;4.054e-01;3.630e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.235e-01;-4.341e-01;5.000e+01
31.026963000;9.969e-01;4.504e-01;4.033e-01;4.518e-01;4.045e-01;1.007e+00;9.969e-01;4.054e-01;3.629e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.234e-01;-4.341e-01;5.000e+01
31.032963000;9.969e-01;4.503e-01;4.032e-01;4.516e-01;4.045e-01;1.007e+00;9.969e-01;4.052e-01;3.629e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.233e-01;-4.341e-01;5.000e+01
31.033963000;9.969e-01;4.502e-01;4.032e-01;4.516e-01;4.044e-01;1.007e+00;9.969e-01;4.052e-01;3.629e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.232e-01;-4.340e-01;5.000e+01
31.040963000;9.969e-01;4.500e-01;4.031e-01;4.514e-01;4.044e-01;1.007e+00;9.969e-01;4.050e-01;3.628e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.230e-01;-4.340e-01;5.000e+01
31.041963000;9.969e-01;4.500e-01;4.031e-01;4.514e-01;4.044e-01;1.007e+00;9.969e-01;4.050e-01;3.628e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.230e-01;-4.339e-01;5.000e+01
31.044963000;9.969e-01;4.499e-01;4.031e-01;4.513e-01;4.044e-01;1.007e+00;9.969e-01;4.049e-01;3.628e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.229e-01;-4.339e-01;5.000e+01
31.045963000;9.969e-01;4.498e-01;4.031e-01;4.512e-01;4.043e-01;1.007e+00;9.969e-01;4.049e-01;3.628e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.229e-01;-4.339e-01;5.000e+01
31.048963000;9.969e-01;4.498e-01;4.031e-01;4.511e-01;4.043e-01;1.007e+00;9.969e-01;4.048e-01;3.628e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.228e-01;-4.339e-01;5.000e+01
31.049963000;9.969e-01;4.497e-01;4.031e-01;4.511e-01;4.043e-01;1.007e+00;9.969e-01;4.047e-01;3.628e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.228e-01;-4.338e-01;5.000e+01
31.050963000;9.969e-01;4.497e-01;4.031e-01;4.511e-01;4.043e-01;1.007e+00;9.969e-01;4.047e-01;3.628e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.228e-01;-4.338e-01;5.000e+01
31.051963000;9.969e-01;4.497e-01;4.030e-01;4.510e-01;4.043e-01;1.007e+00;9.969e-01;4.047e-01;3.627e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.227e-01;-4.338e-01;5.000e+01
31.056963000;9.969e-01;4.495e-01;4.030e-01;4.509e-01;4.043e-01;1.007e+00;9.969e-01;4.045e-01;3.627e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.226e-01;-4.338e-01;5.000e+01
31.057963000;9.969e-01;4.495e-01;4.030e-01;4.509e-01;4.042e-01;1.007e+00;9.969e-01;4.045e-01;3.627e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.226e-01;-4.337e-01;5.000e+01
31.062963000;9.969e-01;4.493e-01;4.030e-01;4.507e-01;4.042e-01;1.007e+00;9.969e-01;4.044e-01;3.627e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.224e-01;-4.337e-01;5.000e+01
31.063963000;9.969e-01;4.493e-01;4.029e-01;4.507e-01;4.042e-01;1.007e+00;9.969e-01;4.044e-01;3.626e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.224e-01;-4.337e-01;5.000e+01
31.068963000;9.969e-01;4.491e-01;4.029e-01;4.505e-01;4.042e-01;1.007e+00;9.969e-01;4.042e-01;3.626e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.223e-01;-4.336e-01;5.000e+01
31.069963000;9.969e-01;4.491e-01;4.029e-01;4.505e-01;4.041e-01;1.007e+00;9.969e-01;4.042e-01;3.626e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.222e-01;-4.336e-01;5.000e+01
31.087963000;9.969e-01;4.485e-01;4.027e-01;4.500e-01;4.040e-01;1.007e+00;9.969e-01;4.037e-01;3.625e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.217e-01;-4.334e-01;5.000e+01
31.088963000;9.969e-01;4.485e-01;4.027e-01;4.499e-01;4.040e-01;1.007e+00;9.969e-01;4.037e-01;3.624e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.217e-01;-4.334e-01;5.000e+01
31.091963000;9.969e-01;4.484e-01;4.027e-01;4.498e-01;4.040e-01;1.007e+00;9.969e-01;4.036e-01;3.624e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.216e-01;-4.333e-01;5.000e+01
31.092963000;9.969e-01;4.484e-01;4.027e-01;4.498e-01;4.039e-01;1.007e+00;9.969e-01;4.036e-01;3.624e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.216e-01;-4.333e-01;5.000e+01
31.096963000;9.969e-01;4.483e-01;4.026e-01;4.497e-01;4.039e-01;1.007e+00;9.969e-01;4.034e-01;3.624e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.215e-01;-4.333e-01;5.000e+01
31.097963000;9.969e-01;4.482e-01;4.026e-01;4.497e-01;4.039e-01;1.007e+00;9.969e-01;4.034e-01;3.624e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.215e-01;-4.332e-01;5.000e+01
31.099963000;9.969e-01;4.482e-01;4.026e-01;4.496e-01;4.039e-01;1.007e+00;9.969e-01;4.034e-01;3.624e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.214e-01;-4.332e-01;5.000e+01
31.100963000;9.969e-01;4.482e-01;4.026e-01;4.496e-01;4.039e-01;1.007e+00;9.969e-01;4.033e-01;3.623e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.214e-01;-4.332e-01;5.000e+01
31.103963000;9.968e-01;4.481e-01;4.026e-01;4.495e-01;4.039e-01;1.007e+00;9.968e-01;4.033e-01;3.623e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.213e-01;-4.332e-01;5.000e+01
31.104963000;9.968e-01;4.480e-01;4.026e-01;4.495e-01;4.038e-01;1.007e+00;9.968e-01;4.032e-01;3.623e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.213e-01;-4.332e-01;5.000e+01
31.107963000;9.968e-01;4.479e-01;4.025e-01;4.494e-01;4.038e-01;1.007e+00;9.968e-01;4.032e-01;3.623e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.212e-01;-4.331e-01;5.000e+01
31.111963000;9.968e-01;4.478e-01;4.025e-01;4.492e-01;4.038e-01;1.007e+00;9.968e-01;4.030e-01;3.623e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.211e-01;-4.331e-01;5.000e+01
31.112963000;9.968e-01;4.478e-01;4.025e-01;4.492e-01;4.038e-01;1.007e+00;9.968e-01;4.030e-01;3.622e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.211e-01;-4.331e-01;5.000e+01
31.123963000;9.968e-01;4.475e-01;4.024e-01;4.489e-01;4.037e-01;1.007e+00;9.968e-01;4.027e-01;3.622e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.208e-01;-4.329e-01;5.000e+01
31.124963000;9.968e-01;4.475e-01;4.024e-01;4.489e-01;4.037e-01;1.007e+00;9.968e-01;4.027e-01;3.621e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.207e-01;-4.329e-01;5.000e+01
31.135963000;9.968e-01;4.471e-01;4.023e-01;4.486e-01;4.036e-01;1.007e+00;9.968e-01;4.024e-01;3.621e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.205e-01;-4.328e-01;5.000e+01
31.136963000;9.968e-01;4.471e-01;4.023e-01;4.485e-01;4.036e-01;1.007e+00;9.968e-01;4.024e-01;3.620e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.204e-01;-4.328e-01;5.000e+01
31.137963000;9.968e-01;4.471e-01;4.023e-01;4.485e-01;4.035e-01;1.007e+00;9.968e-01;4.024e-01;3.620e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.204e-01;-4.327e-01;5.000e+01
31.147963000;9.968e-01;4.468e-01;4.022e-01;4.483e-01;4.035e-01;1.007e+00;9.968e-01;4.021e-01;3.619e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.202e-01;-4.326e-01;5.000e+01
31.148963000;9.968e-01;4.468e-01;4.022e-01;4.482e-01;4.035e-01;1.007e+00;9.968e-01;4.021e-01;3.619e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.202e-01;-4.326e-01;5.000e+01
31.149963000;9.968e-01;4.468e-01;4.021e-01;4.482e-01;4.034e-01;1.007e+00;9.968e-01;4.021e-01;3.619e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.201e-01;-4.326e-01;5.000e+01
31.152963000;9.968e-01;4.467e-01;4.021e-01;4.481e-01;4.034e-01;1.007e+00;9.968e-01;4.020e-01;3.619e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.201e-01;-4.326e-01;5.000e+01
31.153963000;9.968e-01;4.467e-01;4.021e-01;4.481e-01;4.034e-01;1.007e+00;9.968e-01;4.020e-01;3.619e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.200e-01;-4.325e-01;5.000e+01
31.158963000;9.968e-01;4.465e-01;4.021e-01;4.480e-01;4.034e-01;1.007e+00;9.968e-01;4.019e-01;3.619e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.199e-01;-4.325e-01;5.000e+01
31.159963000;9.968e-01;4.465e-01;4.021e-01;4.479e-01;4.033e-01;1.007e+00;9.968e-01;4.019e-01;3.618e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.199e-01;-4.325e-01;5.000e+01
31.161963000;9.968e-01;4.464e-01;4.020e-01;4.479e-01;4.033e-01;1.007e+00;9.968e-01;4.018e-01;3.618e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.198e-01;-4.325e-01;5.000e+01
31.162963000;9.968e-01;4.464e-01;4.020e-01;4.479e-01;4.033e-01;1.007e+00;9.968e-01;4.018e-01;3.618e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.198e-01;-4.324e-01;5.000e+01
31.169963000;9.968e-01;4.462e-01;4.020e-01;4.477e-01;4.033e-01;1.007e+00;9.968e-01;4.016e-01;3.618e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.197e-01;-4.324e-01;5.000e+01
31.170963000;9.968e-01;4.462e-01;4.019e-01;4.477e-01;4.032e-01;1.007e+00;9.968e-01;4.016e-01;3.617e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.196e-01;-4.323e-01;5.000e+01
31.180963000;9.968e-01;4.460e-01;4.018e-01;4.474e-01;4.032e-01;1.007e+00;9.968e-01;4.014e-01;3.617e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.194e-01;-4.322e-01;5.000e+01
31.181963000;9.968e-01;4.459e-01;4.018e-01;4.474e-01;4.031e-01;1.007e+00;9.968e-01;4.014e-01;3.617e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.194e-01;-4.322e-01;5.000e+01
31.190963000;9.967e-01;4.457e-01;4.017e-01;4.472e-01;4.031e-01;1.007e+00;9.967e-01;4.012e-01;3.616e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.192e-01;-4.321e-01;5.000e+01
31.191963000;9.967e-01;4.457e-01;4.017e-01;4.472e-01;4.030e-01;1.007e+00;9.967e-01;4.011e-01;3.616e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.192e-01;-4.321e-01;5.000e+01
31.193963000;9.967e-01;4.457e-01;4.017e-01;4.471e-01;4.030e-01;1.007e+00;9.967e-01;4.011e-01;3.615e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.191e-01;-4.321e-01;5.000e+01
31.201963000;9.967e-01;4.455e-01;4.016e-01;4.469e-01;4.030e-01;1.007e+00;9.967e-01;4.009e-01;3.615e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.190e-01;-4.320e-01;5.000e+01
31.202963000;9.967e-01;4.455e-01;4.016e-01;4.469e-01;4.029e-01;1.007e+00;9.967e-01;4.009e-01;3.615e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.190e-01;-4.319e-01;5.000e+01
31.209963000;9.967e-01;4.453e-01;4.016e-01;4.468e-01;4.029e-01;1.007e+00;9.967e-01;4.008e-01;3.614e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.188e-01;-4.319e-01;5.000e+01
31.210963000;9.967e-01;4.453e-01;4.015e-01;4.467e-01;4.029e-01;1.007e+00;9.967e-01;4.008e-01;3.614e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.188e-01;-4.318e-01;5.000e+01
31.214963000;9.967e-01;4.452e-01;4.015e-01;4.467e-01;4.028e-01;1.007e+00;9.967e-01;4.007e-01;3.614e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.187e-01;-4.318e-01;5.000e+01
31.215963000;9.967e-01;4.452e-01;4.015e-01;4.466e-01;4.028e-01;1.007e+00;9.967e-01;4.007e-01;3.613e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.187e-01;-4.318e-01;5.000e+01
31.217963000;9.967e-01;4.451e-01;4.015e-01;4.466e-01;4.028e-01;1.007e+00;9.967e-01;4.006e-01;3.613e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.187e-01;-4.318e-01;5.000e+01
31.218963000;9.967e-01;4.451e-01;4.015e-01;4.466e-01;4.028e-01;1.007e+00;9.967e-01;4.006e-01;3.613e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.187e-01;-4.317e-01;5.000e+01
31.221963000;9.967e-01;4.450e-01;4.014e-01;4.465e-01;4.028e-01;1.007e+00;9.967e-01;4.005e-01;3.613e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.186e-01;-4.317e-01;5.000e+01
31.225963000;9.967e-01;4.450e-01;4.014e-01;4.464e-01;4.027e-01;1.007e+00;9.967e-01;4.005e-01;3.612e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.185e-01;-4.317e-01;5.000e+01
31.226963000;9.967e-01;4.449e-01;4.014e-01;4.464e-01;4.027e-01;1.007e+00;9.967e-01;4.004e-01;3.612e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.185e-01;-4.316e-01;5.000e+01
31.231963000;9.967e-01;4.448e-01;4.013e-01;4.463e-01;4.027e-01;1.007e+00;9.967e-01;4.004e-01;3.612e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.184e-01;-4.316e-01;5.000e+01
31.232963000;9.967e-01;4.448e-01;4.013e-01;4.463e-01;4.026e-01;1.007e+00;9.967e-01;4.003e-01;3.612e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.184e-01;-4.316e-01;5.000e+01
31.241963000;9.967e-01;4.446e-01;4.012e-01;4.461e-01;4.026e-01;1.007e+00;9.967e-01;4.002e-01;3.611e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.182e-01;-4.315e-01;5.000e+01
31.242963000;9.967e-01;4.446e-01;4.012e-01;4.461e-01;4.025e-01;1.007e+00;9.967e-01;4.002e-01;3.611e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.182e-01;-4.314e-01;5.000e+01
31.249963000;9.967e-01;4.445e-01;4.011e-01;4.460e-01;4.025e-01;1.007e+00;9.967e-01;4.000e-01;3.610e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.181e-01;-4.314e-01;5.000e+01
31.250963000;9.967e-01;4.445e-01;4.011e-01;4.460e-01;4.025e-01;1.007e+00;9.967e-01;4.000e-01;3.610e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.181e-01;-4.313e-01;5.000e+01
31.257963000;9.967e-01;4.443e-01;4.011e-01;4.458e-01;4.024e-01;1.007e+00;9.967e-01;3.999e-01;3.609e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.180e-01;-4.313e-01;5.000e+01
31.271963000;9.966e-01;4.441e-01;4.009e-01;4.456e-01;4.023e-01;1.007e+00;9.966e-01;3.997e-01;3.608e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.178e-01;-4.311e-01;5.000e+01
31.272963000;9.966e-01;4.441e-01;4.009e-01;4.456e-01;4.022e-01;1.007e+00;9.966e-01;3.997e-01;3.608e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.177e-01;-4.311e-01;5.000e+01
31.277963000;9.966e-01;4.440e-01;4.008e-01;4.455e-01;4.022e-01;1.007e+00;9.966e-01;3.996e-01;3.608e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.177e-01;-4.310e-01;5.000e+01
31.278963000;9.966e-01;4.440e-01;4.008e-01;4.455e-01;4.022e-01;1.007e+00;9.966e-01;3.996e-01;3.607e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.177e-01;-4.310e-01;5.000e+01
31.280963000;9.966e-01;4.439e-01;4.008e-01;4.454e-01;4.022e-01;1.007e+00;9.966e-01;3.995e-01;3.607e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.176e-01;-4.310e-01;5.000e+01
31.281963000;9.966e-01;4.439e-01;4.008e-01;4.454e-01;4.021e-01;1.007e+00;9.966e-01;3.995e-01;3.607e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.176e-01;-4.310e-01;5.000e+01
31.289963000;9.966e-01;4.438e-01;4.007e-01;4.453e-01;4.021e-01;1.007e+00;9.966e-01;3.994e-01;3.606e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.175e-01;-4.309e-01;5.000e+01
31.290963000;9.966e-01;4.438e-01;4.007e-01;4.453e-01;4.021e-01;1.007e+00;9.966e-01;3.994e-01;3.606e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.175e-01;-4.308e-01;5.000e+01
31.298963000;9.966e-01;4.436e-01;4.006e-01;4.452e-01;4.020e-01;1.007e+00;9.966e-01;3.993e-01;3.605e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.174e-01;-4.308e-01;5.000e+01
31.299963000;9.966e-01;4.436e-01;4.006e-01;4.451e-01;4.020e-01;1.007e+00;9.966e-01;3.993e-01;3.605e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.174e-01;-4.307e-01;5.000e+01
31.300963000;9.966e-01;4.436e-01;4.006e-01;4.451e-01;4.020e-01;1.007e+00;9.966e-01;3.992e-01;3.605e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.173e-01;-4.307e-01;5.000e+01
31.301963000;9.966e-01;4.436e-01;4.006e-01;4.451e-01;4.019e-01;1.007e+00;9.966e-01;3.992e-01;3.605e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.173e-01;-4.307e-01;5.000e+01
31.307963000;9.966e-01;4.435e-01;4.005e-01;4.450e-01;4.019e-01;1.007e+00;9.966e-01;3.991e-01;3.605e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.172e-01;-4.306e-01;5.000e+01
31.318963000;9.966e-01;4.433e-01;4.004e-01;4.449e-01;4.018e-01;1.007e+00;9.966e-01;3.990e-01;3.603e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.171e-01;-4.305e-01;5.000e+01
31.319963000;9.966e-01;4.433e-01;4.004e-01;4.448e-01;4.017e-01;1.007e+00;9.966e-01;3.990e-01;3.603e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.171e-01;-4.305e-01;5.000e+01
31.328963000;9.966e-01;4.432e-01;4.003e-01;4.447e-01;4.017e-01;1.007e+00;9.966e-01;3.989e-01;3.602e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.170e-01;-4.304e-01;5.000e+01
31.329963000;9.966e-01;4.432e-01;4.003e-01;4.447e-01;4.016e-01;1.007e+00;9.966e-01;3.988e-01;3.602e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.170e-01;-4.304e-01;5.000e+01
31.330963000;9.966e-01;4.431e-01;4.002e-01;4.447e-01;4.016e-01;1.007e+00;9.966e-01;3.988e-01;3.602e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.169e-01;-4.304e-01;5.000e+01
31.331963000;9.966e-01;4.431e-01;4.002e-01;4.447e-01;4.016e-01;1.007e+00;9.966e-01;3.988e-01;3.602e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.169e-01;-4.303e-01;5.000e+01
31.337963000;9.965e-01;4.430e-01;4.002e-01;4.446e-01;4.016e-01;1.007e+00;9.965e-01;3.987e-01;3.602e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.169e-01;-4.303e-01;5.000e+01
31.338963000;9.965e-01;4.430e-01;4.002e-01;4.446e-01;4.015e-01;1.007e+00;9.965e-01;3.987e-01;3.601e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.168e-01;-4.303e-01;5.000e+01
31.339963000;9.965e-01;4.430e-01;4.001e-01;4.446e-01;4.015e-01;1.007e+00;9.965e-01;3.987e-01;3.601e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.168e-01;-4.302e-01;5.000e+01
31.347963000;9.965e-01;4.429e-01;4.001e-01;4.444e-01;4.015e-01;1.007e+00;9.965e-01;3.986e-01;3.601e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.167e-01;-4.301e-01;5.000e+01
31.348963000;9.965e-01;4.429e-01;4.000e-01;4.444e-01;4.014e-01;1.007e+00;9.965e-01;3.986e-01;3.600e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.167e-01;-4.301e-01;5.000e+01
31.356963000;9.965e-01;4.428e-01;4.000e-01;4.443e-01;4.014e-01;1.007e+00;9.965e-01;3.985e-01;3.600e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.166e-01;-4.300e-01;5.000e+01
31.357963000;9.965e-01;4.428e-01;3.999e-01;4.443e-01;4.013e-01;1.007e+00;9.965e-01;3.985e-01;3.600e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.166e-01;-4.300e-01;5.000e+01
31.360963000;9.965e-01;4.427e-01;3.999e-01;4.443e-01;4.013e-01;1.007e+00;9.965e-01;3.984e-01;3.599e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.166e-01;-4.300e-01;5.000e+01
31.361963000;9.965e-01;4.427e-01;3.999e-01;4.442e-01;4.013e-01;1.006e+00;9.965e-01;3.984e-01;3.599e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.166e-01;-4.300e-01;5.000e+01
31.365963000;9.965e-01;4.426e-01;3.999e-01;4.442e-01;4.013e-01;1.006e+00;9.965e-01;3.984e-01;3.599e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.165e-01;-4.299e-01;5.000e+01
31.366963000;9.965e-01;4.426e-01;3.998e-01;4.442e-01;4.012e-01;1.006e+00;9.965e-01;3.984e-01;3.599e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.165e-01;-4.299e-01;5.000e+01
31.375963000;9.965e-01;4.425e-01;3.997e-01;4.441e-01;4.012e-01;1.006e+00;9.965e-01;3.982e-01;3.598e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.164e-01;-4.298e-01;5.000e+01
31.376963000;9.965e-01;4.425e-01;3.997e-01;4.440e-01;4.011e-01;1.006e+00;9.965e-01;3.982e-01;3.598e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.164e-01;-4.298e-01;5.000e+01
31.378963000;9.965e-01;4.425e-01;3.997e-01;4.440e-01;4.011e-01;1.006e+00;9.965e-01;3.982e-01;3.597e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.164e-01;-4.298e-01;5.000e+01
31.379963000;9.965e-01;4.424e-01;3.997e-01;4.440e-01;4.011e-01;1.006e+00;9.965e-01;3.982e-01;3.597e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.163e-01;-4.297e-01;5.000e+01
31.386963000;9.965e-01;4.423e-01;3.996e-01;4.439e-01;4.010e-01;1.006e+00;9.965e-01;3.981e-01;3.597e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.163e-01;-4.297e-01;5.000e+01
31.387963000;9.965e-01;4.423e-01;3.996e-01;4.439e-01;4.010e-01;1.006e+00;9.965e-01;3.981e-01;3.597e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.162e-01;-4.296e-01;5.000e+01
31.388963000;9.965e-01;4.423e-01;3.996e-01;4.439e-01;4.010e-01;1.006e+00;9.965e-01;3.981e-01;3.596e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.162e-01;-4.296e-01;5.000e+01
31.393963000;9.965e-01;4.422e-01;3.995e-01;4.438e-01;4.010e-01;1.006e+00;9.965e-01;3.980e-01;3.596e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.162e-01;-4.296e-01;5.000e+01
31.394963000;9.965e-01;4.422e-01;3.995e-01;4.438e-01;4.009e-01;1.006e+00;9.965e-01;3.980e-01;3.596e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.162e-01;-4.296e-01;5.000e+01
31.395963000;9.965e-01;4.422e-01;3.995e-01;4.438e-01;4.009e-01;1.006e+00;9.965e-01;3.980e-01;3.596e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.161e-01;-4.295e-01;5.000e+01
31.402963000;9.965e-01;4.421e-01;3.994e-01;4.437e-01;4.009e-01;1.006e+00;9.965e-01;3.979e-01;3.595e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.161e-01;-4.295e-01;5.000e+01
31.403963000;9.965e-01;4.421e-01;3.994e-01;4.437e-01;4.009e-01;1.006e+00;9.965e-01;3.979e-01;3.595e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.160e-01;-4.294e-01;5.000e+01
31.404963000;9.965e-01;4.421e-01;3.994e-01;4.436e-01;4.008e-01;1.006e+00;9.965e-01;3.979e-01;3.595e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.160e-01;-4.294e-01;5.000e+01
31.411963000;9.964e-01;4.420e-01;3.993e-01;4.435e-01;4.008e-01;1.006e+00;9.964e-01;3.978e-01;3.594e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.159e-01;-4.294e-01;5.000e+01
31.412963000;9.964e-01;4.420e-01;3.993e-01;4.435e-01;4.008e-01;1.006e+00;9.964e-01;3.978e-01;3.594e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.159e-01;-4.293e-01;5.000e+01
31.413963000;9.964e-01;4.419e-01;3.993e-01;4.435e-01;4.007e-01;1.006e+00;9.964e-01;3.977e-01;3.594e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.159e-01;-4.293e-01;5.000e+01
31.422963000;9.964e-01;4.418e-01;3.992e-01;4.434e-01;4.007e-01;1.006e+00;9.964e-01;3.976e-01;3.593e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.158e-01;-4.292e-01;5.000e+01
31.423963000;9.964e-01;4.418e-01;3.992e-01;4.434e-01;4.006e-01;1.006e+00;9.964e-01;3.976e-01;3.593e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.158e-01;-4.292e-01;5.000e+01
31.431963000;9.964e-01;4.417e-01;3.991e-01;4.433e-01;4.006e-01;1.006e+00;9.964e-01;3.975e-01;3.592e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.157e-01;-4.291e-01;5.000e+01
31.432963000;9.964e-01;4.417e-01;3.991e-01;4.432e-01;4.005e-01;1.006e+00;9.964e-01;3.975e-01;3.592e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.157e-01;-4.291e-01;5.000e+01
31.441963000;9.964e-01;4.415e-01;3.990e-01;4.431e-01;4.005e-01;1.006e+00;9.964e-01;3.974e-01;3.591e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.155e-01;-4.290e-01;5.000e+01
31.442963000;9.964e-01;4.415e-01;3.990e-01;4.431e-01;4.004e-01;1.006e+00;9.964e-01;3.973e-01;3.591e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.155e-01;-4.290e-01;5.000e+01
31.450963000;9.964e-01;4.414e-01;3.989e-01;4.430e-01;4.004e-01;1.006e+00;9.964e-01;3.972e-01;3.590e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.154e-01;-4.289e-01;5.000e+01
31.451963000;9.964e-01;4.414e-01;3.989e-01;4.430e-01;4.003e-01;1.006e+00;9.964e-01;3.972e-01;3.590e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.154e-01;-4.289e-01;5.000e+01
31.452963000;9.964e-01;4.413e-01;3.989e-01;4.429e-01;4.003e-01;1.006e+00;9.964e-01;3.972e-01;3.590e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.154e-01;-4.288e-01;5.000e+01
31.456963000;9.964e-01;4.413e-01;3.988e-01;4.429e-01;4.003e-01;1.006e+00;9.964e-01;3.971e-01;3.590e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.153e-01;-4.288e-01;5.000e+01
31.457963000;9.964e-01;4.413e-01;3.988e-01;4.429e-01;4.003e-01;1.006e+00;9.964e-01;3.971e-01;3.589e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.153e-01;-4.288e-01;5.000e+01
31.460963000;9.964e-01;4.412e-01;3.988e-01;4.428e-01;4.003e-01;1.006e+00;9.964e-01;3.971e-01;3.589e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.153e-01;-4.287e-01;5.000e+01
31.461963000;9.964e-01;4.412e-01;3.988e-01;4.428e-01;4.002e-01;1.006e+00;9.964e-01;3.971e-01;3.589e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.153e-01;-4.287e-01;5.000e+01
31.469963000;9.964e-01;4.411e-01;3.987e-01;4.427e-01;4.002e-01;1.006e+00;9.964e-01;3.969e-01;3.588e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.152e-01;-4.286e-01;5.000e+01
31.470963000;9.964e-01;4.410e-01;3.987e-01;4.426e-01;4.001e-01;1.006e+00;9.964e-01;3.969e-01;3.588e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.151e-01;-4.286e-01;5.000e+01
31.475963000;9.964e-01;4.410e-01;3.986e-01;4.426e-01;4.001e-01;1.006e+00;9.964e-01;3.969e-01;3.588e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.151e-01;-4.286e-01;5.000e+01
31.476963000;9.964e-01;4.409e-01;3.986e-01;4.425e-01;4.001e-01;1.006e+00;9.964e-01;3.968e-01;3.588e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.150e-01;-4.285e-01;5.000e+01
31.479963000;9.963e-01;4.409e-01;3.986e-01;4.425e-01;4.001e-01;1.006e+00;9.963e-01;3.968e-01;3.587e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.150e-01;-4.285e-01;5.000e+01
31.480963000;9.963e-01;4.409e-01;3.986e-01;4.425e-01;4.000e-01;1.006e+00;9.963e-01;3.968e-01;3.587e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.150e-01;-4.285e-01;5.000e+01
31.487963000;9.963e-01;4.407e-01;3.985e-01;4.424e-01;4.000e-01;1.006e+00;9.963e-01;3.967e-01;3.587e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.149e-01;-4.284e-01;5.000e+01
31.488963000;9.963e-01;4.407e-01;3.985e-01;4.423e-01;4.000e-01;1.006e+00;9.963e-01;3.967e-01;3.586e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.149e-01;-4.284e-01;5.000e+01
31.489963000;9.963e-01;4.407e-01;3.985e-01;4.423e-01;4.000e-01;1.006e+00;9.963e-01;3.966e-01;3.586e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.149e-01;-4.284e-01;5.000e+01
31.490963000;9.963e-01;4.407e-01;3.985e-01;4.423e-01;3.999e-01;1.006e+00;9.963e-01;3.966e-01;3.586e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.148e-01;-4.284e-01;5.000e+01
31.492963000;9.963e-01;4.407e-01;3.985e-01;4.423e-01;3.999e-01;1.006e+00;9.963e-01;3.966e-01;3.586e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.148e-01;-4.283e-01;5.000e+01
31.497963000;9.963e-01;4.406e-01;3.984e-01;4.422e-01;3.999e-01;1.006e+00;9.963e-01;3.965e-01;3.586e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.147e-01;-4.283e-01;5.000e+01
31.498963000;9.963e-01;4.405e-01;3.984e-01;4.422e-01;3.999e-01;1.006e+00;9.963e-01;3.965e-01;3.585e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.147e-01;-4.283e-01;5.000e+01
31.499963000;9.963e-01;4.405e-01;3.984e-01;4.422e-01;3.998e-01;1.006e+00;9.963e-01;3.965e-01;3.585e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.147e-01;-4.283e-01;5.000e+01
31.508963000;9.963e-01;4.404e-01;3.983e-01;4.420e-01;3.998e-01;1.006e+00;9.963e-01;3.963e-01;3.585e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.145e-01;-4.281e-01;5.000e+01
31.509963000;9.963e-01;4.403e-01;3.983e-01;4.420e-01;3.997e-01;1.006e+00;9.963e-01;3.963e-01;3.584e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.145e-01;-4.281e-01;5.000e+01
31.511963000;9.963e-01;4.403e-01;3.982e-01;4.419e-01;3.997e-01;1.006e+00;9.963e-01;3.963e-01;3.584e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.145e-01;-4.281e-01;5.000e+01
31.515963000;9.963e-01;4.402e-01;3.982e-01;4.419e-01;3.997e-01;1.006e+00;9.963e-01;3.962e-01;3.584e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.144e-01;-4.281e-01;5.000e+01
31.516963000;9.963e-01;4.402e-01;3.982e-01;4.418e-01;3.997e-01;1.006e+00;9.963e-01;3.962e-01;3.584e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.144e-01;-4.280e-01;5.000e+01
31.518963000;9.963e-01;4.402e-01;3.982e-01;4.418e-01;3.997e-01;1.006e+00;9.963e-01;3.962e-01;3.584e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.144e-01;-4.280e-01;5.000e+01
31.519963000;9.963e-01;4.402e-01;3.982e-01;4.418e-01;3.996e-01;1.006e+00;9.963e-01;3.961e-01;3.583e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.144e-01;-4.280e-01;5.000e+01
31.524963000;9.963e-01;4.401e-01;3.981e-01;4.417e-01;3.996e-01;1.006e+00;9.963e-01;3.961e-01;3.583e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.143e-01;-4.280e-01;5.000e+01
31.525963000;9.963e-01;4.400e-01;3.981e-01;4.417e-01;3.996e-01;1.006e+00;9.963e-01;3.960e-01;3.583e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.143e-01;-4.279e-01;5.000e+01
31.528963000;9.963e-01;4.400e-01;3.981e-01;4.416e-01;3.996e-01;1.006e+00;9.963e-01;3.960e-01;3.583e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.142e-01;-4.279e-01;5.000e+01
31.529963000;9.963e-01;4.400e-01;3.981e-01;4.416e-01;3.995e-01;1.006e+00;9.963e-01;3.960e-01;3.583e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.142e-01;-4.279e-01;5.000e+01
31.538963000;9.963e-01;4.398e-01;3.980e-01;4.414e-01;3.995e-01;1.006e+00;9.963e-01;3.958e-01;3.582e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.140e-01;-4.278e-01;5.000e+01
