time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;NetworkFrequencyPu
31.539963000;9.963e-01;4.398e-01;3.980e-01;4.414e-01;3.994e-01;1.006e+00;9.963e-01;3.958e-01;3.582e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.140e-01;-4.278e-01;5.000e+01
31.548963000;9.963e-01;4.396e-01;3.979e-01;4.412e-01;3.994e-01;1.006e+00;9.963e-01;3.956e-01;3.581e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.139e-01;-4.277e-01;5.000e+01
31.549963000;9.963e-01;4.396e-01;3.978e-01;4.412e-01;3.993e-01;1.006e+00;9.963e-01;3.956e-01;3.581e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.139e-01;-4.276e-01;5.000e+01
31.556963000;9.962e-01;4.394e-01;3.978e-01;4.411e-01;3.993e-01;1.006e+00;9.962e-01;3.955e-01;3.580e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.137e-01;-4.276e-01;5.000e+01
31.557963000;9.962e-01;4.394e-01;3.978e-01;4.411e-01;3.993e-01;1.006e+00;9.962e-01;3.955e-01;3.580e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.137e-01;-4.275e-01;5.000e+01
31.578963000;9.962e-01;4.390e-01;3.975e-01;4.406e-01;3.991e-01;1.006e+00;9.962e-01;3.951e-01;3.578e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.133e-01;-4.273e-01;5.000e+01
31.579963000;9.962e-01;4.390e-01;3.975e-01;4.406e-01;3.990e-01;1.006e+00;9.962e-01;3.951e-01;3.578e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.133e-01;-4.273e-01;5.000e+01
31.582963000;9.962e-01;4.389e-01;3.975e-01;4.406e-01;3.990e-01;1.006e+00;9.962e-01;3.950e-01;3.578e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.133e-01;-4.272e-01;5.000e+01
31.583963000;9.962e-01;4.389e-01;3.975e-01;4.405e-01;3.990e-01;1.006e+00;9.962e-01;3.950e-01;3.577e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.132e-01;-4.272e-01;5.000e+01
31.588963000;9.962e-01;4.388e-01;3.974e-01;4.404e-01;3.990e-01;1.006e+00;9.962e-01;3.949e-01;3.577e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.131e-01;-4.272e-01;5.000e+01
31.589963000;9.962e-01;4.387e-01;3.974e-01;4.404e-01;3.989e-01;1.006e+00;9.962e-01;3.949e-01;3.577e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.131e-01;-4.271e-01;5.000e+01
31.596963000;9.962e-01;4.386e-01;3.974e-01;4.403e-01;3.989e-01;1.006e+00;9.962e-01;3.947e-01;3.576e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.130e-01;-4.271e-01;5.000e+01
31.597963000;9.962e-01;4.386e-01;3.973e-01;4.403e-01;3.989e-01;1.006e+00;9.962e-01;3.947e-01;3.576e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.130e-01;-4.270e-01;5.000e+01
31.598963000;9.962e-01;4.386e-01;3.973e-01;4.402e-01;3.989e-01;1.006e+00;9.962e-01;3.947e-01;3.576e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.130e-01;-4.270e-01;5.000e+01
31.599963000;9.962e-01;4.385e-01;3.973e-01;4.402e-01;3.988e-01;1.006e+00;9.962e-01;3.947e-01;3.576e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.129e-01;-4.270e-01;5.000e+01
31.603963000;9.962e-01;4.385e-01;3.973e-01;4.401e-01;3.988e-01;1.006e+00;9.962e-01;3.946e-01;3.576e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.129e-01;-4.270e-01;5.000e+01
31.604963000;9.962e-01;4.384e-01;3.973e-01;4.401e-01;3.988e-01;1.006e+00;9.962e-01;3.946e-01;3.575e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.128e-01;-4.270e-01;5.000e+01
31.605963000;9.962e-01;4.384e-01;3.973e-01;4.401e-01;3.988e-01;1.006e+00;9.962e-01;3.946e-01;3.575e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.128e-01;-4.269e-01;5.000e+01
31.612963000;9.962e-01;4.383e-01;3.972e-01;4.399e-01;3.987e-01;1.006e+00;9.962e-01;3.944e-01;3.575e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.127e-01;-4.269e-01;5.000e+01
31.613963000;9.962e-01;4.382e-01;3.972e-01;4.399e-01;3.987e-01;1.006e+00;9.962e-01;3.944e-01;3.575e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.127e-01;-4.268e-01;5.000e+01
31.614963000;9.962e-01;4.382e-01;3.972e-01;4.399e-01;3.987e-01;1.006e+00;9.962e-01;3.944e-01;3.575e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.127e-01;-4.268e-01;5.000e+01
31.620963000;9.962e-01;4.381e-01;3.971e-01;4.398e-01;3.986e-01;1.006e+00;9.962e-01;3.943e-01;3.574e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.126e-01;-4.268e-01;5.000e+01
31.621963000;9.962e-01;4.381e-01;3.971e-01;4.398e-01;3.986e-01;1.006e+00;9.962e-01;3.943e-01;3.574e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.125e-01;-4.267e-01;5.000e+01
31.625963000;9.962e-01;4.380e-01;3.971e-01;4.397e-01;3.986e-01;1.006e+00;9.962e-01;3.942e-01;3.573e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.125e-01;-4.267e-01;5.000e+01
31.628963000;9.962e-01;4.379e-01;3.970e-01;4.396e-01;3.986e-01;1.006e+00;9.962e-01;3.941e-01;3.573e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.124e-01;-4.267e-01;5.000e+01
31.629963000;9.962e-01;4.379e-01;3.970e-01;4.396e-01;3.985e-01;1.006e+00;9.962e-01;3.941e-01;3.573e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.124e-01;-4.266e-01;5.000e+01
31.635963000;9.961e-01;4.378e-01;3.970e-01;4.395e-01;3.985e-01;1.006e+00;9.961e-01;3.940e-01;3.573e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.123e-01;-4.266e-01;5.000e+01
31.636963000;9.961e-01;4.378e-01;3.969e-01;4.395e-01;3.985e-01;1.006e+00;9.961e-01;3.940e-01;3.572e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.123e-01;-4.266e-01;5.000e+01
31.637963000;9.961e-01;4.377e-01;3.969e-01;4.394e-01;3.985e-01;1.006e+00;9.961e-01;3.940e-01;3.572e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.122e-01;-4.265e-01;5.000e+01
31.638963000;9.961e-01;4.377e-01;3.969e-01;4.394e-01;3.985e-01;1.006e+00;9.961e-01;3.939e-01;3.572e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.122e-01;-4.265e-01;5.000e+01
31.639963000;9.961e-01;4.377e-01;3.969e-01;4.394e-01;3.984e-01;1.006e+00;9.961e-01;3.939e-01;3.572e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.122e-01;-4.265e-01;5.000e+01
31.644963000;9.961e-01;4.376e-01;3.969e-01;4.393e-01;3.984e-01;1.006e+00;9.961e-01;3.938e-01;3.572e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.121e-01;-4.265e-01;5.000e+01
31.645963000;9.961e-01;4.376e-01;3.968e-01;4.393e-01;3.984e-01;1.006e+00;9.961e-01;3.938e-01;3.572e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.121e-01;-4.264e-01;5.000e+01
31.646963000;9.961e-01;4.376e-01;3.968e-01;4.393e-01;3.984e-01;1.006e+00;9.961e-01;3.938e-01;3.572e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.121e-01;-4.264e-01;5.000e+01
31.647963000;9.961e-01;4.375e-01;3.968e-01;4.392e-01;3.984e-01;1.006e+00;9.961e-01;3.938e-01;3.571e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.121e-01;-4.264e-01;5.000e+01
31.648963000;9.961e-01;4.375e-01;3.968e-01;4.392e-01;3.984e-01;1.006e+00;9.961e-01;3.938e-01;3.571e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.120e-01;-4.264e-01;5.000e+01
31.649963000;9.961e-01;4.375e-01;3.968e-01;4.392e-01;3.983e-01;1.006e+00;9.961e-01;3.937e-01;3.571e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.120e-01;-4.264e-01;5.000e+01
31.652963000;9.961e-01;4.374e-01;3.968e-01;4.391e-01;3.983e-01;1.006e+00;9.961e-01;3.937e-01;3.571e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.120e-01;-4.264e-01;5.000e+01
31.653963000;9.961e-01;4.374e-01;3.968e-01;4.391e-01;3.983e-01;1.006e+00;9.961e-01;3.937e-01;3.571e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.119e-01;-4.263e-01;5.000e+01
31.658963000;9.961e-01;4.373e-01;3.967e-01;4.390e-01;3.983e-01;1.006e+00;9.961e-01;3.936e-01;3.570e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.119e-01;-4.263e-01;5.000e+01
31.659963000;9.961e-01;4.373e-01;3.967e-01;4.390e-01;3.982e-01;1.006e+00;9.961e-01;3.936e-01;3.570e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.118e-01;-4.263e-01;5.000e+01
31.661963000;9.961e-01;4.372e-01;3.967e-01;4.390e-01;3.982e-01;1.006e+00;9.961e-01;3.935e-01;3.570e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.118e-01;-4.263e-01;5.000e+01
31.662963000;9.961e-01;4.372e-01;3.967e-01;4.389e-01;3.982e-01;1.006e+00;9.961e-01;3.935e-01;3.570e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.118e-01;-4.262e-01;5.000e+01
31.667963000;9.961e-01;4.371e-01;3.966e-01;4.388e-01;3.982e-01;1.006e+00;9.961e-01;3.934e-01;3.570e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.117e-01;-4.262e-01;5.000e+01
31.668963000;9.961e-01;4.371e-01;3.966e-01;4.388e-01;3.982e-01;1.006e+00;9.961e-01;3.934e-01;3.569e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.117e-01;-4.262e-01;5.000e+01
31.669963000;9.961e-01;4.371e-01;3.966e-01;4.388e-01;3.981e-01;1.006e+00;9.961e-01;3.934e-01;3.569e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.117e-01;-4.261e-01;5.000e+01
31.677963000;9.961e-01;4.369e-01;3.965e-01;4.386e-01;3.981e-01;1.006e+00;9.961e-01;3.932e-01;3.569e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.115e-01;-4.261e-01;5.000e+01
31.678963000;9.961e-01;4.369e-01;3.965e-01;4.386e-01;3.981e-01;1.006e+00;9.961e-01;3.932e-01;3.569e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.115e-01;-4.260e-01;5.000e+01
31.685963000;9.961e-01;4.368e-01;3.964e-01;4.385e-01;3.980e-01;1.006e+00;9.961e-01;3.931e-01;3.568e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.114e-01;-4.260e-01;5.000e+01
31.686963000;9.961e-01;4.367e-01;3.964e-01;4.385e-01;3.980e-01;1.006e+00;9.961e-01;3.931e-01;3.568e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.114e-01;-4.259e-01;5.000e+01
31.688963000;9.961e-01;4.367e-01;3.964e-01;4.384e-01;3.980e-01;1.006e+00;9.961e-01;3.930e-01;3.568e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.113e-01;-4.259e-01;5.000e+01
31.689963000;9.961e-01;4.367e-01;3.964e-01;4.384e-01;3.979e-01;1.006e+00;9.961e-01;3.930e-01;3.567e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.113e-01;-4.259e-01;5.000e+01
31.693963000;9.961e-01;4.366e-01;3.963e-01;4.383e-01;3.979e-01;1.006e+00;9.961e-01;3.930e-01;3.567e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.112e-01;-4.259e-01;5.000e+01
31.694963000;9.961e-01;4.366e-01;3.963e-01;4.383e-01;3.979e-01;1.006e+00;9.961e-01;3.929e-01;3.567e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.112e-01;-4.258e-01;5.000e+01
31.698963000;9.961e-01;4.365e-01;3.963e-01;4.382e-01;3.979e-01;1.006e+00;9.961e-01;3.929e-01;3.567e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.112e-01;-4.258e-01;5.000e+01
31.699963000;9.961e-01;4.365e-01;3.963e-01;4.382e-01;3.978e-01;1.006e+00;9.961e-01;3.928e-01;3.567e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.111e-01;-4.258e-01;5.000e+01
31.728963000;9.960e-01;4.360e-01;3.960e-01;4.377e-01;3.976e-01;1.006e+00;9.960e-01;3.924e-01;3.564e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.107e-01;-4.254e-01;5.000e+01
31.729963000;9.960e-01;4.360e-01;3.960e-01;4.377e-01;3.975e-01;1.006e+00;9.960e-01;3.924e-01;3.564e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.107e-01;-4.254e-01;5.000e+01
31.733963000;9.960e-01;4.359e-01;3.959e-01;4.376e-01;3.975e-01;1.006e+00;9.960e-01;3.923e-01;3.563e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.106e-01;-4.254e-01;5.000e+01
31.734963000;9.960e-01;4.359e-01;3.959e-01;4.376e-01;3.975e-01;1.006e+00;9.960e-01;3.923e-01;3.563e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.106e-01;-4.253e-01;5.000e+01
31.737963000;9.960e-01;4.358e-01;3.959e-01;4.376e-01;3.975e-01;1.006e+00;9.960e-01;3.922e-01;3.563e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.105e-01;-4.253e-01;5.000e+01
31.738963000;9.960e-01;4.358e-01;3.959e-01;4.375e-01;3.974e-01;1.006e+00;9.960e-01;3.922e-01;3.563e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.105e-01;-4.253e-01;5.000e+01
31.739963000;9.960e-01;4.358e-01;3.959e-01;4.375e-01;3.974e-01;1.006e+00;9.960e-01;3.922e-01;3.563e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.105e-01;-4.253e-01;5.000e+01
31.741963000;9.960e-01;4.357e-01;3.958e-01;4.375e-01;3.974e-01;1.006e+00;9.960e-01;3.922e-01;3.562e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.105e-01;-4.253e-01;5.000e+01
31.742963000;9.960e-01;4.357e-01;3.958e-01;4.375e-01;3.974e-01;1.006e+00;9.960e-01;3.922e-01;3.562e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.105e-01;-4.252e-01;5.000e+01
31.749963000;9.960e-01;4.356e-01;3.957e-01;4.374e-01;3.973e-01;1.006e+00;9.960e-01;3.921e-01;3.562e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.104e-01;-4.252e-01;5.000e+01
31.750963000;9.960e-01;4.356e-01;3.957e-01;4.373e-01;3.973e-01;1.006e+00;9.960e-01;3.920e-01;3.562e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.104e-01;-4.251e-01;5.000e+01
31.751963000;9.960e-01;4.356e-01;3.957e-01;4.373e-01;3.973e-01;1.006e+00;9.960e-01;3.920e-01;3.561e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.103e-01;-4.251e-01;5.000e+01
31.757963000;9.960e-01;4.355e-01;3.957e-01;4.372e-01;3.973e-01;1.006e+00;9.960e-01;3.919e-01;3.561e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.103e-01;-4.251e-01;5.000e+01
31.758963000;9.960e-01;4.355e-01;3.956e-01;4.372e-01;3.972e-01;1.006e+00;9.960e-01;3.919e-01;3.561e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.102e-01;-4.251e-01;5.000e+01
31.759963000;9.960e-01;4.355e-01;3.956e-01;4.372e-01;3.972e-01;1.006e+00;9.960e-01;3.919e-01;3.561e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.102e-01;-4.250e-01;5.000e+01
31.761963000;9.960e-01;4.354e-01;3.956e-01;4.372e-01;3.972e-01;1.006e+00;9.960e-01;3.919e-01;3.561e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.102e-01;-4.250e-01;5.000e+01
31.762963000;9.960e-01;4.354e-01;3.956e-01;4.372e-01;3.972e-01;1.006e+00;9.960e-01;3.919e-01;3.560e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.102e-01;-4.250e-01;5.000e+01
31.765963000;9.960e-01;4.354e-01;3.956e-01;4.371e-01;3.972e-01;1.006e+00;9.960e-01;3.918e-01;3.560e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.101e-01;-4.250e-01;5.000e+01
31.766963000;9.960e-01;4.353e-01;3.956e-01;4.371e-01;3.972e-01;1.006e+00;9.960e-01;3.918e-01;3.560e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.101e-01;-4.250e-01;5.000e+01
31.767963000;9.960e-01;4.353e-01;3.955e-01;4.371e-01;3.971e-01;1.006e+00;9.960e-01;3.918e-01;3.560e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.101e-01;-4.249e-01;5.000e+01
31.778963000;9.960e-01;4.352e-01;3.954e-01;4.369e-01;3.970e-01;1.006e+00;9.960e-01;3.916e-01;3.559e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.100e-01;-4.248e-01;5.000e+01
31.779963000;9.960e-01;4.351e-01;3.954e-01;4.369e-01;3.970e-01;1.006e+00;9.960e-01;3.916e-01;3.559e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.100e-01;-4.248e-01;5.000e+01
31.784963000;9.959e-01;4.351e-01;3.954e-01;4.368e-01;3.970e-01;1.006e+00;9.959e-01;3.916e-01;3.558e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.099e-01;-4.247e-01;5.000e+01
31.785963000;9.959e-01;4.351e-01;3.953e-01;4.368e-01;3.970e-01;1.006e+00;9.959e-01;3.916e-01;3.558e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.099e-01;-4.247e-01;5.000e+01
31.786963000;9.959e-01;4.350e-01;3.953e-01;4.368e-01;3.969e-01;1.006e+00;9.959e-01;3.915e-01;3.558e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.099e-01;-4.247e-01;5.000e+01
31.795963000;9.959e-01;4.349e-01;3.952e-01;4.367e-01;3.969e-01;1.006e+00;9.959e-01;3.914e-01;3.557e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.098e-01;-4.246e-01;5.000e+01
31.796963000;9.959e-01;4.349e-01;3.952e-01;4.367e-01;3.968e-01;1.006e+00;9.959e-01;3.914e-01;3.557e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.098e-01;-4.246e-01;5.000e+01
31.798963000;9.959e-01;4.349e-01;3.952e-01;4.367e-01;3.968e-01;1.006e+00;9.959e-01;3.914e-01;3.557e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.097e-01;-4.246e-01;5.000e+01
31.799963000;9.959e-01;4.349e-01;3.952e-01;4.366e-01;3.968e-01;1.006e+00;9.959e-01;3.914e-01;3.557e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.097e-01;-4.245e-01;5.000e+01
31.804963000;9.959e-01;4.348e-01;3.951e-01;4.366e-01;3.968e-01;1.006e+00;9.959e-01;3.913e-01;3.556e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.097e-01;-4.245e-01;5.000e+01
31.805963000;9.959e-01;4.348e-01;3.951e-01;4.366e-01;3.967e-01;1.006e+00;9.959e-01;3.913e-01;3.556e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.097e-01;-4.245e-01;5.000e+01
31.806963000;9.959e-01;4.348e-01;3.951e-01;4.366e-01;3.967e-01;1.006e+00;9.959e-01;3.913e-01;3.556e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.096e-01;-4.245e-01;5.000e+01
31.807963000;9.959e-01;4.348e-01;3.951e-01;4.365e-01;3.967e-01;1.006e+00;9.959e-01;3.913e-01;3.556e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.096e-01;-4.244e-01;5.000e+01
31.810963000;9.959e-01;4.347e-01;3.951e-01;4.365e-01;3.967e-01;1.006e+00;9.959e-01;3.913e-01;3.556e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.096e-01;-4.244e-01;5.000e+01
31.811963000;9.959e-01;4.347e-01;3.951e-01;4.365e-01;3.967e-01;1.006e+00;9.959e-01;3.912e-01;3.555e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.096e-01;-4.244e-01;5.000e+01
31.813963000;9.959e-01;4.347e-01;3.950e-01;4.365e-01;3.967e-01;1.006e+00;9.959e-01;3.912e-01;3.555e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.096e-01;-4.244e-01;5.000e+01
31.814963000;9.959e-01;4.347e-01;3.950e-01;4.365e-01;3.966e-01;1.006e+00;9.959e-01;3.912e-01;3.555e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.096e-01;-4.244e-01;5.000e+01
31.815963000;9.959e-01;4.347e-01;3.950e-01;4.364e-01;3.966e-01;1.006e+00;9.959e-01;3.912e-01;3.555e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.096e-01;-4.244e-01;5.000e+01
31.816963000;9.959e-01;4.346e-01;3.950e-01;4.364e-01;3.966e-01;1.006e+00;9.959e-01;3.912e-01;3.555e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.095e-01;-4.243e-01;5.000e+01
31.822963000;9.959e-01;4.346e-01;3.949e-01;4.364e-01;3.966e-01;1.006e+00;9.959e-01;3.911e-01;3.554e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.095e-01;-4.243e-01;5.000e+01
31.823963000;9.959e-01;4.346e-01;3.949e-01;4.364e-01;3.965e-01;1.006e+00;9.959e-01;3.911e-01;3.554e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.095e-01;-4.243e-01;5.000e+01
31.832963000;9.959e-01;4.345e-01;3.948e-01;4.363e-01;3.965e-01;1.006e+00;9.959e-01;3.910e-01;3.553e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.094e-01;-4.241e-01;5.000e+01
31.833963000;9.959e-01;4.344e-01;3.948e-01;4.362e-01;3.964e-01;1.006e+00;9.959e-01;3.910e-01;3.553e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.094e-01;-4.241e-01;5.000e+01
31.847963000;9.959e-01;4.343e-01;3.946e-01;4.361e-01;3.963e-01;1.006e+00;9.959e-01;3.909e-01;3.552e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.092e-01;-4.240e-01;5.000e+01
31.848963000;9.959e-01;4.343e-01;3.946e-01;4.361e-01;3.963e-01;1.006e+00;9.959e-01;3.908e-01;3.552e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.092e-01;-4.239e-01;5.000e+01
31.850963000;9.959e-01;4.343e-01;3.946e-01;4.361e-01;3.963e-01;1.006e+00;9.959e-01;3.908e-01;3.552e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.092e-01;-4.239e-01;5.000e+01
31.856963000;9.958e-01;4.342e-01;3.945e-01;4.360e-01;3.962e-01;1.006e+00;9.958e-01;3.908e-01;3.551e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.092e-01;-4.239e-01;5.000e+01
31.857963000;9.958e-01;4.342e-01;3.945e-01;4.360e-01;3.962e-01;1.006e+00;9.958e-01;3.908e-01;3.551e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.091e-01;-4.238e-01;5.000e+01
31.859963000;9.958e-01;4.342e-01;3.945e-01;4.360e-01;3.962e-01;1.006e+00;9.958e-01;3.907e-01;3.551e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.091e-01;-4.238e-01;5.000e+01
31.860963000;9.958e-01;4.341e-01;3.945e-01;4.360e-01;3.961e-01;1.006e+00;9.958e-01;3.907e-01;3.550e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.091e-01;-4.238e-01;5.000e+01
31.868963000;9.958e-01;4.341e-01;3.944e-01;4.359e-01;3.961e-01;1.006e+00;9.958e-01;3.907e-01;3.550e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.091e-01;-4.237e-01;5.000e+01
31.869963000;9.958e-01;4.341e-01;3.944e-01;4.359e-01;3.960e-01;1.006e+00;9.958e-01;3.906e-01;3.550e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.090e-01;-4.237e-01;5.000e+01
31.877963000;9.958e-01;4.340e-01;3.943e-01;4.358e-01;3.960e-01;1.006e+00;9.958e-01;3.906e-01;3.549e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.090e-01;-4.236e-01;5.000e+01
31.878963000;9.958e-01;4.340e-01;3.943e-01;4.358e-01;3.959e-01;1.006e+00;9.958e-01;3.906e-01;3.549e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.090e-01;-4.236e-01;5.000e+01
31.879963000;9.958e-01;4.340e-01;3.943e-01;4.358e-01;3.959e-01;1.006e+00;9.958e-01;3.906e-01;3.548e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.090e-01;-4.236e-01;5.000e+01
31.880963000;9.958e-01;4.339e-01;3.943e-01;4.358e-01;3.959e-01;1.006e+00;9.958e-01;3.905e-01;3.548e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.090e-01;-4.236e-01;5.000e+01
31.881963000;9.958e-01;4.339e-01;3.943e-01;4.358e-01;3.959e-01;1.006e+00;9.958e-01;3.905e-01;3.548e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.089e-01;-4.235e-01;5.000e+01
31.886963000;9.958e-01;4.339e-01;3.942e-01;4.357e-01;3.959e-01;1.006e+00;9.958e-01;3.905e-01;3.548e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.089e-01;-4.235e-01;5.000e+01
31.887963000;9.958e-01;4.339e-01;3.942e-01;4.357e-01;3.958e-01;1.006e+00;9.958e-01;3.905e-01;3.548e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.089e-01;-4.235e-01;5.000e+01
31.888963000;9.958e-01;4.339e-01;3.942e-01;4.357e-01;3.958e-01;1.006e+00;9.958e-01;3.905e-01;3.548e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.089e-01;-4.235e-01;5.000e+01
31.889963000;9.958e-01;4.339e-01;3.942e-01;4.357e-01;3.958e-01;1.006e+00;9.958e-01;3.905e-01;3.547e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.089e-01;-4.234e-01;5.000e+01
31.895963000;9.958e-01;4.338e-01;3.941e-01;4.356e-01;3.958e-01;1.006e+00;9.958e-01;3.904e-01;3.547e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.088e-01;-4.234e-01;5.000e+01
31.896963000;9.958e-01;4.338e-01;3.941e-01;4.356e-01;3.957e-01;1.006e+00;9.958e-01;3.904e-01;3.547e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.088e-01;-4.234e-01;5.000e+01
31.897963000;9.958e-01;4.338e-01;3.941e-01;4.356e-01;3.957e-01;1.006e+00;9.958e-01;3.904e-01;3.547e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.088e-01;-4.234e-01;5.000e+01
31.898963000;9.958e-01;4.338e-01;3.941e-01;4.356e-01;3.957e-01;1.006e+00;9.958e-01;3.904e-01;3.547e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.088e-01;-4.233e-01;5.000e+01
31.908963000;9.958e-01;4.337e-01;3.939e-01;4.355e-01;3.956e-01;1.006e+00;9.958e-01;3.903e-01;3.545e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.087e-01;-4.232e-01;5.000e+01
31.917963000;9.958e-01;4.336e-01;3.938e-01;4.354e-01;3.955e-01;1.006e+00;9.958e-01;3.902e-01;3.545e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.087e-01;-4.231e-01;5.000e+01
31.921963000;9.958e-01;4.336e-01;3.938e-01;4.354e-01;3.955e-01;1.006e+00;9.958e-01;3.902e-01;3.544e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.087e-01;-4.231e-01;5.000e+01
31.922963000;9.958e-01;4.336e-01;3.938e-01;4.354e-01;3.955e-01;1.006e+00;9.958e-01;3.902e-01;3.544e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.086e-01;-4.230e-01;5.000e+01
31.923963000;9.958e-01;4.335e-01;3.938e-01;4.354e-01;3.954e-01;1.006e+00;9.958e-01;3.902e-01;3.544e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.086e-01;-4.230e-01;5.000e+01
31.927963000;9.957e-01;4.335e-01;3.937e-01;4.354e-01;3.954e-01;1.006e+00;9.957e-01;3.902e-01;3.543e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.086e-01;-4.230e-01;5.000e+01
31.930963000;9.957e-01;4.335e-01;3.937e-01;4.353e-01;3.954e-01;1.006e+00;9.957e-01;3.901e-01;3.543e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.086e-01;-4.230e-01;5.000e+01
31.931963000;9.957e-01;4.335e-01;3.937e-01;4.353e-01;3.954e-01;1.006e+00;9.957e-01;3.901e-01;3.543e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.086e-01;-4.229e-01;5.000e+01
31.932963000;9.957e-01;4.335e-01;3.937e-01;4.353e-01;3.953e-01;1.006e+00;9.957e-01;3.901e-01;3.543e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.086e-01;-4.229e-01;5.000e+01
31.936963000;9.957e-01;4.334e-01;3.936e-01;4.353e-01;3.953e-01;1.006e+00;9.957e-01;3.901e-01;3.543e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.085e-01;-4.229e-01;5.000e+01
31.940963000;9.957e-01;4.334e-01;3.936e-01;4.353e-01;3.953e-01;1.006e+00;9.957e-01;3.901e-01;3.542e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.085e-01;-4.228e-01;5.000e+01
31.941963000;9.957e-01;4.334e-01;3.936e-01;4.352e-01;3.952e-01;1.006e+00;9.957e-01;3.900e-01;3.542e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.085e-01;-4.228e-01;5.000e+01
31.946963000;9.957e-01;4.333e-01;3.935e-01;4.352e-01;3.952e-01;1.006e+00;9.957e-01;3.900e-01;3.541e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.085e-01;-4.228e-01;5.000e+01
31.947963000;9.957e-01;4.333e-01;3.935e-01;4.352e-01;3.952e-01;1.006e+00;9.957e-01;3.900e-01;3.541e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.085e-01;-4.227e-01;5.000e+01
31.949963000;9.957e-01;4.333e-01;3.935e-01;4.352e-01;3.952e-01;1.006e+00;9.957e-01;3.900e-01;3.541e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.084e-01;-4.227e-01;5.000e+01
31.950963000;9.957e-01;4.333e-01;3.935e-01;4.352e-01;3.951e-01;1.006e+00;9.957e-01;3.900e-01;3.541e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.084e-01;-4.227e-01;5.000e+01
31.955963000;9.957e-01;4.333e-01;3.934e-01;4.351e-01;3.951e-01;1.006e+00;9.957e-01;3.899e-01;3.541e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.084e-01;-4.227e-01;5.000e+01
31.956963000;9.957e-01;4.333e-01;3.934e-01;4.351e-01;3.951e-01;1.006e+00;9.957e-01;3.899e-01;3.540e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.084e-01;-4.226e-01;5.000e+01
31.958963000;9.957e-01;4.332e-01;3.934e-01;4.351e-01;3.951e-01;1.006e+00;9.957e-01;3.899e-01;3.540e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.084e-01;-4.226e-01;5.000e+01
31.959963000;9.957e-01;4.332e-01;3.933e-01;4.351e-01;3.950e-01;1.006e+00;9.957e-01;3.899e-01;3.540e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.084e-01;-4.226e-01;5.000e+01
31.965963000;9.957e-01;4.332e-01;3.933e-01;4.350e-01;3.950e-01;1.006e+00;9.957e-01;3.899e-01;3.539e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.083e-01;-4.225e-01;5.000e+01
31.967963000;9.957e-01;4.332e-01;3.933e-01;4.350e-01;3.950e-01;1.006e+00;9.957e-01;3.898e-01;3.539e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.083e-01;-4.225e-01;5.000e+01
31.968963000;9.957e-01;4.331e-01;3.932e-01;4.350e-01;3.949e-01;1.006e+00;9.957e-01;3.898e-01;3.539e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.083e-01;-4.225e-01;5.000e+01
31.971963000;9.957e-01;4.331e-01;3.932e-01;4.350e-01;3.949e-01;1.006e+00;9.957e-01;3.898e-01;3.539e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.083e-01;-4.225e-01;5.000e+01
31.972963000;9.957e-01;4.331e-01;3.932e-01;4.350e-01;3.949e-01;1.006e+00;9.957e-01;3.898e-01;3.539e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.083e-01;-4.224e-01;5.000e+01
31.976963000;9.957e-01;4.331e-01;3.931e-01;4.350e-01;3.949e-01;1.006e+00;9.957e-01;3.898e-01;3.538e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.083e-01;-4.224e-01;5.000e+01
31.977963000;9.957e-01;4.331e-01;3.931e-01;4.349e-01;3.948e-01;1.006e+00;9.957e-01;3.898e-01;3.538e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.082e-01;-4.224e-01;5.000e+01
31.979963000;9.957e-01;4.330e-01;3.931e-01;4.349e-01;3.948e-01;1.006e+00;9.957e-01;3.897e-01;3.538e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.082e-01;-4.224e-01;5.000e+01
31.980963000;9.957e-01;4.330e-01;3.931e-01;4.349e-01;3.948e-01;1.005e+00;9.957e-01;3.897e-01;3.538e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.082e-01;-4.224e-01;5.000e+01
31.981963000;9.957e-01;4.330e-01;3.931e-01;4.349e-01;3.948e-01;1.005e+00;9.957e-01;3.897e-01;3.538e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.082e-01;-4.223e-01;5.000e+01
31.984963000;9.957e-01;4.330e-01;3.931e-01;4.349e-01;3.948e-01;1.005e+00;9.957e-01;3.897e-01;3.538e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.082e-01;-4.223e-01;5.000e+01
31.985963000;9.957e-01;4.330e-01;3.930e-01;4.349e-01;3.948e-01;1.005e+00;9.957e-01;3.897e-01;3.537e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.082e-01;-4.223e-01;5.000e+01
31.986963000;9.957e-01;4.330e-01;3.930e-01;4.349e-01;3.947e-01;1.005e+00;9.957e-01;3.897e-01;3.537e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.082e-01;-4.223e-01;5.000e+01
31.993963000;9.957e-01;4.329e-01;3.930e-01;4.348e-01;3.947e-01;1.005e+00;9.957e-01;3.896e-01;3.537e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.081e-01;-4.222e-01;5.000e+01
31.994963000;9.957e-01;4.329e-01;3.929e-01;4.348e-01;3.947e-01;1.005e+00;9.957e-01;3.896e-01;3.536e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.081e-01;-4.222e-01;5.000e+01
31.995963000;9.957e-01;4.329e-01;3.929e-01;4.348e-01;3.946e-01;1.005e+00;9.957e-01;3.896e-01;3.536e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.081e-01;-4.222e-01;5.000e+01
32.002963000;9.956e-01;4.328e-01;3.928e-01;4.347e-01;3.946e-01;1.005e+00;9.956e-01;3.895e-01;3.536e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.081e-01;-4.221e-01;5.000e+01
32.003963000;9.956e-01;4.328e-01;3.928e-01;4.347e-01;3.946e-01;1.005e+00;9.956e-01;3.895e-01;3.536e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.080e-01;-4.221e-01;5.000e+01
32.004963000;9.956e-01;4.328e-01;3.928e-01;4.347e-01;3.945e-01;1.005e+00;9.956e-01;3.895e-01;3.535e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.080e-01;-4.221e-01;5.000e+01
32.005963000;9.956e-01;4.328e-01;3.928e-01;4.347e-01;3.945e-01;1.005e+00;9.956e-01;3.895e-01;3.535e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.080e-01;-4.220e-01;5.000e+01
32.012963000;9.956e-01;4.327e-01;3.927e-01;4.346e-01;3.945e-01;1.005e+00;9.956e-01;3.895e-01;3.535e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.080e-01;-4.220e-01;5.000e+01
32.013963000;9.956e-01;4.327e-01;3.927e-01;4.346e-01;3.944e-01;1.005e+00;9.956e-01;3.894e-01;3.535e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.080e-01;-4.220e-01;5.000e+01
32.014963000;9.956e-01;4.327e-01;3.927e-01;4.346e-01;3.944e-01;1.005e+00;9.956e-01;3.894e-01;3.534e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.080e-01;-4.219e-01;5.000e+01
32.021963000;9.956e-01;4.326e-01;3.926e-01;4.345e-01;3.944e-01;1.005e+00;9.956e-01;3.894e-01;3.534e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.079e-01;-4.219e-01;5.000e+01
32.022963000;9.956e-01;4.326e-01;3.926e-01;4.345e-01;3.943e-01;1.005e+00;9.956e-01;3.894e-01;3.534e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.079e-01;-4.218e-01;5.000e+01
32.023963000;9.956e-01;4.326e-01;3.926e-01;4.345e-01;3.943e-01;1.005e+00;9.956e-01;3.894e-01;3.533e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.079e-01;-4.218e-01;5.000e+01
32.029963000;9.956e-01;4.326e-01;3.925e-01;4.345e-01;3.943e-01;1.005e+00;9.956e-01;3.893e-01;3.533e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.078e-01;-4.218e-01;5.000e+01
32.030963000;9.956e-01;4.325e-01;3.925e-01;4.345e-01;3.943e-01;1.005e+00;9.956e-01;3.893e-01;3.533e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.078e-01;-4.217e-01;5.000e+01
32.031963000;9.956e-01;4.325e-01;3.925e-01;4.344e-01;3.943e-01;1.005e+00;9.956e-01;3.893e-01;3.533e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.078e-01;-4.217e-01;5.000e+01
32.032963000;9.956e-01;4.325e-01;3.925e-01;4.344e-01;3.942e-01;1.005e+00;9.956e-01;3.893e-01;3.533e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.078e-01;-4.217e-01;5.000e+01
32.037963000;9.956e-01;4.325e-01;3.925e-01;4.344e-01;3.942e-01;1.005e+00;9.956e-01;3.892e-01;3.532e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.078e-01;-4.217e-01;5.000e+01
32.038963000;9.956e-01;4.325e-01;3.924e-01;4.344e-01;3.942e-01;1.005e+00;9.956e-01;3.892e-01;3.532e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.078e-01;-4.217e-01;5.000e+01
32.039963000;9.956e-01;4.324e-01;3.924e-01;4.344e-01;3.942e-01;1.005e+00;9.956e-01;3.892e-01;3.532e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.077e-01;-4.216e-01;5.000e+01
32.046963000;9.956e-01;4.324e-01;3.923e-01;4.343e-01;3.941e-01;1.005e+00;9.956e-01;3.891e-01;3.531e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.077e-01;-4.216e-01;5.000e+01
32.049963000;9.956e-01;4.323e-01;3.923e-01;4.343e-01;3.941e-01;1.005e+00;9.956e-01;3.891e-01;3.531e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.077e-01;-4.215e-01;5.000e+01
32.050963000;9.956e-01;4.323e-01;3.923e-01;4.342e-01;3.940e-01;1.005e+00;9.956e-01;3.891e-01;3.531e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.076e-01;-4.215e-01;5.000e+01
32.054963000;9.956e-01;4.323e-01;3.923e-01;4.342e-01;3.940e-01;1.005e+00;9.956e-01;3.891e-01;3.530e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.076e-01;-4.215e-01;5.000e+01
32.055963000;9.956e-01;4.323e-01;3.922e-01;4.342e-01;3.940e-01;1.005e+00;9.956e-01;3.890e-01;3.530e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.076e-01;-4.214e-01;5.000e+01
32.058963000;9.956e-01;4.322e-01;3.922e-01;4.342e-01;3.940e-01;1.005e+00;9.956e-01;3.890e-01;3.530e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.076e-01;-4.214e-01;5.000e+01
32.059963000;9.956e-01;4.322e-01;3.922e-01;4.342e-01;3.939e-01;1.005e+00;9.956e-01;3.890e-01;3.530e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.076e-01;-4.214e-01;5.000e+01
32.060963000;9.956e-01;4.322e-01;3.922e-01;4.341e-01;3.939e-01;1.005e+00;9.956e-01;3.890e-01;3.530e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.076e-01;-4.214e-01;5.000e+01
32.062963000;9.956e-01;4.322e-01;3.922e-01;4.341e-01;3.939e-01;1.005e+00;9.956e-01;3.890e-01;3.530e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.075e-01;-4.214e-01;5.000e+01
32.063963000;9.956e-01;4.322e-01;3.922e-01;4.341e-01;3.939e-01;1.005e+00;9.956e-01;3.890e-01;3.529e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.075e-01;-4.214e-01;5.000e+01
32.064963000;9.956e-01;4.322e-01;3.921e-01;4.341e-01;3.939e-01;1.005e+00;9.956e-01;3.890e-01;3.529e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.075e-01;-4.213e-01;5.000e+01
32.068963000;9.956e-01;4.321e-01;3.921e-01;4.341e-01;3.939e-01;1.005e+00;9.956e-01;3.889e-01;3.529e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.075e-01;-4.213e-01;5.000e+01
32.069963000;9.956e-01;4.321e-01;3.921e-01;4.340e-01;3.938e-01;1.005e+00;9.956e-01;3.889e-01;3.529e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.075e-01;-4.213e-01;5.000e+01
32.073963000;9.955e-01;4.321e-01;3.920e-01;4.340e-01;3.938e-01;1.005e+00;9.955e-01;3.889e-01;3.528e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.074e-01;-4.212e-01;5.000e+01
32.074963000;9.955e-01;4.321e-01;3.920e-01;4.340e-01;3.938e-01;1.005e+00;9.955e-01;3.888e-01;3.528e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.074e-01;-4.212e-01;5.000e+01
32.077963000;9.955e-01;4.320e-01;3.920e-01;4.340e-01;3.938e-01;1.005e+00;9.955e-01;3.888e-01;3.528e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.074e-01;-4.212e-01;5.000e+01
32.078963000;9.955e-01;4.320e-01;3.920e-01;4.339e-01;3.937e-01;1.005e+00;9.955e-01;3.888e-01;3.528e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.074e-01;-4.212e-01;5.000e+01
32.079963000;9.955e-01;4.320e-01;3.920e-01;4.339e-01;3.937e-01;1.005e+00;9.955e-01;3.888e-01;3.528e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.074e-01;-4.212e-01;5.000e+01
32.080963000;9.955e-01;4.320e-01;3.920e-01;4.339e-01;3.937e-01;1.005e+00;9.955e-01;3.888e-01;3.528e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.074e-01;-4.211e-01;5.000e+01
32.087963000;9.955e-01;4.319e-01;3.919e-01;4.338e-01;3.937e-01;1.005e+00;9.955e-01;3.887e-01;3.527e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.073e-01;-4.211e-01;5.000e+01
32.088963000;9.955e-01;4.319e-01;3.919e-01;4.338e-01;3.936e-01;1.005e+00;9.955e-01;3.887e-01;3.527e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.073e-01;-4.211e-01;5.000e+01
32.096963000;9.955e-01;4.318e-01;3.918e-01;4.337e-01;3.936e-01;1.005e+00;9.955e-01;3.886e-01;3.526e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.072e-01;-4.210e-01;5.000e+01
32.097963000;9.955e-01;4.318e-01;3.918e-01;4.337e-01;3.935e-01;1.005e+00;9.955e-01;3.886e-01;3.526e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.072e-01;-4.209e-01;5.000e+01
32.105963000;9.955e-01;4.317e-01;3.917e-01;4.336e-01;3.935e-01;1.005e+00;9.955e-01;3.885e-01;3.525e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.071e-01;-4.209e-01;5.000e+01
32.106963000;9.955e-01;4.317e-01;3.917e-01;4.336e-01;3.935e-01;1.005e+00;9.955e-01;3.885e-01;3.525e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.071e-01;-4.208e-01;5.000e+01
32.107963000;9.955e-01;4.316e-01;3.917e-01;4.336e-01;3.934e-01;1.005e+00;9.955e-01;3.885e-01;3.525e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.071e-01;-4.208e-01;5.000e+01
32.115963000;9.955e-01;4.315e-01;3.916e-01;4.335e-01;3.934e-01;1.005e+00;9.955e-01;3.884e-01;3.524e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.070e-01;-4.207e-01;5.000e+01
32.116963000;9.955e-01;4.315e-01;3.916e-01;4.335e-01;3.933e-01;1.005e+00;9.955e-01;3.884e-01;3.524e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.070e-01;-4.207e-01;5.000e+01
32.121963000;9.955e-01;4.315e-01;3.915e-01;4.334e-01;3.933e-01;1.005e+00;9.955e-01;3.883e-01;3.524e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.069e-01;-4.207e-01;5.000e+01
32.122963000;9.955e-01;4.314e-01;3.915e-01;4.334e-01;3.933e-01;1.005e+00;9.955e-01;3.883e-01;3.524e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.069e-01;-4.206e-01;5.000e+01
32.125963000;9.955e-01;4.314e-01;3.915e-01;4.334e-01;3.933e-01;1.005e+00;9.955e-01;3.883e-01;3.523e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.069e-01;-4.206e-01;5.000e+01
32.126963000;9.955e-01;4.314e-01;3.915e-01;4.334e-01;3.932e-01;1.005e+00;9.955e-01;3.883e-01;3.523e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.069e-01;-4.206e-01;5.000e+01
32.130963000;9.955e-01;4.313e-01;3.914e-01;4.333e-01;3.932e-01;1.005e+00;9.955e-01;3.882e-01;3.523e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.068e-01;-4.206e-01;5.000e+01
32.131963000;9.955e-01;4.313e-01;3.914e-01;4.333e-01;3.932e-01;1.005e+00;9.955e-01;3.882e-01;3.523e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.068e-01;-4.205e-01;5.000e+01
32.132963000;9.955e-01;4.313e-01;3.914e-01;4.333e-01;3.932e-01;1.005e+00;9.955e-01;3.882e-01;3.523e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.068e-01;-4.205e-01;5.000e+01
32.133963000;9.955e-01;4.313e-01;3.914e-01;4.333e-01;3.932e-01;1.005e+00;9.955e-01;3.882e-01;3.522e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.068e-01;-4.205e-01;5.000e+01
32.134963000;9.955e-01;4.313e-01;3.914e-01;4.332e-01;3.932e-01;1.005e+00;9.955e-01;3.882e-01;3.522e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.068e-01;-4.205e-01;5.000e+01
32.135963000;9.955e-01;4.313e-01;3.914e-01;4.332e-01;3.931e-01;1.005e+00;9.955e-01;3.881e-01;3.522e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.067e-01;-4.205e-01;5.000e+01
32.143963000;9.955e-01;4.312e-01;3.913e-01;4.331e-01;3.931e-01;1.005e+00;9.955e-01;3.880e-01;3.522e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.067e-01;-4.204e-01;5.000e+01
32.144963000;9.955e-01;4.311e-01;3.913e-01;4.331e-01;3.931e-01;1.005e+00;9.955e-01;3.880e-01;3.521e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.066e-01;-4.204e-01;5.000e+01
32.145963000;9.954e-01;4.311e-01;3.913e-01;4.331e-01;3.930e-01;1.005e+00;9.954e-01;3.880e-01;3.521e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.066e-01;-4.204e-01;5.000e+01
32.146963000;9.954e-01;4.311e-01;3.912e-01;4.331e-01;3.930e-01;1.005e+00;9.954e-01;3.880e-01;3.521e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.066e-01;-4.204e-01;5.000e+01
32.147963000;9.954e-01;4.311e-01;3.912e-01;4.331e-01;3.930e-01;1.005e+00;9.954e-01;3.880e-01;3.521e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.066e-01;-4.203e-01;5.000e+01
32.163963000;9.954e-01;4.309e-01;3.911e-01;4.329e-01;3.929e-01;1.005e+00;9.954e-01;3.878e-01;3.520e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.064e-01;-4.202e-01;5.000e+01
32.164963000;9.954e-01;4.309e-01;3.911e-01;4.328e-01;3.928e-01;1.005e+00;9.954e-01;3.878e-01;3.519e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.064e-01;-4.201e-01;5.000e+01
32.172963000;9.954e-01;4.308e-01;3.910e-01;4.327e-01;3.928e-01;1.005e+00;9.954e-01;3.877e-01;3.519e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.063e-01;-4.201e-01;5.000e+01
32.173963000;9.954e-01;4.307e-01;3.910e-01;4.327e-01;3.928e-01;1.005e+00;9.954e-01;3.877e-01;3.519e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.063e-01;-4.200e-01;5.000e+01
32.174963000;9.954e-01;4.307e-01;3.909e-01;4.327e-01;3.927e-01;1.005e+00;9.954e-01;3.877e-01;3.518e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.063e-01;-4.200e-01;5.000e+01
32.184963000;9.954e-01;4.306e-01;3.908e-01;4.326e-01;3.926e-01;1.005e+00;9.954e-01;3.875e-01;3.518e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.062e-01;-4.199e-01;5.000e+01
32.185963000;9.954e-01;4.306e-01;3.908e-01;4.326e-01;3.926e-01;1.005e+00;9.954e-01;3.875e-01;3.517e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.061e-01;-4.199e-01;5.000e+01
32.188963000;9.954e-01;4.305e-01;3.908e-01;4.325e-01;3.926e-01;1.005e+00;9.954e-01;3.875e-01;3.517e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.061e-01;-4.199e-01;5.000e+01
32.189963000;9.954e-01;4.305e-01;3.908e-01;4.325e-01;3.926e-01;1.005e+00;9.954e-01;3.875e-01;3.517e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.061e-01;-4.198e-01;5.000e+01
32.193963000;9.954e-01;4.305e-01;3.907e-01;4.325e-01;3.926e-01;1.005e+00;9.954e-01;3.874e-01;3.517e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.061e-01;-4.198e-01;5.000e+01
32.194963000;9.954e-01;4.304e-01;3.907e-01;4.324e-01;3.925e-01;1.005e+00;9.954e-01;3.874e-01;3.517e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.060e-01;-4.198e-01;5.000e+01
32.197963000;9.954e-01;4.304e-01;3.907e-01;4.324e-01;3.925e-01;1.005e+00;9.954e-01;3.874e-01;3.516e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.060e-01;-4.198e-01;5.000e+01
32.198963000;9.954e-01;4.304e-01;3.907e-01;4.324e-01;3.925e-01;1.005e+00;9.954e-01;3.873e-01;3.516e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.060e-01;-4.197e-01;5.000e+01
32.204963000;9.954e-01;4.303e-01;3.906e-01;4.323e-01;3.924e-01;1.005e+00;9.954e-01;3.873e-01;3.516e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.059e-01;-4.197e-01;5.000e+01
32.205963000;9.954e-01;4.303e-01;3.906e-01;4.323e-01;3.924e-01;1.005e+00;9.954e-01;3.873e-01;3.515e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.059e-01;-4.197e-01;5.000e+01
32.206963000;9.954e-01;4.303e-01;3.906e-01;4.323e-01;3.924e-01;1.005e+00;9.954e-01;3.872e-01;3.515e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.059e-01;-4.196e-01;5.000e+01
32.212963000;9.954e-01;4.302e-01;3.905e-01;4.322e-01;3.924e-01;1.005e+00;9.954e-01;3.872e-01;3.515e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.058e-01;-4.196e-01;5.000e+01
32.213963000;9.954e-01;4.302e-01;3.905e-01;4.322e-01;3.923e-01;1.005e+00;9.954e-01;3.872e-01;3.515e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.058e-01;-4.196e-01;5.000e+01
32.214963000;9.954e-01;4.302e-01;3.905e-01;4.322e-01;3.923e-01;1.005e+00;9.954e-01;3.871e-01;3.515e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.058e-01;-4.196e-01;5.000e+01
32.215963000;9.954e-01;4.301e-01;3.905e-01;4.322e-01;3.923e-01;1.005e+00;9.954e-01;3.871e-01;3.515e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.058e-01;-4.195e-01;5.000e+01
32.222963000;9.953e-01;4.300e-01;3.904e-01;4.321e-01;3.923e-01;1.005e+00;9.953e-01;3.870e-01;3.514e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.057e-01;-4.195e-01;5.000e+01
32.223963000;9.953e-01;4.300e-01;3.904e-01;4.320e-01;3.922e-01;1.005e+00;9.953e-01;3.870e-01;3.514e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.057e-01;-4.194e-01;5.000e+01
32.226963000;9.953e-01;4.300e-01;3.904e-01;4.320e-01;3.922e-01;1.005e+00;9.953e-01;3.870e-01;3.513e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.057e-01;-4.194e-01;5.000e+01
32.231963000;9.953e-01;4.299e-01;3.903e-01;4.319e-01;3.922e-01;1.005e+00;9.953e-01;3.869e-01;3.513e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.056e-01;-4.194e-01;5.000e+01
32.232963000;9.953e-01;4.299e-01;3.903e-01;4.319e-01;3.922e-01;1.005e+00;9.953e-01;3.869e-01;3.513e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.056e-01;-4.193e-01;5.000e+01
32.233963000;9.953e-01;4.299e-01;3.903e-01;4.319e-01;3.921e-01;1.005e+00;9.953e-01;3.869e-01;3.513e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.056e-01;-4.193e-01;5.000e+01
32.236963000;9.953e-01;4.299e-01;3.903e-01;4.319e-01;3.921e-01;1.005e+00;9.953e-01;3.869e-01;3.513e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.055e-01;-4.193e-01;5.000e+01
32.237963000;9.953e-01;4.298e-01;3.903e-01;4.319e-01;3.921e-01;1.005e+00;9.953e-01;3.869e-01;3.512e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.055e-01;-4.193e-01;5.000e+01
32.239963000;9.953e-01;4.298e-01;3.902e-01;4.318e-01;3.921e-01;1.005e+00;9.953e-01;3.868e-01;3.512e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.055e-01;-4.193e-01;5.000e+01
32.240963000;9.953e-01;4.298e-01;3.902e-01;4.318e-01;3.921e-01;1.005e+00;9.953e-01;3.868e-01;3.512e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.055e-01;-4.192e-01;5.000e+01
32.241963000;9.953e-01;4.298e-01;3.902e-01;4.318e-01;3.921e-01;1.005e+00;9.953e-01;3.868e-01;3.512e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.055e-01;-4.192e-01;5.000e+01
32.242963000;9.953e-01;4.298e-01;3.902e-01;4.318e-01;3.920e-01;1.005e+00;9.953e-01;3.868e-01;3.512e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.055e-01;-4.192e-01;5.000e+01
32.248963000;9.953e-01;4.297e-01;3.902e-01;4.317e-01;3.920e-01;1.005e+00;9.953e-01;3.867e-01;3.511e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.054e-01;-4.192e-01;5.000e+01
32.249963000;9.953e-01;4.297e-01;3.901e-01;4.317e-01;3.920e-01;1.005e+00;9.953e-01;3.867e-01;3.511e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.054e-01;-4.191e-01;5.000e+01
32.256963000;9.953e-01;4.296e-01;3.901e-01;4.316e-01;3.919e-01;1.005e+00;9.953e-01;3.866e-01;3.511e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.053e-01;-4.191e-01;5.000e+01
32.257963000;9.953e-01;4.296e-01;3.901e-01;4.316e-01;3.919e-01;1.005e+00;9.953e-01;3.866e-01;3.510e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.053e-01;-4.190e-01;5.000e+01
32.261963000;9.953e-01;4.295e-01;3.900e-01;4.315e-01;3.919e-01;1.005e+00;9.953e-01;3.866e-01;3.510e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.052e-01;-4.190e-01;5.000e+01
32.262963000;9.953e-01;4.295e-01;3.900e-01;4.315e-01;3.918e-01;1.005e+00;9.953e-01;3.866e-01;3.510e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.052e-01;-4.190e-01;5.000e+01
32.267963000;9.953e-01;4.294e-01;3.899e-01;4.315e-01;3.918e-01;1.005e+00;9.953e-01;3.865e-01;3.510e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.052e-01;-4.189e-01;5.000e+01
32.268963000;9.953e-01;4.294e-01;3.899e-01;4.315e-01;3.918e-01;1.005e+00;9.953e-01;3.865e-01;3.509e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.052e-01;-4.189e-01;5.000e+01
32.271963000;9.953e-01;4.294e-01;3.899e-01;4.314e-01;3.918e-01;1.005e+00;9.953e-01;3.864e-01;3.509e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.051e-01;-4.189e-01;5.000e+01
32.272963000;9.953e-01;4.294e-01;3.899e-01;4.314e-01;3.917e-01;1.005e+00;9.953e-01;3.864e-01;3.509e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.051e-01;-4.189e-01;5.000e+01
32.273963000;9.953e-01;4.294e-01;3.899e-01;4.314e-01;3.917e-01;1.005e+00;9.953e-01;3.864e-01;3.509e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.051e-01;-4.189e-01;5.000e+01
