time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;NetworkFrequencyPu
32.274963000;9.953e-01;4.293e-01;3.899e-01;4.314e-01;3.917e-01;1.005e+00;9.953e-01;3.864e-01;3.509e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.051e-01;-4.188e-01;5.000e+01
32.276963000;9.953e-01;4.293e-01;3.898e-01;4.314e-01;3.917e-01;1.005e+00;9.953e-01;3.864e-01;3.509e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.051e-01;-4.188e-01;5.000e+01
32.280963000;9.953e-01;4.293e-01;3.898e-01;4.313e-01;3.917e-01;1.005e+00;9.953e-01;3.863e-01;3.508e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.050e-01;-4.188e-01;5.000e+01
32.281963000;9.953e-01;4.293e-01;3.898e-01;4.313e-01;3.916e-01;1.005e+00;9.953e-01;3.863e-01;3.508e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.050e-01;-4.188e-01;5.000e+01
32.282963000;9.953e-01;4.292e-01;3.898e-01;4.313e-01;3.916e-01;1.005e+00;9.953e-01;3.863e-01;3.508e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.050e-01;-4.188e-01;5.000e+01
32.283963000;9.953e-01;4.292e-01;3.898e-01;4.313e-01;3.916e-01;1.005e+00;9.953e-01;3.863e-01;3.508e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.050e-01;-4.187e-01;5.000e+01
32.285963000;9.953e-01;4.292e-01;3.898e-01;4.312e-01;3.916e-01;1.005e+00;9.953e-01;3.863e-01;3.508e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.050e-01;-4.187e-01;5.000e+01
32.287963000;9.953e-01;4.292e-01;3.897e-01;4.312e-01;3.916e-01;1.005e+00;9.953e-01;3.863e-01;3.508e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.050e-01;-4.187e-01;5.000e+01
32.288963000;9.953e-01;4.292e-01;3.897e-01;4.312e-01;3.916e-01;1.005e+00;9.953e-01;3.863e-01;3.507e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.050e-01;-4.187e-01;5.000e+01
32.298963000;9.952e-01;4.291e-01;3.896e-01;4.311e-01;3.915e-01;1.005e+00;9.952e-01;3.861e-01;3.507e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.048e-01;-4.186e-01;5.000e+01
32.299963000;9.952e-01;4.290e-01;3.896e-01;4.311e-01;3.915e-01;1.005e+00;9.952e-01;3.861e-01;3.506e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.048e-01;-4.185e-01;5.000e+01
32.300963000;9.952e-01;4.290e-01;3.896e-01;4.311e-01;3.915e-01;1.005e+00;9.952e-01;3.861e-01;3.506e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.048e-01;-4.185e-01;5.000e+01
32.301963000;9.952e-01;4.290e-01;3.896e-01;4.311e-01;3.914e-01;1.005e+00;9.952e-01;3.861e-01;3.506e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.048e-01;-4.185e-01;5.000e+01
32.307963000;9.952e-01;4.289e-01;3.895e-01;4.310e-01;3.914e-01;1.005e+00;9.952e-01;3.861e-01;3.506e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.048e-01;-4.185e-01;5.000e+01
32.308963000;9.952e-01;4.289e-01;3.895e-01;4.310e-01;3.914e-01;1.005e+00;9.952e-01;3.860e-01;3.506e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.047e-01;-4.184e-01;5.000e+01
32.309963000;9.952e-01;4.289e-01;3.895e-01;4.310e-01;3.914e-01;1.005e+00;9.952e-01;3.860e-01;3.505e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.047e-01;-4.184e-01;5.000e+01
32.310963000;9.952e-01;4.289e-01;3.895e-01;4.310e-01;3.913e-01;1.005e+00;9.952e-01;3.860e-01;3.505e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.047e-01;-4.184e-01;5.000e+01
32.316963000;9.952e-01;4.288e-01;3.894e-01;4.309e-01;3.913e-01;1.005e+00;9.952e-01;3.860e-01;3.505e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.047e-01;-4.184e-01;5.000e+01
32.317963000;9.952e-01;4.288e-01;3.894e-01;4.309e-01;3.913e-01;1.005e+00;9.952e-01;3.859e-01;3.505e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.047e-01;-4.183e-01;5.000e+01
32.318963000;9.952e-01;4.288e-01;3.894e-01;4.309e-01;3.913e-01;1.005e+00;9.952e-01;3.859e-01;3.505e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.047e-01;-4.183e-01;5.000e+01
32.319963000;9.952e-01;4.288e-01;3.894e-01;4.309e-01;3.913e-01;1.005e+00;9.952e-01;3.859e-01;3.504e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.046e-01;-4.183e-01;5.000e+01
32.320963000;9.952e-01;4.288e-01;3.894e-01;4.309e-01;3.912e-01;1.005e+00;9.952e-01;3.859e-01;3.504e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.046e-01;-4.183e-01;5.000e+01
32.322963000;9.952e-01;4.288e-01;3.893e-01;4.308e-01;3.912e-01;1.005e+00;9.952e-01;3.859e-01;3.504e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.046e-01;-4.183e-01;5.000e+01
32.324963000;9.952e-01;4.288e-01;3.893e-01;4.308e-01;3.912e-01;1.005e+00;9.952e-01;3.859e-01;3.504e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.046e-01;-4.183e-01;5.000e+01
32.325963000;9.952e-01;4.287e-01;3.893e-01;4.308e-01;3.912e-01;1.005e+00;9.952e-01;3.859e-01;3.504e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.046e-01;-4.182e-01;5.000e+01
32.328963000;9.952e-01;4.287e-01;3.893e-01;4.308e-01;3.912e-01;1.005e+00;9.952e-01;3.858e-01;3.504e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.046e-01;-4.182e-01;5.000e+01
32.329963000;9.952e-01;4.287e-01;3.893e-01;4.308e-01;3.911e-01;1.005e+00;9.952e-01;3.858e-01;3.503e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.046e-01;-4.182e-01;5.000e+01
32.330963000;9.952e-01;4.287e-01;3.893e-01;4.308e-01;3.911e-01;1.005e+00;9.952e-01;3.858e-01;3.503e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.045e-01;-4.182e-01;5.000e+01
32.331963000;9.952e-01;4.287e-01;3.893e-01;4.307e-01;3.911e-01;1.005e+00;9.952e-01;3.858e-01;3.503e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.045e-01;-4.182e-01;5.000e+01
32.333963000;9.952e-01;4.287e-01;3.892e-01;4.307e-01;3.911e-01;1.005e+00;9.952e-01;3.858e-01;3.503e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.045e-01;-4.182e-01;5.000e+01
32.334963000;9.952e-01;4.286e-01;3.892e-01;4.307e-01;3.911e-01;1.005e+00;9.952e-01;3.858e-01;3.503e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.045e-01;-4.181e-01;5.000e+01
32.338963000;9.952e-01;4.286e-01;3.892e-01;4.307e-01;3.911e-01;1.005e+00;9.952e-01;3.857e-01;3.503e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.045e-01;-4.181e-01;5.000e+01
32.339963000;9.952e-01;4.286e-01;3.892e-01;4.307e-01;3.910e-01;1.005e+00;9.952e-01;3.857e-01;3.502e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.045e-01;-4.181e-01;5.000e+01
32.341963000;9.952e-01;4.286e-01;3.891e-01;4.306e-01;3.910e-01;1.005e+00;9.952e-01;3.857e-01;3.502e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.045e-01;-4.181e-01;5.000e+01
32.342963000;9.952e-01;4.286e-01;3.891e-01;4.306e-01;3.910e-01;1.005e+00;9.952e-01;3.857e-01;3.502e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.044e-01;-4.180e-01;5.000e+01
32.347963000;9.952e-01;4.285e-01;3.891e-01;4.306e-01;3.910e-01;1.005e+00;9.952e-01;3.857e-01;3.502e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.044e-01;-4.180e-01;5.000e+01
32.348963000;9.952e-01;4.285e-01;3.891e-01;4.306e-01;3.909e-01;1.005e+00;9.952e-01;3.857e-01;3.502e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.044e-01;-4.180e-01;5.000e+01
32.350963000;9.952e-01;4.285e-01;3.890e-01;4.306e-01;3.909e-01;1.005e+00;9.952e-01;3.856e-01;3.501e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.044e-01;-4.180e-01;5.000e+01
32.351963000;9.952e-01;4.285e-01;3.890e-01;4.306e-01;3.909e-01;1.005e+00;9.952e-01;3.856e-01;3.501e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.044e-01;-4.179e-01;5.000e+01
32.357963000;9.952e-01;4.284e-01;3.890e-01;4.305e-01;3.909e-01;1.005e+00;9.952e-01;3.856e-01;3.501e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.043e-01;-4.179e-01;5.000e+01
32.358963000;9.952e-01;4.284e-01;3.890e-01;4.305e-01;3.908e-01;1.005e+00;9.952e-01;3.856e-01;3.501e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.043e-01;-4.179e-01;5.000e+01
32.359963000;9.952e-01;4.284e-01;3.889e-01;4.305e-01;3.908e-01;1.005e+00;9.952e-01;3.856e-01;3.500e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.043e-01;-4.178e-01;5.000e+01
32.363963000;9.952e-01;4.284e-01;3.889e-01;4.304e-01;3.908e-01;1.005e+00;9.952e-01;3.855e-01;3.500e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.043e-01;-4.178e-01;5.000e+01
32.366963000;9.952e-01;4.283e-01;3.889e-01;4.304e-01;3.908e-01;1.005e+00;9.952e-01;3.855e-01;3.500e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.043e-01;-4.178e-01;5.000e+01
32.367963000;9.952e-01;4.283e-01;3.889e-01;4.304e-01;3.907e-01;1.005e+00;9.952e-01;3.855e-01;3.500e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.042e-01;-4.178e-01;5.000e+01
32.368963000;9.952e-01;4.283e-01;3.888e-01;4.304e-01;3.907e-01;1.005e+00;9.952e-01;3.855e-01;3.500e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.042e-01;-4.177e-01;5.000e+01
32.373963000;9.951e-01;4.283e-01;3.888e-01;4.304e-01;3.907e-01;1.005e+00;9.951e-01;3.854e-01;3.499e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.042e-01;-4.177e-01;5.000e+01
32.376963000;9.951e-01;4.282e-01;3.888e-01;4.303e-01;3.907e-01;1.005e+00;9.951e-01;3.854e-01;3.499e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.042e-01;-4.177e-01;5.000e+01
32.377963000;9.951e-01;4.282e-01;3.887e-01;4.303e-01;3.906e-01;1.005e+00;9.951e-01;3.854e-01;3.499e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.042e-01;-4.176e-01;5.000e+01
32.384963000;9.951e-01;4.282e-01;3.887e-01;4.303e-01;3.906e-01;1.005e+00;9.951e-01;3.854e-01;3.498e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.041e-01;-4.176e-01;5.000e+01
32.385963000;9.951e-01;4.282e-01;3.887e-01;4.303e-01;3.906e-01;1.005e+00;9.951e-01;3.854e-01;3.498e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.041e-01;-4.175e-01;5.000e+01
32.388963000;9.951e-01;4.281e-01;3.886e-01;4.302e-01;3.905e-01;1.005e+00;9.951e-01;3.853e-01;3.498e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.041e-01;-4.175e-01;5.000e+01
32.389963000;9.951e-01;4.281e-01;3.886e-01;4.302e-01;3.905e-01;1.005e+00;9.951e-01;3.853e-01;3.497e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.041e-01;-4.175e-01;5.000e+01
32.393963000;9.951e-01;4.281e-01;3.886e-01;4.302e-01;3.905e-01;1.005e+00;9.951e-01;3.853e-01;3.497e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.041e-01;-4.175e-01;5.000e+01
32.394963000;9.951e-01;4.281e-01;3.886e-01;4.302e-01;3.905e-01;1.005e+00;9.951e-01;3.853e-01;3.497e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.041e-01;-4.174e-01;5.000e+01
32.395963000;9.951e-01;4.281e-01;3.885e-01;4.302e-01;3.904e-01;1.005e+00;9.951e-01;3.853e-01;3.497e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.041e-01;-4.174e-01;5.000e+01
32.402963000;9.951e-01;4.280e-01;3.885e-01;4.301e-01;3.904e-01;1.005e+00;9.951e-01;3.852e-01;3.496e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.040e-01;-4.174e-01;5.000e+01
32.403963000;9.951e-01;4.280e-01;3.885e-01;4.301e-01;3.904e-01;1.005e+00;9.951e-01;3.852e-01;3.496e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.040e-01;-4.173e-01;5.000e+01
32.404963000;9.951e-01;4.280e-01;3.884e-01;4.301e-01;3.904e-01;1.005e+00;9.951e-01;3.852e-01;3.496e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.040e-01;-4.173e-01;5.000e+01
32.405963000;9.951e-01;4.280e-01;3.884e-01;4.301e-01;3.903e-01;1.005e+00;9.951e-01;3.852e-01;3.496e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.040e-01;-4.173e-01;5.000e+01
32.410963000;9.951e-01;4.280e-01;3.884e-01;4.301e-01;3.903e-01;1.005e+00;9.951e-01;3.852e-01;3.495e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.040e-01;-4.173e-01;5.000e+01
32.411963000;9.951e-01;4.280e-01;3.884e-01;4.301e-01;3.903e-01;1.005e+00;9.951e-01;3.852e-01;3.495e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.040e-01;-4.172e-01;5.000e+01
32.431963000;9.951e-01;4.278e-01;3.881e-01;4.300e-01;3.901e-01;1.005e+00;9.951e-01;3.850e-01;3.493e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.039e-01;-4.170e-01;5.000e+01
32.432963000;9.951e-01;4.278e-01;3.881e-01;4.299e-01;3.900e-01;1.005e+00;9.951e-01;3.850e-01;3.493e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.039e-01;-4.170e-01;5.000e+01
32.436963000;9.951e-01;4.278e-01;3.881e-01;4.299e-01;3.900e-01;1.005e+00;9.951e-01;3.850e-01;3.493e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.038e-01;-4.170e-01;5.000e+01
32.437963000;9.951e-01;4.278e-01;3.881e-01;4.299e-01;3.900e-01;1.005e+00;9.951e-01;3.850e-01;3.493e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.038e-01;-4.169e-01;5.000e+01
32.441963000;9.951e-01;4.278e-01;3.880e-01;4.299e-01;3.900e-01;1.005e+00;9.951e-01;3.850e-01;3.492e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.038e-01;-4.169e-01;5.000e+01
32.442963000;9.951e-01;4.278e-01;3.880e-01;4.299e-01;3.899e-01;1.005e+00;9.951e-01;3.850e-01;3.492e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.038e-01;-4.169e-01;5.000e+01
32.448963000;9.950e-01;4.277e-01;3.879e-01;4.299e-01;3.899e-01;1.005e+00;9.950e-01;3.850e-01;3.492e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.038e-01;-4.168e-01;5.000e+01
32.450963000;9.950e-01;4.277e-01;3.879e-01;4.298e-01;3.899e-01;1.005e+00;9.950e-01;3.849e-01;3.491e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.038e-01;-4.168e-01;5.000e+01
32.451963000;9.950e-01;4.277e-01;3.879e-01;4.298e-01;3.898e-01;1.005e+00;9.950e-01;3.849e-01;3.491e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.038e-01;-4.168e-01;5.000e+01
32.458963000;9.950e-01;4.277e-01;3.878e-01;4.298e-01;3.898e-01;1.005e+00;9.950e-01;3.849e-01;3.490e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.037e-01;-4.167e-01;5.000e+01
32.463963000;9.950e-01;4.276e-01;3.878e-01;4.298e-01;3.897e-01;1.005e+00;9.950e-01;3.849e-01;3.490e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.037e-01;-4.167e-01;5.000e+01
32.464963000;9.950e-01;4.276e-01;3.878e-01;4.298e-01;3.897e-01;1.005e+00;9.950e-01;3.849e-01;3.490e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.037e-01;-4.166e-01;5.000e+01
32.471963000;9.950e-01;4.276e-01;3.877e-01;4.297e-01;3.896e-01;1.005e+00;9.950e-01;3.848e-01;3.489e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.037e-01;-4.166e-01;5.000e+01
32.472963000;9.950e-01;4.276e-01;3.877e-01;4.297e-01;3.896e-01;1.005e+00;9.950e-01;3.848e-01;3.489e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.037e-01;-4.165e-01;5.000e+01
32.477963000;9.950e-01;4.276e-01;3.876e-01;4.297e-01;3.896e-01;1.005e+00;9.950e-01;3.848e-01;3.489e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.036e-01;-4.165e-01;5.000e+01
32.478963000;9.950e-01;4.275e-01;3.876e-01;4.297e-01;3.895e-01;1.005e+00;9.950e-01;3.848e-01;3.488e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.036e-01;-4.165e-01;5.000e+01
32.487963000;9.950e-01;4.275e-01;3.875e-01;4.296e-01;3.895e-01;1.005e+00;9.950e-01;3.847e-01;3.488e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.036e-01;-4.164e-01;5.000e+01
32.488963000;9.950e-01;4.275e-01;3.875e-01;4.296e-01;3.894e-01;1.005e+00;9.950e-01;3.847e-01;3.487e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.036e-01;-4.164e-01;5.000e+01
32.496963000;9.950e-01;4.274e-01;3.874e-01;4.296e-01;3.894e-01;1.005e+00;9.950e-01;3.847e-01;3.487e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.036e-01;-4.163e-01;5.000e+01
32.497963000;9.950e-01;4.274e-01;3.874e-01;4.296e-01;3.893e-01;1.005e+00;9.950e-01;3.847e-01;3.487e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.036e-01;-4.163e-01;5.000e+01
32.507963000;9.950e-01;4.274e-01;3.873e-01;4.295e-01;3.892e-01;1.005e+00;9.950e-01;3.846e-01;3.485e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.035e-01;-4.162e-01;5.000e+01
32.508963000;9.950e-01;4.274e-01;3.873e-01;4.295e-01;3.892e-01;1.005e+00;9.950e-01;3.846e-01;3.485e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.035e-01;-4.161e-01;5.000e+01
32.514963000;9.950e-01;4.274e-01;3.872e-01;4.295e-01;3.892e-01;1.005e+00;9.950e-01;3.846e-01;3.485e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.035e-01;-4.161e-01;5.000e+01
32.515963000;9.950e-01;4.273e-01;3.872e-01;4.295e-01;3.891e-01;1.005e+00;9.950e-01;3.846e-01;3.485e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.035e-01;-4.161e-01;5.000e+01
32.516963000;9.950e-01;4.273e-01;3.872e-01;4.295e-01;3.891e-01;1.005e+00;9.950e-01;3.846e-01;3.485e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.035e-01;-4.160e-01;5.000e+01
32.524963000;9.949e-01;4.273e-01;3.871e-01;4.295e-01;3.891e-01;1.005e+00;9.949e-01;3.846e-01;3.484e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.035e-01;-4.160e-01;5.000e+01
32.525963000;9.949e-01;4.273e-01;3.871e-01;4.295e-01;3.890e-01;1.005e+00;9.949e-01;3.846e-01;3.484e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.035e-01;-4.159e-01;5.000e+01
32.542963000;9.949e-01;4.272e-01;3.869e-01;4.294e-01;3.889e-01;1.005e+00;9.949e-01;3.845e-01;3.482e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.034e-01;-4.158e-01;5.000e+01
32.543963000;9.949e-01;4.272e-01;3.869e-01;4.294e-01;3.888e-01;1.005e+00;9.949e-01;3.845e-01;3.482e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.034e-01;-4.157e-01;5.000e+01
32.551963000;9.949e-01;4.271e-01;3.868e-01;4.293e-01;3.888e-01;1.005e+00;9.949e-01;3.844e-01;3.481e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.034e-01;-4.157e-01;5.000e+01
32.552963000;9.949e-01;4.271e-01;3.868e-01;4.293e-01;3.887e-01;1.005e+00;9.949e-01;3.844e-01;3.481e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.033e-01;-4.156e-01;5.000e+01
32.560963000;9.949e-01;4.271e-01;3.867e-01;4.293e-01;3.887e-01;1.005e+00;9.949e-01;3.844e-01;3.480e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.033e-01;-4.156e-01;5.000e+01
32.561963000;9.949e-01;4.271e-01;3.867e-01;4.293e-01;3.887e-01;1.005e+00;9.949e-01;3.844e-01;3.480e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.033e-01;-4.155e-01;5.000e+01
32.562963000;9.949e-01;4.271e-01;3.867e-01;4.293e-01;3.886e-01;1.005e+00;9.949e-01;3.844e-01;3.480e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.033e-01;-4.155e-01;5.000e+01
32.568963000;9.949e-01;4.270e-01;3.866e-01;4.292e-01;3.886e-01;1.005e+00;9.949e-01;3.843e-01;3.479e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.033e-01;-4.155e-01;5.000e+01
32.569963000;9.949e-01;4.270e-01;3.866e-01;4.292e-01;3.886e-01;1.005e+00;9.949e-01;3.843e-01;3.479e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.033e-01;-4.154e-01;5.000e+01
32.577963000;9.949e-01;4.270e-01;3.865e-01;4.292e-01;3.885e-01;1.005e+00;9.949e-01;3.843e-01;3.478e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.032e-01;-4.154e-01;5.000e+01
32.578963000;9.949e-01;4.270e-01;3.865e-01;4.292e-01;3.885e-01;1.005e+00;9.949e-01;3.843e-01;3.478e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.032e-01;-4.153e-01;5.000e+01
32.579963000;9.949e-01;4.270e-01;3.865e-01;4.292e-01;3.885e-01;1.005e+00;9.949e-01;3.843e-01;3.478e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.032e-01;-4.153e-01;5.000e+01
32.580963000;9.949e-01;4.270e-01;3.865e-01;4.292e-01;3.884e-01;1.005e+00;9.949e-01;3.843e-01;3.478e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.032e-01;-4.153e-01;5.000e+01
32.589963000;9.949e-01;4.269e-01;3.864e-01;4.291e-01;3.884e-01;1.005e+00;9.949e-01;3.842e-01;3.477e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.032e-01;-4.152e-01;5.000e+01
32.590963000;9.949e-01;4.269e-01;3.863e-01;4.291e-01;3.883e-01;1.005e+00;9.949e-01;3.842e-01;3.477e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.032e-01;-4.152e-01;5.000e+01
32.598963000;9.948e-01;4.269e-01;3.863e-01;4.291e-01;3.883e-01;1.005e+00;9.948e-01;3.842e-01;3.476e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.031e-01;-4.151e-01;5.000e+01
32.599963000;9.948e-01;4.269e-01;3.862e-01;4.291e-01;3.882e-01;1.005e+00;9.948e-01;3.842e-01;3.476e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.031e-01;-4.151e-01;5.000e+01
32.604963000;9.948e-01;4.268e-01;3.862e-01;4.290e-01;3.882e-01;1.005e+00;9.948e-01;3.841e-01;3.476e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.031e-01;-4.151e-01;5.000e+01
32.605963000;9.948e-01;4.268e-01;3.862e-01;4.290e-01;3.882e-01;1.004e+00;9.948e-01;3.841e-01;3.476e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.031e-01;-4.150e-01;5.000e+01
32.608963000;9.948e-01;4.268e-01;3.861e-01;4.290e-01;3.882e-01;1.004e+00;9.948e-01;3.841e-01;3.475e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.031e-01;-4.150e-01;5.000e+01
32.609963000;9.948e-01;4.268e-01;3.861e-01;4.290e-01;3.881e-01;1.004e+00;9.948e-01;3.841e-01;3.475e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.031e-01;-4.150e-01;5.000e+01
32.613963000;9.948e-01;4.268e-01;3.861e-01;4.290e-01;3.881e-01;1.004e+00;9.948e-01;3.841e-01;3.475e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.031e-01;-4.150e-01;5.000e+01
32.614963000;9.948e-01;4.268e-01;3.861e-01;4.290e-01;3.881e-01;1.004e+00;9.948e-01;3.841e-01;3.475e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.031e-01;-4.149e-01;5.000e+01
32.617963000;9.948e-01;4.267e-01;3.861e-01;4.290e-01;3.881e-01;1.004e+00;9.948e-01;3.841e-01;3.474e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.030e-01;-4.149e-01;5.000e+01
32.618963000;9.948e-01;4.267e-01;3.860e-01;4.289e-01;3.880e-01;1.004e+00;9.948e-01;3.841e-01;3.474e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.030e-01;-4.149e-01;5.000e+01
32.622963000;9.948e-01;4.267e-01;3.860e-01;4.289e-01;3.880e-01;1.004e+00;9.948e-01;3.840e-01;3.474e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.030e-01;-4.149e-01;5.000e+01
32.623963000;9.948e-01;4.267e-01;3.860e-01;4.289e-01;3.880e-01;1.004e+00;9.948e-01;3.840e-01;3.474e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.030e-01;-4.148e-01;5.000e+01
32.631963000;9.948e-01;4.266e-01;3.859e-01;4.289e-01;3.879e-01;1.004e+00;9.948e-01;3.840e-01;3.473e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.030e-01;-4.148e-01;5.000e+01
32.632963000;9.948e-01;4.266e-01;3.859e-01;4.289e-01;3.879e-01;1.004e+00;9.948e-01;3.840e-01;3.473e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.030e-01;-4.147e-01;5.000e+01
32.634963000;9.948e-01;4.266e-01;3.859e-01;4.288e-01;3.879e-01;1.004e+00;9.948e-01;3.840e-01;3.473e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.029e-01;-4.147e-01;5.000e+01
32.636963000;9.948e-01;4.266e-01;3.858e-01;4.288e-01;3.879e-01;1.004e+00;9.948e-01;3.839e-01;3.473e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.029e-01;-4.147e-01;5.000e+01
32.637963000;9.948e-01;4.266e-01;3.858e-01;4.288e-01;3.879e-01;1.004e+00;9.948e-01;3.839e-01;3.472e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.029e-01;-4.147e-01;5.000e+01
32.638963000;9.948e-01;4.266e-01;3.858e-01;4.288e-01;3.878e-01;1.004e+00;9.948e-01;3.839e-01;3.472e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.029e-01;-4.147e-01;5.000e+01
32.640963000;9.948e-01;4.266e-01;3.858e-01;4.288e-01;3.878e-01;1.004e+00;9.948e-01;3.839e-01;3.472e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.029e-01;-4.147e-01;5.000e+01
32.641963000;9.948e-01;4.266e-01;3.858e-01;4.288e-01;3.878e-01;1.004e+00;9.948e-01;3.839e-01;3.472e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.029e-01;-4.146e-01;5.000e+01
32.642963000;9.948e-01;4.266e-01;3.858e-01;4.288e-01;3.878e-01;1.004e+00;9.948e-01;3.839e-01;3.472e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.029e-01;-4.146e-01;5.000e+01
32.646963000;9.948e-01;4.265e-01;3.857e-01;4.288e-01;3.878e-01;1.004e+00;9.948e-01;3.839e-01;3.472e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.029e-01;-4.146e-01;5.000e+01
32.647963000;9.948e-01;4.265e-01;3.857e-01;4.287e-01;3.877e-01;1.004e+00;9.948e-01;3.839e-01;3.472e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.029e-01;-4.146e-01;5.000e+01
32.648963000;9.948e-01;4.265e-01;3.857e-01;4.287e-01;3.877e-01;1.004e+00;9.948e-01;3.839e-01;3.471e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.029e-01;-4.146e-01;5.000e+01
32.649963000;9.948e-01;4.265e-01;3.857e-01;4.287e-01;3.877e-01;1.004e+00;9.948e-01;3.838e-01;3.471e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.029e-01;-4.146e-01;5.000e+01
32.650963000;9.948e-01;4.265e-01;3.857e-01;4.287e-01;3.877e-01;1.004e+00;9.948e-01;3.838e-01;3.471e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.028e-01;-4.145e-01;5.000e+01
32.658963000;9.948e-01;4.264e-01;3.856e-01;4.287e-01;3.876e-01;1.004e+00;9.948e-01;3.838e-01;3.470e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.028e-01;-4.145e-01;5.000e+01
32.659963000;9.948e-01;4.264e-01;3.856e-01;4.287e-01;3.876e-01;1.004e+00;9.948e-01;3.838e-01;3.470e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.028e-01;-4.144e-01;5.000e+01
32.666963000;9.948e-01;4.264e-01;3.855e-01;4.286e-01;3.876e-01;1.004e+00;9.948e-01;3.837e-01;3.470e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.027e-01;-4.144e-01;5.000e+01
32.667963000;9.948e-01;4.264e-01;3.855e-01;4.286e-01;3.875e-01;1.004e+00;9.948e-01;3.837e-01;3.470e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.027e-01;-4.144e-01;5.000e+01
32.668963000;9.948e-01;4.263e-01;3.855e-01;4.286e-01;3.875e-01;1.004e+00;9.948e-01;3.837e-01;3.469e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.027e-01;-4.143e-01;5.000e+01
32.675963000;9.947e-01;4.263e-01;3.854e-01;4.285e-01;3.875e-01;1.004e+00;9.947e-01;3.837e-01;3.469e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.027e-01;-4.143e-01;5.000e+01
32.676963000;9.947e-01;4.263e-01;3.854e-01;4.285e-01;3.874e-01;1.004e+00;9.947e-01;3.836e-01;3.469e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.027e-01;-4.143e-01;5.000e+01
32.677963000;9.947e-01;4.263e-01;3.854e-01;4.285e-01;3.874e-01;1.004e+00;9.947e-01;3.836e-01;3.469e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.027e-01;-4.142e-01;5.000e+01
32.685963000;9.947e-01;4.262e-01;3.853e-01;4.285e-01;3.874e-01;1.004e+00;9.947e-01;3.836e-01;3.468e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.026e-01;-4.142e-01;5.000e+01
32.686963000;9.947e-01;4.262e-01;3.853e-01;4.284e-01;3.873e-01;1.004e+00;9.947e-01;3.836e-01;3.468e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.026e-01;-4.141e-01;5.000e+01
32.694963000;9.947e-01;4.261e-01;3.852e-01;4.284e-01;3.873e-01;1.004e+00;9.947e-01;3.835e-01;3.467e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.025e-01;-4.141e-01;5.000e+01
32.695963000;9.947e-01;4.261e-01;3.852e-01;4.284e-01;3.873e-01;1.004e+00;9.947e-01;3.835e-01;3.467e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.025e-01;-4.140e-01;5.000e+01
32.696963000;9.947e-01;4.261e-01;3.852e-01;4.284e-01;3.872e-01;1.004e+00;9.947e-01;3.835e-01;3.467e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.025e-01;-4.140e-01;5.000e+01
32.699963000;9.947e-01;4.261e-01;3.852e-01;4.283e-01;3.872e-01;1.004e+00;9.947e-01;3.835e-01;3.467e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.025e-01;-4.140e-01;5.000e+01
32.703963000;9.947e-01;4.260e-01;3.851e-01;4.283e-01;3.872e-01;1.004e+00;9.947e-01;3.834e-01;3.466e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.025e-01;-4.140e-01;5.000e+01
32.704963000;9.947e-01;4.260e-01;3.851e-01;4.283e-01;3.872e-01;1.004e+00;9.947e-01;3.834e-01;3.466e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.025e-01;-4.139e-01;5.000e+01
32.705963000;9.947e-01;4.260e-01;3.851e-01;4.283e-01;3.872e-01;1.004e+00;9.947e-01;3.834e-01;3.466e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.025e-01;-4.139e-01;5.000e+01
32.706963000;9.947e-01;4.260e-01;3.851e-01;4.283e-01;3.871e-01;1.004e+00;9.947e-01;3.834e-01;3.466e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.025e-01;-4.139e-01;5.000e+01
32.710963000;9.947e-01;4.260e-01;3.851e-01;4.282e-01;3.871e-01;1.004e+00;9.947e-01;3.834e-01;3.465e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.024e-01;-4.139e-01;5.000e+01
32.712963000;9.947e-01;4.260e-01;3.850e-01;4.282e-01;3.871e-01;1.004e+00;9.947e-01;3.834e-01;3.465e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.024e-01;-4.139e-01;5.000e+01
32.713963000;9.947e-01;4.259e-01;3.850e-01;4.282e-01;3.871e-01;1.004e+00;9.947e-01;3.834e-01;3.465e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.024e-01;-4.138e-01;5.000e+01
32.720963000;9.947e-01;4.259e-01;3.850e-01;4.282e-01;3.870e-01;1.004e+00;9.947e-01;3.833e-01;3.465e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.023e-01;-4.138e-01;5.000e+01
32.721963000;9.947e-01;4.259e-01;3.849e-01;4.281e-01;3.870e-01;1.004e+00;9.947e-01;3.833e-01;3.464e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.023e-01;-4.138e-01;5.000e+01
32.722963000;9.947e-01;4.259e-01;3.849e-01;4.281e-01;3.870e-01;1.004e+00;9.947e-01;3.833e-01;3.464e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.023e-01;-4.137e-01;5.000e+01
32.735963000;9.947e-01;4.257e-01;3.848e-01;4.280e-01;3.869e-01;1.004e+00;9.947e-01;3.832e-01;3.463e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.022e-01;-4.136e-01;5.000e+01
32.736963000;9.947e-01;4.257e-01;3.848e-01;4.280e-01;3.868e-01;1.004e+00;9.947e-01;3.832e-01;3.463e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.022e-01;-4.136e-01;5.000e+01
32.741963000;9.947e-01;4.257e-01;3.847e-01;4.280e-01;3.868e-01;1.004e+00;9.947e-01;3.831e-01;3.463e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.022e-01;-4.135e-01;5.000e+01
32.742963000;9.947e-01;4.257e-01;3.847e-01;4.280e-01;3.868e-01;1.004e+00;9.947e-01;3.831e-01;3.462e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.022e-01;-4.135e-01;5.000e+01
32.745963000;9.947e-01;4.256e-01;3.847e-01;4.279e-01;3.868e-01;1.004e+00;9.947e-01;3.831e-01;3.462e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.022e-01;-4.135e-01;5.000e+01
32.746963000;9.947e-01;4.256e-01;3.847e-01;4.279e-01;3.867e-01;1.004e+00;9.947e-01;3.831e-01;3.462e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.021e-01;-4.135e-01;5.000e+01
32.755963000;9.946e-01;4.255e-01;3.846e-01;4.278e-01;3.867e-01;1.004e+00;9.946e-01;3.830e-01;3.461e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.021e-01;-4.134e-01;5.000e+01
32.756963000;9.946e-01;4.255e-01;3.846e-01;4.278e-01;3.866e-01;1.004e+00;9.946e-01;3.830e-01;3.461e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.021e-01;-4.134e-01;5.000e+01
32.757963000;9.946e-01;4.255e-01;3.846e-01;4.278e-01;3.866e-01;1.004e+00;9.946e-01;3.830e-01;3.461e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.021e-01;-4.134e-01;5.000e+01
32.758963000;9.946e-01;4.255e-01;3.846e-01;4.278e-01;3.866e-01;1.004e+00;9.946e-01;3.830e-01;3.461e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.021e-01;-4.133e-01;5.000e+01
32.765963000;9.946e-01;4.255e-01;3.845e-01;4.277e-01;3.866e-01;1.004e+00;9.946e-01;3.829e-01;3.460e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.020e-01;-4.133e-01;5.000e+01
32.766963000;9.946e-01;4.254e-01;3.845e-01;4.277e-01;3.865e-01;1.004e+00;9.946e-01;3.829e-01;3.460e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.020e-01;-4.133e-01;5.000e+01
32.767963000;9.946e-01;4.254e-01;3.845e-01;4.277e-01;3.865e-01;1.004e+00;9.946e-01;3.829e-01;3.460e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.020e-01;-4.133e-01;5.000e+01
32.768963000;9.946e-01;4.254e-01;3.845e-01;4.277e-01;3.865e-01;1.004e+00;9.946e-01;3.829e-01;3.460e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.020e-01;-4.132e-01;5.000e+01
32.773963000;9.946e-01;4.254e-01;3.844e-01;4.277e-01;3.865e-01;1.004e+00;9.946e-01;3.828e-01;3.460e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.019e-01;-4.132e-01;5.000e+01
32.774963000;9.946e-01;4.254e-01;3.844e-01;4.277e-01;3.865e-01;1.004e+00;9.946e-01;3.828e-01;3.459e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.019e-01;-4.132e-01;5.000e+01
32.775963000;9.946e-01;4.254e-01;3.844e-01;4.277e-01;3.865e-01;1.004e+00;9.946e-01;3.828e-01;3.459e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.019e-01;-4.132e-01;5.000e+01
32.776963000;9.946e-01;4.253e-01;3.844e-01;4.276e-01;3.864e-01;1.004e+00;9.946e-01;3.828e-01;3.459e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.019e-01;-4.132e-01;5.000e+01
32.785963000;9.946e-01;4.253e-01;3.843e-01;4.276e-01;3.864e-01;1.004e+00;9.946e-01;3.827e-01;3.458e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.018e-01;-4.131e-01;5.000e+01
32.786963000;9.946e-01;4.252e-01;3.843e-01;4.276e-01;3.863e-01;1.004e+00;9.946e-01;3.827e-01;3.458e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.018e-01;-4.130e-01;5.000e+01
32.795963000;9.946e-01;4.252e-01;3.842e-01;4.275e-01;3.863e-01;1.004e+00;9.946e-01;3.826e-01;3.458e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.018e-01;-4.129e-01;5.000e+01
32.796963000;9.946e-01;4.252e-01;3.842e-01;4.275e-01;3.862e-01;1.004e+00;9.946e-01;3.826e-01;3.457e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.017e-01;-4.129e-01;5.000e+01
32.803963000;9.946e-01;4.251e-01;3.841e-01;4.274e-01;3.862e-01;1.004e+00;9.946e-01;3.826e-01;3.457e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.017e-01;-4.129e-01;5.000e+01
32.804963000;9.946e-01;4.251e-01;3.841e-01;4.274e-01;3.862e-01;1.004e+00;9.946e-01;3.826e-01;3.457e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.017e-01;-4.128e-01;5.000e+01
32.806963000;9.946e-01;4.251e-01;3.841e-01;4.274e-01;3.862e-01;1.004e+00;9.946e-01;3.826e-01;3.457e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.017e-01;-4.128e-01;5.000e+01
32.807963000;9.946e-01;4.250e-01;3.840e-01;4.274e-01;3.861e-01;1.004e+00;9.946e-01;3.825e-01;3.456e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.017e-01;-4.128e-01;5.000e+01
32.812963000;9.946e-01;4.250e-01;3.840e-01;4.273e-01;3.861e-01;1.004e+00;9.946e-01;3.825e-01;3.456e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.016e-01;-4.128e-01;5.000e+01
32.813963000;9.946e-01;4.250e-01;3.840e-01;4.273e-01;3.861e-01;1.004e+00;9.946e-01;3.825e-01;3.456e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.016e-01;-4.127e-01;5.000e+01
32.816963000;9.946e-01;4.250e-01;3.840e-01;4.273e-01;3.861e-01;1.004e+00;9.946e-01;3.825e-01;3.456e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.016e-01;-4.127e-01;5.000e+01
32.817963000;9.946e-01;4.250e-01;3.839e-01;4.273e-01;3.860e-01;1.004e+00;9.946e-01;3.825e-01;3.456e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.016e-01;-4.127e-01;5.000e+01
32.821963000;9.946e-01;4.249e-01;3.839e-01;4.272e-01;3.860e-01;1.004e+00;9.946e-01;3.824e-01;3.455e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.016e-01;-4.127e-01;5.000e+01
32.822963000;9.946e-01;4.249e-01;3.839e-01;4.272e-01;3.860e-01;1.004e+00;9.946e-01;3.824e-01;3.455e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.015e-01;-4.126e-01;5.000e+01
32.826963000;9.946e-01;4.249e-01;3.839e-01;4.272e-01;3.860e-01;1.004e+00;9.946e-01;3.824e-01;3.455e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.015e-01;-4.126e-01;5.000e+01
32.827963000;9.946e-01;4.249e-01;3.838e-01;4.272e-01;3.859e-01;1.004e+00;9.946e-01;3.824e-01;3.455e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.015e-01;-4.126e-01;5.000e+01
32.831963000;9.946e-01;4.248e-01;3.838e-01;4.272e-01;3.859e-01;1.004e+00;9.946e-01;3.823e-01;3.454e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.015e-01;-4.126e-01;5.000e+01
32.832963000;9.946e-01;4.248e-01;3.838e-01;4.271e-01;3.859e-01;1.004e+00;9.946e-01;3.823e-01;3.454e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.015e-01;-4.125e-01;5.000e+01
32.846963000;9.945e-01;4.247e-01;3.836e-01;4.270e-01;3.858e-01;1.004e+00;9.945e-01;3.822e-01;3.453e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.014e-01;-4.124e-01;5.000e+01
32.847963000;9.945e-01;4.247e-01;3.836e-01;4.270e-01;3.857e-01;1.004e+00;9.945e-01;3.822e-01;3.453e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.014e-01;-4.124e-01;5.000e+01
32.856963000;9.945e-01;4.246e-01;3.835e-01;4.269e-01;3.857e-01;1.004e+00;9.945e-01;3.821e-01;3.452e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.013e-01;-4.123e-01;5.000e+01
32.857963000;9.945e-01;4.246e-01;3.835e-01;4.269e-01;3.856e-01;1.004e+00;9.945e-01;3.821e-01;3.452e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.013e-01;-4.123e-01;5.000e+01
32.858963000;9.945e-01;4.246e-01;3.835e-01;4.269e-01;3.856e-01;1.004e+00;9.945e-01;3.821e-01;3.452e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.013e-01;-4.123e-01;5.000e+01
32.859963000;9.945e-01;4.246e-01;3.835e-01;4.269e-01;3.856e-01;1.004e+00;9.945e-01;3.821e-01;3.452e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.013e-01;-4.122e-01;5.000e+01
32.866963000;9.945e-01;4.245e-01;3.834e-01;4.269e-01;3.856e-01;1.004e+00;9.945e-01;3.821e-01;3.451e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.012e-01;-4.122e-01;5.000e+01
32.867963000;9.945e-01;4.245e-01;3.834e-01;4.269e-01;3.855e-01;1.004e+00;9.945e-01;3.821e-01;3.451e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.012e-01;-4.122e-01;5.000e+01
32.868963000;9.945e-01;4.245e-01;3.834e-01;4.269e-01;3.855e-01;1.004e+00;9.945e-01;3.821e-01;3.451e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.012e-01;-4.122e-01;5.000e+01
32.869963000;9.945e-01;4.245e-01;3.834e-01;4.268e-01;3.855e-01;1.004e+00;9.945e-01;3.820e-01;3.451e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.012e-01;-4.121e-01;5.000e+01
32.871963000;9.945e-01;4.245e-01;3.834e-01;4.268e-01;3.855e-01;1.004e+00;9.945e-01;3.820e-01;3.451e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.012e-01;-4.121e-01;5.000e+01
32.876963000;9.945e-01;4.244e-01;3.833e-01;4.268e-01;3.855e-01;1.004e+00;9.945e-01;3.820e-01;3.450e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.012e-01;-4.121e-01;5.000e+01
32.877963000;9.945e-01;4.244e-01;3.833e-01;4.268e-01;3.854e-01;1.004e+00;9.945e-01;3.820e-01;3.450e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.012e-01;-4.121e-01;5.000e+01
32.882963000;9.945e-01;4.244e-01;3.833e-01;4.267e-01;3.854e-01;1.004e+00;9.945e-01;3.820e-01;3.449e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.011e-01;-4.120e-01;5.000e+01
32.886963000;9.945e-01;4.244e-01;3.832e-01;4.267e-01;3.854e-01;1.004e+00;9.945e-01;3.819e-01;3.449e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.011e-01;-4.120e-01;5.000e+01
32.887963000;9.945e-01;4.244e-01;3.832e-01;4.267e-01;3.853e-01;1.004e+00;9.945e-01;3.819e-01;3.449e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.011e-01;-4.119e-01;5.000e+01
32.894963000;9.945e-01;4.243e-01;3.832e-01;4.267e-01;3.853e-01;1.004e+00;9.945e-01;3.819e-01;3.448e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.011e-01;-4.119e-01;5.000e+01
32.895963000;9.945e-01;4.243e-01;3.831e-01;4.267e-01;3.853e-01;1.004e+00;9.945e-01;3.819e-01;3.448e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.010e-01;-4.119e-01;5.000e+01
32.896963000;9.945e-01;4.243e-01;3.831e-01;4.266e-01;3.853e-01;1.004e+00;9.945e-01;3.819e-01;3.448e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.010e-01;-4.118e-01;5.000e+01
32.903963000;9.945e-01;4.242e-01;3.831e-01;4.266e-01;3.852e-01;1.004e+00;9.945e-01;3.818e-01;3.448e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.010e-01;-4.118e-01;5.000e+01
32.905963000;9.945e-01;4.242e-01;3.830e-01;4.266e-01;3.852e-01;1.004e+00;9.945e-01;3.818e-01;3.447e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.010e-01;-4.118e-01;5.000e+01
32.906963000;9.945e-01;4.242e-01;3.830e-01;4.266e-01;3.852e-01;1.004e+00;9.945e-01;3.818e-01;3.447e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.010e-01;-4.117e-01;5.000e+01
32.907963000;9.945e-01;4.242e-01;3.830e-01;4.266e-01;3.852e-01;1.004e+00;9.945e-01;3.818e-01;3.447e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.010e-01;-4.117e-01;5.000e+01
32.908963000;9.945e-01;4.242e-01;3.830e-01;4.266e-01;3.851e-01;1.004e+00;9.945e-01;3.818e-01;3.447e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.010e-01;-4.117e-01;5.000e+01
32.914963000;9.944e-01;4.242e-01;3.829e-01;4.265e-01;3.851e-01;1.004e+00;9.944e-01;3.817e-01;3.446e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.009e-01;-4.117e-01;5.000e+01
32.915963000;9.944e-01;4.242e-01;3.829e-01;4.265e-01;3.851e-01;1.004e+00;9.944e-01;3.817e-01;3.446e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.009e-01;-4.116e-01;5.000e+01
32.916963000;9.944e-01;4.241e-01;3.829e-01;4.265e-01;3.851e-01;1.004e+00;9.944e-01;3.817e-01;3.446e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.009e-01;-4.116e-01;5.000e+01
32.917963000;9.944e-01;4.241e-01;3.829e-01;4.265e-01;3.850e-01;1.004e+00;9.944e-01;3.817e-01;3.446e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.009e-01;-4.116e-01;5.000e+01
32.924963000;9.944e-01;4.241e-01;3.828e-01;4.265e-01;3.850e-01;1.004e+00;9.944e-01;3.817e-01;3.446e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.009e-01;-4.116e-01;5.000e+01
32.925963000;9.944e-01;4.241e-01;3.828e-01;4.265e-01;3.850e-01;1.004e+00;9.944e-01;3.817e-01;3.445e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.009e-01;-4.115e-01;5.000e+01
32.926963000;9.944e-01;4.241e-01;3.828e-01;4.265e-01;3.850e-01;1.004e+00;9.944e-01;3.817e-01;3.445e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.009e-01;-4.115e-01;5.000e+01
32.927963000;9.944e-01;4.241e-01;3.828e-01;4.265e-01;3.849e-01;1.004e+00;9.944e-01;3.817e-01;3.445e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.009e-01;-4.115e-01;5.000e+01
32.932963000;9.944e-01;4.240e-01;3.828e-01;4.264e-01;3.849e-01;1.004e+00;9.944e-01;3.816e-01;3.445e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.008e-01;-4.115e-01;5.000e+01
32.935963000;9.944e-01;4.240e-01;3.827e-01;4.264e-01;3.849e-01;1.004e+00;9.944e-01;3.816e-01;3.445e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.008e-01;-4.114e-01;5.000e+01
32.942963000;9.944e-01;4.240e-01;3.826e-01;4.264e-01;3.848e-01;1.004e+00;9.944e-01;3.816e-01;3.444e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.008e-01;-4.114e-01;5.000e+01
32.943963000;9.944e-01;4.240e-01;3.826e-01;4.264e-01;3.848e-01;1.004e+00;9.944e-01;3.816e-01;3.444e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.008e-01;-4.113e-01;5.000e+01
32.946963000;9.944e-01;4.240e-01;3.826e-01;4.263e-01;3.848e-01;1.004e+00;9.944e-01;3.816e-01;3.443e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.008e-01;-4.113e-01;5.000e+01
32.952963000;9.944e-01;4.239e-01;3.825e-01;4.263e-01;3.847e-01;1.004e+00;9.944e-01;3.815e-01;3.443e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.008e-01;-4.113e-01;5.000e+01
32.953963000;9.944e-01;4.239e-01;3.825e-01;4.263e-01;3.847e-01;1.004e+00;9.944e-01;3.815e-01;3.443e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.008e-01;-4.112e-01;5.000e+01
32.956963000;9.944e-01;4.239e-01;3.825e-01;4.263e-01;3.847e-01;1.004e+00;9.944e-01;3.815e-01;3.443e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.007e-01;-4.112e-01;5.000e+01
32.957963000;9.944e-01;4.239e-01;3.825e-01;4.263e-01;3.846e-01;1.004e+00;9.944e-01;3.815e-01;3.442e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.007e-01;-4.112e-01;5.000e+01
32.961963000;9.944e-01;4.239e-01;3.825e-01;4.263e-01;3.846e-01;1.004e+00;9.944e-01;3.815e-01;3.442e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.007e-01;-4.112e-01;5.000e+01
32.962963000;9.944e-01;4.239e-01;3.824e-01;4.263e-01;3.846e-01;1.004e+00;9.944e-01;3.815e-01;3.442e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.007e-01;-4.111e-01;5.000e+01
32.966963000;9.944e-01;4.239e-01;3.824e-01;4.262e-01;3.846e-01;1.004e+00;9.944e-01;3.815e-01;3.442e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.007e-01;-4.111e-01;5.000e+01
32.967963000;9.944e-01;4.238e-01;3.824e-01;4.262e-01;3.845e-01;1.004e+00;9.944e-01;3.815e-01;3.441e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.007e-01;-4.111e-01;5.000e+01
32.971963000;9.944e-01;4.238e-01;3.823e-01;4.262e-01;3.845e-01;1.004e+00;9.944e-01;3.814e-01;3.441e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.007e-01;-4.111e-01;5.000e+01
32.972963000;9.944e-01;4.238e-01;3.823e-01;4.262e-01;3.845e-01;1.004e+00;9.944e-01;3.814e-01;3.441e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.007e-01;-4.110e-01;5.000e+01
32.980963000;9.944e-01;4.238e-01;3.823e-01;4.262e-01;3.844e-01;1.004e+00;9.944e-01;3.814e-01;3.440e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.007e-01;-4.110e-01;5.000e+01
32.981963000;9.944e-01;4.238e-01;3.822e-01;4.262e-01;3.844e-01;1.004e+00;9.944e-01;3.814e-01;3.440e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.007e-01;-4.109e-01;5.000e+01
32.988963000;9.944e-01;4.237e-01;3.822e-01;4.262e-01;3.843e-01;1.004e+00;9.944e-01;3.814e-01;3.440e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.006e-01;-4.109e-01;5.000e+01
32.996963000;9.943e-01;4.237e-01;3.821e-01;4.261e-01;3.843e-01;1.004e+00;9.943e-01;3.813e-01;3.439e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.006e-01;-4.108e-01;5.000e+01
32.997963000;9.943e-01;4.237e-01;3.821e-01;4.261e-01;3.842e-01;1.004e+00;9.943e-01;3.813e-01;3.439e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.006e-01;-4.108e-01;5.000e+01
32.999963000;9.943e-01;4.237e-01;3.821e-01;4.261e-01;3.842e-01;1.004e+00;9.943e-01;3.813e-01;3.438e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.006e-01;-4.108e-01;5.000e+01
33.000963000;9.943e-01;4.237e-01;3.820e-01;4.261e-01;3.842e-01;1.004e+00;9.943e-01;3.813e-01;3.438e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.006e-01;-4.107e-01;5.000e+01
33.006963000;9.943e-01;4.237e-01;3.820e-01;4.261e-01;3.842e-01;1.004e+00;9.943e-01;3.813e-01;3.438e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.006e-01;-4.107e-01;5.000e+01
33.007963000;9.943e-01;4.237e-01;3.820e-01;4.261e-01;3.841e-01;1.004e+00;9.943e-01;3.813e-01;3.438e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.006e-01;-4.107e-01;5.000e+01
33.009963000;9.943e-01;4.237e-01;3.819e-01;4.261e-01;3.841e-01;1.004e+00;9.943e-01;3.813e-01;3.438e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.006e-01;-4.107e-01;5.000e+01
33.010963000;9.943e-01;4.237e-01;3.819e-01;4.261e-01;3.841e-01;1.004e+00;9.943e-01;3.813e-01;3.437e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.006e-01;-4.106e-01;5.000e+01
33.016963000;9.943e-01;4.236e-01;3.819e-01;4.261e-01;3.841e-01;1.004e+00;9.943e-01;3.813e-01;3.437e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.005e-01;-4.106e-01;5.000e+01
33.017963000;9.943e-01;4.236e-01;3.819e-01;4.260e-01;3.840e-01;1.004e+00;9.943e-01;3.813e-01;3.437e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.005e-01;-4.106e-01;5.000e+01
33.018963000;9.943e-01;4.236e-01;3.819e-01;4.260e-01;3.840e-01;1.004e+00;9.943e-01;3.813e-01;3.437e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.005e-01;-4.106e-01;5.000e+01
33.019963000;9.943e-01;4.236e-01;3.818e-01;4.260e-01;3.840e-01;1.004e+00;9.943e-01;3.813e-01;3.437e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.005e-01;-4.105e-01;5.000e+01
33.020963000;9.943e-01;4.236e-01;3.818e-01;4.260e-01;3.840e-01;1.004e+00;9.943e-01;3.813e-01;3.436e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.005e-01;-4.105e-01;5.000e+01
33.026963000;9.943e-01;4.236e-01;3.818e-01;4.260e-01;3.840e-01;1.004e+00;9.943e-01;3.812e-01;3.436e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.005e-01;-4.105e-01;5.000e+01
33.027963000;9.943e-01;4.236e-01;3.818e-01;4.260e-01;3.839e-01;1.004e+00;9.943e-01;3.812e-01;3.436e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.005e-01;-4.105e-01;5.000e+01
33.030963000;9.943e-01;4.236e-01;3.817e-01;4.260e-01;3.839e-01;1.004e+00;9.943e-01;3.812e-01;3.436e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.005e-01;-4.104e-01;5.000e+01
33.035963000;9.943e-01;4.236e-01;3.817e-01;4.260e-01;3.839e-01;1.004e+00;9.943e-01;3.812e-01;3.435e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.005e-01;-4.104e-01;5.000e+01
33.036963000;9.943e-01;4.236e-01;3.817e-01;4.260e-01;3.838e-01;1.004e+00;9.943e-01;3.812e-01;3.435e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.005e-01;-4.104e-01;5.000e+01
33.037963000;9.943e-01;4.236e-01;3.817e-01;4.260e-01;3.838e-01;1.004e+00;9.943e-01;3.812e-01;3.435e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.005e-01;-4.104e-01;5.000e+01
33.038963000;9.943e-01;4.236e-01;3.816e-01;4.260e-01;3.838e-01;1.004e+00;9.943e-01;3.812e-01;3.435e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.005e-01;-4.103e-01;5.000e+01
