time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;NetworkFrequencyPu
33.041963000;9.943e-01;4.235e-01;3.816e-01;4.260e-01;3.838e-01;1.004e+00;9.943e-01;3.812e-01;3.434e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.005e-01;-4.103e-01;5.000e+01
33.051963000;9.943e-01;4.235e-01;3.815e-01;4.259e-01;3.837e-01;1.004e+00;9.943e-01;3.812e-01;3.434e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.005e-01;-4.102e-01;5.000e+01
33.057963000;9.943e-01;4.235e-01;3.814e-01;4.259e-01;3.836e-01;1.004e+00;9.943e-01;3.811e-01;3.433e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.005e-01;-4.102e-01;5.000e+01
33.058963000;9.943e-01;4.235e-01;3.814e-01;4.259e-01;3.836e-01;1.004e+00;9.943e-01;3.811e-01;3.433e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.005e-01;-4.101e-01;5.000e+01
33.062963000;9.943e-01;4.235e-01;3.814e-01;4.259e-01;3.836e-01;1.004e+00;9.943e-01;3.811e-01;3.432e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.004e-01;-4.101e-01;5.000e+01
33.065963000;9.943e-01;4.235e-01;3.814e-01;4.259e-01;3.836e-01;1.004e+00;9.943e-01;3.811e-01;3.432e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.004e-01;-4.101e-01;5.000e+01
33.066963000;9.943e-01;4.235e-01;3.813e-01;4.259e-01;3.835e-01;1.004e+00;9.943e-01;3.811e-01;3.432e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.004e-01;-4.101e-01;5.000e+01
33.067963000;9.943e-01;4.235e-01;3.813e-01;4.259e-01;3.835e-01;1.004e+00;9.943e-01;3.811e-01;3.432e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.004e-01;-4.100e-01;5.000e+01
33.075963000;9.942e-01;4.234e-01;3.813e-01;4.259e-01;3.835e-01;1.004e+00;9.942e-01;3.811e-01;3.431e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.004e-01;-4.100e-01;5.000e+01
33.076963000;9.942e-01;4.234e-01;3.812e-01;4.259e-01;3.834e-01;1.004e+00;9.942e-01;3.811e-01;3.431e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.004e-01;-4.100e-01;5.000e+01
33.077963000;9.942e-01;4.234e-01;3.812e-01;4.259e-01;3.834e-01;1.004e+00;9.942e-01;3.811e-01;3.431e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.004e-01;-4.099e-01;5.000e+01
33.083963000;9.942e-01;4.234e-01;3.812e-01;4.259e-01;3.834e-01;1.004e+00;9.942e-01;3.811e-01;3.431e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.004e-01;-4.099e-01;5.000e+01
33.086963000;9.942e-01;4.234e-01;3.811e-01;4.258e-01;3.833e-01;1.004e+00;9.942e-01;3.811e-01;3.430e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.004e-01;-4.099e-01;5.000e+01
33.087963000;9.942e-01;4.234e-01;3.811e-01;4.258e-01;3.833e-01;1.004e+00;9.942e-01;3.810e-01;3.430e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.004e-01;-4.098e-01;5.000e+01
33.094963000;9.942e-01;4.234e-01;3.811e-01;4.258e-01;3.833e-01;1.004e+00;9.942e-01;3.810e-01;3.429e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.004e-01;-4.098e-01;5.000e+01
33.095963000;9.942e-01;4.234e-01;3.810e-01;4.258e-01;3.833e-01;1.004e+00;9.942e-01;3.810e-01;3.429e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.004e-01;-4.098e-01;5.000e+01
33.096963000;9.942e-01;4.234e-01;3.810e-01;4.258e-01;3.832e-01;1.004e+00;9.942e-01;3.810e-01;3.429e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.004e-01;-4.097e-01;5.000e+01
33.104963000;9.942e-01;4.233e-01;3.809e-01;4.258e-01;3.832e-01;1.004e+00;9.942e-01;3.810e-01;3.429e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.004e-01;-4.097e-01;5.000e+01
33.105963000;9.942e-01;4.233e-01;3.809e-01;4.258e-01;3.832e-01;1.004e+00;9.942e-01;3.810e-01;3.428e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.004e-01;-4.097e-01;5.000e+01
33.106963000;9.942e-01;4.233e-01;3.809e-01;4.258e-01;3.831e-01;1.004e+00;9.942e-01;3.810e-01;3.428e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.004e-01;-4.096e-01;5.000e+01
33.115963000;9.942e-01;4.233e-01;3.808e-01;4.258e-01;3.831e-01;1.004e+00;9.942e-01;3.810e-01;3.427e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.003e-01;-4.096e-01;5.000e+01
33.116963000;9.942e-01;4.233e-01;3.808e-01;4.258e-01;3.830e-01;1.004e+00;9.942e-01;3.810e-01;3.427e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.003e-01;-4.095e-01;5.000e+01
33.125963000;9.942e-01;4.233e-01;3.807e-01;4.257e-01;3.830e-01;1.004e+00;9.942e-01;3.809e-01;3.427e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.003e-01;-4.095e-01;5.000e+01
33.126963000;9.942e-01;4.233e-01;3.807e-01;4.257e-01;3.829e-01;1.004e+00;9.942e-01;3.809e-01;3.426e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.003e-01;-4.094e-01;5.000e+01
33.134963000;9.942e-01;4.232e-01;3.806e-01;4.257e-01;3.829e-01;1.004e+00;9.942e-01;3.809e-01;3.426e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.003e-01;-4.094e-01;5.000e+01
33.135963000;9.942e-01;4.232e-01;3.806e-01;4.257e-01;3.829e-01;1.004e+00;9.942e-01;3.809e-01;3.426e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.003e-01;-4.093e-01;5.000e+01
33.136963000;9.942e-01;4.232e-01;3.806e-01;4.257e-01;3.828e-01;1.004e+00;9.942e-01;3.809e-01;3.426e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.003e-01;-4.093e-01;5.000e+01
33.147963000;9.942e-01;4.232e-01;3.805e-01;4.257e-01;3.827e-01;1.004e+00;9.942e-01;3.809e-01;3.425e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.003e-01;-4.092e-01;5.000e+01
33.148963000;9.942e-01;4.232e-01;3.805e-01;4.257e-01;3.827e-01;1.004e+00;9.942e-01;3.809e-01;3.424e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.003e-01;-4.092e-01;5.000e+01
33.152963000;9.942e-01;4.232e-01;3.804e-01;4.257e-01;3.827e-01;1.004e+00;9.942e-01;3.808e-01;3.424e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.003e-01;-4.092e-01;5.000e+01
33.156963000;9.941e-01;4.231e-01;3.804e-01;4.256e-01;3.826e-01;1.004e+00;9.941e-01;3.808e-01;3.424e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.002e-01;-4.091e-01;5.000e+01
33.165963000;9.941e-01;4.231e-01;3.803e-01;4.256e-01;3.826e-01;1.004e+00;9.941e-01;3.808e-01;3.423e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.002e-01;-4.090e-01;5.000e+01
33.166963000;9.941e-01;4.231e-01;3.803e-01;4.256e-01;3.825e-01;1.004e+00;9.941e-01;3.808e-01;3.423e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.002e-01;-4.090e-01;5.000e+01
33.174963000;9.941e-01;4.231e-01;3.802e-01;4.256e-01;3.825e-01;1.004e+00;9.941e-01;3.808e-01;3.422e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.002e-01;-4.090e-01;5.000e+01
33.175963000;9.941e-01;4.231e-01;3.802e-01;4.256e-01;3.825e-01;1.004e+00;9.941e-01;3.808e-01;3.422e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.002e-01;-4.089e-01;5.000e+01
33.176963000;9.941e-01;4.231e-01;3.802e-01;4.256e-01;3.824e-01;1.004e+00;9.941e-01;3.808e-01;3.422e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.002e-01;-4.089e-01;5.000e+01
33.184963000;9.941e-01;4.230e-01;3.801e-01;4.255e-01;3.824e-01;1.004e+00;9.941e-01;3.807e-01;3.421e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.002e-01;-4.089e-01;5.000e+01
33.185963000;9.941e-01;4.230e-01;3.801e-01;4.255e-01;3.824e-01;1.004e+00;9.941e-01;3.807e-01;3.421e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.002e-01;-4.088e-01;5.000e+01
33.186963000;9.941e-01;4.230e-01;3.801e-01;4.255e-01;3.824e-01;1.004e+00;9.941e-01;3.807e-01;3.421e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.002e-01;-4.088e-01;5.000e+01
33.187963000;9.941e-01;4.230e-01;3.801e-01;4.255e-01;3.823e-01;1.004e+00;9.941e-01;3.807e-01;3.421e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.002e-01;-4.088e-01;5.000e+01
33.193963000;9.941e-01;4.230e-01;3.800e-01;4.255e-01;3.823e-01;1.004e+00;9.941e-01;3.807e-01;3.420e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.001e-01;-4.088e-01;5.000e+01
33.194963000;9.941e-01;4.230e-01;3.800e-01;4.255e-01;3.823e-01;1.004e+00;9.941e-01;3.807e-01;3.420e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.001e-01;-4.087e-01;5.000e+01
33.201963000;9.941e-01;4.230e-01;3.800e-01;4.255e-01;3.822e-01;1.004e+00;9.941e-01;3.807e-01;3.420e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.001e-01;-4.087e-01;5.000e+01
33.202963000;9.941e-01;4.230e-01;3.799e-01;4.255e-01;3.822e-01;1.004e+00;9.941e-01;3.807e-01;3.419e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.001e-01;-4.087e-01;5.000e+01
33.203963000;9.941e-01;4.229e-01;3.799e-01;4.255e-01;3.822e-01;1.004e+00;9.941e-01;3.807e-01;3.419e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.001e-01;-4.087e-01;5.000e+01
33.205963000;9.941e-01;4.229e-01;3.799e-01;4.255e-01;3.822e-01;1.004e+00;9.941e-01;3.806e-01;3.419e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.001e-01;-4.086e-01;5.000e+01
33.206963000;9.941e-01;4.229e-01;3.799e-01;4.254e-01;3.822e-01;1.004e+00;9.941e-01;3.806e-01;3.419e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.001e-01;-4.086e-01;5.000e+01
33.207963000;9.941e-01;4.229e-01;3.799e-01;4.254e-01;3.821e-01;1.004e+00;9.941e-01;3.806e-01;3.419e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.001e-01;-4.086e-01;5.000e+01
33.211963000;9.941e-01;4.229e-01;3.798e-01;4.254e-01;3.821e-01;1.004e+00;9.941e-01;3.806e-01;3.419e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.001e-01;-4.086e-01;5.000e+01
33.213963000;9.941e-01;4.229e-01;3.798e-01;4.254e-01;3.821e-01;1.004e+00;9.941e-01;3.806e-01;3.418e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.001e-01;-4.086e-01;5.000e+01
33.214963000;9.941e-01;4.229e-01;3.798e-01;4.254e-01;3.821e-01;1.004e+00;9.941e-01;3.806e-01;3.418e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.001e-01;-4.085e-01;5.000e+01
33.217963000;9.941e-01;4.229e-01;3.798e-01;4.254e-01;3.821e-01;1.004e+00;9.941e-01;3.806e-01;3.418e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.001e-01;-4.085e-01;5.000e+01
33.218963000;9.941e-01;4.229e-01;3.798e-01;4.254e-01;3.820e-01;1.004e+00;9.941e-01;3.806e-01;3.418e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.001e-01;-4.085e-01;5.000e+01
33.221963000;9.941e-01;4.229e-01;3.798e-01;4.254e-01;3.820e-01;1.004e+00;9.941e-01;3.806e-01;3.418e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.000e-01;-4.085e-01;5.000e+01
33.223963000;9.941e-01;4.228e-01;3.797e-01;4.254e-01;3.820e-01;1.004e+00;9.941e-01;3.806e-01;3.418e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.000e-01;-4.085e-01;5.000e+01
33.224963000;9.941e-01;4.228e-01;3.797e-01;4.254e-01;3.820e-01;1.004e+00;9.941e-01;3.806e-01;3.417e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.000e-01;-4.084e-01;5.000e+01
33.227963000;9.941e-01;4.228e-01;3.797e-01;4.254e-01;3.820e-01;1.004e+00;9.941e-01;3.805e-01;3.417e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.000e-01;-4.084e-01;5.000e+01
33.228963000;9.941e-01;4.228e-01;3.797e-01;4.253e-01;3.819e-01;1.004e+00;9.941e-01;3.805e-01;3.417e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.000e-01;-4.084e-01;5.000e+01
33.233963000;9.941e-01;4.228e-01;3.796e-01;4.253e-01;3.819e-01;1.004e+00;9.941e-01;3.805e-01;3.417e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.000e-01;-4.084e-01;5.000e+01
33.234963000;9.941e-01;4.228e-01;3.796e-01;4.253e-01;3.819e-01;1.004e+00;9.941e-01;3.805e-01;3.417e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.000e-01;-4.083e-01;5.000e+01
33.238963000;9.941e-01;4.228e-01;3.796e-01;4.253e-01;3.819e-01;1.004e+00;9.941e-01;3.805e-01;3.416e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.000e-01;-4.083e-01;5.000e+01
33.239963000;9.941e-01;4.228e-01;3.796e-01;4.253e-01;3.818e-01;1.004e+00;9.941e-01;3.805e-01;3.416e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.000e-01;-4.083e-01;5.000e+01
33.243963000;9.940e-01;4.227e-01;3.795e-01;4.253e-01;3.818e-01;1.004e+00;9.940e-01;3.805e-01;3.416e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.000e-01;-4.083e-01;5.000e+01
33.244963000;9.940e-01;4.227e-01;3.795e-01;4.253e-01;3.818e-01;1.004e+00;9.940e-01;3.805e-01;3.416e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.999e-01;-4.082e-01;5.000e+01
33.246963000;9.940e-01;4.227e-01;3.795e-01;4.253e-01;3.818e-01;1.004e+00;9.940e-01;3.805e-01;3.416e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.999e-01;-4.082e-01;5.000e+01
33.247963000;9.940e-01;4.227e-01;3.795e-01;4.253e-01;3.818e-01;1.004e+00;9.940e-01;3.804e-01;3.415e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.999e-01;-4.082e-01;5.000e+01
33.248963000;9.940e-01;4.227e-01;3.795e-01;4.252e-01;3.818e-01;1.004e+00;9.940e-01;3.804e-01;3.415e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.999e-01;-4.082e-01;5.000e+01
33.249963000;9.940e-01;4.227e-01;3.795e-01;4.252e-01;3.817e-01;1.004e+00;9.940e-01;3.804e-01;3.415e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.999e-01;-4.082e-01;5.000e+01
33.263963000;9.940e-01;4.226e-01;3.793e-01;4.252e-01;3.816e-01;1.004e+00;9.940e-01;3.804e-01;3.414e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.999e-01;-4.081e-01;5.000e+01
33.264963000;9.940e-01;4.226e-01;3.793e-01;4.252e-01;3.816e-01;1.004e+00;9.940e-01;3.804e-01;3.414e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.999e-01;-4.080e-01;5.000e+01
33.268963000;9.940e-01;4.226e-01;3.793e-01;4.251e-01;3.816e-01;1.004e+00;9.940e-01;3.803e-01;3.414e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.998e-01;-4.080e-01;5.000e+01
33.269963000;9.940e-01;4.226e-01;3.793e-01;4.251e-01;3.816e-01;1.004e+00;9.940e-01;3.803e-01;3.413e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.998e-01;-4.080e-01;5.000e+01
33.270963000;9.940e-01;4.226e-01;3.793e-01;4.251e-01;3.816e-01;1.004e+00;9.940e-01;3.803e-01;3.413e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.998e-01;-4.080e-01;5.000e+01
33.271963000;9.940e-01;4.226e-01;3.793e-01;4.251e-01;3.815e-01;1.004e+00;9.940e-01;3.803e-01;3.413e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.998e-01;-4.080e-01;5.000e+01
33.278963000;9.940e-01;4.225e-01;3.792e-01;4.251e-01;3.815e-01;1.004e+00;9.940e-01;3.803e-01;3.413e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.998e-01;-4.079e-01;5.000e+01
33.279963000;9.940e-01;4.225e-01;3.792e-01;4.251e-01;3.815e-01;1.003e+00;9.940e-01;3.803e-01;3.413e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.998e-01;-4.079e-01;5.000e+01
33.280963000;9.940e-01;4.225e-01;3.792e-01;4.251e-01;3.815e-01;1.003e+00;9.940e-01;3.803e-01;3.413e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.998e-01;-4.079e-01;5.000e+01
33.283963000;9.940e-01;4.225e-01;3.791e-01;4.251e-01;3.814e-01;1.003e+00;9.940e-01;3.803e-01;3.412e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.998e-01;-4.079e-01;5.000e+01
33.284963000;9.940e-01;4.225e-01;3.791e-01;4.250e-01;3.814e-01;1.003e+00;9.940e-01;3.802e-01;3.412e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.998e-01;-4.078e-01;5.000e+01
33.291963000;9.940e-01;4.225e-01;3.791e-01;4.250e-01;3.814e-01;1.003e+00;9.940e-01;3.802e-01;3.412e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.997e-01;-4.078e-01;5.000e+01
33.292963000;9.940e-01;4.224e-01;3.791e-01;4.250e-01;3.813e-01;1.003e+00;9.940e-01;3.802e-01;3.411e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.997e-01;-4.078e-01;5.000e+01
33.302963000;9.940e-01;4.224e-01;3.790e-01;4.249e-01;3.813e-01;1.003e+00;9.940e-01;3.801e-01;3.411e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.997e-01;-4.077e-01;5.000e+01
33.303963000;9.940e-01;4.224e-01;3.789e-01;4.249e-01;3.812e-01;1.003e+00;9.940e-01;3.801e-01;3.411e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.997e-01;-4.077e-01;5.000e+01
33.313963000;9.940e-01;4.223e-01;3.789e-01;4.249e-01;3.812e-01;1.003e+00;9.940e-01;3.801e-01;3.410e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.996e-01;-4.076e-01;5.000e+01
33.314963000;9.940e-01;4.223e-01;3.788e-01;4.249e-01;3.811e-01;1.003e+00;9.940e-01;3.801e-01;3.410e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.996e-01;-4.075e-01;5.000e+01
33.315963000;9.940e-01;4.223e-01;3.788e-01;4.249e-01;3.811e-01;1.003e+00;9.940e-01;3.801e-01;3.409e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.996e-01;-4.075e-01;5.000e+01
33.323963000;9.940e-01;4.222e-01;3.788e-01;4.248e-01;3.811e-01;1.003e+00;9.940e-01;3.800e-01;3.409e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.996e-01;-4.075e-01;5.000e+01
33.324963000;9.940e-01;4.222e-01;3.787e-01;4.248e-01;3.810e-01;1.003e+00;9.940e-01;3.800e-01;3.409e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.996e-01;-4.074e-01;5.000e+01
33.326963000;9.940e-01;4.222e-01;3.787e-01;4.248e-01;3.810e-01;1.003e+00;9.940e-01;3.800e-01;3.409e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.995e-01;-4.074e-01;5.000e+01
33.327963000;9.939e-01;4.222e-01;3.787e-01;4.248e-01;3.810e-01;1.003e+00;9.939e-01;3.800e-01;3.408e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.995e-01;-4.074e-01;5.000e+01
33.334963000;9.939e-01;4.222e-01;3.786e-01;4.247e-01;3.810e-01;1.003e+00;9.939e-01;3.800e-01;3.408e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.995e-01;-4.074e-01;5.000e+01
33.335963000;9.939e-01;4.222e-01;3.786e-01;4.247e-01;3.809e-01;1.003e+00;9.939e-01;3.800e-01;3.408e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.995e-01;-4.073e-01;5.000e+01
33.356963000;9.939e-01;4.220e-01;3.784e-01;4.246e-01;3.808e-01;1.003e+00;9.939e-01;3.798e-01;3.406e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.994e-01;-4.071e-01;5.000e+01
33.357963000;9.939e-01;4.220e-01;3.784e-01;4.246e-01;3.807e-01;1.003e+00;9.939e-01;3.798e-01;3.406e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.994e-01;-4.071e-01;5.000e+01
33.367963000;9.939e-01;4.220e-01;3.783e-01;4.245e-01;3.807e-01;1.003e+00;9.939e-01;3.798e-01;3.405e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.993e-01;-4.070e-01;5.000e+01
33.368963000;9.939e-01;4.219e-01;3.783e-01;4.245e-01;3.806e-01;1.003e+00;9.939e-01;3.798e-01;3.405e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.993e-01;-4.070e-01;5.000e+01
33.374963000;9.939e-01;4.219e-01;3.783e-01;4.245e-01;3.806e-01;1.003e+00;9.939e-01;3.797e-01;3.404e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.993e-01;-4.070e-01;5.000e+01
33.375963000;9.939e-01;4.219e-01;3.783e-01;4.245e-01;3.806e-01;1.003e+00;9.939e-01;3.797e-01;3.404e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.993e-01;-4.069e-01;5.000e+01
33.376963000;9.939e-01;4.219e-01;3.782e-01;4.245e-01;3.806e-01;1.003e+00;9.939e-01;3.797e-01;3.404e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.993e-01;-4.069e-01;5.000e+01
33.378963000;9.939e-01;4.219e-01;3.782e-01;4.245e-01;3.806e-01;1.003e+00;9.939e-01;3.797e-01;3.404e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.993e-01;-4.069e-01;5.000e+01
33.379963000;9.939e-01;4.219e-01;3.782e-01;4.245e-01;3.805e-01;1.003e+00;9.939e-01;3.797e-01;3.404e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.993e-01;-4.069e-01;5.000e+01
33.384963000;9.939e-01;4.218e-01;3.782e-01;4.244e-01;3.805e-01;1.003e+00;9.939e-01;3.797e-01;3.404e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.992e-01;-4.069e-01;5.000e+01
33.385963000;9.939e-01;4.218e-01;3.782e-01;4.244e-01;3.805e-01;1.003e+00;9.939e-01;3.797e-01;3.403e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.992e-01;-4.068e-01;5.000e+01
33.389963000;9.939e-01;4.218e-01;3.781e-01;4.244e-01;3.805e-01;1.003e+00;9.939e-01;3.796e-01;3.403e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.992e-01;-4.068e-01;5.000e+01
33.390963000;9.939e-01;4.218e-01;3.781e-01;4.244e-01;3.804e-01;1.003e+00;9.939e-01;3.796e-01;3.403e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.992e-01;-4.068e-01;5.000e+01
33.395963000;9.939e-01;4.218e-01;3.781e-01;4.244e-01;3.804e-01;1.003e+00;9.939e-01;3.796e-01;3.403e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.992e-01;-4.068e-01;5.000e+01
33.396963000;9.939e-01;4.218e-01;3.781e-01;4.244e-01;3.804e-01;1.003e+00;9.939e-01;3.796e-01;3.403e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.992e-01;-4.067e-01;5.000e+01
33.397963000;9.939e-01;4.218e-01;3.781e-01;4.244e-01;3.804e-01;1.003e+00;9.939e-01;3.796e-01;3.402e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.992e-01;-4.067e-01;5.000e+01
33.400963000;9.939e-01;4.217e-01;3.780e-01;4.243e-01;3.804e-01;1.003e+00;9.939e-01;3.796e-01;3.402e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.992e-01;-4.067e-01;5.000e+01
33.401963000;9.939e-01;4.217e-01;3.780e-01;4.243e-01;3.803e-01;1.003e+00;9.939e-01;3.796e-01;3.402e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.992e-01;-4.067e-01;5.000e+01
33.411963000;9.939e-01;4.217e-01;3.779e-01;4.243e-01;3.803e-01;1.003e+00;9.939e-01;3.795e-01;3.401e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.991e-01;-4.066e-01;5.000e+01
33.412963000;9.939e-01;4.217e-01;3.779e-01;4.243e-01;3.802e-01;1.003e+00;9.939e-01;3.795e-01;3.401e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.991e-01;-4.066e-01;5.000e+01
33.415963000;9.938e-01;4.216e-01;3.779e-01;4.243e-01;3.802e-01;1.003e+00;9.938e-01;3.795e-01;3.401e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.991e-01;-4.066e-01;5.000e+01
33.416963000;9.938e-01;4.216e-01;3.779e-01;4.242e-01;3.802e-01;1.003e+00;9.938e-01;3.795e-01;3.401e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.991e-01;-4.065e-01;5.000e+01
33.420963000;9.938e-01;4.216e-01;3.778e-01;4.242e-01;3.802e-01;1.003e+00;9.938e-01;3.795e-01;3.401e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.991e-01;-4.065e-01;5.000e+01
33.421963000;9.938e-01;4.216e-01;3.778e-01;4.242e-01;3.802e-01;1.003e+00;9.938e-01;3.794e-01;3.400e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.991e-01;-4.065e-01;5.000e+01
33.422963000;9.938e-01;4.216e-01;3.778e-01;4.242e-01;3.802e-01;1.003e+00;9.938e-01;3.794e-01;3.400e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.991e-01;-4.065e-01;5.000e+01
33.423963000;9.938e-01;4.216e-01;3.778e-01;4.242e-01;3.801e-01;1.003e+00;9.938e-01;3.794e-01;3.400e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.990e-01;-4.065e-01;5.000e+01
33.426963000;9.938e-01;4.216e-01;3.778e-01;4.242e-01;3.801e-01;1.003e+00;9.938e-01;3.794e-01;3.400e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.990e-01;-4.065e-01;5.000e+01
33.427963000;9.938e-01;4.216e-01;3.778e-01;4.242e-01;3.801e-01;1.003e+00;9.938e-01;3.794e-01;3.400e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.990e-01;-4.064e-01;5.000e+01
33.433963000;9.938e-01;4.215e-01;3.777e-01;4.242e-01;3.801e-01;1.003e+00;9.938e-01;3.794e-01;3.399e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.990e-01;-4.064e-01;5.000e+01
33.434963000;9.938e-01;4.215e-01;3.777e-01;4.242e-01;3.800e-01;1.003e+00;9.938e-01;3.794e-01;3.399e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.990e-01;-4.064e-01;5.000e+01
33.444963000;9.938e-01;4.215e-01;3.776e-01;4.241e-01;3.800e-01;1.003e+00;9.938e-01;3.793e-01;3.398e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.990e-01;-4.063e-01;5.000e+01
33.445963000;9.938e-01;4.215e-01;3.776e-01;4.241e-01;3.799e-01;1.003e+00;9.938e-01;3.793e-01;3.398e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.990e-01;-4.063e-01;5.000e+01
33.446963000;9.938e-01;4.215e-01;3.776e-01;4.241e-01;3.799e-01;1.003e+00;9.938e-01;3.793e-01;3.398e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.989e-01;-4.063e-01;5.000e+01
33.447963000;9.938e-01;4.215e-01;3.776e-01;4.241e-01;3.799e-01;1.003e+00;9.938e-01;3.793e-01;3.398e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.989e-01;-4.062e-01;5.000e+01
33.455963000;9.938e-01;4.214e-01;3.775e-01;4.240e-01;3.799e-01;1.003e+00;9.938e-01;3.793e-01;3.398e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.989e-01;-4.062e-01;5.000e+01
33.456963000;9.938e-01;4.214e-01;3.775e-01;4.240e-01;3.798e-01;1.003e+00;9.938e-01;3.793e-01;3.397e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.989e-01;-4.062e-01;5.000e+01
33.457963000;9.938e-01;4.214e-01;3.775e-01;4.240e-01;3.798e-01;1.003e+00;9.938e-01;3.793e-01;3.397e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.989e-01;-4.062e-01;5.000e+01
33.458963000;9.938e-01;4.214e-01;3.775e-01;4.240e-01;3.798e-01;1.003e+00;9.938e-01;3.793e-01;3.397e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.989e-01;-4.061e-01;5.000e+01
33.466963000;9.938e-01;4.214e-01;3.774e-01;4.240e-01;3.798e-01;1.003e+00;9.938e-01;3.792e-01;3.397e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.989e-01;-4.061e-01;5.000e+01
33.467963000;9.938e-01;4.214e-01;3.774e-01;4.240e-01;3.797e-01;1.003e+00;9.938e-01;3.792e-01;3.397e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.989e-01;-4.061e-01;5.000e+01
33.477963000;9.938e-01;4.213e-01;3.773e-01;4.239e-01;3.797e-01;1.003e+00;9.938e-01;3.792e-01;3.396e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.988e-01;-4.060e-01;5.000e+01
33.478963000;9.938e-01;4.213e-01;3.773e-01;4.239e-01;3.796e-01;1.003e+00;9.938e-01;3.792e-01;3.396e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.988e-01;-4.060e-01;5.000e+01
33.479963000;9.938e-01;4.213e-01;3.773e-01;4.239e-01;3.796e-01;1.003e+00;9.938e-01;3.792e-01;3.395e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.988e-01;-4.059e-01;5.000e+01
33.488963000;9.938e-01;4.213e-01;3.772e-01;4.239e-01;3.796e-01;1.003e+00;9.938e-01;3.791e-01;3.395e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.988e-01;-4.059e-01;5.000e+01
33.489963000;9.938e-01;4.213e-01;3.772e-01;4.239e-01;3.795e-01;1.003e+00;9.938e-01;3.791e-01;3.395e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.988e-01;-4.058e-01;5.000e+01
33.499963000;9.938e-01;4.212e-01;3.771e-01;4.239e-01;3.795e-01;1.003e+00;9.938e-01;3.791e-01;3.394e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.988e-01;-4.058e-01;5.000e+01
33.500963000;9.938e-01;4.212e-01;3.771e-01;4.239e-01;3.794e-01;1.003e+00;9.938e-01;3.791e-01;3.394e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.988e-01;-4.057e-01;5.000e+01
33.501963000;9.938e-01;4.212e-01;3.771e-01;4.238e-01;3.794e-01;1.003e+00;9.938e-01;3.791e-01;3.394e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.987e-01;-4.057e-01;5.000e+01
33.502963000;9.938e-01;4.212e-01;3.771e-01;4.238e-01;3.794e-01;1.003e+00;9.938e-01;3.791e-01;3.394e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.987e-01;-4.057e-01;5.000e+01
33.509963000;9.937e-01;4.212e-01;3.770e-01;4.238e-01;3.794e-01;1.003e+00;9.937e-01;3.790e-01;3.393e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.987e-01;-4.057e-01;5.000e+01
33.510963000;9.937e-01;4.212e-01;3.770e-01;4.238e-01;3.794e-01;1.003e+00;9.937e-01;3.790e-01;3.393e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.987e-01;-4.056e-01;5.000e+01
33.511963000;9.937e-01;4.212e-01;3.770e-01;4.238e-01;3.793e-01;1.003e+00;9.937e-01;3.790e-01;3.393e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.987e-01;-4.056e-01;5.000e+01
33.514963000;9.937e-01;4.211e-01;3.769e-01;4.238e-01;3.793e-01;1.003e+00;9.937e-01;3.790e-01;3.392e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.987e-01;-4.056e-01;5.000e+01
33.520963000;9.937e-01;4.211e-01;3.769e-01;4.238e-01;3.793e-01;1.003e+00;9.937e-01;3.790e-01;3.392e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.987e-01;-4.056e-01;5.000e+01
33.521963000;9.937e-01;4.211e-01;3.769e-01;4.238e-01;3.793e-01;1.003e+00;9.937e-01;3.790e-01;3.392e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.987e-01;-4.055e-01;5.000e+01
33.530963000;9.937e-01;4.211e-01;3.768e-01;4.237e-01;3.792e-01;1.003e+00;9.937e-01;3.790e-01;3.391e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.987e-01;-4.055e-01;5.000e+01
33.531963000;9.937e-01;4.211e-01;3.768e-01;4.237e-01;3.792e-01;1.003e+00;9.937e-01;3.790e-01;3.391e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.987e-01;-4.054e-01;5.000e+01
33.532963000;9.937e-01;4.211e-01;3.768e-01;4.237e-01;3.792e-01;1.003e+00;9.937e-01;3.790e-01;3.391e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.987e-01;-4.054e-01;5.000e+01
33.533963000;9.937e-01;4.211e-01;3.768e-01;4.237e-01;3.791e-01;1.003e+00;9.937e-01;3.790e-01;3.391e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.987e-01;-4.054e-01;5.000e+01
33.537963000;9.937e-01;4.211e-01;3.767e-01;4.237e-01;3.791e-01;1.003e+00;9.937e-01;3.790e-01;3.391e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.987e-01;-4.054e-01;5.000e+01
33.540963000;9.937e-01;4.211e-01;3.767e-01;4.237e-01;3.791e-01;1.003e+00;9.937e-01;3.789e-01;3.390e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.986e-01;-4.054e-01;5.000e+01
33.541963000;9.937e-01;4.210e-01;3.767e-01;4.237e-01;3.791e-01;1.003e+00;9.937e-01;3.789e-01;3.390e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.986e-01;-4.054e-01;5.000e+01
33.542963000;9.937e-01;4.210e-01;3.767e-01;4.237e-01;3.791e-01;1.003e+00;9.937e-01;3.789e-01;3.390e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.986e-01;-4.053e-01;5.000e+01
33.543963000;9.937e-01;4.210e-01;3.767e-01;4.237e-01;3.791e-01;1.003e+00;9.937e-01;3.789e-01;3.390e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.986e-01;-4.053e-01;5.000e+01
33.544963000;9.937e-01;4.210e-01;3.767e-01;4.237e-01;3.790e-01;1.003e+00;9.937e-01;3.789e-01;3.390e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.986e-01;-4.053e-01;5.000e+01
33.549963000;9.937e-01;4.210e-01;3.766e-01;4.237e-01;3.790e-01;1.003e+00;9.937e-01;3.789e-01;3.389e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.986e-01;-4.053e-01;5.000e+01
33.552963000;9.937e-01;4.210e-01;3.766e-01;4.237e-01;3.790e-01;1.003e+00;9.937e-01;3.789e-01;3.389e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.986e-01;-4.053e-01;5.000e+01
33.553963000;9.937e-01;4.210e-01;3.766e-01;4.237e-01;3.790e-01;1.003e+00;9.937e-01;3.789e-01;3.389e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.986e-01;-4.052e-01;5.000e+01
33.554963000;9.937e-01;4.210e-01;3.766e-01;4.237e-01;3.790e-01;1.003e+00;9.937e-01;3.789e-01;3.389e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.986e-01;-4.052e-01;5.000e+01
33.555963000;9.937e-01;4.210e-01;3.766e-01;4.237e-01;3.789e-01;1.003e+00;9.937e-01;3.789e-01;3.389e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.986e-01;-4.052e-01;5.000e+01
33.565963000;9.937e-01;4.210e-01;3.765e-01;4.237e-01;3.789e-01;1.003e+00;9.937e-01;3.789e-01;3.388e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.986e-01;-4.051e-01;5.000e+01
33.566963000;9.937e-01;4.210e-01;3.764e-01;4.237e-01;3.788e-01;1.003e+00;9.937e-01;3.789e-01;3.388e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.986e-01;-4.051e-01;5.000e+01
33.573963000;9.937e-01;4.210e-01;3.764e-01;4.236e-01;3.788e-01;1.003e+00;9.937e-01;3.789e-01;3.387e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.986e-01;-4.051e-01;5.000e+01
33.574963000;9.937e-01;4.210e-01;3.764e-01;4.236e-01;3.788e-01;1.003e+00;9.937e-01;3.789e-01;3.387e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.986e-01;-4.050e-01;5.000e+01
33.576963000;9.937e-01;4.209e-01;3.764e-01;4.236e-01;3.788e-01;1.003e+00;9.937e-01;3.789e-01;3.387e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.986e-01;-4.050e-01;5.000e+01
33.577963000;9.937e-01;4.209e-01;3.763e-01;4.236e-01;3.787e-01;1.003e+00;9.937e-01;3.789e-01;3.387e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.986e-01;-4.050e-01;5.000e+01
33.584963000;9.937e-01;4.209e-01;3.763e-01;4.236e-01;3.787e-01;1.003e+00;9.937e-01;3.788e-01;3.387e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.986e-01;-4.050e-01;5.000e+01
33.585963000;9.937e-01;4.209e-01;3.763e-01;4.236e-01;3.787e-01;1.003e+00;9.937e-01;3.788e-01;3.386e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.986e-01;-4.049e-01;5.000e+01
33.587963000;9.937e-01;4.209e-01;3.763e-01;4.236e-01;3.787e-01;1.003e+00;9.937e-01;3.788e-01;3.386e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.986e-01;-4.049e-01;5.000e+01
33.588963000;9.937e-01;4.209e-01;3.762e-01;4.236e-01;3.786e-01;1.003e+00;9.937e-01;3.788e-01;3.386e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.986e-01;-4.049e-01;5.000e+01
33.594963000;9.936e-01;4.209e-01;3.762e-01;4.236e-01;3.786e-01;1.003e+00;9.936e-01;3.788e-01;3.386e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.986e-01;-4.049e-01;5.000e+01
33.595963000;9.936e-01;4.209e-01;3.762e-01;4.236e-01;3.786e-01;1.003e+00;9.936e-01;3.788e-01;3.386e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.986e-01;-4.048e-01;5.000e+01
33.598963000;9.936e-01;4.209e-01;3.761e-01;4.236e-01;3.786e-01;1.003e+00;9.936e-01;3.788e-01;3.385e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.986e-01;-4.048e-01;5.000e+01
33.599963000;9.936e-01;4.209e-01;3.761e-01;4.236e-01;3.785e-01;1.003e+00;9.936e-01;3.788e-01;3.385e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.986e-01;-4.048e-01;5.000e+01
33.605963000;9.936e-01;4.209e-01;3.761e-01;4.236e-01;3.785e-01;1.003e+00;9.936e-01;3.788e-01;3.385e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.985e-01;-4.048e-01;5.000e+01
33.606963000;9.936e-01;4.209e-01;3.761e-01;4.236e-01;3.785e-01;1.003e+00;9.936e-01;3.788e-01;3.385e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.985e-01;-4.047e-01;5.000e+01
33.608963000;9.936e-01;4.209e-01;3.760e-01;4.236e-01;3.785e-01;1.003e+00;9.936e-01;3.788e-01;3.384e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.985e-01;-4.047e-01;5.000e+01
33.630963000;9.936e-01;4.208e-01;3.758e-01;4.235e-01;3.783e-01;1.003e+00;9.936e-01;3.787e-01;3.383e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.985e-01;-4.045e-01;5.000e+01
33.631963000;9.936e-01;4.208e-01;3.758e-01;4.235e-01;3.783e-01;1.003e+00;9.936e-01;3.787e-01;3.382e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.985e-01;-4.045e-01;5.000e+01
33.632963000;9.936e-01;4.208e-01;3.758e-01;4.235e-01;3.782e-01;1.003e+00;9.936e-01;3.787e-01;3.382e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.985e-01;-4.045e-01;5.000e+01
33.641963000;9.936e-01;4.208e-01;3.757e-01;4.235e-01;3.782e-01;1.003e+00;9.936e-01;3.787e-01;3.382e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.985e-01;-4.044e-01;5.000e+01
33.642963000;9.936e-01;4.208e-01;3.757e-01;4.235e-01;3.781e-01;1.003e+00;9.936e-01;3.787e-01;3.382e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.985e-01;-4.044e-01;5.000e+01
33.649963000;9.936e-01;4.208e-01;3.757e-01;4.235e-01;3.781e-01;1.003e+00;9.936e-01;3.787e-01;3.381e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.985e-01;-4.044e-01;5.000e+01
33.650963000;9.936e-01;4.208e-01;3.757e-01;4.235e-01;3.781e-01;1.003e+00;9.936e-01;3.787e-01;3.381e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.985e-01;-4.043e-01;5.000e+01
33.653963000;9.936e-01;4.208e-01;3.756e-01;4.235e-01;3.781e-01;1.003e+00;9.936e-01;3.787e-01;3.381e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.985e-01;-4.043e-01;5.000e+01
33.654963000;9.936e-01;4.208e-01;3.756e-01;4.235e-01;3.780e-01;1.003e+00;9.936e-01;3.787e-01;3.381e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.985e-01;-4.043e-01;5.000e+01
33.664963000;9.936e-01;4.208e-01;3.755e-01;4.235e-01;3.780e-01;1.003e+00;9.936e-01;3.787e-01;3.380e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.985e-01;-4.042e-01;5.000e+01
33.665963000;9.936e-01;4.208e-01;3.755e-01;4.235e-01;3.779e-01;1.003e+00;9.936e-01;3.787e-01;3.380e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.985e-01;-4.042e-01;5.000e+01
33.666963000;9.936e-01;4.208e-01;3.755e-01;4.235e-01;3.779e-01;1.003e+00;9.936e-01;3.787e-01;3.380e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.985e-01;-4.042e-01;5.000e+01
33.667963000;9.936e-01;4.208e-01;3.755e-01;4.235e-01;3.779e-01;1.003e+00;9.936e-01;3.787e-01;3.379e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.985e-01;-4.042e-01;5.000e+01
33.675963000;9.936e-01;4.207e-01;3.754e-01;4.235e-01;3.779e-01;1.003e+00;9.936e-01;3.787e-01;3.379e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.985e-01;-4.041e-01;5.000e+01
33.676963000;9.936e-01;4.207e-01;3.754e-01;4.235e-01;3.778e-01;1.003e+00;9.936e-01;3.787e-01;3.379e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.985e-01;-4.041e-01;5.000e+01
33.678963000;9.936e-01;4.207e-01;3.754e-01;4.235e-01;3.778e-01;1.003e+00;9.936e-01;3.787e-01;3.379e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.985e-01;-4.041e-01;5.000e+01
33.682963000;9.936e-01;4.207e-01;3.754e-01;4.235e-01;3.778e-01;1.003e+00;9.936e-01;3.787e-01;3.378e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.985e-01;-4.041e-01;5.000e+01
33.683963000;9.936e-01;4.207e-01;3.753e-01;4.235e-01;3.778e-01;1.003e+00;9.936e-01;3.787e-01;3.378e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.985e-01;-4.040e-01;5.000e+01
33.686963000;9.935e-01;4.207e-01;3.753e-01;4.235e-01;3.778e-01;1.003e+00;9.935e-01;3.786e-01;3.378e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.985e-01;-4.040e-01;5.000e+01
33.687963000;9.935e-01;4.207e-01;3.753e-01;4.235e-01;3.777e-01;1.003e+00;9.935e-01;3.786e-01;3.378e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.985e-01;-4.040e-01;5.000e+01
33.690963000;9.935e-01;4.207e-01;3.753e-01;4.234e-01;3.777e-01;1.003e+00;9.935e-01;3.786e-01;3.377e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.985e-01;-4.040e-01;5.000e+01
33.692963000;9.935e-01;4.207e-01;3.753e-01;4.234e-01;3.777e-01;1.003e+00;9.935e-01;3.786e-01;3.377e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.985e-01;-4.040e-01;5.000e+01
33.693963000;9.935e-01;4.207e-01;3.752e-01;4.234e-01;3.777e-01;1.003e+00;9.935e-01;3.786e-01;3.377e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.985e-01;-4.039e-01;5.000e+01
33.704963000;9.935e-01;4.207e-01;3.751e-01;4.234e-01;3.776e-01;1.003e+00;9.935e-01;3.786e-01;3.376e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.985e-01;-4.039e-01;5.000e+01
33.705963000;9.935e-01;4.207e-01;3.751e-01;4.234e-01;3.776e-01;1.003e+00;9.935e-01;3.786e-01;3.376e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.985e-01;-4.038e-01;5.000e+01
33.719963000;9.935e-01;4.207e-01;3.750e-01;4.234e-01;3.775e-01;1.003e+00;9.935e-01;3.786e-01;3.375e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.984e-01;-4.037e-01;5.000e+01
33.720963000;9.935e-01;4.207e-01;3.750e-01;4.234e-01;3.774e-01;1.003e+00;9.935e-01;3.786e-01;3.375e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.984e-01;-4.037e-01;5.000e+01
33.726963000;9.935e-01;4.206e-01;3.749e-01;4.234e-01;3.774e-01;1.003e+00;9.935e-01;3.786e-01;3.374e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.984e-01;-4.037e-01;5.000e+01
33.727963000;9.935e-01;4.206e-01;3.749e-01;4.234e-01;3.774e-01;1.003e+00;9.935e-01;3.786e-01;3.374e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.984e-01;-4.036e-01;5.000e+01
33.731963000;9.935e-01;4.206e-01;3.749e-01;4.234e-01;3.774e-01;1.003e+00;9.935e-01;3.786e-01;3.374e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.984e-01;-4.036e-01;5.000e+01
33.732963000;9.935e-01;4.206e-01;3.749e-01;4.234e-01;3.773e-01;1.003e+00;9.935e-01;3.786e-01;3.374e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.984e-01;-4.036e-01;5.000e+01
33.750963000;9.935e-01;4.206e-01;3.747e-01;4.233e-01;3.772e-01;1.003e+00;9.935e-01;3.785e-01;3.373e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.984e-01;-4.034e-01;5.000e+01
33.751963000;9.935e-01;4.206e-01;3.747e-01;4.233e-01;3.772e-01;1.003e+00;9.935e-01;3.785e-01;3.372e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.984e-01;-4.034e-01;5.000e+01
33.753963000;9.935e-01;4.206e-01;3.747e-01;4.233e-01;3.772e-01;1.003e+00;9.935e-01;3.785e-01;3.372e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.984e-01;-4.034e-01;5.000e+01
33.754963000;9.935e-01;4.206e-01;3.747e-01;4.233e-01;3.771e-01;1.003e+00;9.935e-01;3.785e-01;3.372e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.984e-01;-4.034e-01;5.000e+01
33.765963000;9.935e-01;4.205e-01;3.746e-01;4.233e-01;3.771e-01;1.003e+00;9.935e-01;3.785e-01;3.371e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.984e-01;-4.033e-01;5.000e+01
33.766963000;9.935e-01;4.205e-01;3.746e-01;4.233e-01;3.770e-01;1.003e+00;9.935e-01;3.785e-01;3.371e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.984e-01;-4.033e-01;5.000e+01
33.770963000;9.935e-01;4.205e-01;3.745e-01;4.233e-01;3.770e-01;1.003e+00;9.935e-01;3.785e-01;3.371e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.984e-01;-4.033e-01;5.000e+01
33.771963000;9.935e-01;4.205e-01;3.745e-01;4.233e-01;3.770e-01;1.003e+00;9.935e-01;3.785e-01;3.371e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.984e-01;-4.032e-01;5.000e+01
33.774963000;9.935e-01;4.205e-01;3.745e-01;4.233e-01;3.770e-01;1.003e+00;9.935e-01;3.785e-01;3.371e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.984e-01;-4.032e-01;5.000e+01
33.775963000;9.935e-01;4.205e-01;3.745e-01;4.233e-01;3.770e-01;1.003e+00;9.935e-01;3.785e-01;3.370e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.984e-01;-4.032e-01;5.000e+01
33.777963000;9.934e-01;4.205e-01;3.745e-01;4.233e-01;3.769e-01;1.003e+00;9.934e-01;3.785e-01;3.370e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.984e-01;-4.032e-01;5.000e+01
33.782963000;9.934e-01;4.205e-01;3.744e-01;4.233e-01;3.769e-01;1.003e+00;9.934e-01;3.784e-01;3.370e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.983e-01;-4.032e-01;5.000e+01
33.783963000;9.934e-01;4.205e-01;3.744e-01;4.233e-01;3.769e-01;1.003e+00;9.934e-01;3.784e-01;3.370e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.983e-01;-4.031e-01;5.000e+01
33.785963000;9.934e-01;4.205e-01;3.744e-01;4.233e-01;3.769e-01;1.003e+00;9.934e-01;3.784e-01;3.370e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.983e-01;-4.031e-01;5.000e+01
33.787963000;9.934e-01;4.205e-01;3.744e-01;4.232e-01;3.769e-01;1.003e+00;9.934e-01;3.784e-01;3.370e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.983e-01;-4.031e-01;5.000e+01
33.788963000;9.934e-01;4.205e-01;3.744e-01;4.232e-01;3.769e-01;1.003e+00;9.934e-01;3.784e-01;3.369e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.983e-01;-4.031e-01;5.000e+01
33.789963000;9.934e-01;4.205e-01;3.744e-01;4.232e-01;3.768e-01;1.003e+00;9.934e-01;3.784e-01;3.369e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.983e-01;-4.031e-01;5.000e+01
33.792963000;9.934e-01;4.205e-01;3.743e-01;4.232e-01;3.768e-01;1.003e+00;9.934e-01;3.784e-01;3.369e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.983e-01;-4.031e-01;5.000e+01
33.800963000;9.934e-01;4.204e-01;3.743e-01;4.232e-01;3.768e-01;1.003e+00;9.934e-01;3.784e-01;3.368e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.983e-01;-4.030e-01;5.000e+01
33.801963000;9.934e-01;4.204e-01;3.743e-01;4.232e-01;3.767e-01;1.003e+00;9.934e-01;3.784e-01;3.368e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.983e-01;-4.030e-01;5.000e+01
33.811963000;9.934e-01;4.204e-01;3.742e-01;4.232e-01;3.767e-01;1.003e+00;9.934e-01;3.783e-01;3.368e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.983e-01;-4.029e-01;5.000e+01
33.812963000;9.934e-01;4.204e-01;3.742e-01;4.232e-01;3.766e-01;1.003e+00;9.934e-01;3.783e-01;3.367e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.983e-01;-4.029e-01;5.000e+01
33.815963000;9.934e-01;4.204e-01;3.741e-01;4.232e-01;3.766e-01;1.003e+00;9.934e-01;3.783e-01;3.367e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.983e-01;-4.029e-01;5.000e+01
33.816963000;9.934e-01;4.204e-01;3.741e-01;4.232e-01;3.766e-01;1.003e+00;9.934e-01;3.783e-01;3.367e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.983e-01;-4.028e-01;5.000e+01
33.823963000;9.934e-01;4.203e-01;3.741e-01;4.231e-01;3.766e-01;1.003e+00;9.934e-01;3.783e-01;3.367e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.982e-01;-4.028e-01;5.000e+01
33.824963000;9.934e-01;4.203e-01;3.741e-01;4.231e-01;3.765e-01;1.003e+00;9.934e-01;3.783e-01;3.367e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.982e-01;-4.028e-01;5.000e+01
33.825963000;9.934e-01;4.203e-01;3.741e-01;4.231e-01;3.765e-01;1.003e+00;9.934e-01;3.783e-01;3.366e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.982e-01;-4.028e-01;5.000e+01
33.827963000;9.934e-01;4.203e-01;3.740e-01;4.231e-01;3.765e-01;1.003e+00;9.934e-01;3.783e-01;3.366e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.982e-01;-4.028e-01;5.000e+01
33.828963000;9.934e-01;4.203e-01;3.740e-01;4.231e-01;3.765e-01;1.003e+00;9.934e-01;3.783e-01;3.366e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.982e-01;-4.027e-01;5.000e+01
33.835963000;9.934e-01;4.203e-01;3.740e-01;4.231e-01;3.765e-01;1.003e+00;9.934e-01;3.783e-01;3.366e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.982e-01;-4.027e-01;5.000e+01
33.836963000;9.934e-01;4.203e-01;3.740e-01;4.231e-01;3.764e-01;1.003e+00;9.934e-01;3.783e-01;3.366e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.982e-01;-4.027e-01;5.000e+01
33.837963000;9.934e-01;4.203e-01;3.739e-01;4.231e-01;3.764e-01;1.003e+00;9.934e-01;3.783e-01;3.366e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.982e-01;-4.027e-01;5.000e+01
33.838963000;9.934e-01;4.203e-01;3.739e-01;4.231e-01;3.764e-01;1.003e+00;9.934e-01;3.783e-01;3.365e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.982e-01;-4.027e-01;5.000e+01
33.839963000;9.934e-01;4.203e-01;3.739e-01;4.231e-01;3.764e-01;1.003e+00;9.934e-01;3.782e-01;3.365e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.982e-01;-4.026e-01;5.000e+01
33.847963000;9.934e-01;4.202e-01;3.739e-01;4.230e-01;3.764e-01;1.003e+00;9.934e-01;3.782e-01;3.365e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.982e-01;-4.026e-01;5.000e+01
33.848963000;9.934e-01;4.202e-01;3.739e-01;4.230e-01;3.763e-01;1.003e+00;9.934e-01;3.782e-01;3.365e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.982e-01;-4.026e-01;5.000e+01
33.850963000;9.934e-01;4.202e-01;3.738e-01;4.230e-01;3.763e-01;1.003e+00;9.934e-01;3.782e-01;3.365e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.982e-01;-4.026e-01;5.000e+01
33.851963000;9.934e-01;4.202e-01;3.738e-01;4.230e-01;3.763e-01;1.003e+00;9.934e-01;3.782e-01;3.364e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.982e-01;-4.025e-01;5.000e+01
33.859963000;9.934e-01;4.202e-01;3.738e-01;4.230e-01;3.763e-01;1.003e+00;9.934e-01;3.782e-01;3.364e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.981e-01;-4.025e-01;5.000e+01
33.860963000;9.934e-01;4.202e-01;3.737e-01;4.230e-01;3.762e-01;1.003e+00;9.934e-01;3.782e-01;3.364e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.981e-01;-4.025e-01;5.000e+01
33.862963000;9.934e-01;4.202e-01;3.737e-01;4.230e-01;3.762e-01;1.003e+00;9.934e-01;3.782e-01;3.364e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.981e-01;-4.024e-01;5.000e+01
33.863963000;9.934e-01;4.202e-01;3.737e-01;4.230e-01;3.762e-01;1.003e+00;9.934e-01;3.782e-01;3.363e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.981e-01;-4.024e-01;5.000e+01
33.871963000;9.934e-01;4.201e-01;3.737e-01;4.230e-01;3.762e-01;1.003e+00;9.934e-01;3.781e-01;3.363e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.981e-01;-4.024e-01;5.000e+01
33.872963000;9.933e-01;4.201e-01;3.736e-01;4.229e-01;3.761e-01;1.003e+00;9.933e-01;3.781e-01;3.363e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.981e-01;-4.024e-01;5.000e+01
33.873963000;9.933e-01;4.201e-01;3.736e-01;4.229e-01;3.761e-01;1.003e+00;9.933e-01;3.781e-01;3.363e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.981e-01;-4.023e-01;5.000e+01
33.875963000;9.933e-01;4.201e-01;3.736e-01;4.229e-01;3.761e-01;1.003e+00;9.933e-01;3.781e-01;3.363e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.981e-01;-4.023e-01;5.000e+01
33.876963000;9.933e-01;4.201e-01;3.736e-01;4.229e-01;3.761e-01;1.003e+00;9.933e-01;3.781e-01;3.362e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.981e-01;-4.023e-01;5.000e+01
33.883963000;9.933e-01;4.201e-01;3.735e-01;4.229e-01;3.761e-01;1.003e+00;9.933e-01;3.781e-01;3.362e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.981e-01;-4.023e-01;5.000e+01
33.884963000;9.933e-01;4.201e-01;3.735e-01;4.229e-01;3.760e-01;1.003e+00;9.933e-01;3.781e-01;3.362e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.981e-01;-4.023e-01;5.000e+01
33.885963000;9.933e-01;4.201e-01;3.735e-01;4.229e-01;3.760e-01;1.003e+00;9.933e-01;3.781e-01;3.362e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.981e-01;-4.022e-01;5.000e+01
