time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;NetworkFrequencyPu
33.888963000;9.933e-01;4.201e-01;3.735e-01;4.229e-01;3.760e-01;1.003e+00;9.933e-01;3.781e-01;3.362e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.980e-01;-4.022e-01;5.000e+01
33.889963000;9.933e-01;4.201e-01;3.735e-01;4.229e-01;3.760e-01;1.003e+00;9.933e-01;3.781e-01;3.361e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.980e-01;-4.022e-01;5.000e+01
33.895963000;9.933e-01;4.200e-01;3.734e-01;4.229e-01;3.760e-01;1.003e+00;9.933e-01;3.780e-01;3.361e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.980e-01;-4.022e-01;5.000e+01
33.896963000;9.933e-01;4.200e-01;3.734e-01;4.229e-01;3.759e-01;1.003e+00;9.933e-01;3.780e-01;3.361e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.980e-01;-4.021e-01;5.000e+01
33.901963000;9.933e-01;4.200e-01;3.734e-01;4.228e-01;3.759e-01;1.003e+00;9.933e-01;3.780e-01;3.361e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.980e-01;-4.021e-01;5.000e+01
33.902963000;9.933e-01;4.200e-01;3.734e-01;4.228e-01;3.759e-01;1.003e+00;9.933e-01;3.780e-01;3.360e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.980e-01;-4.021e-01;5.000e+01
33.907963000;9.933e-01;4.200e-01;3.733e-01;4.228e-01;3.759e-01;1.003e+00;9.933e-01;3.780e-01;3.360e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.980e-01;-4.021e-01;5.000e+01
33.908963000;9.933e-01;4.200e-01;3.733e-01;4.228e-01;3.758e-01;1.003e+00;9.933e-01;3.780e-01;3.360e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.980e-01;-4.020e-01;5.000e+01
33.914963000;9.933e-01;4.199e-01;3.733e-01;4.228e-01;3.758e-01;1.003e+00;9.933e-01;3.780e-01;3.360e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.980e-01;-4.020e-01;5.000e+01
33.915963000;9.933e-01;4.199e-01;3.733e-01;4.228e-01;3.758e-01;1.003e+00;9.933e-01;3.779e-01;3.359e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.979e-01;-4.020e-01;5.000e+01
33.918963000;9.933e-01;4.199e-01;3.732e-01;4.228e-01;3.758e-01;1.003e+00;9.933e-01;3.779e-01;3.359e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.979e-01;-4.020e-01;5.000e+01
33.919963000;9.933e-01;4.199e-01;3.732e-01;4.228e-01;3.758e-01;1.003e+00;9.933e-01;3.779e-01;3.359e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.979e-01;-4.019e-01;5.000e+01
33.920963000;9.933e-01;4.199e-01;3.732e-01;4.227e-01;3.757e-01;1.003e+00;9.933e-01;3.779e-01;3.359e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.979e-01;-4.019e-01;5.000e+01
33.927963000;9.933e-01;4.199e-01;3.732e-01;4.227e-01;3.757e-01;1.003e+00;9.933e-01;3.779e-01;3.359e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.979e-01;-4.019e-01;5.000e+01
33.928963000;9.933e-01;4.199e-01;3.732e-01;4.227e-01;3.757e-01;1.003e+00;9.933e-01;3.779e-01;3.358e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.979e-01;-4.019e-01;5.000e+01
33.930963000;9.933e-01;4.199e-01;3.731e-01;4.227e-01;3.757e-01;1.003e+00;9.933e-01;3.779e-01;3.358e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.979e-01;-4.019e-01;5.000e+01
33.931963000;9.933e-01;4.199e-01;3.731e-01;4.227e-01;3.757e-01;1.003e+00;9.933e-01;3.779e-01;3.358e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.979e-01;-4.018e-01;5.000e+01
33.932963000;9.933e-01;4.199e-01;3.731e-01;4.227e-01;3.757e-01;1.003e+00;9.933e-01;3.779e-01;3.358e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.979e-01;-4.018e-01;5.000e+01
33.933963000;9.933e-01;4.199e-01;3.731e-01;4.227e-01;3.756e-01;1.003e+00;9.933e-01;3.779e-01;3.358e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.979e-01;-4.018e-01;5.000e+01
33.940963000;9.933e-01;4.198e-01;3.731e-01;4.227e-01;3.756e-01;1.003e+00;9.933e-01;3.778e-01;3.358e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.979e-01;-4.018e-01;5.000e+01
33.941963000;9.933e-01;4.198e-01;3.731e-01;4.227e-01;3.756e-01;1.003e+00;9.933e-01;3.778e-01;3.357e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.979e-01;-4.018e-01;5.000e+01
33.954963000;9.933e-01;4.198e-01;3.729e-01;4.226e-01;3.755e-01;1.003e+00;9.933e-01;3.778e-01;3.357e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.978e-01;-4.017e-01;5.000e+01
33.955963000;9.933e-01;4.198e-01;3.729e-01;4.226e-01;3.755e-01;1.003e+00;9.933e-01;3.778e-01;3.356e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.978e-01;-4.016e-01;5.000e+01
33.956963000;9.933e-01;4.198e-01;3.729e-01;4.226e-01;3.755e-01;1.003e+00;9.933e-01;3.778e-01;3.356e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.978e-01;-4.016e-01;5.000e+01
33.957963000;9.933e-01;4.197e-01;3.729e-01;4.226e-01;3.754e-01;1.003e+00;9.933e-01;3.778e-01;3.356e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.978e-01;-4.016e-01;5.000e+01
33.965963000;9.933e-01;4.197e-01;3.729e-01;4.226e-01;3.754e-01;1.003e+00;9.933e-01;3.777e-01;3.356e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.978e-01;-4.016e-01;5.000e+01
33.966963000;9.933e-01;4.197e-01;3.728e-01;4.226e-01;3.754e-01;1.003e+00;9.933e-01;3.777e-01;3.356e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.978e-01;-4.015e-01;5.000e+01
33.969963000;9.933e-01;4.197e-01;3.728e-01;4.225e-01;3.754e-01;1.003e+00;9.933e-01;3.777e-01;3.355e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.978e-01;-4.015e-01;5.000e+01
33.970963000;9.933e-01;4.197e-01;3.728e-01;4.225e-01;3.753e-01;1.003e+00;9.933e-01;3.777e-01;3.355e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.978e-01;-4.015e-01;5.000e+01
33.981963000;9.932e-01;4.196e-01;3.727e-01;4.225e-01;3.753e-01;1.003e+00;9.932e-01;3.777e-01;3.354e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.977e-01;-4.014e-01;5.000e+01
33.982963000;9.932e-01;4.196e-01;3.727e-01;4.225e-01;3.752e-01;1.003e+00;9.932e-01;3.777e-01;3.354e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.977e-01;-4.014e-01;5.000e+01
33.993963000;9.932e-01;4.196e-01;3.726e-01;4.224e-01;3.752e-01;1.003e+00;9.932e-01;3.776e-01;3.354e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.977e-01;-4.013e-01;5.000e+01
33.994963000;9.932e-01;4.196e-01;3.726e-01;4.224e-01;3.751e-01;1.003e+00;9.932e-01;3.776e-01;3.353e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.977e-01;-4.013e-01;5.000e+01
34.000963000;9.932e-01;4.196e-01;3.726e-01;4.224e-01;3.751e-01;1.003e+00;9.932e-01;3.776e-01;3.353e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.977e-01;-4.013e-01;5.000e+01
34.001963000;9.932e-01;4.196e-01;3.726e-01;4.224e-01;3.751e-01;1.003e+00;9.932e-01;3.776e-01;3.353e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.977e-01;-4.012e-01;5.000e+01
34.006963000;9.932e-01;4.195e-01;3.725e-01;4.224e-01;3.751e-01;1.003e+00;9.932e-01;3.776e-01;3.353e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.976e-01;-4.012e-01;5.000e+01
34.007963000;9.932e-01;4.195e-01;3.725e-01;4.224e-01;3.750e-01;1.003e+00;9.932e-01;3.776e-01;3.352e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.976e-01;-4.012e-01;5.000e+01
34.018963000;9.932e-01;4.195e-01;3.724e-01;4.224e-01;3.750e-01;1.003e+00;9.932e-01;3.775e-01;3.352e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.976e-01;-4.011e-01;5.000e+01
34.019963000;9.932e-01;4.195e-01;3.724e-01;4.224e-01;3.749e-01;1.003e+00;9.932e-01;3.775e-01;3.352e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.976e-01;-4.011e-01;5.000e+01
34.020963000;9.932e-01;4.195e-01;3.724e-01;4.224e-01;3.749e-01;1.003e+00;9.932e-01;3.775e-01;3.352e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.976e-01;-4.011e-01;5.000e+01
34.021963000;9.932e-01;4.195e-01;3.724e-01;4.223e-01;3.749e-01;1.003e+00;9.932e-01;3.775e-01;3.351e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.976e-01;-4.011e-01;5.000e+01
34.031963000;9.932e-01;4.194e-01;3.723e-01;4.223e-01;3.749e-01;1.003e+00;9.932e-01;3.775e-01;3.351e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.976e-01;-4.010e-01;5.000e+01
34.032963000;9.932e-01;4.194e-01;3.723e-01;4.223e-01;3.748e-01;1.003e+00;9.932e-01;3.775e-01;3.351e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.976e-01;-4.010e-01;5.000e+01
34.048963000;9.932e-01;4.194e-01;3.722e-01;4.223e-01;3.747e-01;1.003e+00;9.932e-01;3.774e-01;3.349e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.975e-01;-4.009e-01;5.000e+01
34.049963000;9.932e-01;4.194e-01;3.721e-01;4.223e-01;3.747e-01;1.002e+00;9.932e-01;3.774e-01;3.349e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.975e-01;-4.008e-01;5.000e+01
34.053963000;9.932e-01;4.194e-01;3.721e-01;4.222e-01;3.747e-01;1.002e+00;9.932e-01;3.774e-01;3.349e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.975e-01;-4.008e-01;5.000e+01
34.055963000;9.932e-01;4.194e-01;3.721e-01;4.222e-01;3.747e-01;1.002e+00;9.932e-01;3.774e-01;3.349e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.975e-01;-4.008e-01;5.000e+01
34.056963000;9.932e-01;4.194e-01;3.721e-01;4.222e-01;3.746e-01;1.002e+00;9.932e-01;3.774e-01;3.349e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.975e-01;-4.008e-01;5.000e+01
34.059963000;9.932e-01;4.193e-01;3.721e-01;4.222e-01;3.746e-01;1.002e+00;9.932e-01;3.774e-01;3.349e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.975e-01;-4.008e-01;5.000e+01
34.060963000;9.932e-01;4.193e-01;3.721e-01;4.222e-01;3.746e-01;1.002e+00;9.932e-01;3.774e-01;3.348e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.975e-01;-4.008e-01;5.000e+01
34.061963000;9.932e-01;4.193e-01;3.720e-01;4.222e-01;3.746e-01;1.002e+00;9.932e-01;3.774e-01;3.348e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.975e-01;-4.007e-01;5.000e+01
34.068963000;9.932e-01;4.193e-01;3.720e-01;4.222e-01;3.746e-01;1.002e+00;9.932e-01;3.774e-01;3.348e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.975e-01;-4.007e-01;5.000e+01
34.069963000;9.932e-01;4.193e-01;3.720e-01;4.222e-01;3.745e-01;1.002e+00;9.932e-01;3.774e-01;3.348e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.975e-01;-4.007e-01;5.000e+01
34.073963000;9.931e-01;4.193e-01;3.719e-01;4.222e-01;3.745e-01;1.002e+00;9.931e-01;3.774e-01;3.348e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.975e-01;-4.006e-01;5.000e+01
34.074963000;9.931e-01;4.193e-01;3.719e-01;4.222e-01;3.745e-01;1.002e+00;9.931e-01;3.774e-01;3.347e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.975e-01;-4.006e-01;5.000e+01
34.080963000;9.931e-01;4.193e-01;3.719e-01;4.222e-01;3.745e-01;1.002e+00;9.931e-01;3.774e-01;3.347e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.975e-01;-4.006e-01;5.000e+01
34.081963000;9.931e-01;4.193e-01;3.719e-01;4.222e-01;3.744e-01;1.002e+00;9.931e-01;3.774e-01;3.347e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.975e-01;-4.006e-01;5.000e+01
34.083963000;9.931e-01;4.193e-01;3.719e-01;4.222e-01;3.744e-01;1.002e+00;9.931e-01;3.773e-01;3.347e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.975e-01;-4.006e-01;5.000e+01
34.084963000;9.931e-01;4.193e-01;3.719e-01;4.222e-01;3.744e-01;1.002e+00;9.931e-01;3.773e-01;3.347e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.975e-01;-4.006e-01;5.000e+01
34.085963000;9.931e-01;4.193e-01;3.718e-01;4.222e-01;3.744e-01;1.002e+00;9.931e-01;3.773e-01;3.347e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.975e-01;-4.005e-01;5.000e+01
34.093963000;9.931e-01;4.193e-01;3.718e-01;4.222e-01;3.744e-01;1.002e+00;9.931e-01;3.773e-01;3.346e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-4.005e-01;5.000e+01
34.094963000;9.931e-01;4.192e-01;3.718e-01;4.221e-01;3.743e-01;1.002e+00;9.931e-01;3.773e-01;3.346e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-4.005e-01;5.000e+01
34.096963000;9.931e-01;4.192e-01;3.718e-01;4.221e-01;3.743e-01;1.002e+00;9.931e-01;3.773e-01;3.346e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-4.005e-01;5.000e+01
34.097963000;9.931e-01;4.192e-01;3.717e-01;4.221e-01;3.743e-01;1.002e+00;9.931e-01;3.773e-01;3.346e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-4.004e-01;5.000e+01
34.099963000;9.931e-01;4.192e-01;3.717e-01;4.221e-01;3.743e-01;1.002e+00;9.931e-01;3.773e-01;3.346e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-4.004e-01;5.000e+01
34.100963000;9.931e-01;4.192e-01;3.717e-01;4.221e-01;3.743e-01;1.002e+00;9.931e-01;3.773e-01;3.345e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-4.004e-01;5.000e+01
34.105963000;9.931e-01;4.192e-01;3.717e-01;4.221e-01;3.743e-01;1.002e+00;9.931e-01;3.773e-01;3.345e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-4.004e-01;5.000e+01
34.106963000;9.931e-01;4.192e-01;3.717e-01;4.221e-01;3.742e-01;1.002e+00;9.931e-01;3.773e-01;3.345e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-4.004e-01;5.000e+01
34.109963000;9.931e-01;4.192e-01;3.716e-01;4.221e-01;3.742e-01;1.002e+00;9.931e-01;3.773e-01;3.345e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-4.004e-01;5.000e+01
34.110963000;9.931e-01;4.192e-01;3.716e-01;4.221e-01;3.742e-01;1.002e+00;9.931e-01;3.773e-01;3.345e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-4.003e-01;5.000e+01
34.113963000;9.931e-01;4.192e-01;3.716e-01;4.221e-01;3.742e-01;1.002e+00;9.931e-01;3.773e-01;3.345e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-4.003e-01;5.000e+01
34.114963000;9.931e-01;4.192e-01;3.716e-01;4.221e-01;3.742e-01;1.002e+00;9.931e-01;3.773e-01;3.344e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-4.003e-01;5.000e+01
34.118963000;9.931e-01;4.192e-01;3.716e-01;4.221e-01;3.742e-01;1.002e+00;9.931e-01;3.773e-01;3.344e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-4.003e-01;5.000e+01
34.119963000;9.931e-01;4.192e-01;3.716e-01;4.221e-01;3.741e-01;1.002e+00;9.931e-01;3.773e-01;3.344e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-4.003e-01;5.000e+01
34.121963000;9.931e-01;4.192e-01;3.715e-01;4.221e-01;3.741e-01;1.002e+00;9.931e-01;3.773e-01;3.344e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-4.003e-01;5.000e+01
34.122963000;9.931e-01;4.192e-01;3.715e-01;4.221e-01;3.741e-01;1.002e+00;9.931e-01;3.773e-01;3.344e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-4.002e-01;5.000e+01
34.139963000;9.931e-01;4.192e-01;3.714e-01;4.221e-01;3.740e-01;1.002e+00;9.931e-01;3.772e-01;3.343e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-4.001e-01;5.000e+01
34.140963000;9.931e-01;4.192e-01;3.714e-01;4.221e-01;3.740e-01;1.002e+00;9.931e-01;3.772e-01;3.342e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-4.001e-01;5.000e+01
34.142963000;9.931e-01;4.191e-01;3.714e-01;4.221e-01;3.740e-01;1.002e+00;9.931e-01;3.772e-01;3.342e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-4.001e-01;5.000e+01
34.143963000;9.931e-01;4.191e-01;3.714e-01;4.221e-01;3.739e-01;1.002e+00;9.931e-01;3.772e-01;3.342e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-4.001e-01;5.000e+01
34.145963000;9.931e-01;4.191e-01;3.713e-01;4.221e-01;3.739e-01;1.002e+00;9.931e-01;3.772e-01;3.342e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-4.001e-01;5.000e+01
34.146963000;9.931e-01;4.191e-01;3.713e-01;4.221e-01;3.739e-01;1.002e+00;9.931e-01;3.772e-01;3.342e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-4.000e-01;5.000e+01
34.153963000;9.931e-01;4.191e-01;3.713e-01;4.221e-01;3.739e-01;1.002e+00;9.931e-01;3.772e-01;3.342e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-4.000e-01;5.000e+01
34.154963000;9.931e-01;4.191e-01;3.713e-01;4.221e-01;3.739e-01;1.002e+00;9.931e-01;3.772e-01;3.341e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-4.000e-01;5.000e+01
34.155963000;9.931e-01;4.191e-01;3.713e-01;4.221e-01;3.739e-01;1.002e+00;9.931e-01;3.772e-01;3.341e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-4.000e-01;5.000e+01
34.156963000;9.931e-01;4.191e-01;3.713e-01;4.221e-01;3.738e-01;1.002e+00;9.931e-01;3.772e-01;3.341e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-4.000e-01;5.000e+01
34.167961000;9.931e-01;4.191e-01;3.712e-01;4.220e-01;3.738e-01;1.002e+00;9.931e-01;3.772e-01;3.340e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-3.999e-01;5.000e+01
34.168961000;9.931e-01;4.191e-01;3.712e-01;4.220e-01;3.737e-01;1.002e+00;9.931e-01;3.772e-01;3.340e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-3.999e-01;5.000e+01
34.179961000;9.930e-01;4.191e-01;3.711e-01;4.220e-01;3.737e-01;1.002e+00;9.930e-01;3.772e-01;3.340e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-3.998e-01;5.000e+01
34.180961000;9.930e-01;4.191e-01;3.711e-01;4.220e-01;3.737e-01;1.002e+00;9.930e-01;3.772e-01;3.339e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-3.998e-01;5.000e+01
34.181961000;9.930e-01;4.191e-01;3.710e-01;4.220e-01;3.736e-01;1.002e+00;9.930e-01;3.772e-01;3.339e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-3.998e-01;5.000e+01
34.182961000;9.930e-01;4.191e-01;3.710e-01;4.220e-01;3.736e-01;1.002e+00;9.930e-01;3.772e-01;3.339e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-3.998e-01;5.000e+01
34.183961000;9.930e-01;4.191e-01;3.710e-01;4.220e-01;3.736e-01;1.002e+00;9.930e-01;3.772e-01;3.339e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-3.997e-01;5.000e+01
34.192961000;9.930e-01;4.191e-01;3.710e-01;4.220e-01;3.736e-01;1.002e+00;9.930e-01;3.772e-01;3.339e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-3.997e-01;5.000e+01
34.193961000;9.930e-01;4.191e-01;3.709e-01;4.220e-01;3.735e-01;1.002e+00;9.930e-01;3.772e-01;3.339e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-3.997e-01;5.000e+01
34.194961000;9.930e-01;4.191e-01;3.709e-01;4.220e-01;3.735e-01;1.002e+00;9.930e-01;3.772e-01;3.338e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-3.997e-01;5.000e+01
34.206961000;9.930e-01;4.191e-01;3.708e-01;4.220e-01;3.734e-01;1.002e+00;9.930e-01;3.772e-01;3.338e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-3.996e-01;5.000e+01
34.207961000;9.930e-01;4.191e-01;3.708e-01;4.220e-01;3.734e-01;1.002e+00;9.930e-01;3.772e-01;3.337e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-3.996e-01;5.000e+01
34.208961000;9.930e-01;4.191e-01;3.708e-01;4.220e-01;3.734e-01;1.002e+00;9.930e-01;3.772e-01;3.337e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-3.996e-01;5.000e+01
34.209961000;9.930e-01;4.191e-01;3.708e-01;4.220e-01;3.734e-01;1.002e+00;9.930e-01;3.772e-01;3.337e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-3.995e-01;5.000e+01
34.217961000;9.930e-01;4.191e-01;3.707e-01;4.220e-01;3.734e-01;1.002e+00;9.930e-01;3.771e-01;3.337e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-3.995e-01;5.000e+01
34.218961000;9.930e-01;4.191e-01;3.707e-01;4.220e-01;3.733e-01;1.002e+00;9.930e-01;3.771e-01;3.337e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-3.995e-01;5.000e+01
34.220961000;9.930e-01;4.190e-01;3.707e-01;4.220e-01;3.733e-01;1.002e+00;9.930e-01;3.771e-01;3.337e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-3.995e-01;5.000e+01
34.221961000;9.930e-01;4.190e-01;3.707e-01;4.220e-01;3.733e-01;1.002e+00;9.930e-01;3.771e-01;3.336e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-3.994e-01;5.000e+01
34.230961000;9.930e-01;4.190e-01;3.706e-01;4.220e-01;3.733e-01;1.002e+00;9.930e-01;3.771e-01;3.336e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-3.994e-01;5.000e+01
34.231961000;9.930e-01;4.190e-01;3.706e-01;4.220e-01;3.732e-01;1.002e+00;9.930e-01;3.771e-01;3.336e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-3.994e-01;5.000e+01
34.233961000;9.930e-01;4.190e-01;3.706e-01;4.220e-01;3.732e-01;1.002e+00;9.930e-01;3.771e-01;3.336e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-3.994e-01;5.000e+01
34.234961000;9.930e-01;4.190e-01;3.706e-01;4.220e-01;3.732e-01;1.002e+00;9.930e-01;3.771e-01;3.335e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-3.993e-01;5.000e+01
34.245961000;9.930e-01;4.190e-01;3.705e-01;4.220e-01;3.731e-01;1.002e+00;9.930e-01;3.771e-01;3.335e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-3.993e-01;5.000e+01
34.246961000;9.930e-01;4.190e-01;3.705e-01;4.220e-01;3.731e-01;1.002e+00;9.930e-01;3.771e-01;3.335e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-3.992e-01;5.000e+01
34.247961000;9.930e-01;4.190e-01;3.705e-01;4.220e-01;3.731e-01;1.002e+00;9.930e-01;3.771e-01;3.335e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-3.992e-01;5.000e+01
34.248961000;9.930e-01;4.190e-01;3.705e-01;4.220e-01;3.731e-01;1.002e+00;9.930e-01;3.771e-01;3.334e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-3.992e-01;5.000e+01
34.255961000;9.930e-01;4.190e-01;3.704e-01;4.220e-01;3.731e-01;1.002e+00;9.930e-01;3.771e-01;3.334e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-3.992e-01;5.000e+01
34.256961000;9.930e-01;4.190e-01;3.704e-01;4.220e-01;3.730e-01;1.002e+00;9.930e-01;3.771e-01;3.334e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-3.992e-01;5.000e+01
34.260961000;9.930e-01;4.190e-01;3.704e-01;4.220e-01;3.730e-01;1.002e+00;9.930e-01;3.771e-01;3.334e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-3.991e-01;5.000e+01
34.261961000;9.930e-01;4.190e-01;3.704e-01;4.220e-01;3.730e-01;1.002e+00;9.930e-01;3.771e-01;3.333e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-3.991e-01;5.000e+01
34.268961000;9.930e-01;4.190e-01;3.703e-01;4.220e-01;3.730e-01;1.002e+00;9.930e-01;3.771e-01;3.333e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-3.991e-01;5.000e+01
34.269961000;9.930e-01;4.190e-01;3.703e-01;4.220e-01;3.729e-01;1.002e+00;9.930e-01;3.771e-01;3.333e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-3.991e-01;5.000e+01
34.278961000;9.929e-01;4.190e-01;3.702e-01;4.220e-01;3.729e-01;1.002e+00;9.929e-01;3.771e-01;3.332e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-3.990e-01;5.000e+01
34.284961000;9.929e-01;4.190e-01;3.702e-01;4.220e-01;3.728e-01;1.002e+00;9.929e-01;3.771e-01;3.332e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.973e-01;-3.990e-01;5.000e+01
34.285961000;9.929e-01;4.190e-01;3.702e-01;4.220e-01;3.728e-01;1.002e+00;9.929e-01;3.771e-01;3.332e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.973e-01;-3.989e-01;5.000e+01
34.296961000;9.929e-01;4.190e-01;3.701e-01;4.219e-01;3.727e-01;1.002e+00;9.929e-01;3.771e-01;3.331e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.973e-01;-3.989e-01;5.000e+01
34.297961000;9.929e-01;4.190e-01;3.701e-01;4.219e-01;3.727e-01;1.002e+00;9.929e-01;3.771e-01;3.331e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.973e-01;-3.988e-01;5.000e+01
34.307756000;9.929e-01;4.189e-01;3.700e-01;4.219e-01;3.727e-01;1.002e+00;9.929e-01;3.771e-01;3.330e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.973e-01;-3.988e-01;5.000e+01
34.308756000;9.929e-01;4.189e-01;3.700e-01;4.219e-01;3.726e-01;1.002e+00;9.929e-01;3.770e-01;3.330e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.973e-01;-3.988e-01;5.000e+01
34.316756000;9.929e-01;4.189e-01;3.699e-01;4.219e-01;3.726e-01;1.002e+00;9.929e-01;3.770e-01;3.330e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.973e-01;-3.987e-01;5.000e+01
34.317756000;9.929e-01;4.189e-01;3.699e-01;4.219e-01;3.726e-01;1.002e+00;9.929e-01;3.770e-01;3.329e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.973e-01;-3.987e-01;5.000e+01
34.329756000;9.929e-01;4.189e-01;3.698e-01;4.219e-01;3.725e-01;1.002e+00;9.929e-01;3.770e-01;3.329e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.973e-01;-3.986e-01;5.000e+01
34.330756000;9.929e-01;4.189e-01;3.698e-01;4.219e-01;3.725e-01;1.002e+00;9.929e-01;3.770e-01;3.328e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.973e-01;-3.986e-01;5.000e+01
34.344756000;9.929e-01;4.189e-01;3.697e-01;4.219e-01;3.724e-01;1.002e+00;9.929e-01;3.770e-01;3.328e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.973e-01;-3.985e-01;5.000e+01
34.345756000;9.929e-01;4.189e-01;3.697e-01;4.219e-01;3.724e-01;1.002e+00;9.929e-01;3.770e-01;3.327e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.973e-01;-3.985e-01;5.000e+01
34.346756000;9.929e-01;4.189e-01;3.697e-01;4.219e-01;3.724e-01;1.002e+00;9.929e-01;3.770e-01;3.327e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.973e-01;-3.985e-01;5.000e+01
34.347756000;9.929e-01;4.189e-01;3.697e-01;4.219e-01;3.723e-01;1.002e+00;9.929e-01;3.770e-01;3.327e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.973e-01;-3.985e-01;5.000e+01
34.348756000;9.929e-01;4.189e-01;3.697e-01;4.219e-01;3.723e-01;1.002e+00;9.929e-01;3.770e-01;3.327e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.973e-01;-3.985e-01;5.000e+01
34.349756000;9.929e-01;4.189e-01;3.697e-01;4.219e-01;3.723e-01;1.002e+00;9.929e-01;3.770e-01;3.327e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.973e-01;-3.984e-01;5.000e+01
34.360756000;9.929e-01;4.189e-01;3.696e-01;4.219e-01;3.723e-01;1.002e+00;9.929e-01;3.770e-01;3.326e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.973e-01;-3.984e-01;5.000e+01
34.361756000;9.929e-01;4.188e-01;3.696e-01;4.219e-01;3.722e-01;1.002e+00;9.929e-01;3.770e-01;3.326e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.973e-01;-3.984e-01;5.000e+01
34.362756000;9.929e-01;4.188e-01;3.696e-01;4.219e-01;3.722e-01;1.002e+00;9.929e-01;3.770e-01;3.326e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.973e-01;-3.983e-01;5.000e+01
34.372756000;9.929e-01;4.188e-01;3.695e-01;4.218e-01;3.722e-01;1.002e+00;9.929e-01;3.769e-01;3.326e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.973e-01;-3.983e-01;5.000e+01
34.373756000;9.929e-01;4.188e-01;3.695e-01;4.218e-01;3.722e-01;1.002e+00;9.929e-01;3.769e-01;3.325e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.973e-01;-3.983e-01;5.000e+01
34.374756000;9.929e-01;4.188e-01;3.695e-01;4.218e-01;3.721e-01;1.002e+00;9.929e-01;3.769e-01;3.325e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.973e-01;-3.983e-01;5.000e+01
34.375756000;9.929e-01;4.188e-01;3.695e-01;4.218e-01;3.721e-01;1.002e+00;9.929e-01;3.769e-01;3.325e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.973e-01;-3.982e-01;5.000e+01
34.386756000;9.929e-01;4.188e-01;3.694e-01;4.218e-01;3.721e-01;1.002e+00;9.929e-01;3.769e-01;3.325e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.973e-01;-3.982e-01;5.000e+01
34.387756000;9.928e-01;4.188e-01;3.694e-01;4.218e-01;3.720e-01;1.002e+00;9.928e-01;3.769e-01;3.325e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.973e-01;-3.982e-01;5.000e+01
34.388756000;9.928e-01;4.188e-01;3.694e-01;4.218e-01;3.720e-01;1.002e+00;9.928e-01;3.769e-01;3.324e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.973e-01;-3.982e-01;5.000e+01
34.389756000;9.928e-01;4.188e-01;3.694e-01;4.218e-01;3.720e-01;1.002e+00;9.928e-01;3.769e-01;3.324e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.972e-01;-3.981e-01;5.000e+01
34.414756000;9.928e-01;4.187e-01;3.692e-01;4.217e-01;3.719e-01;1.002e+00;9.928e-01;3.768e-01;3.323e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.972e-01;-3.980e-01;5.000e+01
34.415756000;9.928e-01;4.187e-01;3.692e-01;4.217e-01;3.718e-01;1.002e+00;9.928e-01;3.768e-01;3.323e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.972e-01;-3.979e-01;5.000e+01
34.416756000;9.928e-01;4.187e-01;3.692e-01;4.217e-01;3.718e-01;1.002e+00;9.928e-01;3.768e-01;3.322e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.972e-01;-3.979e-01;5.000e+01
34.427756000;9.928e-01;4.187e-01;3.691e-01;4.217e-01;3.718e-01;1.002e+00;9.928e-01;3.768e-01;3.322e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.972e-01;-3.979e-01;5.000e+01
34.428756000;9.928e-01;4.187e-01;3.691e-01;4.217e-01;3.717e-01;1.002e+00;9.928e-01;3.768e-01;3.322e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.972e-01;-3.978e-01;5.000e+01
34.440756000;9.928e-01;4.186e-01;3.690e-01;4.217e-01;3.717e-01;1.002e+00;9.928e-01;3.768e-01;3.321e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.972e-01;-3.978e-01;5.000e+01
34.441756000;9.928e-01;4.186e-01;3.690e-01;4.217e-01;3.717e-01;1.002e+00;9.928e-01;3.768e-01;3.321e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.972e-01;-3.977e-01;5.000e+01
34.442756000;9.928e-01;4.186e-01;3.690e-01;4.217e-01;3.716e-01;1.002e+00;9.928e-01;3.768e-01;3.321e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.972e-01;-3.977e-01;5.000e+01
34.454756000;9.928e-01;4.186e-01;3.689e-01;4.216e-01;3.716e-01;1.002e+00;9.928e-01;3.767e-01;3.320e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.971e-01;-3.977e-01;5.000e+01
34.455756000;9.928e-01;4.186e-01;3.689e-01;4.216e-01;3.716e-01;1.002e+00;9.928e-01;3.767e-01;3.320e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.971e-01;-3.976e-01;5.000e+01
34.456756000;9.928e-01;4.186e-01;3.689e-01;4.216e-01;3.715e-01;1.002e+00;9.928e-01;3.767e-01;3.320e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.971e-01;-3.976e-01;5.000e+01
34.467756000;9.928e-01;4.186e-01;3.688e-01;4.216e-01;3.715e-01;1.002e+00;9.928e-01;3.767e-01;3.319e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.971e-01;-3.976e-01;5.000e+01
34.468756000;9.928e-01;4.186e-01;3.688e-01;4.216e-01;3.715e-01;1.002e+00;9.928e-01;3.767e-01;3.319e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.971e-01;-3.975e-01;5.000e+01
34.469756000;9.928e-01;4.185e-01;3.688e-01;4.216e-01;3.715e-01;1.002e+00;9.928e-01;3.767e-01;3.319e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.971e-01;-3.975e-01;5.000e+01
34.470756000;9.928e-01;4.185e-01;3.688e-01;4.216e-01;3.714e-01;1.002e+00;9.928e-01;3.767e-01;3.319e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.971e-01;-3.975e-01;5.000e+01
34.481756000;9.928e-01;4.185e-01;3.687e-01;4.216e-01;3.714e-01;1.002e+00;9.928e-01;3.767e-01;3.318e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.971e-01;-3.975e-01;5.000e+01
34.482756000;9.928e-01;4.185e-01;3.687e-01;4.216e-01;3.714e-01;1.002e+00;9.928e-01;3.767e-01;3.318e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.971e-01;-3.974e-01;5.000e+01
34.483756000;9.928e-01;4.185e-01;3.687e-01;4.216e-01;3.714e-01;1.002e+00;9.928e-01;3.767e-01;3.318e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.971e-01;-3.974e-01;5.000e+01
34.484756000;9.928e-01;4.185e-01;3.687e-01;4.216e-01;3.713e-01;1.002e+00;9.928e-01;3.766e-01;3.318e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.971e-01;-3.974e-01;5.000e+01
34.494756000;9.928e-01;4.185e-01;3.686e-01;4.215e-01;3.713e-01;1.002e+00;9.928e-01;3.766e-01;3.317e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.970e-01;-3.974e-01;5.000e+01
34.495756000;9.928e-01;4.185e-01;3.686e-01;4.215e-01;3.713e-01;1.002e+00;9.928e-01;3.766e-01;3.317e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.970e-01;-3.973e-01;5.000e+01
34.497756000;9.928e-01;4.185e-01;3.686e-01;4.215e-01;3.713e-01;1.002e+00;9.928e-01;3.766e-01;3.317e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.970e-01;-3.973e-01;5.000e+01
34.498756000;9.928e-01;4.185e-01;3.686e-01;4.215e-01;3.712e-01;1.002e+00;9.928e-01;3.766e-01;3.317e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.970e-01;-3.973e-01;5.000e+01
34.508756000;9.927e-01;4.184e-01;3.685e-01;4.215e-01;3.712e-01;1.002e+00;9.927e-01;3.766e-01;3.316e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.970e-01;-3.973e-01;5.000e+01
34.509756000;9.927e-01;4.184e-01;3.685e-01;4.215e-01;3.712e-01;1.002e+00;9.927e-01;3.766e-01;3.316e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.970e-01;-3.972e-01;5.000e+01
34.511756000;9.927e-01;4.184e-01;3.685e-01;4.215e-01;3.712e-01;1.002e+00;9.927e-01;3.766e-01;3.316e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.970e-01;-3.972e-01;5.000e+01
34.512756000;9.927e-01;4.184e-01;3.685e-01;4.215e-01;3.711e-01;1.002e+00;9.927e-01;3.766e-01;3.316e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.970e-01;-3.972e-01;5.000e+01
34.521756000;9.927e-01;4.184e-01;3.684e-01;4.214e-01;3.711e-01;1.002e+00;9.927e-01;3.765e-01;3.315e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.970e-01;-3.972e-01;5.000e+01
34.522756000;9.927e-01;4.184e-01;3.684e-01;4.214e-01;3.711e-01;1.002e+00;9.927e-01;3.765e-01;3.315e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.970e-01;-3.971e-01;5.000e+01
34.525756000;9.927e-01;4.184e-01;3.684e-01;4.214e-01;3.711e-01;1.002e+00;9.927e-01;3.765e-01;3.315e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.970e-01;-3.971e-01;5.000e+01
34.526756000;9.927e-01;4.184e-01;3.683e-01;4.214e-01;3.710e-01;1.002e+00;9.927e-01;3.765e-01;3.315e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.970e-01;-3.971e-01;5.000e+01
34.539756000;9.927e-01;4.183e-01;3.683e-01;4.214e-01;3.710e-01;1.002e+00;9.927e-01;3.765e-01;3.314e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.969e-01;-3.970e-01;5.000e+01
34.540756000;9.927e-01;4.183e-01;3.682e-01;4.214e-01;3.709e-01;1.002e+00;9.927e-01;3.765e-01;3.314e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.969e-01;-3.970e-01;5.000e+01
34.549756000;9.927e-01;4.183e-01;3.682e-01;4.214e-01;3.709e-01;1.002e+00;9.927e-01;3.765e-01;3.314e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.969e-01;-3.970e-01;5.000e+01
34.550756000;9.927e-01;4.183e-01;3.682e-01;4.214e-01;3.709e-01;1.002e+00;9.927e-01;3.765e-01;3.314e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.969e-01;-3.969e-01;5.000e+01
34.551756000;9.927e-01;4.183e-01;3.682e-01;4.214e-01;3.709e-01;1.002e+00;9.927e-01;3.765e-01;3.313e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.969e-01;-3.969e-01;5.000e+01
34.554756000;9.927e-01;4.183e-01;3.681e-01;4.213e-01;3.709e-01;1.002e+00;9.927e-01;3.764e-01;3.313e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.969e-01;-3.969e-01;5.000e+01
34.555756000;9.927e-01;4.183e-01;3.681e-01;4.213e-01;3.708e-01;1.002e+00;9.927e-01;3.764e-01;3.313e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.969e-01;-3.969e-01;5.000e+01
34.562756000;9.927e-01;4.183e-01;3.681e-01;4.213e-01;3.708e-01;1.002e+00;9.927e-01;3.764e-01;3.313e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.969e-01;-3.969e-01;5.000e+01
34.563756000;9.927e-01;4.182e-01;3.681e-01;4.213e-01;3.708e-01;1.002e+00;9.927e-01;3.764e-01;3.313e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.969e-01;-3.968e-01;5.000e+01
34.566756000;9.927e-01;4.182e-01;3.681e-01;4.213e-01;3.708e-01;1.002e+00;9.927e-01;3.764e-01;3.313e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.969e-01;-3.968e-01;5.000e+01
34.567756000;9.927e-01;4.182e-01;3.681e-01;4.213e-01;3.708e-01;1.002e+00;9.927e-01;3.764e-01;3.312e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.969e-01;-3.968e-01;5.000e+01
34.576756000;9.927e-01;4.182e-01;3.680e-01;4.213e-01;3.707e-01;1.002e+00;9.927e-01;3.764e-01;3.312e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.968e-01;-3.968e-01;5.000e+01
34.577756000;9.927e-01;4.182e-01;3.680e-01;4.213e-01;3.707e-01;1.002e+00;9.927e-01;3.764e-01;3.312e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.968e-01;-3.967e-01;5.000e+01
34.581756000;9.927e-01;4.182e-01;3.679e-01;4.213e-01;3.707e-01;1.002e+00;9.927e-01;3.764e-01;3.312e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.968e-01;-3.967e-01;5.000e+01
34.582756000;9.927e-01;4.182e-01;3.679e-01;4.213e-01;3.707e-01;1.002e+00;9.927e-01;3.764e-01;3.311e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.968e-01;-3.967e-01;5.000e+01
34.583756000;9.927e-01;4.182e-01;3.679e-01;4.213e-01;3.706e-01;1.002e+00;9.927e-01;3.764e-01;3.311e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.968e-01;-3.967e-01;5.000e+01
34.597756000;9.927e-01;4.182e-01;3.678e-01;4.212e-01;3.706e-01;1.002e+00;9.927e-01;3.763e-01;3.311e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.968e-01;-3.966e-01;5.000e+01
34.598756000;9.927e-01;4.181e-01;3.678e-01;4.212e-01;3.705e-01;1.002e+00;9.927e-01;3.763e-01;3.310e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.968e-01;-3.966e-01;5.000e+01
34.604756000;9.927e-01;4.181e-01;3.678e-01;4.212e-01;3.705e-01;1.002e+00;9.927e-01;3.763e-01;3.310e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.968e-01;-3.966e-01;5.000e+01
34.605756000;9.927e-01;4.181e-01;3.678e-01;4.212e-01;3.705e-01;1.002e+00;9.927e-01;3.763e-01;3.310e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.968e-01;-3.965e-01;5.000e+01
34.611756000;9.927e-01;4.181e-01;3.677e-01;4.212e-01;3.705e-01;1.002e+00;9.927e-01;3.763e-01;3.310e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.968e-01;-3.965e-01;5.000e+01
34.612756000;9.927e-01;4.181e-01;3.677e-01;4.212e-01;3.704e-01;1.002e+00;9.927e-01;3.763e-01;3.310e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.968e-01;-3.965e-01;5.000e+01
34.626756000;9.926e-01;4.181e-01;3.676e-01;4.212e-01;3.704e-01;1.002e+00;9.926e-01;3.763e-01;3.309e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.968e-01;-3.964e-01;5.000e+01
34.627756000;9.926e-01;4.181e-01;3.676e-01;4.212e-01;3.703e-01;1.002e+00;9.926e-01;3.763e-01;3.309e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.968e-01;-3.964e-01;5.000e+01
34.628756000;9.926e-01;4.181e-01;3.676e-01;4.212e-01;3.703e-01;1.002e+00;9.926e-01;3.763e-01;3.308e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.968e-01;-3.964e-01;5.000e+01
34.637756000;9.926e-01;4.181e-01;3.675e-01;4.212e-01;3.703e-01;1.002e+00;9.926e-01;3.763e-01;3.308e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.963e-01;5.000e+01
34.643756000;9.926e-01;4.180e-01;3.675e-01;4.212e-01;3.702e-01;1.002e+00;9.926e-01;3.762e-01;3.308e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.963e-01;5.000e+01
34.644756000;9.926e-01;4.180e-01;3.675e-01;4.211e-01;3.702e-01;1.002e+00;9.926e-01;3.762e-01;3.307e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.963e-01;5.000e+01
34.654756000;9.926e-01;4.180e-01;3.674e-01;4.211e-01;3.702e-01;1.002e+00;9.926e-01;3.762e-01;3.307e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.962e-01;5.000e+01
34.655756000;9.926e-01;4.180e-01;3.674e-01;4.211e-01;3.701e-01;1.002e+00;9.926e-01;3.762e-01;3.307e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.962e-01;5.000e+01
34.658756000;9.926e-01;4.180e-01;3.674e-01;4.211e-01;3.701e-01;1.002e+00;9.926e-01;3.762e-01;3.307e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.962e-01;5.000e+01
34.659756000;9.926e-01;4.180e-01;3.674e-01;4.211e-01;3.701e-01;1.002e+00;9.926e-01;3.762e-01;3.306e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.962e-01;5.000e+01
34.660756000;9.926e-01;4.180e-01;3.674e-01;4.211e-01;3.701e-01;1.002e+00;9.926e-01;3.762e-01;3.306e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.962e-01;5.000e+01
34.661756000;9.926e-01;4.180e-01;3.674e-01;4.211e-01;3.701e-01;1.002e+00;9.926e-01;3.762e-01;3.306e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.961e-01;5.000e+01
34.669756000;9.926e-01;4.180e-01;3.673e-01;4.211e-01;3.701e-01;1.002e+00;9.926e-01;3.762e-01;3.306e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.961e-01;5.000e+01
34.670756000;9.926e-01;4.180e-01;3.673e-01;4.211e-01;3.700e-01;1.002e+00;9.926e-01;3.762e-01;3.306e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.961e-01;5.000e+01
34.683756000;9.926e-01;4.180e-01;3.672e-01;4.211e-01;3.700e-01;1.002e+00;9.926e-01;3.762e-01;3.305e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.960e-01;5.000e+01
34.684756000;9.926e-01;4.180e-01;3.672e-01;4.211e-01;3.699e-01;1.002e+00;9.926e-01;3.762e-01;3.305e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.960e-01;5.000e+01
34.689756000;9.926e-01;4.180e-01;3.672e-01;4.211e-01;3.699e-01;1.002e+00;9.926e-01;3.762e-01;3.305e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.960e-01;5.000e+01
34.690756000;9.926e-01;4.180e-01;3.672e-01;4.211e-01;3.699e-01;1.002e+00;9.926e-01;3.762e-01;3.304e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.959e-01;5.000e+01
34.698350000;9.926e-01;4.180e-01;3.671e-01;4.211e-01;3.699e-01;1.002e+00;9.926e-01;3.762e-01;3.304e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.959e-01;5.000e+01
34.699350000;9.926e-01;4.180e-01;3.671e-01;4.211e-01;3.698e-01;1.002e+00;9.926e-01;3.762e-01;3.304e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.959e-01;5.000e+01
34.704350000;9.926e-01;4.179e-01;3.671e-01;4.211e-01;3.698e-01;1.002e+00;9.926e-01;3.762e-01;3.304e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.959e-01;5.000e+01
34.705350000;9.926e-01;4.179e-01;3.671e-01;4.211e-01;3.698e-01;1.002e+00;9.926e-01;3.762e-01;3.304e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.958e-01;5.000e+01
34.706350000;9.926e-01;4.179e-01;3.671e-01;4.211e-01;3.698e-01;1.002e+00;9.926e-01;3.762e-01;3.303e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.958e-01;5.000e+01
34.707350000;9.926e-01;4.179e-01;3.670e-01;4.211e-01;3.698e-01;1.002e+00;9.926e-01;3.761e-01;3.303e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.958e-01;5.000e+01
34.713350000;9.926e-01;4.179e-01;3.670e-01;4.211e-01;3.698e-01;1.002e+00;9.926e-01;3.761e-01;3.303e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.958e-01;5.000e+01
34.714350000;9.926e-01;4.179e-01;3.670e-01;4.211e-01;3.697e-01;1.002e+00;9.926e-01;3.761e-01;3.303e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.958e-01;5.000e+01
34.718350000;9.926e-01;4.179e-01;3.670e-01;4.211e-01;3.697e-01;1.002e+00;9.926e-01;3.761e-01;3.303e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.958e-01;5.000e+01
34.719350000;9.926e-01;4.179e-01;3.670e-01;4.211e-01;3.697e-01;1.002e+00;9.926e-01;3.761e-01;3.303e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.957e-01;5.000e+01
34.727350000;9.926e-01;4.179e-01;3.669e-01;4.211e-01;3.697e-01;1.002e+00;9.926e-01;3.761e-01;3.302e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.957e-01;5.000e+01
34.728350000;9.926e-01;4.179e-01;3.669e-01;4.211e-01;3.696e-01;1.002e+00;9.926e-01;3.761e-01;3.302e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.957e-01;5.000e+01
34.733350000;9.926e-01;4.179e-01;3.669e-01;4.211e-01;3.696e-01;1.002e+00;9.926e-01;3.761e-01;3.302e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.957e-01;5.000e+01
34.734350000;9.926e-01;4.179e-01;3.669e-01;4.211e-01;3.696e-01;1.002e+00;9.926e-01;3.761e-01;3.302e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.956e-01;5.000e+01
34.735350000;9.925e-01;4.179e-01;3.668e-01;4.211e-01;3.696e-01;1.002e+00;9.925e-01;3.761e-01;3.302e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.956e-01;5.000e+01
34.736637000;9.925e-01;4.179e-01;3.668e-01;4.211e-01;3.696e-01;1.002e+00;9.925e-01;3.761e-01;3.302e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.956e-01;5.000e+01
34.737149000;9.925e-01;4.179e-01;3.668e-01;4.211e-01;3.696e-01;1.002e+00;9.925e-01;3.761e-01;3.301e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.956e-01;5.000e+01
34.747149000;9.925e-01;4.179e-01;3.668e-01;4.210e-01;3.695e-01;1.002e+00;9.925e-01;3.761e-01;3.301e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.956e-01;5.000e+01
34.748149000;9.925e-01;4.179e-01;3.668e-01;4.210e-01;3.695e-01;1.002e+00;9.925e-01;3.761e-01;3.301e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.955e-01;5.000e+01
34.757149000;9.925e-01;4.179e-01;3.667e-01;4.210e-01;3.695e-01;1.002e+00;9.925e-01;3.761e-01;3.300e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.955e-01;5.000e+01
34.758149000;9.925e-01;4.179e-01;3.667e-01;4.210e-01;3.694e-01;1.002e+00;9.925e-01;3.761e-01;3.300e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.955e-01;5.000e+01
34.768149000;9.925e-01;4.179e-01;3.666e-01;4.210e-01;3.694e-01;1.002e+00;9.925e-01;3.761e-01;3.300e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.954e-01;5.000e+01
34.769149000;9.925e-01;4.179e-01;3.666e-01;4.210e-01;3.694e-01;1.002e+00;9.925e-01;3.761e-01;3.299e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.954e-01;5.000e+01
34.777149000;9.925e-01;4.179e-01;3.665e-01;4.210e-01;3.693e-01;1.002e+00;9.925e-01;3.761e-01;3.299e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.954e-01;5.000e+01
34.778149000;9.925e-01;4.179e-01;3.665e-01;4.210e-01;3.693e-01;1.002e+00;9.925e-01;3.761e-01;3.299e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.953e-01;5.000e+01
34.786149000;9.925e-01;4.179e-01;3.665e-01;4.210e-01;3.693e-01;1.002e+00;9.925e-01;3.761e-01;3.298e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.953e-01;5.000e+01
34.787149000;9.925e-01;4.179e-01;3.665e-01;4.210e-01;3.692e-01;1.002e+00;9.925e-01;3.761e-01;3.298e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.953e-01;5.000e+01
34.791149000;9.925e-01;4.179e-01;3.665e-01;4.210e-01;3.692e-01;1.002e+00;9.925e-01;3.761e-01;3.298e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.953e-01;5.000e+01
34.792149000;9.925e-01;4.179e-01;3.664e-01;4.210e-01;3.692e-01;1.002e+00;9.925e-01;3.761e-01;3.298e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.952e-01;5.000e+01
34.801149000;9.925e-01;4.179e-01;3.664e-01;4.210e-01;3.692e-01;1.002e+00;9.925e-01;3.761e-01;3.297e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.952e-01;5.000e+01
34.802149000;9.925e-01;4.179e-01;3.664e-01;4.210e-01;3.691e-01;1.002e+00;9.925e-01;3.761e-01;3.297e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.952e-01;5.000e+01
34.806149000;9.925e-01;4.179e-01;3.663e-01;4.210e-01;3.691e-01;1.002e+00;9.925e-01;3.761e-01;3.297e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.952e-01;5.000e+01
34.807149000;9.925e-01;4.179e-01;3.663e-01;4.210e-01;3.691e-01;1.002e+00;9.925e-01;3.761e-01;3.297e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.951e-01;5.000e+01
34.815149000;9.925e-01;4.179e-01;3.663e-01;4.210e-01;3.691e-01;1.002e+00;9.925e-01;3.761e-01;3.297e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.951e-01;5.000e+01
34.816149000;9.925e-01;4.179e-01;3.663e-01;4.210e-01;3.690e-01;1.002e+00;9.925e-01;3.761e-01;3.296e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.951e-01;5.000e+01
34.845149000;9.925e-01;4.178e-01;3.661e-01;4.210e-01;3.689e-01;1.002e+00;9.925e-01;3.761e-01;3.295e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.949e-01;5.000e+01
34.846149000;9.925e-01;4.178e-01;3.661e-01;4.210e-01;3.688e-01;1.002e+00;9.925e-01;3.761e-01;3.295e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.949e-01;5.000e+01
34.851149000;9.925e-01;4.178e-01;3.660e-01;4.210e-01;3.688e-01;1.002e+00;9.925e-01;3.761e-01;3.294e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.949e-01;5.000e+01
34.852149000;9.925e-01;4.178e-01;3.660e-01;4.210e-01;3.688e-01;1.002e+00;9.925e-01;3.761e-01;3.294e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.948e-01;5.000e+01
34.860149000;9.924e-01;4.178e-01;3.660e-01;4.210e-01;3.688e-01;1.002e+00;9.924e-01;3.761e-01;3.294e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.948e-01;5.000e+01
34.861149000;9.924e-01;4.178e-01;3.660e-01;4.210e-01;3.687e-01;1.002e+00;9.924e-01;3.761e-01;3.294e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.948e-01;5.000e+01
34.866149000;9.924e-01;4.178e-01;3.659e-01;4.210e-01;3.687e-01;1.002e+00;9.924e-01;3.760e-01;3.293e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.948e-01;5.000e+01
34.867149000;9.924e-01;4.178e-01;3.659e-01;4.210e-01;3.687e-01;1.002e+00;9.924e-01;3.760e-01;3.293e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.947e-01;5.000e+01
