time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;NetworkFrequencyPu
34.875914000;9.924e-01;4.178e-01;3.659e-01;4.210e-01;3.687e-01;1.002e+00;9.924e-01;3.760e-01;3.293e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.947e-01;5.000e+01
34.876914000;9.924e-01;4.178e-01;3.659e-01;4.210e-01;3.686e-01;1.002e+00;9.924e-01;3.760e-01;3.293e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.947e-01;5.000e+01
34.881914000;9.924e-01;4.178e-01;3.658e-01;4.210e-01;3.686e-01;1.002e+00;9.924e-01;3.760e-01;3.292e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.947e-01;5.000e+01
34.882914000;9.924e-01;4.178e-01;3.658e-01;4.210e-01;3.686e-01;1.002e+00;9.924e-01;3.760e-01;3.292e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.946e-01;5.000e+01
34.890914000;9.924e-01;4.178e-01;3.658e-01;4.210e-01;3.686e-01;1.002e+00;9.924e-01;3.760e-01;3.292e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.946e-01;5.000e+01
34.891914000;9.924e-01;4.178e-01;3.658e-01;4.210e-01;3.685e-01;1.002e+00;9.924e-01;3.760e-01;3.292e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.946e-01;5.000e+01
34.895914000;9.924e-01;4.178e-01;3.657e-01;4.210e-01;3.685e-01;1.002e+00;9.924e-01;3.760e-01;3.292e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.946e-01;5.000e+01
34.896914000;9.924e-01;4.178e-01;3.657e-01;4.210e-01;3.685e-01;1.002e+00;9.924e-01;3.760e-01;3.291e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.946e-01;5.000e+01
34.905914000;9.924e-01;4.178e-01;3.657e-01;4.210e-01;3.685e-01;1.002e+00;9.924e-01;3.760e-01;3.291e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.945e-01;5.000e+01
34.906914000;9.924e-01;4.178e-01;3.657e-01;4.210e-01;3.684e-01;1.002e+00;9.924e-01;3.760e-01;3.291e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.945e-01;5.000e+01
34.911914000;9.924e-01;4.178e-01;3.656e-01;4.210e-01;3.684e-01;1.002e+00;9.924e-01;3.760e-01;3.291e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.945e-01;5.000e+01
34.912914000;9.924e-01;4.178e-01;3.656e-01;4.210e-01;3.684e-01;1.002e+00;9.924e-01;3.760e-01;3.291e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.944e-01;5.000e+01
34.913914000;9.924e-01;4.178e-01;3.656e-01;4.210e-01;3.684e-01;1.002e+00;9.924e-01;3.760e-01;3.290e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.944e-01;5.000e+01
34.921819000;9.924e-01;4.178e-01;3.656e-01;4.210e-01;3.684e-01;1.002e+00;9.924e-01;3.760e-01;3.290e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.944e-01;5.000e+01
34.922819000;9.924e-01;4.178e-01;3.655e-01;4.210e-01;3.683e-01;1.002e+00;9.924e-01;3.760e-01;3.290e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.944e-01;5.000e+01
34.928819000;9.924e-01;4.178e-01;3.655e-01;4.210e-01;3.683e-01;1.002e+00;9.924e-01;3.760e-01;3.290e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.943e-01;5.000e+01
34.929819000;9.924e-01;4.178e-01;3.655e-01;4.210e-01;3.683e-01;1.002e+00;9.924e-01;3.760e-01;3.289e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.943e-01;5.000e+01
34.936819000;9.924e-01;4.178e-01;3.655e-01;4.210e-01;3.683e-01;1.002e+00;9.924e-01;3.760e-01;3.289e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.943e-01;5.000e+01
34.937819000;9.924e-01;4.178e-01;3.654e-01;4.210e-01;3.682e-01;1.002e+00;9.924e-01;3.760e-01;3.289e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.943e-01;5.000e+01
34.942819000;9.924e-01;4.177e-01;3.654e-01;4.210e-01;3.682e-01;1.002e+00;9.924e-01;3.760e-01;3.289e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.943e-01;5.000e+01
34.943819000;9.924e-01;4.177e-01;3.654e-01;4.210e-01;3.682e-01;1.002e+00;9.924e-01;3.760e-01;3.289e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.942e-01;5.000e+01
34.945819000;9.924e-01;4.177e-01;3.654e-01;4.209e-01;3.682e-01;1.002e+00;9.924e-01;3.760e-01;3.289e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.942e-01;5.000e+01
34.946819000;9.924e-01;4.177e-01;3.654e-01;4.209e-01;3.682e-01;1.002e+00;9.924e-01;3.760e-01;3.288e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.942e-01;5.000e+01
34.952819000;9.924e-01;4.177e-01;3.653e-01;4.209e-01;3.682e-01;1.002e+00;9.924e-01;3.760e-01;3.288e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.942e-01;5.000e+01
34.953819000;9.924e-01;4.177e-01;3.653e-01;4.209e-01;3.681e-01;1.002e+00;9.924e-01;3.760e-01;3.288e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.942e-01;5.000e+01
34.958819000;9.924e-01;4.177e-01;3.653e-01;4.209e-01;3.681e-01;1.002e+00;9.924e-01;3.759e-01;3.288e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.942e-01;5.000e+01
34.959819000;9.924e-01;4.177e-01;3.653e-01;4.209e-01;3.681e-01;1.002e+00;9.924e-01;3.759e-01;3.288e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.941e-01;5.000e+01
34.962819000;9.924e-01;4.177e-01;3.653e-01;4.209e-01;3.681e-01;1.002e+00;9.924e-01;3.759e-01;3.288e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.941e-01;5.000e+01
34.963819000;9.924e-01;4.177e-01;3.653e-01;4.209e-01;3.681e-01;1.002e+00;9.924e-01;3.759e-01;3.287e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-3.941e-01;5.000e+01
34.968819000;9.924e-01;4.177e-01;3.652e-01;4.209e-01;3.681e-01;1.002e+00;9.924e-01;3.759e-01;3.287e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.966e-01;-3.941e-01;5.000e+01
34.969819000;9.924e-01;4.177e-01;3.652e-01;4.209e-01;3.680e-01;1.002e+00;9.924e-01;3.759e-01;3.287e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.966e-01;-3.941e-01;5.000e+01
34.973819000;9.924e-01;4.177e-01;3.652e-01;4.209e-01;3.680e-01;1.002e+00;9.924e-01;3.759e-01;3.287e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.966e-01;-3.941e-01;5.000e+01
34.974819000;9.924e-01;4.177e-01;3.652e-01;4.209e-01;3.680e-01;1.002e+00;9.924e-01;3.759e-01;3.287e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.966e-01;-3.940e-01;5.000e+01
34.979819000;9.924e-01;4.177e-01;3.652e-01;4.209e-01;3.680e-01;1.002e+00;9.924e-01;3.759e-01;3.287e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.966e-01;-3.940e-01;5.000e+01
34.980819000;9.924e-01;4.177e-01;3.652e-01;4.209e-01;3.680e-01;1.002e+00;9.924e-01;3.759e-01;3.286e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.966e-01;-3.940e-01;5.000e+01
34.984819000;9.923e-01;4.177e-01;3.651e-01;4.209e-01;3.680e-01;1.002e+00;9.923e-01;3.759e-01;3.286e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.966e-01;-3.940e-01;5.000e+01
34.985819000;9.923e-01;4.177e-01;3.651e-01;4.209e-01;3.679e-01;1.002e+00;9.923e-01;3.759e-01;3.286e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.966e-01;-3.940e-01;5.000e+01
34.989819000;9.923e-01;4.177e-01;3.651e-01;4.209e-01;3.679e-01;1.002e+00;9.923e-01;3.759e-01;3.286e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.966e-01;-3.940e-01;5.000e+01
34.990819000;9.923e-01;4.177e-01;3.651e-01;4.209e-01;3.679e-01;1.002e+00;9.923e-01;3.759e-01;3.286e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.966e-01;-3.939e-01;5.000e+01
34.996819000;9.923e-01;4.176e-01;3.651e-01;4.209e-01;3.679e-01;1.002e+00;9.923e-01;3.759e-01;3.286e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.966e-01;-3.939e-01;5.000e+01
34.997819000;9.923e-01;4.176e-01;3.651e-01;4.209e-01;3.679e-01;1.001e+00;9.923e-01;3.759e-01;3.285e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.966e-01;-3.939e-01;5.000e+01
35.000819000;9.923e-01;4.176e-01;3.650e-01;4.209e-01;3.679e-01;1.001e+00;9.923e-01;3.759e-01;3.285e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.966e-01;-3.939e-01;5.000e+01
35.001819000;9.923e-01;4.176e-01;3.650e-01;4.209e-01;3.678e-01;1.001e+00;9.923e-01;3.759e-01;3.285e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.966e-01;-3.939e-01;5.000e+01
35.014819000;9.923e-01;4.176e-01;3.649e-01;4.208e-01;3.678e-01;1.001e+00;9.923e-01;3.759e-01;3.285e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.966e-01;-3.938e-01;5.000e+01
35.015819000;9.923e-01;4.176e-01;3.649e-01;4.208e-01;3.678e-01;1.001e+00;9.923e-01;3.758e-01;3.284e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.966e-01;-3.938e-01;5.000e+01
35.016819000;9.923e-01;4.176e-01;3.649e-01;4.208e-01;3.678e-01;1.001e+00;9.923e-01;3.758e-01;3.284e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.966e-01;-3.938e-01;5.000e+01
35.017819000;9.923e-01;4.176e-01;3.649e-01;4.208e-01;3.677e-01;1.001e+00;9.923e-01;3.758e-01;3.284e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.966e-01;-3.938e-01;5.000e+01
35.033819000;9.923e-01;4.176e-01;3.648e-01;4.208e-01;3.677e-01;1.001e+00;9.923e-01;3.758e-01;3.283e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.966e-01;-3.937e-01;5.000e+01
35.034819000;9.923e-01;4.176e-01;3.648e-01;4.208e-01;3.676e-01;1.001e+00;9.923e-01;3.758e-01;3.283e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.966e-01;-3.937e-01;5.000e+01
35.036819000;9.923e-01;4.176e-01;3.648e-01;4.208e-01;3.676e-01;1.001e+00;9.923e-01;3.758e-01;3.283e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.966e-01;-3.937e-01;5.000e+01
35.037819000;9.923e-01;4.176e-01;3.648e-01;4.208e-01;3.676e-01;1.001e+00;9.923e-01;3.758e-01;3.283e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.966e-01;-3.936e-01;5.000e+01
35.045819000;9.923e-01;4.175e-01;3.647e-01;4.208e-01;3.676e-01;1.001e+00;9.923e-01;3.758e-01;3.283e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.965e-01;-3.936e-01;5.000e+01
35.049819000;9.923e-01;4.175e-01;3.647e-01;4.208e-01;3.676e-01;1.001e+00;9.923e-01;3.758e-01;3.283e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.965e-01;-3.936e-01;5.000e+01
35.050819000;9.923e-01;4.175e-01;3.647e-01;4.208e-01;3.675e-01;1.001e+00;9.923e-01;3.758e-01;3.282e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.965e-01;-3.936e-01;5.000e+01
35.053819000;9.923e-01;4.175e-01;3.647e-01;4.208e-01;3.675e-01;1.001e+00;9.923e-01;3.758e-01;3.282e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.965e-01;-3.936e-01;5.000e+01
35.054819000;9.923e-01;4.175e-01;3.647e-01;4.208e-01;3.675e-01;1.001e+00;9.923e-01;3.758e-01;3.282e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.965e-01;-3.935e-01;5.000e+01
35.082819000;9.923e-01;4.175e-01;3.645e-01;4.207e-01;3.674e-01;1.001e+00;9.923e-01;3.757e-01;3.281e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.965e-01;-3.934e-01;5.000e+01
35.083819000;9.923e-01;4.175e-01;3.645e-01;4.207e-01;3.673e-01;1.001e+00;9.923e-01;3.757e-01;3.281e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.965e-01;-3.934e-01;5.000e+01
35.116819000;9.923e-01;4.174e-01;3.643e-01;4.206e-01;3.672e-01;1.001e+00;9.923e-01;3.756e-01;3.279e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.964e-01;-3.932e-01;5.000e+01
35.117819000;9.923e-01;4.174e-01;3.643e-01;4.206e-01;3.671e-01;1.001e+00;9.923e-01;3.756e-01;3.279e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.964e-01;-3.932e-01;5.000e+01
35.118819000;9.922e-01;4.174e-01;3.643e-01;4.206e-01;3.671e-01;1.001e+00;9.922e-01;3.756e-01;3.279e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.964e-01;-3.931e-01;5.000e+01
35.120819000;9.922e-01;4.174e-01;3.643e-01;4.206e-01;3.671e-01;1.001e+00;9.922e-01;3.756e-01;3.279e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.964e-01;-3.931e-01;5.000e+01
35.121819000;9.922e-01;4.174e-01;3.643e-01;4.206e-01;3.671e-01;1.001e+00;9.922e-01;3.756e-01;3.278e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.964e-01;-3.931e-01;5.000e+01
35.133819000;9.922e-01;4.173e-01;3.642e-01;4.206e-01;3.671e-01;1.001e+00;9.922e-01;3.756e-01;3.278e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.964e-01;-3.931e-01;5.000e+01
35.134819000;9.922e-01;4.173e-01;3.642e-01;4.206e-01;3.670e-01;1.001e+00;9.922e-01;3.756e-01;3.278e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.964e-01;-3.931e-01;5.000e+01
35.135819000;9.922e-01;4.173e-01;3.642e-01;4.206e-01;3.670e-01;1.001e+00;9.922e-01;3.756e-01;3.278e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.964e-01;-3.930e-01;5.000e+01
35.138819000;9.922e-01;4.173e-01;3.642e-01;4.206e-01;3.670e-01;1.001e+00;9.922e-01;3.756e-01;3.278e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.964e-01;-3.930e-01;5.000e+01
35.139819000;9.922e-01;4.173e-01;3.642e-01;4.206e-01;3.670e-01;1.001e+00;9.922e-01;3.756e-01;3.277e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.964e-01;-3.930e-01;5.000e+01
35.150819000;9.922e-01;4.173e-01;3.641e-01;4.206e-01;3.670e-01;1.001e+00;9.922e-01;3.756e-01;3.277e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.964e-01;-3.930e-01;5.000e+01
35.151819000;9.922e-01;4.173e-01;3.641e-01;4.206e-01;3.669e-01;1.001e+00;9.922e-01;3.756e-01;3.277e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.964e-01;-3.929e-01;5.000e+01
35.157819000;9.922e-01;4.173e-01;3.641e-01;4.206e-01;3.669e-01;1.001e+00;9.922e-01;3.756e-01;3.277e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.964e-01;-3.929e-01;5.000e+01
35.158819000;9.922e-01;4.173e-01;3.641e-01;4.206e-01;3.669e-01;1.001e+00;9.922e-01;3.756e-01;3.276e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.964e-01;-3.929e-01;5.000e+01
35.167819000;9.922e-01;4.173e-01;3.640e-01;4.205e-01;3.669e-01;1.001e+00;9.922e-01;3.755e-01;3.276e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.964e-01;-3.929e-01;5.000e+01
35.168819000;9.922e-01;4.173e-01;3.640e-01;4.205e-01;3.668e-01;1.001e+00;9.922e-01;3.755e-01;3.276e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.964e-01;-3.928e-01;5.000e+01
35.183819000;9.922e-01;4.172e-01;3.639e-01;4.205e-01;3.668e-01;1.001e+00;9.922e-01;3.755e-01;3.275e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.928e-01;5.000e+01
35.184819000;9.922e-01;4.172e-01;3.639e-01;4.205e-01;3.668e-01;1.001e+00;9.922e-01;3.755e-01;3.275e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.927e-01;5.000e+01
35.185819000;9.922e-01;4.172e-01;3.639e-01;4.205e-01;3.667e-01;1.001e+00;9.922e-01;3.755e-01;3.275e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.927e-01;5.000e+01
35.200819000;9.922e-01;4.172e-01;3.638e-01;4.205e-01;3.667e-01;1.001e+00;9.922e-01;3.755e-01;3.274e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.927e-01;5.000e+01
35.201819000;9.922e-01;4.172e-01;3.638e-01;4.205e-01;3.667e-01;1.001e+00;9.922e-01;3.755e-01;3.274e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.926e-01;5.000e+01
35.202819000;9.922e-01;4.172e-01;3.638e-01;4.205e-01;3.666e-01;1.001e+00;9.922e-01;3.755e-01;3.274e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.926e-01;5.000e+01
35.217819000;9.922e-01;4.172e-01;3.637e-01;4.205e-01;3.666e-01;1.001e+00;9.922e-01;3.755e-01;3.273e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.926e-01;5.000e+01
35.218819000;9.922e-01;4.172e-01;3.637e-01;4.205e-01;3.666e-01;1.001e+00;9.922e-01;3.755e-01;3.273e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.925e-01;5.000e+01
35.219819000;9.922e-01;4.172e-01;3.637e-01;4.205e-01;3.665e-01;1.001e+00;9.922e-01;3.755e-01;3.273e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.925e-01;5.000e+01
35.234819000;9.922e-01;4.172e-01;3.636e-01;4.205e-01;3.665e-01;1.001e+00;9.922e-01;3.754e-01;3.272e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.925e-01;5.000e+01
35.235819000;9.922e-01;4.172e-01;3.636e-01;4.205e-01;3.665e-01;1.001e+00;9.922e-01;3.754e-01;3.272e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.924e-01;5.000e+01
35.236819000;9.922e-01;4.172e-01;3.636e-01;4.205e-01;3.664e-01;1.001e+00;9.922e-01;3.754e-01;3.272e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.924e-01;5.000e+01
35.246925000;9.922e-01;4.172e-01;3.635e-01;4.204e-01;3.664e-01;1.001e+00;9.922e-01;3.754e-01;3.272e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.924e-01;5.000e+01
35.249925000;9.922e-01;4.171e-01;3.635e-01;4.204e-01;3.664e-01;1.001e+00;9.922e-01;3.754e-01;3.271e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.924e-01;5.000e+01
35.252925000;9.922e-01;4.171e-01;3.635e-01;4.204e-01;3.664e-01;1.001e+00;9.922e-01;3.754e-01;3.271e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.923e-01;5.000e+01
35.253925000;9.922e-01;4.171e-01;3.635e-01;4.204e-01;3.663e-01;1.001e+00;9.922e-01;3.754e-01;3.271e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.923e-01;5.000e+01
35.267925000;9.921e-01;4.171e-01;3.634e-01;4.204e-01;3.663e-01;1.001e+00;9.921e-01;3.754e-01;3.271e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.923e-01;5.000e+01
35.268925000;9.921e-01;4.171e-01;3.634e-01;4.204e-01;3.663e-01;1.001e+00;9.921e-01;3.754e-01;3.270e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.923e-01;5.000e+01
35.270925000;9.921e-01;4.171e-01;3.634e-01;4.204e-01;3.663e-01;1.001e+00;9.921e-01;3.754e-01;3.270e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.922e-01;5.000e+01
35.271925000;9.921e-01;4.171e-01;3.634e-01;4.204e-01;3.662e-01;1.001e+00;9.921e-01;3.754e-01;3.270e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.922e-01;5.000e+01
35.285925000;9.921e-01;4.171e-01;3.633e-01;4.204e-01;3.662e-01;1.001e+00;9.921e-01;3.754e-01;3.270e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.922e-01;5.000e+01
35.286925000;9.921e-01;4.171e-01;3.633e-01;4.204e-01;3.662e-01;1.001e+00;9.921e-01;3.754e-01;3.269e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.921e-01;5.000e+01
35.288113000;9.921e-01;4.171e-01;3.633e-01;4.204e-01;3.662e-01;1.001e+00;9.921e-01;3.754e-01;3.269e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.921e-01;5.000e+01
35.289113000;9.921e-01;4.171e-01;3.633e-01;4.204e-01;3.661e-01;1.001e+00;9.921e-01;3.754e-01;3.269e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.921e-01;5.000e+01
35.305113000;9.921e-01;4.171e-01;3.632e-01;4.204e-01;3.661e-01;1.001e+00;9.921e-01;3.754e-01;3.269e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.920e-01;5.000e+01
35.306113000;9.921e-01;4.171e-01;3.632e-01;4.204e-01;3.660e-01;1.001e+00;9.921e-01;3.754e-01;3.268e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.920e-01;5.000e+01
35.322113000;9.921e-01;4.171e-01;3.631e-01;4.204e-01;3.660e-01;1.001e+00;9.921e-01;3.754e-01;3.268e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.919e-01;5.000e+01
35.323113000;9.921e-01;4.171e-01;3.631e-01;4.204e-01;3.659e-01;1.001e+00;9.921e-01;3.754e-01;3.268e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.919e-01;5.000e+01
35.324113000;9.921e-01;4.171e-01;3.631e-01;4.204e-01;3.659e-01;1.001e+00;9.921e-01;3.754e-01;3.267e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.919e-01;5.000e+01
35.338113000;9.921e-01;4.171e-01;3.630e-01;4.204e-01;3.659e-01;1.001e+00;9.921e-01;3.754e-01;3.267e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.919e-01;5.000e+01
35.339113000;9.921e-01;4.171e-01;3.630e-01;4.204e-01;3.659e-01;1.001e+00;9.921e-01;3.754e-01;3.267e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.918e-01;5.000e+01
35.340113000;9.921e-01;4.171e-01;3.630e-01;4.204e-01;3.659e-01;1.001e+00;9.921e-01;3.754e-01;3.267e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.918e-01;5.000e+01
35.341113000;9.921e-01;4.171e-01;3.630e-01;4.204e-01;3.658e-01;1.001e+00;9.921e-01;3.754e-01;3.267e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.918e-01;5.000e+01
35.342113000;9.921e-01;4.171e-01;3.629e-01;4.204e-01;3.658e-01;1.001e+00;9.921e-01;3.754e-01;3.267e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.918e-01;5.000e+01
35.343113000;9.921e-01;4.171e-01;3.629e-01;4.204e-01;3.658e-01;1.001e+00;9.921e-01;3.754e-01;3.266e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.918e-01;5.000e+01
35.357113000;9.921e-01;4.171e-01;3.629e-01;4.204e-01;3.658e-01;1.001e+00;9.921e-01;3.754e-01;3.266e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.917e-01;5.000e+01
35.358113000;9.921e-01;4.171e-01;3.629e-01;4.204e-01;3.657e-01;1.001e+00;9.921e-01;3.754e-01;3.266e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.917e-01;5.000e+01
35.361113000;9.921e-01;4.171e-01;3.628e-01;4.204e-01;3.657e-01;1.001e+00;9.921e-01;3.754e-01;3.266e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.917e-01;5.000e+01
35.362113000;9.921e-01;4.171e-01;3.628e-01;4.204e-01;3.657e-01;1.001e+00;9.921e-01;3.754e-01;3.265e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.917e-01;5.000e+01
35.375113000;9.921e-01;4.171e-01;3.628e-01;4.204e-01;3.657e-01;1.001e+00;9.921e-01;3.754e-01;3.265e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.916e-01;5.000e+01
35.376113000;9.921e-01;4.171e-01;3.627e-01;4.204e-01;3.656e-01;1.001e+00;9.921e-01;3.754e-01;3.265e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.916e-01;5.000e+01
35.380113000;9.921e-01;4.171e-01;3.627e-01;4.204e-01;3.656e-01;1.001e+00;9.921e-01;3.754e-01;3.265e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.916e-01;5.000e+01
35.381113000;9.921e-01;4.171e-01;3.627e-01;4.204e-01;3.656e-01;1.001e+00;9.921e-01;3.754e-01;3.264e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.916e-01;5.000e+01
35.392113000;9.921e-01;4.171e-01;3.627e-01;4.204e-01;3.656e-01;1.001e+00;9.921e-01;3.754e-01;3.264e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.916e-01;5.000e+01
35.393113000;9.921e-01;4.171e-01;3.626e-01;4.204e-01;3.656e-01;1.001e+00;9.921e-01;3.754e-01;3.264e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.915e-01;5.000e+01
35.394113000;9.921e-01;4.171e-01;3.626e-01;4.204e-01;3.655e-01;1.001e+00;9.921e-01;3.754e-01;3.264e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.915e-01;5.000e+01
35.399113000;9.921e-01;4.171e-01;3.626e-01;4.204e-01;3.655e-01;1.001e+00;9.921e-01;3.754e-01;3.264e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.915e-01;5.000e+01
35.400113000;9.921e-01;4.171e-01;3.626e-01;4.204e-01;3.655e-01;1.001e+00;9.921e-01;3.754e-01;3.263e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.915e-01;5.000e+01
35.409113000;9.920e-01;4.171e-01;3.626e-01;4.204e-01;3.655e-01;1.001e+00;9.920e-01;3.754e-01;3.263e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.915e-01;5.000e+01
35.410113000;9.920e-01;4.171e-01;3.625e-01;4.204e-01;3.655e-01;1.001e+00;9.920e-01;3.754e-01;3.263e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.915e-01;5.000e+01
35.411113000;9.920e-01;4.171e-01;3.625e-01;4.204e-01;3.655e-01;1.001e+00;9.920e-01;3.754e-01;3.263e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.914e-01;5.000e+01
35.412113000;9.920e-01;4.171e-01;3.625e-01;4.204e-01;3.654e-01;1.001e+00;9.920e-01;3.754e-01;3.263e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.914e-01;5.000e+01
35.418113000;9.920e-01;4.171e-01;3.625e-01;4.204e-01;3.654e-01;1.001e+00;9.920e-01;3.754e-01;3.263e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.914e-01;5.000e+01
35.419113000;9.920e-01;4.171e-01;3.625e-01;4.204e-01;3.654e-01;1.001e+00;9.920e-01;3.754e-01;3.262e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.914e-01;5.000e+01
35.429113000;9.920e-01;4.171e-01;3.624e-01;4.204e-01;3.654e-01;1.001e+00;9.920e-01;3.754e-01;3.262e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.913e-01;5.000e+01
35.430113000;9.920e-01;4.171e-01;3.624e-01;4.204e-01;3.653e-01;1.001e+00;9.920e-01;3.754e-01;3.262e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.913e-01;5.000e+01
35.437113000;9.920e-01;4.171e-01;3.624e-01;4.204e-01;3.653e-01;1.001e+00;9.920e-01;3.754e-01;3.262e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.913e-01;5.000e+01
35.438113000;9.920e-01;4.171e-01;3.624e-01;4.204e-01;3.653e-01;1.001e+00;9.920e-01;3.754e-01;3.261e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.913e-01;5.000e+01
35.444113000;9.920e-01;4.171e-01;3.624e-01;4.204e-01;3.653e-01;1.001e+00;9.920e-01;3.754e-01;3.261e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.913e-01;5.000e+01
35.445113000;9.920e-01;4.171e-01;3.623e-01;4.204e-01;3.653e-01;1.001e+00;9.920e-01;3.754e-01;3.261e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.913e-01;5.000e+01
35.447113000;9.920e-01;4.171e-01;3.623e-01;4.204e-01;3.653e-01;1.001e+00;9.920e-01;3.753e-01;3.261e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.912e-01;5.000e+01
35.448113000;9.920e-01;4.171e-01;3.623e-01;4.204e-01;3.652e-01;1.001e+00;9.920e-01;3.753e-01;3.261e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.912e-01;5.000e+01
35.464113000;9.920e-01;4.170e-01;3.622e-01;4.204e-01;3.652e-01;1.001e+00;9.920e-01;3.753e-01;3.260e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.912e-01;5.000e+01
35.465113000;9.920e-01;4.170e-01;3.622e-01;4.204e-01;3.652e-01;1.001e+00;9.920e-01;3.753e-01;3.260e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.911e-01;5.000e+01
35.466113000;9.920e-01;4.170e-01;3.622e-01;4.204e-01;3.651e-01;1.001e+00;9.920e-01;3.753e-01;3.260e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.911e-01;5.000e+01
35.483254000;9.920e-01;4.170e-01;3.621e-01;4.204e-01;3.651e-01;1.001e+00;9.920e-01;3.753e-01;3.259e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.911e-01;5.000e+01
35.484254000;9.920e-01;4.170e-01;3.621e-01;4.204e-01;3.650e-01;1.001e+00;9.920e-01;3.753e-01;3.259e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.910e-01;5.000e+01
35.496254000;9.920e-01;4.170e-01;3.621e-01;4.204e-01;3.650e-01;1.001e+00;9.920e-01;3.753e-01;3.259e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.910e-01;5.000e+01
35.497254000;9.920e-01;4.170e-01;3.621e-01;4.204e-01;3.650e-01;1.001e+00;9.920e-01;3.753e-01;3.258e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.910e-01;5.000e+01
35.501254000;9.920e-01;4.170e-01;3.620e-01;4.204e-01;3.650e-01;1.001e+00;9.920e-01;3.753e-01;3.258e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.910e-01;5.000e+01
35.502254000;9.920e-01;4.170e-01;3.620e-01;4.204e-01;3.650e-01;1.001e+00;9.920e-01;3.753e-01;3.258e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.909e-01;5.000e+01
35.520611000;9.920e-01;4.170e-01;3.619e-01;4.204e-01;3.649e-01;1.001e+00;9.920e-01;3.753e-01;3.257e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.909e-01;5.000e+01
35.520675000;9.920e-01;4.170e-01;3.619e-01;4.204e-01;3.649e-01;1.001e+00;9.920e-01;3.753e-01;3.257e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.908e-01;5.000e+01
35.521571000;9.920e-01;4.170e-01;3.619e-01;4.204e-01;3.649e-01;1.001e+00;9.920e-01;3.753e-01;3.257e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.908e-01;5.000e+01
35.522571000;9.920e-01;4.170e-01;3.619e-01;4.204e-01;3.648e-01;1.001e+00;9.920e-01;3.753e-01;3.257e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.908e-01;5.000e+01
35.540571000;9.920e-01;4.170e-01;3.618e-01;4.204e-01;3.648e-01;1.001e+00;9.920e-01;3.753e-01;3.256e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.907e-01;5.000e+01
35.541571000;9.920e-01;4.170e-01;3.618e-01;4.204e-01;3.647e-01;1.001e+00;9.920e-01;3.753e-01;3.256e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.907e-01;5.000e+01
35.576571000;9.919e-01;4.169e-01;3.616e-01;4.203e-01;3.646e-01;1.001e+00;9.919e-01;3.752e-01;3.255e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.906e-01;5.000e+01
35.577571000;9.919e-01;4.169e-01;3.616e-01;4.203e-01;3.646e-01;1.001e+00;9.919e-01;3.752e-01;3.255e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.905e-01;5.000e+01
35.578571000;9.919e-01;4.169e-01;3.616e-01;4.203e-01;3.646e-01;1.001e+00;9.919e-01;3.752e-01;3.255e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.905e-01;5.000e+01
35.579571000;9.919e-01;4.169e-01;3.616e-01;4.203e-01;3.645e-01;1.001e+00;9.919e-01;3.752e-01;3.254e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.905e-01;5.000e+01
35.589571000;9.919e-01;4.169e-01;3.616e-01;4.203e-01;3.645e-01;1.001e+00;9.919e-01;3.752e-01;3.254e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.905e-01;5.000e+01
35.590571000;9.919e-01;4.169e-01;3.615e-01;4.203e-01;3.645e-01;1.001e+00;9.919e-01;3.752e-01;3.254e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.905e-01;5.000e+01
35.596571000;9.919e-01;4.169e-01;3.615e-01;4.203e-01;3.645e-01;1.001e+00;9.919e-01;3.752e-01;3.254e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.905e-01;5.000e+01
35.597571000;9.919e-01;4.169e-01;3.615e-01;4.203e-01;3.645e-01;1.001e+00;9.919e-01;3.752e-01;3.254e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.904e-01;5.000e+01
35.598571000;9.919e-01;4.169e-01;3.615e-01;4.203e-01;3.645e-01;1.001e+00;9.919e-01;3.752e-01;3.254e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.904e-01;5.000e+01
35.599571000;9.919e-01;4.169e-01;3.615e-01;4.203e-01;3.644e-01;1.001e+00;9.919e-01;3.752e-01;3.254e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-3.904e-01;5.000e+01
35.609571000;9.919e-01;4.169e-01;3.615e-01;4.203e-01;3.644e-01;1.001e+00;9.919e-01;3.752e-01;3.253e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.962e-01;-3.904e-01;5.000e+01
35.618571000;9.919e-01;4.169e-01;3.614e-01;4.203e-01;3.644e-01;1.001e+00;9.919e-01;3.752e-01;3.253e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.962e-01;-3.903e-01;5.000e+01
35.619571000;9.919e-01;4.169e-01;3.614e-01;4.203e-01;3.643e-01;1.001e+00;9.919e-01;3.752e-01;3.253e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.962e-01;-3.903e-01;5.000e+01
35.634571000;9.919e-01;4.168e-01;3.613e-01;4.202e-01;3.643e-01;1.001e+00;9.919e-01;3.751e-01;3.252e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.962e-01;-3.903e-01;5.000e+01
35.635571000;9.919e-01;4.168e-01;3.613e-01;4.202e-01;3.643e-01;1.001e+00;9.919e-01;3.751e-01;3.252e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.962e-01;-3.902e-01;5.000e+01
35.637571000;9.919e-01;4.168e-01;3.613e-01;4.202e-01;3.643e-01;1.001e+00;9.919e-01;3.751e-01;3.252e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.962e-01;-3.902e-01;5.000e+01
35.638571000;9.919e-01;4.168e-01;3.613e-01;4.202e-01;3.642e-01;1.001e+00;9.919e-01;3.751e-01;3.252e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.962e-01;-3.902e-01;5.000e+01
35.654571000;9.919e-01;4.168e-01;3.612e-01;4.202e-01;3.642e-01;1.001e+00;9.919e-01;3.751e-01;3.251e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.962e-01;-3.902e-01;5.000e+01
35.655571000;9.919e-01;4.168e-01;3.612e-01;4.202e-01;3.642e-01;1.001e+00;9.919e-01;3.751e-01;3.251e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.962e-01;-3.901e-01;5.000e+01
35.658571000;9.919e-01;4.168e-01;3.612e-01;4.202e-01;3.642e-01;1.001e+00;9.919e-01;3.751e-01;3.251e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.962e-01;-3.901e-01;5.000e+01
35.659571000;9.919e-01;4.168e-01;3.612e-01;4.202e-01;3.641e-01;1.001e+00;9.919e-01;3.751e-01;3.251e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.962e-01;-3.901e-01;5.000e+01
35.663571000;9.919e-01;4.168e-01;3.612e-01;4.202e-01;3.641e-01;1.001e+00;9.919e-01;3.751e-01;3.251e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.962e-01;-3.901e-01;5.000e+01
35.664571000;9.919e-01;4.168e-01;3.612e-01;4.202e-01;3.641e-01;1.001e+00;9.919e-01;3.751e-01;3.250e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.962e-01;-3.901e-01;5.000e+01
35.674571000;9.919e-01;4.168e-01;3.611e-01;4.202e-01;3.641e-01;1.001e+00;9.919e-01;3.751e-01;3.250e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.962e-01;-3.901e-01;5.000e+01
35.675571000;9.919e-01;4.168e-01;3.611e-01;4.202e-01;3.641e-01;1.001e+00;9.919e-01;3.751e-01;3.250e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.962e-01;-3.900e-01;5.000e+01
35.678571000;9.919e-01;4.168e-01;3.611e-01;4.202e-01;3.641e-01;1.001e+00;9.919e-01;3.751e-01;3.250e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.962e-01;-3.900e-01;5.000e+01
35.679571000;9.919e-01;4.168e-01;3.611e-01;4.202e-01;3.640e-01;1.001e+00;9.919e-01;3.751e-01;3.250e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.962e-01;-3.900e-01;5.000e+01
35.687571000;9.919e-01;4.167e-01;3.610e-01;4.202e-01;3.640e-01;1.001e+00;9.919e-01;3.751e-01;3.249e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.962e-01;-3.900e-01;5.000e+01
35.693571000;9.919e-01;4.167e-01;3.610e-01;4.201e-01;3.640e-01;1.001e+00;9.919e-01;3.751e-01;3.249e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.962e-01;-3.900e-01;5.000e+01
35.694571000;9.919e-01;4.167e-01;3.610e-01;4.201e-01;3.640e-01;1.001e+00;9.919e-01;3.751e-01;3.249e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.962e-01;-3.899e-01;5.000e+01
35.698571000;9.919e-01;4.167e-01;3.610e-01;4.201e-01;3.640e-01;1.001e+00;9.919e-01;3.751e-01;3.249e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.962e-01;-3.899e-01;5.000e+01
35.699571000;9.919e-01;4.167e-01;3.610e-01;4.201e-01;3.639e-01;1.001e+00;9.919e-01;3.750e-01;3.249e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.962e-01;-3.899e-01;5.000e+01
35.703571000;9.919e-01;4.167e-01;3.610e-01;4.201e-01;3.639e-01;1.001e+00;9.919e-01;3.750e-01;3.249e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.899e-01;5.000e+01
35.713571000;9.919e-01;4.167e-01;3.609e-01;4.201e-01;3.639e-01;1.001e+00;9.919e-01;3.750e-01;3.248e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.899e-01;5.000e+01
35.714571000;9.919e-01;4.167e-01;3.609e-01;4.201e-01;3.639e-01;1.001e+00;9.919e-01;3.750e-01;3.248e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.898e-01;5.000e+01
35.719571000;9.919e-01;4.167e-01;3.609e-01;4.201e-01;3.639e-01;1.001e+00;9.919e-01;3.750e-01;3.248e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.898e-01;5.000e+01
35.720571000;9.918e-01;4.167e-01;3.609e-01;4.201e-01;3.638e-01;1.001e+00;9.918e-01;3.750e-01;3.248e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.898e-01;5.000e+01
35.733571000;9.918e-01;4.167e-01;3.608e-01;4.201e-01;3.638e-01;1.001e+00;9.918e-01;3.750e-01;3.247e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.898e-01;5.000e+01
35.734571000;9.918e-01;4.167e-01;3.608e-01;4.201e-01;3.638e-01;1.001e+00;9.918e-01;3.750e-01;3.247e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.897e-01;5.000e+01
35.739571000;9.918e-01;4.167e-01;3.608e-01;4.201e-01;3.638e-01;1.001e+00;9.918e-01;3.750e-01;3.247e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.897e-01;5.000e+01
35.740571000;9.918e-01;4.167e-01;3.608e-01;4.201e-01;3.637e-01;1.001e+00;9.918e-01;3.750e-01;3.247e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.897e-01;5.000e+01
35.753571000;9.918e-01;4.166e-01;3.607e-01;4.201e-01;3.637e-01;1.001e+00;9.918e-01;3.750e-01;3.246e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.897e-01;5.000e+01
35.754571000;9.918e-01;4.166e-01;3.607e-01;4.201e-01;3.637e-01;1.001e+00;9.918e-01;3.750e-01;3.246e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.896e-01;5.000e+01
35.760571000;9.918e-01;4.166e-01;3.607e-01;4.201e-01;3.637e-01;1.001e+00;9.918e-01;3.750e-01;3.246e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.896e-01;5.000e+01
35.761571000;9.918e-01;4.166e-01;3.607e-01;4.201e-01;3.636e-01;1.001e+00;9.918e-01;3.750e-01;3.246e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.896e-01;5.000e+01
35.774571000;9.918e-01;4.166e-01;3.606e-01;4.201e-01;3.636e-01;1.001e+00;9.918e-01;3.750e-01;3.245e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.896e-01;5.000e+01
35.775571000;9.918e-01;4.166e-01;3.606e-01;4.201e-01;3.636e-01;1.001e+00;9.918e-01;3.750e-01;3.245e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.895e-01;5.000e+01
35.781571000;9.918e-01;4.166e-01;3.606e-01;4.200e-01;3.636e-01;1.001e+00;9.918e-01;3.749e-01;3.245e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.895e-01;5.000e+01
35.782571000;9.918e-01;4.166e-01;3.606e-01;4.200e-01;3.635e-01;1.001e+00;9.918e-01;3.749e-01;3.245e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.895e-01;5.000e+01
35.785571000;9.918e-01;4.166e-01;3.606e-01;4.200e-01;3.635e-01;1.001e+00;9.918e-01;3.749e-01;3.245e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.895e-01;5.000e+01
35.786571000;9.918e-01;4.166e-01;3.605e-01;4.200e-01;3.635e-01;1.001e+00;9.918e-01;3.749e-01;3.245e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.895e-01;5.000e+01
35.795518000;9.918e-01;4.166e-01;3.605e-01;4.200e-01;3.635e-01;1.001e+00;9.918e-01;3.749e-01;3.245e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.895e-01;5.000e+01
35.796518000;9.918e-01;4.166e-01;3.605e-01;4.200e-01;3.635e-01;1.001e+00;9.918e-01;3.749e-01;3.245e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.894e-01;5.000e+01
35.797518000;9.918e-01;4.166e-01;3.605e-01;4.200e-01;3.635e-01;1.001e+00;9.918e-01;3.749e-01;3.244e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.894e-01;5.000e+01
35.802518000;9.918e-01;4.166e-01;3.605e-01;4.200e-01;3.635e-01;1.001e+00;9.918e-01;3.749e-01;3.244e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.894e-01;5.000e+01
35.803518000;9.918e-01;4.166e-01;3.605e-01;4.200e-01;3.634e-01;1.001e+00;9.918e-01;3.749e-01;3.244e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.894e-01;5.000e+01
35.815518000;9.918e-01;4.166e-01;3.604e-01;4.200e-01;3.634e-01;1.001e+00;9.918e-01;3.749e-01;3.244e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.894e-01;5.000e+01
35.816518000;9.918e-01;4.166e-01;3.604e-01;4.200e-01;3.634e-01;1.001e+00;9.918e-01;3.749e-01;3.244e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.893e-01;5.000e+01
35.823518000;9.918e-01;4.166e-01;3.604e-01;4.200e-01;3.634e-01;1.001e+00;9.918e-01;3.749e-01;3.243e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.893e-01;5.000e+01
35.824518000;9.918e-01;4.166e-01;3.604e-01;4.200e-01;3.633e-01;1.001e+00;9.918e-01;3.749e-01;3.243e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.893e-01;5.000e+01
35.836518000;9.918e-01;4.166e-01;3.603e-01;4.200e-01;3.633e-01;1.001e+00;9.918e-01;3.749e-01;3.243e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.893e-01;5.000e+01
35.837518000;9.918e-01;4.166e-01;3.603e-01;4.200e-01;3.633e-01;1.001e+00;9.918e-01;3.749e-01;3.243e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.892e-01;5.000e+01
35.840518000;9.918e-01;4.166e-01;3.603e-01;4.200e-01;3.633e-01;1.001e+00;9.918e-01;3.749e-01;3.243e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.892e-01;5.000e+01
35.841518000;9.918e-01;4.166e-01;3.603e-01;4.200e-01;3.633e-01;1.001e+00;9.918e-01;3.749e-01;3.242e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.892e-01;5.000e+01
35.857138000;9.918e-01;4.166e-01;3.602e-01;4.200e-01;3.632e-01;1.001e+00;9.918e-01;3.749e-01;3.242e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.892e-01;5.000e+01
35.858138000;9.918e-01;4.166e-01;3.602e-01;4.200e-01;3.632e-01;1.001e+00;9.918e-01;3.749e-01;3.242e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.891e-01;5.000e+01
35.863138000;9.918e-01;4.166e-01;3.602e-01;4.200e-01;3.632e-01;1.001e+00;9.918e-01;3.749e-01;3.242e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.891e-01;5.000e+01
35.864138000;9.918e-01;4.165e-01;3.602e-01;4.200e-01;3.632e-01;1.001e+00;9.918e-01;3.749e-01;3.241e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.891e-01;5.000e+01
35.865138000;9.918e-01;4.165e-01;3.602e-01;4.200e-01;3.632e-01;1.001e+00;9.918e-01;3.749e-01;3.241e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.891e-01;5.000e+01
35.866138000;9.918e-01;4.165e-01;3.602e-01;4.200e-01;3.631e-01;1.001e+00;9.918e-01;3.749e-01;3.241e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.891e-01;5.000e+01
35.879138000;9.918e-01;4.165e-01;3.601e-01;4.200e-01;3.631e-01;1.001e+00;9.918e-01;3.749e-01;3.241e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.891e-01;5.000e+01
35.880138000;9.918e-01;4.165e-01;3.601e-01;4.200e-01;3.631e-01;1.001e+00;9.918e-01;3.749e-01;3.241e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.890e-01;5.000e+01
35.886138000;9.918e-01;4.165e-01;3.601e-01;4.200e-01;3.631e-01;1.001e+00;9.918e-01;3.749e-01;3.241e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.890e-01;5.000e+01
35.887138000;9.918e-01;4.165e-01;3.601e-01;4.200e-01;3.630e-01;1.001e+00;9.918e-01;3.749e-01;3.240e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.890e-01;5.000e+01
35.900138000;9.917e-01;4.165e-01;3.600e-01;4.200e-01;3.630e-01;1.001e+00;9.917e-01;3.749e-01;3.240e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.890e-01;5.000e+01
35.901138000;9.917e-01;4.165e-01;3.600e-01;4.200e-01;3.630e-01;1.001e+00;9.917e-01;3.749e-01;3.240e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.889e-01;5.000e+01
35.907138000;9.917e-01;4.165e-01;3.600e-01;4.200e-01;3.630e-01;1.001e+00;9.917e-01;3.749e-01;3.240e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.889e-01;5.000e+01
35.908138000;9.917e-01;4.165e-01;3.600e-01;4.200e-01;3.629e-01;1.001e+00;9.917e-01;3.749e-01;3.240e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.889e-01;5.000e+01
35.909138000;9.917e-01;4.165e-01;3.599e-01;4.200e-01;3.629e-01;1.001e+00;9.917e-01;3.749e-01;3.240e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.889e-01;5.000e+01
35.910138000;9.917e-01;4.165e-01;3.599e-01;4.200e-01;3.629e-01;1.001e+00;9.917e-01;3.749e-01;3.239e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.889e-01;5.000e+01
35.929138000;9.917e-01;4.165e-01;3.599e-01;4.200e-01;3.629e-01;1.001e+00;9.917e-01;3.749e-01;3.239e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.888e-01;5.000e+01
35.930138000;9.917e-01;4.165e-01;3.598e-01;4.200e-01;3.628e-01;1.001e+00;9.917e-01;3.749e-01;3.239e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.888e-01;5.000e+01
35.932138000;9.917e-01;4.165e-01;3.598e-01;4.200e-01;3.628e-01;1.001e+00;9.917e-01;3.749e-01;3.239e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.888e-01;5.000e+01
35.933138000;9.917e-01;4.165e-01;3.598e-01;4.200e-01;3.628e-01;1.001e+00;9.917e-01;3.749e-01;3.238e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.888e-01;5.000e+01
35.943138000;9.917e-01;4.165e-01;3.598e-01;4.200e-01;3.628e-01;1.001e+00;9.917e-01;3.749e-01;3.238e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.888e-01;5.000e+01
35.944138000;9.917e-01;4.165e-01;3.598e-01;4.200e-01;3.628e-01;1.001e+00;9.917e-01;3.749e-01;3.238e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.887e-01;5.000e+01
35.949138000;9.917e-01;4.165e-01;3.598e-01;4.200e-01;3.628e-01;1.001e+00;9.917e-01;3.749e-01;3.238e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.887e-01;5.000e+01
35.950138000;9.917e-01;4.165e-01;3.597e-01;4.200e-01;3.628e-01;1.001e+00;9.917e-01;3.749e-01;3.238e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.887e-01;5.000e+01
35.951138000;9.917e-01;4.165e-01;3.597e-01;4.200e-01;3.627e-01;1.001e+00;9.917e-01;3.749e-01;3.238e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.887e-01;5.000e+01
35.955138000;9.917e-01;4.165e-01;3.597e-01;4.200e-01;3.627e-01;1.001e+00;9.917e-01;3.749e-01;3.238e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.887e-01;5.000e+01
35.956138000;9.917e-01;4.165e-01;3.597e-01;4.200e-01;3.627e-01;1.001e+00;9.917e-01;3.749e-01;3.237e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.887e-01;5.000e+01
35.970138000;9.917e-01;4.165e-01;3.597e-01;4.200e-01;3.627e-01;1.001e+00;9.917e-01;3.749e-01;3.237e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.886e-01;5.000e+01
35.971138000;9.917e-01;4.165e-01;3.596e-01;4.200e-01;3.627e-01;1.001e+00;9.917e-01;3.749e-01;3.237e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.886e-01;5.000e+01
35.972138000;9.917e-01;4.165e-01;3.596e-01;4.200e-01;3.627e-01;1.001e+00;9.917e-01;3.749e-01;3.237e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.886e-01;5.000e+01
35.973138000;9.917e-01;4.165e-01;3.596e-01;4.200e-01;3.626e-01;1.001e+00;9.917e-01;3.749e-01;3.237e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.886e-01;5.000e+01
35.978138000;9.917e-01;4.165e-01;3.596e-01;4.200e-01;3.626e-01;1.001e+00;9.917e-01;3.749e-01;3.237e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.886e-01;5.000e+01
35.979138000;9.917e-01;4.165e-01;3.596e-01;4.200e-01;3.626e-01;1.001e+00;9.917e-01;3.749e-01;3.236e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.886e-01;5.000e+01
35.994138000;9.917e-01;4.165e-01;3.595e-01;4.200e-01;3.626e-01;1.001e+00;9.917e-01;3.749e-01;3.236e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.885e-01;5.000e+01
35.995138000;9.917e-01;4.165e-01;3.595e-01;4.200e-01;3.625e-01;1.001e+00;9.917e-01;3.749e-01;3.236e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.885e-01;5.000e+01
36.002138000;9.917e-01;4.165e-01;3.595e-01;4.200e-01;3.625e-01;1.001e+00;9.917e-01;3.749e-01;3.236e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.885e-01;5.000e+01
36.003138000;9.917e-01;4.165e-01;3.595e-01;4.200e-01;3.625e-01;1.001e+00;9.917e-01;3.749e-01;3.235e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.885e-01;5.000e+01
36.016138000;9.917e-01;4.165e-01;3.594e-01;4.200e-01;3.625e-01;1.001e+00;9.917e-01;3.749e-01;3.235e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.884e-01;5.000e+01
36.017138000;9.917e-01;4.165e-01;3.594e-01;4.200e-01;3.624e-01;1.001e+00;9.917e-01;3.749e-01;3.235e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.884e-01;5.000e+01
36.026138000;9.917e-01;4.165e-01;3.594e-01;4.200e-01;3.624e-01;1.001e+00;9.917e-01;3.749e-01;3.235e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.884e-01;5.000e+01
36.027138000;9.917e-01;4.165e-01;3.594e-01;4.200e-01;3.624e-01;1.001e+00;9.917e-01;3.749e-01;3.234e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.884e-01;5.000e+01
36.032138000;9.917e-01;4.165e-01;3.594e-01;4.200e-01;3.624e-01;1.001e+00;9.917e-01;3.749e-01;3.234e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.884e-01;5.000e+01
36.033138000;9.917e-01;4.165e-01;3.594e-01;4.200e-01;3.624e-01;1.001e+00;9.917e-01;3.749e-01;3.234e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.883e-01;5.000e+01
36.039138000;9.917e-01;4.165e-01;3.593e-01;4.200e-01;3.624e-01;1.001e+00;9.917e-01;3.749e-01;3.234e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.883e-01;5.000e+01
36.040138000;9.917e-01;4.165e-01;3.593e-01;4.200e-01;3.623e-01;1.001e+00;9.917e-01;3.749e-01;3.234e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.883e-01;5.000e+01
