time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;NetworkFrequencyPu
36.050138000;9.917e-01;4.165e-01;3.593e-01;4.200e-01;3.623e-01;1.001e+00;9.917e-01;3.749e-01;3.234e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.883e-01;5.000e+01
36.051138000;9.917e-01;4.165e-01;3.593e-01;4.200e-01;3.623e-01;1.001e+00;9.917e-01;3.749e-01;3.233e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.883e-01;5.000e+01
36.061906000;9.917e-01;4.165e-01;3.592e-01;4.200e-01;3.623e-01;1.001e+00;9.917e-01;3.749e-01;3.233e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.882e-01;5.000e+01
36.062906000;9.917e-01;4.165e-01;3.592e-01;4.200e-01;3.622e-01;1.001e+00;9.917e-01;3.749e-01;3.233e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.882e-01;5.000e+01
36.083906000;9.916e-01;4.165e-01;3.591e-01;4.200e-01;3.622e-01;1.001e+00;9.916e-01;3.748e-01;3.232e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.881e-01;5.000e+01
36.084906000;9.916e-01;4.165e-01;3.591e-01;4.200e-01;3.621e-01;1.001e+00;9.916e-01;3.748e-01;3.232e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.881e-01;5.000e+01
36.100906000;9.916e-01;4.165e-01;3.591e-01;4.200e-01;3.621e-01;1.001e+00;9.916e-01;3.748e-01;3.231e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.881e-01;5.000e+01
36.101906000;9.916e-01;4.165e-01;3.590e-01;4.200e-01;3.621e-01;1.001e+00;9.916e-01;3.748e-01;3.231e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.880e-01;5.000e+01
36.107906000;9.916e-01;4.165e-01;3.590e-01;4.200e-01;3.621e-01;1.001e+00;9.916e-01;3.748e-01;3.231e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.880e-01;5.000e+01
36.108906000;9.916e-01;4.165e-01;3.590e-01;4.200e-01;3.620e-01;1.001e+00;9.916e-01;3.748e-01;3.231e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.880e-01;5.000e+01
36.123135000;9.916e-01;4.165e-01;3.590e-01;4.200e-01;3.620e-01;1.001e+00;9.916e-01;3.748e-01;3.231e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.880e-01;5.000e+01
36.124135000;9.916e-01;4.165e-01;3.589e-01;4.200e-01;3.620e-01;1.001e+00;9.916e-01;3.748e-01;3.231e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.880e-01;5.000e+01
36.125135000;9.916e-01;4.165e-01;3.589e-01;4.200e-01;3.620e-01;1.001e+00;9.916e-01;3.748e-01;3.231e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.879e-01;5.000e+01
36.131135000;9.916e-01;4.164e-01;3.589e-01;4.200e-01;3.620e-01;1.001e+00;9.916e-01;3.748e-01;3.230e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.879e-01;5.000e+01
36.132135000;9.916e-01;4.164e-01;3.589e-01;4.200e-01;3.619e-01;1.001e+00;9.916e-01;3.748e-01;3.230e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.879e-01;5.000e+01
36.148135000;9.916e-01;4.164e-01;3.588e-01;4.200e-01;3.619e-01;1.001e+00;9.916e-01;3.748e-01;3.230e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.879e-01;5.000e+01
36.149135000;9.916e-01;4.164e-01;3.588e-01;4.200e-01;3.619e-01;1.001e+00;9.916e-01;3.748e-01;3.230e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.878e-01;5.000e+01
36.155135000;9.916e-01;4.164e-01;3.588e-01;4.199e-01;3.619e-01;1.001e+00;9.916e-01;3.748e-01;3.229e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.878e-01;5.000e+01
36.156135000;9.916e-01;4.164e-01;3.588e-01;4.199e-01;3.618e-01;1.001e+00;9.916e-01;3.748e-01;3.229e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.878e-01;5.000e+01
36.171135000;9.916e-01;4.164e-01;3.587e-01;4.199e-01;3.618e-01;1.001e+00;9.916e-01;3.748e-01;3.229e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.878e-01;5.000e+01
36.172135000;9.916e-01;4.164e-01;3.587e-01;4.199e-01;3.618e-01;1.001e+00;9.916e-01;3.748e-01;3.229e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.877e-01;5.000e+01
36.179135000;9.916e-01;4.164e-01;3.587e-01;4.199e-01;3.618e-01;1.001e+00;9.916e-01;3.748e-01;3.228e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.877e-01;5.000e+01
36.180135000;9.916e-01;4.164e-01;3.587e-01;4.199e-01;3.617e-01;1.001e+00;9.916e-01;3.748e-01;3.228e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.877e-01;5.000e+01
36.195135000;9.916e-01;4.164e-01;3.586e-01;4.199e-01;3.617e-01;1.001e+00;9.916e-01;3.747e-01;3.228e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.877e-01;5.000e+01
36.196135000;9.916e-01;4.164e-01;3.586e-01;4.199e-01;3.617e-01;1.001e+00;9.916e-01;3.747e-01;3.228e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.876e-01;5.000e+01
36.202135000;9.916e-01;4.164e-01;3.586e-01;4.199e-01;3.617e-01;1.001e+00;9.916e-01;3.747e-01;3.228e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.876e-01;5.000e+01
36.203135000;9.916e-01;4.164e-01;3.586e-01;4.199e-01;3.617e-01;1.001e+00;9.916e-01;3.747e-01;3.227e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.876e-01;5.000e+01
36.204135000;9.916e-01;4.164e-01;3.586e-01;4.199e-01;3.617e-01;1.001e+00;9.916e-01;3.747e-01;3.227e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.876e-01;5.000e+01
36.205135000;9.916e-01;4.164e-01;3.586e-01;4.199e-01;3.616e-01;1.001e+00;9.916e-01;3.747e-01;3.227e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.961e-01;-3.876e-01;5.000e+01
36.219135000;9.916e-01;4.163e-01;3.585e-01;4.199e-01;3.616e-01;1.001e+00;9.916e-01;3.747e-01;3.227e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.876e-01;5.000e+01
36.220135000;9.916e-01;4.163e-01;3.585e-01;4.199e-01;3.616e-01;1.001e+00;9.916e-01;3.747e-01;3.227e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.875e-01;5.000e+01
36.244135000;9.916e-01;4.163e-01;3.584e-01;4.199e-01;3.615e-01;1.001e+00;9.916e-01;3.747e-01;3.226e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.875e-01;5.000e+01
36.245135000;9.916e-01;4.163e-01;3.584e-01;4.199e-01;3.615e-01;1.001e+00;9.916e-01;3.747e-01;3.226e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.874e-01;5.000e+01
36.253135000;9.916e-01;4.163e-01;3.584e-01;4.198e-01;3.615e-01;1.001e+00;9.916e-01;3.747e-01;3.226e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.874e-01;5.000e+01
36.254135000;9.916e-01;4.163e-01;3.584e-01;4.198e-01;3.614e-01;1.001e+00;9.916e-01;3.747e-01;3.226e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.874e-01;5.000e+01
36.268135000;9.916e-01;4.163e-01;3.583e-01;4.198e-01;3.614e-01;1.001e+00;9.916e-01;3.747e-01;3.225e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.874e-01;5.000e+01
36.269135000;9.916e-01;4.163e-01;3.583e-01;4.198e-01;3.614e-01;1.001e+00;9.916e-01;3.747e-01;3.225e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.873e-01;5.000e+01
36.279135000;9.915e-01;4.163e-01;3.583e-01;4.198e-01;3.614e-01;1.001e+00;9.915e-01;3.746e-01;3.225e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.873e-01;5.000e+01
36.280135000;9.915e-01;4.163e-01;3.583e-01;4.198e-01;3.613e-01;1.001e+00;9.915e-01;3.746e-01;3.225e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.873e-01;5.000e+01
36.293135000;9.915e-01;4.163e-01;3.582e-01;4.198e-01;3.613e-01;1.001e+00;9.915e-01;3.746e-01;3.224e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.873e-01;5.000e+01
36.294135000;9.915e-01;4.163e-01;3.582e-01;4.198e-01;3.613e-01;1.001e+00;9.915e-01;3.746e-01;3.224e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.872e-01;5.000e+01
36.304135000;9.915e-01;4.162e-01;3.582e-01;4.198e-01;3.613e-01;1.001e+00;9.915e-01;3.746e-01;3.224e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.872e-01;5.000e+01
36.305135000;9.915e-01;4.162e-01;3.582e-01;4.198e-01;3.612e-01;1.001e+00;9.915e-01;3.746e-01;3.224e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.872e-01;5.000e+01
36.318135000;9.915e-01;4.162e-01;3.581e-01;4.198e-01;3.612e-01;1.001e+00;9.915e-01;3.746e-01;3.223e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.872e-01;5.000e+01
36.319135000;9.915e-01;4.162e-01;3.581e-01;4.198e-01;3.612e-01;1.001e+00;9.915e-01;3.746e-01;3.223e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.871e-01;5.000e+01
36.330135000;9.915e-01;4.162e-01;3.581e-01;4.198e-01;3.612e-01;1.001e+00;9.915e-01;3.746e-01;3.223e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.871e-01;5.000e+01
36.331135000;9.915e-01;4.162e-01;3.581e-01;4.198e-01;3.611e-01;1.001e+00;9.915e-01;3.746e-01;3.223e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.871e-01;5.000e+01
36.343135000;9.915e-01;4.162e-01;3.580e-01;4.198e-01;3.611e-01;1.001e+00;9.915e-01;3.746e-01;3.222e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.871e-01;5.000e+01
36.344135000;9.915e-01;4.162e-01;3.580e-01;4.198e-01;3.611e-01;1.001e+00;9.915e-01;3.746e-01;3.222e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.870e-01;5.000e+01
36.355485000;9.915e-01;4.162e-01;3.580e-01;4.198e-01;3.611e-01;1.001e+00;9.915e-01;3.746e-01;3.222e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.870e-01;5.000e+01
36.356485000;9.915e-01;4.162e-01;3.580e-01;4.198e-01;3.610e-01;1.001e+00;9.915e-01;3.746e-01;3.222e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.870e-01;5.000e+01
36.358485000;9.915e-01;4.162e-01;3.580e-01;4.198e-01;3.610e-01;1.001e+00;9.915e-01;3.746e-01;3.222e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.870e-01;5.000e+01
36.359485000;9.915e-01;4.162e-01;3.580e-01;4.198e-01;3.610e-01;1.000e+00;9.915e-01;3.746e-01;3.222e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.870e-01;5.000e+01
36.365485000;9.915e-01;4.162e-01;3.579e-01;4.198e-01;3.610e-01;1.000e+00;9.915e-01;3.746e-01;3.222e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.870e-01;5.000e+01
36.366485000;9.915e-01;4.162e-01;3.579e-01;4.198e-01;3.610e-01;1.000e+00;9.915e-01;3.746e-01;3.221e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.870e-01;5.000e+01
36.381485000;9.915e-01;4.162e-01;3.579e-01;4.197e-01;3.610e-01;1.000e+00;9.915e-01;3.746e-01;3.221e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.869e-01;5.000e+01
36.382485000;9.915e-01;4.162e-01;3.579e-01;4.197e-01;3.609e-01;1.000e+00;9.915e-01;3.746e-01;3.221e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.869e-01;5.000e+01
36.393485000;9.915e-01;4.162e-01;3.578e-01;4.197e-01;3.609e-01;1.000e+00;9.915e-01;3.746e-01;3.221e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.869e-01;5.000e+01
36.394485000;9.915e-01;4.162e-01;3.578e-01;4.197e-01;3.609e-01;1.000e+00;9.915e-01;3.746e-01;3.220e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.869e-01;5.000e+01
36.395485000;9.915e-01;4.162e-01;3.578e-01;4.197e-01;3.609e-01;1.000e+00;9.915e-01;3.746e-01;3.220e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.868e-01;5.000e+01
36.407485000;9.915e-01;4.162e-01;3.578e-01;4.197e-01;3.609e-01;1.000e+00;9.915e-01;3.745e-01;3.220e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.868e-01;5.000e+01
36.408485000;9.915e-01;4.162e-01;3.578e-01;4.197e-01;3.608e-01;1.000e+00;9.915e-01;3.745e-01;3.220e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.868e-01;5.000e+01
36.421111000;9.915e-01;4.162e-01;3.577e-01;4.197e-01;3.608e-01;1.000e+00;9.915e-01;3.745e-01;3.220e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.868e-01;5.000e+01
36.422111000;9.915e-01;4.162e-01;3.577e-01;4.197e-01;3.608e-01;1.000e+00;9.915e-01;3.745e-01;3.219e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.867e-01;5.000e+01
36.433111000;9.915e-01;4.162e-01;3.577e-01;4.197e-01;3.608e-01;1.000e+00;9.915e-01;3.745e-01;3.219e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.867e-01;5.000e+01
36.434111000;9.915e-01;4.162e-01;3.577e-01;4.197e-01;3.607e-01;1.000e+00;9.915e-01;3.745e-01;3.219e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.867e-01;5.000e+01
36.439111000;9.915e-01;4.162e-01;3.577e-01;4.197e-01;3.607e-01;1.000e+00;9.915e-01;3.745e-01;3.219e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.867e-01;5.000e+01
36.440111000;9.915e-01;4.162e-01;3.576e-01;4.197e-01;3.607e-01;1.000e+00;9.915e-01;3.745e-01;3.219e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.867e-01;5.000e+01
36.447111000;9.915e-01;4.162e-01;3.576e-01;4.197e-01;3.607e-01;1.000e+00;9.915e-01;3.745e-01;3.219e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.867e-01;5.000e+01
36.448111000;9.915e-01;4.161e-01;3.576e-01;4.197e-01;3.607e-01;1.000e+00;9.915e-01;3.745e-01;3.219e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.866e-01;5.000e+01
36.450111000;9.915e-01;4.161e-01;3.576e-01;4.197e-01;3.607e-01;1.000e+00;9.915e-01;3.745e-01;3.219e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.866e-01;5.000e+01
36.451111000;9.915e-01;4.161e-01;3.576e-01;4.197e-01;3.607e-01;1.000e+00;9.915e-01;3.745e-01;3.218e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.866e-01;5.000e+01
36.460111000;9.915e-01;4.161e-01;3.576e-01;4.197e-01;3.607e-01;1.000e+00;9.915e-01;3.745e-01;3.218e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.866e-01;5.000e+01
36.461111000;9.915e-01;4.161e-01;3.576e-01;4.197e-01;3.606e-01;1.000e+00;9.915e-01;3.745e-01;3.218e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.866e-01;5.000e+01
36.465111000;9.915e-01;4.161e-01;3.576e-01;4.197e-01;3.606e-01;1.000e+00;9.915e-01;3.745e-01;3.218e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.866e-01;5.000e+01
36.466111000;9.915e-01;4.161e-01;3.575e-01;4.197e-01;3.606e-01;1.000e+00;9.915e-01;3.745e-01;3.218e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.866e-01;5.000e+01
36.478111000;9.915e-01;4.161e-01;3.575e-01;4.197e-01;3.606e-01;1.000e+00;9.915e-01;3.745e-01;3.218e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.865e-01;5.000e+01
36.479111000;9.915e-01;4.161e-01;3.575e-01;4.197e-01;3.606e-01;1.000e+00;9.915e-01;3.745e-01;3.217e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.865e-01;5.000e+01
36.486111000;9.915e-01;4.161e-01;3.575e-01;4.197e-01;3.606e-01;1.000e+00;9.915e-01;3.745e-01;3.217e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.865e-01;5.000e+01
36.487111000;9.915e-01;4.161e-01;3.575e-01;4.197e-01;3.605e-01;1.000e+00;9.915e-01;3.745e-01;3.217e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.865e-01;5.000e+01
36.491111000;9.914e-01;4.161e-01;3.575e-01;4.197e-01;3.605e-01;1.000e+00;9.914e-01;3.745e-01;3.217e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.865e-01;5.000e+01
36.492111000;9.914e-01;4.161e-01;3.574e-01;4.197e-01;3.605e-01;1.000e+00;9.914e-01;3.745e-01;3.217e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.865e-01;5.000e+01
36.501111000;9.914e-01;4.161e-01;3.574e-01;4.197e-01;3.605e-01;1.000e+00;9.914e-01;3.745e-01;3.217e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.865e-01;5.000e+01
36.502111000;9.914e-01;4.161e-01;3.574e-01;4.197e-01;3.605e-01;1.000e+00;9.914e-01;3.745e-01;3.217e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.864e-01;5.000e+01
36.506111000;9.914e-01;4.161e-01;3.574e-01;4.197e-01;3.605e-01;1.000e+00;9.914e-01;3.745e-01;3.217e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.864e-01;5.000e+01
36.507111000;9.914e-01;4.161e-01;3.574e-01;4.197e-01;3.605e-01;1.000e+00;9.914e-01;3.745e-01;3.216e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.864e-01;5.000e+01
36.513111000;9.914e-01;4.161e-01;3.574e-01;4.197e-01;3.605e-01;1.000e+00;9.914e-01;3.745e-01;3.216e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.864e-01;5.000e+01
36.514111000;9.914e-01;4.161e-01;3.574e-01;4.197e-01;3.604e-01;1.000e+00;9.914e-01;3.745e-01;3.216e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.864e-01;5.000e+01
36.517111000;9.914e-01;4.161e-01;3.574e-01;4.197e-01;3.604e-01;1.000e+00;9.914e-01;3.745e-01;3.216e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.864e-01;5.000e+01
36.518111000;9.914e-01;4.161e-01;3.573e-01;4.197e-01;3.604e-01;1.000e+00;9.914e-01;3.745e-01;3.216e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.864e-01;5.000e+01
36.528111000;9.914e-01;4.161e-01;3.573e-01;4.197e-01;3.604e-01;1.000e+00;9.914e-01;3.745e-01;3.216e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.864e-01;5.000e+01
36.529111000;9.914e-01;4.161e-01;3.573e-01;4.197e-01;3.604e-01;1.000e+00;9.914e-01;3.745e-01;3.216e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.863e-01;5.000e+01
36.536111000;9.914e-01;4.161e-01;3.573e-01;4.197e-01;3.604e-01;1.000e+00;9.914e-01;3.745e-01;3.216e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.863e-01;5.000e+01
36.537111000;9.914e-01;4.161e-01;3.573e-01;4.197e-01;3.604e-01;1.000e+00;9.914e-01;3.745e-01;3.215e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.863e-01;5.000e+01
36.540111000;9.914e-01;4.161e-01;3.573e-01;4.197e-01;3.604e-01;1.000e+00;9.914e-01;3.745e-01;3.215e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.863e-01;5.000e+01
36.541111000;9.914e-01;4.161e-01;3.573e-01;4.197e-01;3.603e-01;1.000e+00;9.914e-01;3.745e-01;3.215e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.863e-01;5.000e+01
36.543111000;9.914e-01;4.161e-01;3.573e-01;4.197e-01;3.603e-01;1.000e+00;9.914e-01;3.745e-01;3.215e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.863e-01;5.000e+01
36.544111000;9.914e-01;4.161e-01;3.572e-01;4.197e-01;3.603e-01;1.000e+00;9.914e-01;3.745e-01;3.215e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.863e-01;5.000e+01
36.556111000;9.914e-01;4.161e-01;3.572e-01;4.197e-01;3.603e-01;1.000e+00;9.914e-01;3.745e-01;3.215e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.863e-01;5.000e+01
36.557111000;9.914e-01;4.161e-01;3.572e-01;4.197e-01;3.603e-01;1.000e+00;9.914e-01;3.745e-01;3.215e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.862e-01;5.000e+01
36.565111000;9.914e-01;4.161e-01;3.572e-01;4.197e-01;3.603e-01;1.000e+00;9.914e-01;3.745e-01;3.215e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.862e-01;5.000e+01
36.566111000;9.914e-01;4.161e-01;3.572e-01;4.197e-01;3.603e-01;1.000e+00;9.914e-01;3.745e-01;3.214e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.862e-01;5.000e+01
36.567111000;9.914e-01;4.161e-01;3.572e-01;4.197e-01;3.603e-01;1.000e+00;9.914e-01;3.745e-01;3.214e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.862e-01;5.000e+01
36.568111000;9.914e-01;4.161e-01;3.572e-01;4.197e-01;3.602e-01;1.000e+00;9.914e-01;3.745e-01;3.214e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.862e-01;5.000e+01
36.584111000;9.914e-01;4.161e-01;3.571e-01;4.197e-01;3.602e-01;1.000e+00;9.914e-01;3.745e-01;3.214e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.862e-01;5.000e+01
36.585111000;9.914e-01;4.161e-01;3.571e-01;4.197e-01;3.602e-01;1.000e+00;9.914e-01;3.745e-01;3.214e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.861e-01;5.000e+01
36.595111000;9.914e-01;4.161e-01;3.571e-01;4.197e-01;3.602e-01;1.000e+00;9.914e-01;3.745e-01;3.214e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.861e-01;5.000e+01
36.596111000;9.914e-01;4.161e-01;3.571e-01;4.197e-01;3.602e-01;1.000e+00;9.914e-01;3.745e-01;3.213e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.861e-01;5.000e+01
36.597111000;9.914e-01;4.161e-01;3.570e-01;4.197e-01;3.601e-01;1.000e+00;9.914e-01;3.745e-01;3.213e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.861e-01;5.000e+01
36.612111000;9.914e-01;4.161e-01;3.570e-01;4.197e-01;3.601e-01;1.000e+00;9.914e-01;3.745e-01;3.213e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.861e-01;5.000e+01
36.613111000;9.914e-01;4.161e-01;3.570e-01;4.197e-01;3.601e-01;1.000e+00;9.914e-01;3.745e-01;3.213e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.860e-01;5.000e+01
36.625111000;9.914e-01;4.161e-01;3.569e-01;4.197e-01;3.600e-01;1.000e+00;9.914e-01;3.745e-01;3.213e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.860e-01;5.000e+01
36.626111000;9.914e-01;4.161e-01;3.569e-01;4.197e-01;3.600e-01;1.000e+00;9.914e-01;3.745e-01;3.212e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.860e-01;5.000e+01
36.652112000;9.914e-01;4.161e-01;3.568e-01;4.197e-01;3.600e-01;1.000e+00;9.914e-01;3.745e-01;3.212e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.859e-01;5.000e+01
36.653112000;9.914e-01;4.161e-01;3.568e-01;4.197e-01;3.599e-01;1.000e+00;9.914e-01;3.745e-01;3.212e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.859e-01;5.000e+01
36.670112000;9.914e-01;4.161e-01;3.568e-01;4.197e-01;3.599e-01;1.000e+00;9.914e-01;3.745e-01;3.211e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.859e-01;5.000e+01
36.671112000;9.914e-01;4.161e-01;3.568e-01;4.197e-01;3.599e-01;1.000e+00;9.914e-01;3.745e-01;3.211e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.858e-01;5.000e+01
36.699112000;9.914e-01;4.161e-01;3.567e-01;4.197e-01;3.598e-01;1.000e+00;9.914e-01;3.745e-01;3.210e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.858e-01;5.000e+01
36.700112000;9.914e-01;4.161e-01;3.567e-01;4.197e-01;3.598e-01;1.000e+00;9.914e-01;3.745e-01;3.210e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.857e-01;5.000e+01
36.708112000;9.914e-01;4.161e-01;3.567e-01;4.197e-01;3.598e-01;1.000e+00;9.914e-01;3.745e-01;3.210e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.857e-01;5.000e+01
36.709112000;9.914e-01;4.161e-01;3.566e-01;4.197e-01;3.598e-01;1.000e+00;9.914e-01;3.745e-01;3.210e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.857e-01;5.000e+01
36.711112000;9.914e-01;4.161e-01;3.566e-01;4.197e-01;3.598e-01;1.000e+00;9.914e-01;3.745e-01;3.210e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.857e-01;5.000e+01
36.712030000;9.914e-01;4.161e-01;3.566e-01;4.197e-01;3.597e-01;1.000e+00;9.914e-01;3.745e-01;3.210e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.857e-01;5.000e+01
36.719054000;9.913e-01;4.161e-01;3.566e-01;4.197e-01;3.597e-01;1.000e+00;9.913e-01;3.745e-01;3.210e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.857e-01;5.000e+01
36.728054000;9.913e-01;4.161e-01;3.566e-01;4.197e-01;3.597e-01;1.000e+00;9.913e-01;3.745e-01;3.209e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.857e-01;5.000e+01
36.729054000;9.913e-01;4.161e-01;3.566e-01;4.197e-01;3.597e-01;1.000e+00;9.913e-01;3.745e-01;3.209e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.856e-01;5.000e+01
36.741054000;9.913e-01;4.161e-01;3.565e-01;4.197e-01;3.597e-01;1.000e+00;9.913e-01;3.745e-01;3.209e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.856e-01;5.000e+01
36.742054000;9.913e-01;4.161e-01;3.565e-01;4.197e-01;3.596e-01;1.000e+00;9.913e-01;3.744e-01;3.209e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.856e-01;5.000e+01
36.759054000;9.913e-01;4.160e-01;3.565e-01;4.197e-01;3.596e-01;1.000e+00;9.913e-01;3.744e-01;3.208e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.856e-01;5.000e+01
36.760054000;9.913e-01;4.160e-01;3.565e-01;4.197e-01;3.596e-01;1.000e+00;9.913e-01;3.744e-01;3.208e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.855e-01;5.000e+01
36.772054000;9.913e-01;4.160e-01;3.564e-01;4.197e-01;3.596e-01;1.000e+00;9.913e-01;3.744e-01;3.208e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.855e-01;5.000e+01
36.773054000;9.913e-01;4.160e-01;3.564e-01;4.197e-01;3.595e-01;1.000e+00;9.913e-01;3.744e-01;3.208e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.855e-01;5.000e+01
36.785054000;9.913e-01;4.160e-01;3.564e-01;4.197e-01;3.595e-01;1.000e+00;9.913e-01;3.744e-01;3.208e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.960e-01;-3.855e-01;5.000e+01
36.786054000;9.913e-01;4.160e-01;3.564e-01;4.197e-01;3.595e-01;1.000e+00;9.913e-01;3.744e-01;3.207e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.855e-01;5.000e+01
36.789054000;9.913e-01;4.160e-01;3.564e-01;4.197e-01;3.595e-01;1.000e+00;9.913e-01;3.744e-01;3.207e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.855e-01;5.000e+01
36.790054000;9.913e-01;4.160e-01;3.564e-01;4.197e-01;3.595e-01;1.000e+00;9.913e-01;3.744e-01;3.207e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.854e-01;5.000e+01
36.804054000;9.913e-01;4.160e-01;3.563e-01;4.196e-01;3.595e-01;1.000e+00;9.913e-01;3.744e-01;3.207e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.854e-01;5.000e+01
36.805054000;9.913e-01;4.160e-01;3.563e-01;4.196e-01;3.594e-01;1.000e+00;9.913e-01;3.744e-01;3.207e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.854e-01;5.000e+01
36.820054000;9.913e-01;4.160e-01;3.563e-01;4.196e-01;3.594e-01;1.000e+00;9.913e-01;3.744e-01;3.206e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.854e-01;5.000e+01
36.821054000;9.913e-01;4.160e-01;3.563e-01;4.196e-01;3.594e-01;1.000e+00;9.913e-01;3.744e-01;3.206e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.853e-01;5.000e+01
36.851054000;9.913e-01;4.160e-01;3.562e-01;4.196e-01;3.593e-01;1.000e+00;9.913e-01;3.744e-01;3.206e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.853e-01;5.000e+01
36.852054000;9.913e-01;4.160e-01;3.562e-01;4.196e-01;3.593e-01;1.000e+00;9.913e-01;3.744e-01;3.206e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.852e-01;5.000e+01
36.867054000;9.913e-01;4.159e-01;3.561e-01;4.196e-01;3.593e-01;1.000e+00;9.913e-01;3.743e-01;3.205e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.852e-01;5.000e+01
36.868054000;9.913e-01;4.159e-01;3.561e-01;4.196e-01;3.592e-01;1.000e+00;9.913e-01;3.743e-01;3.205e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.852e-01;5.000e+01
36.882054000;9.913e-01;4.159e-01;3.561e-01;4.196e-01;3.592e-01;1.000e+00;9.913e-01;3.743e-01;3.205e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.852e-01;5.000e+01
36.883054000;9.913e-01;4.159e-01;3.561e-01;4.196e-01;3.592e-01;1.000e+00;9.913e-01;3.743e-01;3.205e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.851e-01;5.000e+01
36.899054000;9.913e-01;4.159e-01;3.560e-01;4.196e-01;3.592e-01;1.000e+00;9.913e-01;3.743e-01;3.204e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.851e-01;5.000e+01
36.900054000;9.913e-01;4.159e-01;3.560e-01;4.196e-01;3.591e-01;1.000e+00;9.913e-01;3.743e-01;3.204e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.851e-01;5.000e+01
36.914227000;9.913e-01;4.159e-01;3.560e-01;4.196e-01;3.591e-01;1.000e+00;9.913e-01;3.743e-01;3.204e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.851e-01;5.000e+01
36.915227000;9.913e-01;4.159e-01;3.560e-01;4.196e-01;3.591e-01;1.000e+00;9.913e-01;3.743e-01;3.204e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.850e-01;5.000e+01
36.932227000;9.913e-01;4.159e-01;3.559e-01;4.196e-01;3.591e-01;1.000e+00;9.913e-01;3.743e-01;3.203e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.850e-01;5.000e+01
36.933227000;9.913e-01;4.159e-01;3.559e-01;4.196e-01;3.590e-01;1.000e+00;9.913e-01;3.743e-01;3.203e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.850e-01;5.000e+01
36.946227000;9.913e-01;4.159e-01;3.559e-01;4.195e-01;3.590e-01;1.000e+00;9.913e-01;3.743e-01;3.203e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.850e-01;5.000e+01
36.947227000;9.913e-01;4.159e-01;3.559e-01;4.195e-01;3.590e-01;1.000e+00;9.913e-01;3.743e-01;3.203e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.850e-01;5.000e+01
36.948227000;9.913e-01;4.159e-01;3.559e-01;4.195e-01;3.590e-01;1.000e+00;9.913e-01;3.743e-01;3.203e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.849e-01;5.000e+01
36.965227000;9.913e-01;4.159e-01;3.558e-01;4.195e-01;3.590e-01;1.000e+00;9.913e-01;3.743e-01;3.202e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.849e-01;5.000e+01
36.966227000;9.913e-01;4.159e-01;3.558e-01;4.195e-01;3.589e-01;1.000e+00;9.913e-01;3.743e-01;3.202e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.849e-01;5.000e+01
36.980227000;9.912e-01;4.159e-01;3.558e-01;4.195e-01;3.589e-01;1.000e+00;9.912e-01;3.743e-01;3.202e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.849e-01;5.000e+01
36.981227000;9.912e-01;4.159e-01;3.558e-01;4.195e-01;3.589e-01;1.000e+00;9.912e-01;3.743e-01;3.202e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.848e-01;5.000e+01
36.993227000;9.912e-01;4.159e-01;3.557e-01;4.195e-01;3.589e-01;1.000e+00;9.912e-01;3.743e-01;3.202e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.848e-01;5.000e+01
36.994227000;9.912e-01;4.159e-01;3.557e-01;4.195e-01;3.589e-01;1.000e+00;9.912e-01;3.743e-01;3.201e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.848e-01;5.000e+01
36.998227000;9.912e-01;4.159e-01;3.557e-01;4.195e-01;3.589e-01;1.000e+00;9.912e-01;3.743e-01;3.201e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.848e-01;5.000e+01
36.999227000;9.912e-01;4.159e-01;3.557e-01;4.195e-01;3.588e-01;1.000e+00;9.912e-01;3.743e-01;3.201e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.848e-01;5.000e+01
37.013660000;9.912e-01;4.159e-01;3.557e-01;4.195e-01;3.588e-01;1.000e+00;9.912e-01;3.743e-01;3.201e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.848e-01;5.000e+01
37.014660000;9.912e-01;4.159e-01;3.557e-01;4.195e-01;3.588e-01;1.000e+00;9.912e-01;3.743e-01;3.201e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.847e-01;5.000e+01
37.029660000;9.912e-01;4.159e-01;3.556e-01;4.195e-01;3.588e-01;1.000e+00;9.912e-01;3.743e-01;3.201e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.847e-01;5.000e+01
37.030660000;9.912e-01;4.159e-01;3.556e-01;4.195e-01;3.588e-01;1.000e+00;9.912e-01;3.743e-01;3.200e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.847e-01;5.000e+01
37.031660000;9.912e-01;4.159e-01;3.556e-01;4.195e-01;3.588e-01;1.000e+00;9.912e-01;3.743e-01;3.200e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.847e-01;5.000e+01
37.032660000;9.912e-01;4.159e-01;3.556e-01;4.195e-01;3.587e-01;1.000e+00;9.912e-01;3.743e-01;3.200e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.847e-01;5.000e+01
37.049660000;9.912e-01;4.159e-01;3.556e-01;4.195e-01;3.587e-01;1.000e+00;9.912e-01;3.743e-01;3.200e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.846e-01;5.000e+01
37.050660000;9.912e-01;4.159e-01;3.555e-01;4.195e-01;3.587e-01;1.000e+00;9.912e-01;3.743e-01;3.200e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.846e-01;5.000e+01
37.065660000;9.912e-01;4.159e-01;3.555e-01;4.195e-01;3.587e-01;1.000e+00;9.912e-01;3.743e-01;3.200e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.846e-01;5.000e+01
37.066660000;9.912e-01;4.159e-01;3.555e-01;4.195e-01;3.586e-01;1.000e+00;9.912e-01;3.743e-01;3.200e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.846e-01;5.000e+01
37.067660000;9.912e-01;4.159e-01;3.555e-01;4.195e-01;3.586e-01;1.000e+00;9.912e-01;3.743e-01;3.199e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.846e-01;5.000e+01
37.082660000;9.912e-01;4.159e-01;3.555e-01;4.195e-01;3.586e-01;1.000e+00;9.912e-01;3.743e-01;3.199e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.846e-01;5.000e+01
37.083660000;9.912e-01;4.159e-01;3.554e-01;4.195e-01;3.586e-01;1.000e+00;9.912e-01;3.743e-01;3.199e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.845e-01;5.000e+01
37.100660000;9.912e-01;4.159e-01;3.554e-01;4.195e-01;3.586e-01;1.000e+00;9.912e-01;3.743e-01;3.199e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.845e-01;5.000e+01
37.101660000;9.912e-01;4.159e-01;3.554e-01;4.195e-01;3.585e-01;1.000e+00;9.912e-01;3.743e-01;3.199e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.845e-01;5.000e+01
37.103660000;9.912e-01;4.159e-01;3.554e-01;4.195e-01;3.585e-01;1.000e+00;9.912e-01;3.743e-01;3.199e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.845e-01;5.000e+01
37.104660000;9.912e-01;4.159e-01;3.554e-01;4.195e-01;3.585e-01;1.000e+00;9.912e-01;3.743e-01;3.198e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.845e-01;5.000e+01
37.117660000;9.912e-01;4.159e-01;3.553e-01;4.195e-01;3.585e-01;1.000e+00;9.912e-01;3.743e-01;3.198e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.845e-01;5.000e+01
37.118660000;9.912e-01;4.159e-01;3.553e-01;4.195e-01;3.585e-01;1.000e+00;9.912e-01;3.743e-01;3.198e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.844e-01;5.000e+01
37.134660000;9.912e-01;4.159e-01;3.553e-01;4.195e-01;3.585e-01;1.000e+00;9.912e-01;3.743e-01;3.198e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.844e-01;5.000e+01
37.135660000;9.912e-01;4.159e-01;3.553e-01;4.195e-01;3.584e-01;1.000e+00;9.912e-01;3.743e-01;3.198e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.844e-01;5.000e+01
37.140660000;9.912e-01;4.159e-01;3.553e-01;4.195e-01;3.584e-01;1.000e+00;9.912e-01;3.743e-01;3.198e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.844e-01;5.000e+01
37.141660000;9.912e-01;4.159e-01;3.553e-01;4.195e-01;3.584e-01;1.000e+00;9.912e-01;3.743e-01;3.197e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.844e-01;5.000e+01
37.152660000;9.912e-01;4.159e-01;3.552e-01;4.195e-01;3.584e-01;1.000e+00;9.912e-01;3.743e-01;3.197e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.844e-01;5.000e+01
37.153660000;9.912e-01;4.159e-01;3.552e-01;4.195e-01;3.584e-01;1.000e+00;9.912e-01;3.743e-01;3.197e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.843e-01;5.000e+01
37.170660000;9.912e-01;4.159e-01;3.552e-01;4.195e-01;3.584e-01;1.000e+00;9.912e-01;3.743e-01;3.197e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.843e-01;5.000e+01
37.171660000;9.912e-01;4.158e-01;3.552e-01;4.195e-01;3.583e-01;1.000e+00;9.912e-01;3.743e-01;3.197e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.843e-01;5.000e+01
37.178660000;9.912e-01;4.158e-01;3.552e-01;4.195e-01;3.583e-01;1.000e+00;9.912e-01;3.743e-01;3.197e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.843e-01;5.000e+01
37.179660000;9.912e-01;4.158e-01;3.552e-01;4.195e-01;3.583e-01;1.000e+00;9.912e-01;3.743e-01;3.196e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.843e-01;5.000e+01
37.184660000;9.912e-01;4.158e-01;3.552e-01;4.195e-01;3.583e-01;1.000e+00;9.912e-01;3.743e-01;3.196e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.843e-01;5.000e+01
37.185660000;9.912e-01;4.158e-01;3.551e-01;4.195e-01;3.583e-01;1.000e+00;9.912e-01;3.743e-01;3.196e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.843e-01;5.000e+01
37.206524000;9.912e-01;4.158e-01;3.551e-01;4.195e-01;3.583e-01;1.000e+00;9.912e-01;3.743e-01;3.196e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.842e-01;5.000e+01
37.207524000;9.912e-01;4.158e-01;3.551e-01;4.195e-01;3.582e-01;1.000e+00;9.912e-01;3.743e-01;3.196e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.842e-01;5.000e+01
37.244524000;9.912e-01;4.158e-01;3.550e-01;4.195e-01;3.582e-01;1.000e+00;9.912e-01;3.742e-01;3.195e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.841e-01;5.000e+01
37.245524000;9.912e-01;4.158e-01;3.550e-01;4.195e-01;3.581e-01;1.000e+00;9.912e-01;3.742e-01;3.195e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.841e-01;5.000e+01
37.263524000;9.912e-01;4.158e-01;3.549e-01;4.195e-01;3.581e-01;1.000e+00;9.912e-01;3.742e-01;3.194e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.841e-01;5.000e+01
37.264524000;9.912e-01;4.158e-01;3.549e-01;4.195e-01;3.581e-01;1.000e+00;9.912e-01;3.742e-01;3.194e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.840e-01;5.000e+01
37.282524000;9.911e-01;4.158e-01;3.549e-01;4.195e-01;3.581e-01;1.000e+00;9.911e-01;3.742e-01;3.194e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.840e-01;5.000e+01
37.283524000;9.911e-01;4.158e-01;3.549e-01;4.195e-01;3.580e-01;1.000e+00;9.911e-01;3.742e-01;3.194e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.840e-01;5.000e+01
37.293524000;9.911e-01;4.158e-01;3.549e-01;4.195e-01;3.580e-01;1.000e+00;9.911e-01;3.742e-01;3.194e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.840e-01;5.000e+01
37.294524000;9.911e-01;4.158e-01;3.548e-01;4.195e-01;3.580e-01;1.000e+00;9.911e-01;3.742e-01;3.194e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.840e-01;5.000e+01
37.301524000;9.911e-01;4.158e-01;3.548e-01;4.195e-01;3.580e-01;1.000e+00;9.911e-01;3.742e-01;3.193e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.840e-01;5.000e+01
37.302524000;9.911e-01;4.158e-01;3.548e-01;4.195e-01;3.580e-01;1.000e+00;9.911e-01;3.742e-01;3.193e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.839e-01;5.000e+01
37.320750000;9.911e-01;4.158e-01;3.548e-01;4.195e-01;3.580e-01;1.000e+00;9.911e-01;3.742e-01;3.193e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.839e-01;5.000e+01
37.321750000;9.911e-01;4.158e-01;3.548e-01;4.195e-01;3.579e-01;1.000e+00;9.911e-01;3.742e-01;3.193e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.839e-01;5.000e+01
37.340750000;9.911e-01;4.158e-01;3.547e-01;4.195e-01;3.579e-01;1.000e+00;9.911e-01;3.742e-01;3.193e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.839e-01;5.000e+01
37.341750000;9.911e-01;4.158e-01;3.547e-01;4.195e-01;3.579e-01;1.000e+00;9.911e-01;3.742e-01;3.193e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.838e-01;5.000e+01
37.342750000;9.911e-01;4.158e-01;3.547e-01;4.195e-01;3.579e-01;1.000e+00;9.911e-01;3.742e-01;3.192e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.838e-01;5.000e+01
37.379750000;9.911e-01;4.157e-01;3.546e-01;4.195e-01;3.578e-01;1.000e+00;9.911e-01;3.742e-01;3.192e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.838e-01;5.000e+01
37.380750000;9.911e-01;4.157e-01;3.546e-01;4.195e-01;3.578e-01;1.000e+00;9.911e-01;3.742e-01;3.192e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.837e-01;5.000e+01
37.402750000;9.911e-01;4.157e-01;3.546e-01;4.195e-01;3.578e-01;1.000e+00;9.911e-01;3.742e-01;3.191e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.837e-01;5.000e+01
37.403750000;9.911e-01;4.157e-01;3.546e-01;4.195e-01;3.577e-01;1.000e+00;9.911e-01;3.742e-01;3.191e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.837e-01;5.000e+01
37.419750000;9.911e-01;4.157e-01;3.545e-01;4.194e-01;3.577e-01;1.000e+00;9.911e-01;3.741e-01;3.191e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.837e-01;5.000e+01
37.420750000;9.911e-01;4.157e-01;3.545e-01;4.194e-01;3.577e-01;1.000e+00;9.911e-01;3.741e-01;3.191e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.836e-01;5.000e+01
37.443750000;9.911e-01;4.157e-01;3.545e-01;4.194e-01;3.577e-01;1.000e+00;9.911e-01;3.741e-01;3.190e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.836e-01;5.000e+01
37.444750000;9.911e-01;4.157e-01;3.545e-01;4.194e-01;3.576e-01;1.000e+00;9.911e-01;3.741e-01;3.190e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.836e-01;5.000e+01
37.461750000;9.911e-01;4.157e-01;3.544e-01;4.194e-01;3.576e-01;1.000e+00;9.911e-01;3.741e-01;3.190e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.836e-01;5.000e+01
37.462750000;9.911e-01;4.157e-01;3.544e-01;4.194e-01;3.576e-01;1.000e+00;9.911e-01;3.741e-01;3.190e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.835e-01;5.000e+01
37.485709000;9.911e-01;4.157e-01;3.544e-01;4.194e-01;3.576e-01;1.000e+00;9.911e-01;3.741e-01;3.189e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.835e-01;5.000e+01
37.486709000;9.911e-01;4.157e-01;3.544e-01;4.194e-01;3.575e-01;1.000e+00;9.911e-01;3.741e-01;3.189e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.835e-01;5.000e+01
37.503709000;9.911e-01;4.157e-01;3.543e-01;4.194e-01;3.575e-01;1.000e+00;9.911e-01;3.741e-01;3.189e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.835e-01;5.000e+01
37.504709000;9.911e-01;4.157e-01;3.543e-01;4.194e-01;3.575e-01;1.000e+00;9.911e-01;3.741e-01;3.189e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.834e-01;5.000e+01
37.528709000;9.911e-01;4.157e-01;3.543e-01;4.194e-01;3.575e-01;1.000e+00;9.911e-01;3.741e-01;3.188e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.834e-01;5.000e+01
37.529709000;9.911e-01;4.157e-01;3.543e-01;4.194e-01;3.574e-01;1.000e+00;9.911e-01;3.741e-01;3.188e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.834e-01;5.000e+01
37.543709000;9.911e-01;4.156e-01;3.542e-01;4.194e-01;3.574e-01;1.000e+00;9.911e-01;3.741e-01;3.188e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.834e-01;5.000e+01
37.546709000;9.911e-01;4.156e-01;3.542e-01;4.194e-01;3.574e-01;1.000e+00;9.911e-01;3.741e-01;3.188e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.834e-01;5.000e+01
37.547709000;9.911e-01;4.156e-01;3.542e-01;4.194e-01;3.574e-01;1.000e+00;9.911e-01;3.741e-01;3.188e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.833e-01;5.000e+01
37.571709000;9.911e-01;4.156e-01;3.542e-01;4.194e-01;3.574e-01;1.000e+00;9.911e-01;3.741e-01;3.187e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.833e-01;5.000e+01
37.572709000;9.911e-01;4.156e-01;3.542e-01;4.194e-01;3.573e-01;1.000e+00;9.911e-01;3.741e-01;3.187e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.833e-01;5.000e+01
37.589709000;9.911e-01;4.156e-01;3.541e-01;4.194e-01;3.573e-01;1.000e+00;9.911e-01;3.741e-01;3.187e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.833e-01;5.000e+01
37.590709000;9.911e-01;4.156e-01;3.541e-01;4.194e-01;3.573e-01;1.000e+00;9.911e-01;3.741e-01;3.187e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.832e-01;5.000e+01
37.614012000;9.910e-01;4.156e-01;3.541e-01;4.194e-01;3.573e-01;1.000e+00;9.910e-01;3.741e-01;3.187e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.832e-01;5.000e+01
37.615012000;9.910e-01;4.156e-01;3.541e-01;4.194e-01;3.573e-01;9.999e-01;9.910e-01;3.741e-01;3.186e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.832e-01;5.000e+01
37.616012000;9.910e-01;4.156e-01;3.541e-01;4.194e-01;3.573e-01;9.999e-01;9.910e-01;3.741e-01;3.186e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.832e-01;5.000e+01
37.617012000;9.910e-01;4.156e-01;3.541e-01;4.194e-01;3.572e-01;9.999e-01;9.910e-01;3.741e-01;3.186e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.832e-01;5.000e+01
37.660012000;9.910e-01;4.156e-01;3.540e-01;4.194e-01;3.572e-01;9.999e-01;9.910e-01;3.741e-01;3.186e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.831e-01;5.000e+01
37.661012000;9.910e-01;4.156e-01;3.539e-01;4.194e-01;3.572e-01;9.999e-01;9.910e-01;3.741e-01;3.186e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.831e-01;5.000e+01
37.662012000;9.910e-01;4.156e-01;3.539e-01;4.194e-01;3.571e-01;9.999e-01;9.910e-01;3.741e-01;3.186e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.831e-01;5.000e+01
37.663012000;9.910e-01;4.156e-01;3.539e-01;4.194e-01;3.571e-01;9.999e-01;9.910e-01;3.741e-01;3.186e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.831e-01;5.000e+01
37.664012000;9.910e-01;4.156e-01;3.539e-01;4.194e-01;3.571e-01;9.999e-01;9.910e-01;3.741e-01;3.185e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.831e-01;5.000e+01
37.704012000;9.910e-01;4.156e-01;3.539e-01;4.194e-01;3.571e-01;9.999e-01;9.910e-01;3.741e-01;3.185e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.830e-01;5.000e+01
37.705012000;9.910e-01;4.156e-01;3.538e-01;4.194e-01;3.571e-01;9.999e-01;9.910e-01;3.741e-01;3.185e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.830e-01;5.000e+01
37.706012000;9.910e-01;4.156e-01;3.538e-01;4.194e-01;3.571e-01;9.999e-01;9.910e-01;3.741e-01;3.185e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.830e-01;5.000e+01
37.707012000;9.910e-01;4.156e-01;3.538e-01;4.194e-01;3.570e-01;9.999e-01;9.910e-01;3.741e-01;3.185e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.830e-01;5.000e+01
37.712012000;9.910e-01;4.156e-01;3.538e-01;4.194e-01;3.570e-01;9.999e-01;9.910e-01;3.741e-01;3.185e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.830e-01;5.000e+01
37.713012000;9.910e-01;4.156e-01;3.538e-01;4.194e-01;3.570e-01;9.999e-01;9.910e-01;3.741e-01;3.184e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.830e-01;5.000e+01
37.727012000;9.910e-01;4.156e-01;3.538e-01;4.194e-01;3.570e-01;9.999e-01;9.910e-01;3.741e-01;3.184e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.830e-01;5.000e+01
37.728012000;9.910e-01;4.156e-01;3.538e-01;4.194e-01;3.570e-01;9.999e-01;9.910e-01;3.741e-01;3.184e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.829e-01;5.000e+01
37.753255000;9.910e-01;4.156e-01;3.537e-01;4.194e-01;3.570e-01;9.999e-01;9.910e-01;3.741e-01;3.184e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.829e-01;5.000e+01
37.754255000;9.910e-01;4.156e-01;3.537e-01;4.194e-01;3.569e-01;9.999e-01;9.910e-01;3.741e-01;3.184e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.829e-01;5.000e+01
37.763255000;9.910e-01;4.156e-01;3.537e-01;4.194e-01;3.569e-01;9.999e-01;9.910e-01;3.741e-01;3.184e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.829e-01;5.000e+01
37.764255000;9.910e-01;4.156e-01;3.537e-01;4.194e-01;3.569e-01;9.999e-01;9.910e-01;3.741e-01;3.183e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.829e-01;5.000e+01
37.815255000;9.910e-01;4.156e-01;3.536e-01;4.194e-01;3.568e-01;9.999e-01;9.910e-01;3.741e-01;3.183e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.828e-01;5.000e+01
37.816255000;9.910e-01;4.156e-01;3.536e-01;4.194e-01;3.568e-01;9.999e-01;9.910e-01;3.741e-01;3.182e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.959e-01;-3.828e-01;5.000e+01
37.852255000;9.910e-01;4.156e-01;3.535e-01;4.194e-01;3.568e-01;9.999e-01;9.910e-01;3.740e-01;3.182e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.827e-01;5.000e+01
37.853255000;9.910e-01;4.156e-01;3.535e-01;4.194e-01;3.567e-01;9.999e-01;9.910e-01;3.740e-01;3.182e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.827e-01;5.000e+01
37.874255000;9.910e-01;4.156e-01;3.535e-01;4.194e-01;3.567e-01;9.999e-01;9.910e-01;3.740e-01;3.181e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.827e-01;5.000e+01
