time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;NetworkFrequencyPu
37.875255000;9.910e-01;4.156e-01;3.535e-01;4.194e-01;3.567e-01;9.999e-01;9.910e-01;3.740e-01;3.181e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.826e-01;5.000e+01
37.894997000;9.910e-01;4.156e-01;3.535e-01;4.194e-01;3.567e-01;9.999e-01;9.910e-01;3.740e-01;3.181e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.826e-01;5.000e+01
37.895997000;9.910e-01;4.156e-01;3.534e-01;4.194e-01;3.567e-01;9.999e-01;9.910e-01;3.740e-01;3.181e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.826e-01;5.000e+01
37.903997000;9.910e-01;4.156e-01;3.534e-01;4.194e-01;3.567e-01;9.999e-01;9.910e-01;3.740e-01;3.181e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.826e-01;5.000e+01
37.904997000;9.910e-01;4.156e-01;3.534e-01;4.194e-01;3.566e-01;9.999e-01;9.910e-01;3.740e-01;3.181e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.826e-01;5.000e+01
37.925997000;9.910e-01;4.156e-01;3.534e-01;4.193e-01;3.566e-01;9.999e-01;9.910e-01;3.740e-01;3.181e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.826e-01;5.000e+01
37.926997000;9.910e-01;4.156e-01;3.534e-01;4.193e-01;3.566e-01;9.999e-01;9.910e-01;3.740e-01;3.180e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.825e-01;5.000e+01
37.957997000;9.910e-01;4.155e-01;3.533e-01;4.193e-01;3.566e-01;9.998e-01;9.910e-01;3.740e-01;3.180e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.825e-01;5.000e+01
37.958997000;9.910e-01;4.155e-01;3.533e-01;4.193e-01;3.565e-01;9.998e-01;9.910e-01;3.740e-01;3.180e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.825e-01;5.000e+01
37.978997000;9.910e-01;4.155e-01;3.533e-01;4.193e-01;3.565e-01;9.998e-01;9.910e-01;3.740e-01;3.180e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.825e-01;5.000e+01
37.979997000;9.910e-01;4.155e-01;3.533e-01;4.193e-01;3.565e-01;9.998e-01;9.910e-01;3.740e-01;3.180e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.824e-01;5.000e+01
38.034344000;9.909e-01;4.155e-01;3.532e-01;4.193e-01;3.564e-01;9.998e-01;9.909e-01;3.740e-01;3.179e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.824e-01;5.000e+01
38.035344000;9.909e-01;4.155e-01;3.532e-01;4.193e-01;3.564e-01;9.998e-01;9.909e-01;3.740e-01;3.179e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.823e-01;5.000e+01
38.041344000;9.909e-01;4.155e-01;3.532e-01;4.193e-01;3.564e-01;9.998e-01;9.909e-01;3.739e-01;3.179e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.823e-01;5.000e+01
38.069344000;9.909e-01;4.155e-01;3.531e-01;4.193e-01;3.564e-01;9.998e-01;9.909e-01;3.739e-01;3.178e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.823e-01;5.000e+01
38.070344000;9.909e-01;4.155e-01;3.531e-01;4.193e-01;3.563e-01;9.998e-01;9.909e-01;3.739e-01;3.178e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.823e-01;5.000e+01
38.089344000;9.909e-01;4.155e-01;3.531e-01;4.193e-01;3.563e-01;9.998e-01;9.909e-01;3.739e-01;3.178e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.823e-01;5.000e+01
38.090344000;9.909e-01;4.155e-01;3.531e-01;4.193e-01;3.563e-01;9.998e-01;9.909e-01;3.739e-01;3.178e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.822e-01;5.000e+01
38.127344000;9.909e-01;4.155e-01;3.530e-01;4.193e-01;3.563e-01;9.998e-01;9.909e-01;3.739e-01;3.177e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.822e-01;5.000e+01
38.128344000;9.909e-01;4.155e-01;3.530e-01;4.193e-01;3.562e-01;9.998e-01;9.909e-01;3.739e-01;3.177e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.822e-01;5.000e+01
38.147344000;9.909e-01;4.155e-01;3.530e-01;4.193e-01;3.562e-01;9.998e-01;9.909e-01;3.739e-01;3.177e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.822e-01;5.000e+01
38.148344000;9.909e-01;4.155e-01;3.530e-01;4.193e-01;3.562e-01;9.998e-01;9.909e-01;3.739e-01;3.177e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.821e-01;5.000e+01
38.186344000;9.909e-01;4.155e-01;3.529e-01;4.193e-01;3.562e-01;9.998e-01;9.909e-01;3.739e-01;3.176e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.821e-01;5.000e+01
38.187344000;9.909e-01;4.155e-01;3.529e-01;4.193e-01;3.561e-01;9.998e-01;9.909e-01;3.739e-01;3.176e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.821e-01;5.000e+01
38.208344000;9.909e-01;4.155e-01;3.529e-01;4.193e-01;3.561e-01;9.998e-01;9.909e-01;3.739e-01;3.176e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.821e-01;5.000e+01
38.209344000;9.909e-01;4.155e-01;3.529e-01;4.193e-01;3.561e-01;9.998e-01;9.909e-01;3.739e-01;3.176e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.820e-01;5.000e+01
38.233844000;9.909e-01;4.155e-01;3.528e-01;4.193e-01;3.561e-01;9.998e-01;9.909e-01;3.739e-01;3.176e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.820e-01;5.000e+01
38.234844000;9.909e-01;4.155e-01;3.528e-01;4.193e-01;3.561e-01;9.998e-01;9.909e-01;3.739e-01;3.175e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.820e-01;5.000e+01
38.246844000;9.909e-01;4.155e-01;3.528e-01;4.193e-01;3.561e-01;9.998e-01;9.909e-01;3.739e-01;3.175e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.820e-01;5.000e+01
38.247844000;9.909e-01;4.155e-01;3.528e-01;4.193e-01;3.560e-01;9.998e-01;9.909e-01;3.739e-01;3.175e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.820e-01;5.000e+01
38.283885000;9.909e-01;4.155e-01;3.528e-01;4.193e-01;3.560e-01;9.998e-01;9.909e-01;3.739e-01;3.175e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.819e-01;5.000e+01
38.284885000;9.909e-01;4.155e-01;3.527e-01;4.193e-01;3.560e-01;9.998e-01;9.909e-01;3.739e-01;3.175e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.819e-01;5.000e+01
38.300885000;9.909e-01;4.155e-01;3.527e-01;4.193e-01;3.560e-01;9.998e-01;9.909e-01;3.739e-01;3.175e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.819e-01;5.000e+01
38.301885000;9.909e-01;4.155e-01;3.527e-01;4.193e-01;3.560e-01;9.998e-01;9.909e-01;3.739e-01;3.174e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.819e-01;5.000e+01
38.309885000;9.909e-01;4.155e-01;3.527e-01;4.193e-01;3.560e-01;9.998e-01;9.909e-01;3.739e-01;3.174e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.819e-01;5.000e+01
38.310885000;9.909e-01;4.155e-01;3.527e-01;4.193e-01;3.559e-01;9.998e-01;9.909e-01;3.739e-01;3.174e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.819e-01;5.000e+01
38.345885000;9.909e-01;4.155e-01;3.527e-01;4.193e-01;3.559e-01;9.998e-01;9.909e-01;3.739e-01;3.174e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.818e-01;5.000e+01
38.346885000;9.909e-01;4.154e-01;3.526e-01;4.193e-01;3.559e-01;9.998e-01;9.909e-01;3.739e-01;3.174e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.818e-01;5.000e+01
38.371885000;9.909e-01;4.154e-01;3.526e-01;4.193e-01;3.559e-01;9.997e-01;9.909e-01;3.739e-01;3.174e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.818e-01;5.000e+01
38.372885000;9.909e-01;4.154e-01;3.526e-01;4.193e-01;3.559e-01;9.997e-01;9.909e-01;3.739e-01;3.173e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.818e-01;5.000e+01
38.374885000;9.909e-01;4.154e-01;3.526e-01;4.193e-01;3.559e-01;9.997e-01;9.909e-01;3.739e-01;3.173e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.818e-01;5.000e+01
38.375885000;9.909e-01;4.154e-01;3.526e-01;4.193e-01;3.558e-01;9.997e-01;9.909e-01;3.739e-01;3.173e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.818e-01;5.000e+01
38.400885000;9.909e-01;4.154e-01;3.526e-01;4.193e-01;3.558e-01;9.997e-01;9.909e-01;3.739e-01;3.173e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.818e-01;5.000e+01
38.401885000;9.909e-01;4.154e-01;3.526e-01;4.193e-01;3.558e-01;9.997e-01;9.909e-01;3.739e-01;3.173e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.817e-01;5.000e+01
38.443885000;9.909e-01;4.154e-01;3.525e-01;4.193e-01;3.558e-01;9.997e-01;9.909e-01;3.739e-01;3.173e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.817e-01;5.000e+01
38.444885000;9.909e-01;4.154e-01;3.525e-01;4.193e-01;3.557e-01;9.997e-01;9.909e-01;3.739e-01;3.173e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.817e-01;5.000e+01
38.445885000;9.909e-01;4.154e-01;3.525e-01;4.193e-01;3.557e-01;9.997e-01;9.909e-01;3.739e-01;3.172e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.817e-01;5.000e+01
38.552125000;9.909e-01;4.154e-01;3.524e-01;4.192e-01;3.556e-01;9.997e-01;9.909e-01;3.738e-01;3.171e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.815e-01;5.000e+01
38.553125000;9.909e-01;4.154e-01;3.523e-01;4.192e-01;3.556e-01;9.997e-01;9.909e-01;3.738e-01;3.171e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.958e-01;-3.815e-01;5.000e+01
38.594125000;9.908e-01;4.154e-01;3.523e-01;4.192e-01;3.556e-01;9.997e-01;9.908e-01;3.738e-01;3.171e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.815e-01;5.000e+01
38.595125000;9.908e-01;4.154e-01;3.523e-01;4.192e-01;3.555e-01;9.997e-01;9.908e-01;3.738e-01;3.171e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.815e-01;5.000e+01
38.605904000;9.908e-01;4.154e-01;3.523e-01;4.192e-01;3.555e-01;9.997e-01;9.908e-01;3.738e-01;3.171e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.815e-01;5.000e+01
38.606904000;9.908e-01;4.154e-01;3.523e-01;4.192e-01;3.555e-01;9.997e-01;9.908e-01;3.738e-01;3.170e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.815e-01;5.000e+01
38.618904000;9.908e-01;4.153e-01;3.523e-01;4.192e-01;3.555e-01;9.997e-01;9.908e-01;3.738e-01;3.170e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.815e-01;5.000e+01
38.619904000;9.908e-01;4.153e-01;3.523e-01;4.192e-01;3.555e-01;9.997e-01;9.908e-01;3.738e-01;3.170e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.814e-01;5.000e+01
38.697904000;9.908e-01;4.153e-01;3.522e-01;4.192e-01;3.554e-01;9.997e-01;9.908e-01;3.738e-01;3.169e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.814e-01;5.000e+01
38.698904000;9.908e-01;4.153e-01;3.522e-01;4.192e-01;3.554e-01;9.997e-01;9.908e-01;3.738e-01;3.169e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.813e-01;5.000e+01
38.755904000;9.908e-01;4.153e-01;3.521e-01;4.192e-01;3.554e-01;9.997e-01;9.908e-01;3.738e-01;3.169e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.813e-01;5.000e+01
38.756904000;9.908e-01;4.153e-01;3.521e-01;4.192e-01;3.553e-01;9.997e-01;9.908e-01;3.738e-01;3.169e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.813e-01;5.000e+01
38.779904000;9.908e-01;4.153e-01;3.521e-01;4.192e-01;3.553e-01;9.997e-01;9.908e-01;3.738e-01;3.169e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.813e-01;5.000e+01
38.780904000;9.908e-01;4.153e-01;3.521e-01;4.192e-01;3.553e-01;9.997e-01;9.908e-01;3.738e-01;3.169e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.812e-01;5.000e+01
38.840904000;9.908e-01;4.153e-01;3.520e-01;4.192e-01;3.553e-01;9.997e-01;9.908e-01;3.738e-01;3.168e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.812e-01;5.000e+01
38.841904000;9.908e-01;4.153e-01;3.520e-01;4.192e-01;3.552e-01;9.997e-01;9.908e-01;3.738e-01;3.168e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.812e-01;5.000e+01
38.867904000;9.908e-01;4.153e-01;3.520e-01;4.192e-01;3.552e-01;9.997e-01;9.908e-01;3.738e-01;3.168e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.812e-01;5.000e+01
38.868904000;9.908e-01;4.153e-01;3.520e-01;4.192e-01;3.552e-01;9.997e-01;9.908e-01;3.738e-01;3.168e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.811e-01;5.000e+01
38.889904000;9.908e-01;4.153e-01;3.519e-01;4.192e-01;3.552e-01;9.996e-01;9.908e-01;3.738e-01;3.167e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.811e-01;5.000e+01
38.931904000;9.908e-01;4.153e-01;3.519e-01;4.192e-01;3.552e-01;9.996e-01;9.908e-01;3.738e-01;3.167e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.811e-01;5.000e+01
38.932904000;9.908e-01;4.153e-01;3.519e-01;4.192e-01;3.551e-01;9.996e-01;9.908e-01;3.738e-01;3.167e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.811e-01;5.000e+01
38.959904000;9.908e-01;4.153e-01;3.519e-01;4.192e-01;3.551e-01;9.996e-01;9.908e-01;3.738e-01;3.167e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.811e-01;5.000e+01
38.960904000;9.908e-01;4.153e-01;3.518e-01;4.192e-01;3.551e-01;9.996e-01;9.908e-01;3.738e-01;3.167e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.811e-01;5.000e+01
38.961904000;9.908e-01;4.153e-01;3.518e-01;4.192e-01;3.551e-01;9.996e-01;9.908e-01;3.738e-01;3.167e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.810e-01;5.000e+01
38.975904000;9.908e-01;4.153e-01;3.518e-01;4.192e-01;3.551e-01;9.996e-01;9.908e-01;3.738e-01;3.167e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.810e-01;5.000e+01
38.976904000;9.908e-01;4.153e-01;3.518e-01;4.192e-01;3.551e-01;9.996e-01;9.908e-01;3.738e-01;3.166e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.810e-01;5.000e+01
39.030904000;9.908e-01;4.153e-01;3.518e-01;4.191e-01;3.551e-01;9.996e-01;9.908e-01;3.737e-01;3.166e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.810e-01;5.000e+01
39.031904000;9.908e-01;4.153e-01;3.518e-01;4.191e-01;3.550e-01;9.996e-01;9.908e-01;3.737e-01;3.166e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.810e-01;5.000e+01
39.059424000;9.908e-01;4.153e-01;3.518e-01;4.191e-01;3.550e-01;9.996e-01;9.908e-01;3.737e-01;3.166e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.810e-01;5.000e+01
39.060424000;9.908e-01;4.153e-01;3.517e-01;4.191e-01;3.550e-01;9.996e-01;9.908e-01;3.737e-01;3.166e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.810e-01;5.000e+01
39.061424000;9.908e-01;4.153e-01;3.517e-01;4.191e-01;3.550e-01;9.996e-01;9.908e-01;3.737e-01;3.166e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.810e-01;5.000e+01
39.062424000;9.908e-01;4.153e-01;3.517e-01;4.191e-01;3.550e-01;9.996e-01;9.908e-01;3.737e-01;3.166e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.809e-01;5.000e+01
39.086424000;9.908e-01;4.153e-01;3.517e-01;4.191e-01;3.550e-01;9.996e-01;9.908e-01;3.737e-01;3.166e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.809e-01;5.000e+01
39.087424000;9.908e-01;4.153e-01;3.517e-01;4.191e-01;3.550e-01;9.996e-01;9.908e-01;3.737e-01;3.165e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.809e-01;5.000e+01
39.138424000;9.908e-01;4.152e-01;3.517e-01;4.191e-01;3.550e-01;9.996e-01;9.908e-01;3.737e-01;3.165e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.809e-01;5.000e+01
39.139424000;9.908e-01;4.152e-01;3.517e-01;4.191e-01;3.549e-01;9.996e-01;9.908e-01;3.737e-01;3.165e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.809e-01;5.000e+01
39.208154000;9.908e-01;4.152e-01;3.516e-01;4.191e-01;3.549e-01;9.996e-01;9.908e-01;3.737e-01;3.165e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.808e-01;5.000e+01
39.209154000;9.908e-01;4.152e-01;3.516e-01;4.191e-01;3.549e-01;9.996e-01;9.908e-01;3.737e-01;3.164e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.808e-01;5.000e+01
39.277154000;9.908e-01;4.152e-01;3.516e-01;4.191e-01;3.548e-01;9.996e-01;9.908e-01;3.737e-01;3.164e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.808e-01;5.000e+01
39.278154000;9.908e-01;4.152e-01;3.515e-01;4.191e-01;3.548e-01;9.996e-01;9.908e-01;3.737e-01;3.164e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.808e-01;5.000e+01
39.280154000;9.908e-01;4.152e-01;3.515e-01;4.191e-01;3.548e-01;9.996e-01;9.908e-01;3.737e-01;3.164e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.808e-01;5.000e+01
39.281154000;9.908e-01;4.152e-01;3.515e-01;4.191e-01;3.548e-01;9.996e-01;9.908e-01;3.737e-01;3.164e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.807e-01;5.000e+01
39.338154000;9.908e-01;4.152e-01;3.515e-01;4.191e-01;3.548e-01;9.996e-01;9.908e-01;3.737e-01;3.164e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.807e-01;5.000e+01
39.339154000;9.908e-01;4.152e-01;3.515e-01;4.191e-01;3.548e-01;9.996e-01;9.908e-01;3.737e-01;3.163e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.807e-01;5.000e+01
39.343154000;9.907e-01;4.152e-01;3.515e-01;4.191e-01;3.548e-01;9.996e-01;9.907e-01;3.737e-01;3.163e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.807e-01;5.000e+01
39.377154000;9.907e-01;4.152e-01;3.515e-01;4.191e-01;3.548e-01;9.996e-01;9.907e-01;3.737e-01;3.163e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.807e-01;5.000e+01
39.378154000;9.907e-01;4.152e-01;3.515e-01;4.191e-01;3.547e-01;9.996e-01;9.907e-01;3.737e-01;3.163e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.807e-01;5.000e+01
39.405154000;9.907e-01;4.152e-01;3.514e-01;4.191e-01;3.547e-01;9.996e-01;9.907e-01;3.737e-01;3.163e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.807e-01;5.000e+01
39.406154000;9.907e-01;4.152e-01;3.514e-01;4.191e-01;3.547e-01;9.996e-01;9.907e-01;3.737e-01;3.163e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.806e-01;5.000e+01
39.542154000;9.907e-01;4.152e-01;3.513e-01;4.190e-01;3.546e-01;9.996e-01;9.907e-01;3.736e-01;3.162e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.806e-01;5.000e+01
39.543154000;9.907e-01;4.152e-01;3.513e-01;4.190e-01;3.546e-01;9.996e-01;9.907e-01;3.736e-01;3.162e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.957e-01;-3.805e-01;5.000e+01
39.666844000;9.907e-01;4.151e-01;3.513e-01;4.190e-01;3.546e-01;9.996e-01;9.907e-01;3.736e-01;3.161e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.956e-01;-3.805e-01;5.000e+01
39.667844000;9.907e-01;4.151e-01;3.513e-01;4.190e-01;3.545e-01;9.996e-01;9.907e-01;3.736e-01;3.161e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.956e-01;-3.805e-01;5.000e+01
39.697844000;9.907e-01;4.151e-01;3.512e-01;4.190e-01;3.545e-01;9.996e-01;9.907e-01;3.736e-01;3.161e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.956e-01;-3.805e-01;5.000e+01
39.698844000;9.907e-01;4.151e-01;3.512e-01;4.190e-01;3.545e-01;9.996e-01;9.907e-01;3.736e-01;3.161e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.956e-01;-3.804e-01;5.000e+01
39.829172000;9.907e-01;4.151e-01;3.512e-01;4.190e-01;3.545e-01;9.995e-01;9.907e-01;3.736e-01;3.161e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.956e-01;-3.804e-01;5.000e+01
39.830172000;9.907e-01;4.151e-01;3.512e-01;4.190e-01;3.545e-01;9.995e-01;9.907e-01;3.736e-01;3.160e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.956e-01;-3.804e-01;5.000e+01
39.847172000;9.907e-01;4.151e-01;3.512e-01;4.190e-01;3.545e-01;9.995e-01;9.907e-01;3.736e-01;3.160e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.956e-01;-3.804e-01;5.000e+01
39.848172000;9.907e-01;4.151e-01;3.512e-01;4.190e-01;3.544e-01;9.995e-01;9.907e-01;3.736e-01;3.160e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.956e-01;-3.804e-01;5.000e+01
39.862172000;9.907e-01;4.151e-01;3.512e-01;4.190e-01;3.544e-01;9.995e-01;9.907e-01;3.736e-01;3.160e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.956e-01;-3.804e-01;5.000e+01
39.863172000;9.907e-01;4.151e-01;3.511e-01;4.190e-01;3.544e-01;9.995e-01;9.907e-01;3.736e-01;3.160e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.956e-01;-3.804e-01;5.000e+01
39.874172000;9.907e-01;4.151e-01;3.511e-01;4.190e-01;3.544e-01;9.995e-01;9.907e-01;3.736e-01;3.160e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.956e-01;-3.804e-01;5.000e+01
39.875172000;9.907e-01;4.151e-01;3.511e-01;4.190e-01;3.544e-01;9.995e-01;9.907e-01;3.736e-01;3.160e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.956e-01;-3.803e-01;5.000e+01
40.051172000;9.907e-01;4.151e-01;3.511e-01;4.189e-01;3.544e-01;9.995e-01;9.907e-01;3.735e-01;3.160e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.956e-01;-3.803e-01;5.000e+01
40.052172000;9.907e-01;4.151e-01;3.511e-01;4.189e-01;3.544e-01;9.995e-01;9.907e-01;3.735e-01;3.159e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.956e-01;-3.803e-01;5.000e+01
40.054172000;9.907e-01;4.151e-01;3.511e-01;4.189e-01;3.544e-01;9.995e-01;9.907e-01;3.735e-01;3.159e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.956e-01;-3.803e-01;5.000e+01
40.055172000;9.907e-01;4.151e-01;3.511e-01;4.189e-01;3.543e-01;9.995e-01;9.907e-01;3.735e-01;3.159e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.956e-01;-3.803e-01;5.000e+01
40.061172000;9.907e-01;4.151e-01;3.511e-01;4.189e-01;3.543e-01;9.995e-01;9.907e-01;3.735e-01;3.159e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.956e-01;-3.803e-01;5.000e+01
40.062172000;9.907e-01;4.151e-01;3.510e-01;4.189e-01;3.543e-01;9.995e-01;9.907e-01;3.735e-01;3.159e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.956e-01;-3.803e-01;5.000e+01
40.344051000;9.907e-01;4.150e-01;3.509e-01;4.189e-01;3.542e-01;9.995e-01;9.907e-01;3.735e-01;3.159e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.955e-01;-3.802e-01;5.000e+01
40.345051000;9.907e-01;4.150e-01;3.509e-01;4.189e-01;3.542e-01;9.995e-01;9.907e-01;3.735e-01;3.159e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.955e-01;-3.801e-01;5.000e+01
40.714051000;9.907e-01;4.149e-01;3.509e-01;4.188e-01;3.542e-01;9.995e-01;9.907e-01;3.734e-01;3.158e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.955e-01;-3.801e-01;5.000e+01
40.715051000;9.907e-01;4.149e-01;3.508e-01;4.188e-01;3.542e-01;9.995e-01;9.907e-01;3.734e-01;3.158e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.955e-01;-3.801e-01;5.000e+01
40.722051000;9.907e-01;4.149e-01;3.508e-01;4.188e-01;3.542e-01;9.995e-01;9.907e-01;3.734e-01;3.158e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.955e-01;-3.801e-01;5.000e+01
40.723051000;9.907e-01;4.149e-01;3.508e-01;4.188e-01;3.542e-01;9.995e-01;9.907e-01;3.734e-01;3.158e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.955e-01;-3.800e-01;5.000e+01
40.732051000;9.907e-01;4.149e-01;3.508e-01;4.188e-01;3.542e-01;9.995e-01;9.907e-01;3.734e-01;3.158e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.955e-01;-3.800e-01;5.000e+01
40.733051000;9.907e-01;4.149e-01;3.508e-01;4.188e-01;3.541e-01;9.995e-01;9.907e-01;3.734e-01;3.158e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.955e-01;-3.800e-01;5.000e+01
40.805144000;9.907e-01;4.149e-01;3.508e-01;4.188e-01;3.541e-01;9.995e-01;9.907e-01;3.734e-01;3.158e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.955e-01;-3.800e-01;5.000e+01
40.806144000;9.907e-01;4.149e-01;3.508e-01;4.188e-01;3.541e-01;9.995e-01;9.907e-01;3.734e-01;3.157e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.955e-01;-3.800e-01;5.000e+01
42.204924000;9.907e-01;4.146e-01;3.508e-01;4.185e-01;3.541e-01;9.995e-01;9.907e-01;3.732e-01;3.157e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.952e-01;-3.800e-01;5.000e+01
42.205924000;9.907e-01;4.146e-01;3.508e-01;4.185e-01;3.541e-01;9.995e-01;9.907e-01;3.732e-01;3.158e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.952e-01;-3.800e-01;5.000e+01
42.304924000;9.907e-01;4.146e-01;3.508e-01;4.185e-01;3.541e-01;9.995e-01;9.907e-01;3.732e-01;3.158e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.952e-01;-3.800e-01;5.000e+01
42.305924000;9.907e-01;4.146e-01;3.508e-01;4.185e-01;3.542e-01;9.995e-01;9.907e-01;3.732e-01;3.158e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.952e-01;-3.800e-01;5.000e+01
42.330924000;9.907e-01;4.146e-01;3.508e-01;4.185e-01;3.542e-01;9.995e-01;9.907e-01;3.732e-01;3.158e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.952e-01;-3.800e-01;5.000e+01
42.331924000;9.907e-01;4.146e-01;3.509e-01;4.185e-01;3.542e-01;9.995e-01;9.907e-01;3.732e-01;3.158e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.952e-01;-3.800e-01;5.000e+01
42.539859000;9.907e-01;4.146e-01;3.509e-01;4.185e-01;3.542e-01;9.995e-01;9.907e-01;3.731e-01;3.158e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.952e-01;-3.800e-01;5.000e+01
42.623859000;9.907e-01;4.146e-01;3.509e-01;4.185e-01;3.542e-01;9.995e-01;9.907e-01;3.731e-01;3.158e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.951e-01;-3.800e-01;5.000e+01
42.624859000;9.907e-01;4.146e-01;3.509e-01;4.185e-01;3.542e-01;9.995e-01;9.907e-01;3.731e-01;3.158e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.951e-01;-3.801e-01;5.000e+01
42.910303000;9.907e-01;4.145e-01;3.509e-01;4.184e-01;3.542e-01;9.995e-01;9.907e-01;3.731e-01;3.158e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.951e-01;-3.801e-01;5.000e+01
42.911303000;9.907e-01;4.145e-01;3.509e-01;4.184e-01;3.542e-01;9.995e-01;9.907e-01;3.731e-01;3.159e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.951e-01;-3.801e-01;5.000e+01
42.940303000;9.907e-01;4.145e-01;3.509e-01;4.184e-01;3.542e-01;9.995e-01;9.907e-01;3.731e-01;3.159e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.951e-01;-3.801e-01;5.000e+01
42.941303000;9.907e-01;4.145e-01;3.510e-01;4.184e-01;3.543e-01;9.995e-01;9.907e-01;3.731e-01;3.159e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.951e-01;-3.801e-01;5.000e+01
43.266482000;9.907e-01;4.144e-01;3.510e-01;4.183e-01;3.543e-01;9.995e-01;9.907e-01;3.730e-01;3.159e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.950e-01;-3.801e-01;5.000e+01
43.267482000;9.907e-01;4.144e-01;3.510e-01;4.183e-01;3.543e-01;9.995e-01;9.907e-01;3.730e-01;3.159e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.950e-01;-3.802e-01;5.000e+01
43.449482000;9.907e-01;4.144e-01;3.511e-01;4.183e-01;3.543e-01;9.995e-01;9.907e-01;3.730e-01;3.159e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.950e-01;-3.802e-01;5.000e+01
43.450482000;9.907e-01;4.144e-01;3.511e-01;4.183e-01;3.544e-01;9.995e-01;9.907e-01;3.730e-01;3.159e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.950e-01;-3.802e-01;5.000e+01
43.465482000;9.907e-01;4.144e-01;3.511e-01;4.183e-01;3.544e-01;9.995e-01;9.907e-01;3.730e-01;3.159e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.950e-01;-3.802e-01;5.000e+01
43.466482000;9.907e-01;4.144e-01;3.511e-01;4.183e-01;3.544e-01;9.995e-01;9.907e-01;3.730e-01;3.160e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.950e-01;-3.802e-01;5.000e+01
43.924804000;9.907e-01;4.143e-01;3.512e-01;4.182e-01;3.544e-01;9.995e-01;9.907e-01;3.729e-01;3.160e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.949e-01;-3.803e-01;5.000e+01
43.925804000;9.907e-01;4.143e-01;3.512e-01;4.182e-01;3.545e-01;9.995e-01;9.907e-01;3.729e-01;3.160e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.949e-01;-3.803e-01;5.000e+01
43.980804000;9.907e-01;4.143e-01;3.512e-01;4.182e-01;3.545e-01;9.995e-01;9.907e-01;3.729e-01;3.160e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.949e-01;-3.803e-01;5.000e+01
43.981804000;9.907e-01;4.143e-01;3.512e-01;4.182e-01;3.545e-01;9.995e-01;9.907e-01;3.729e-01;3.161e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.949e-01;-3.803e-01;5.000e+01
44.390403000;9.907e-01;4.142e-01;3.513e-01;4.181e-01;3.545e-01;9.995e-01;9.907e-01;3.728e-01;3.161e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.948e-01;-3.804e-01;5.000e+01
44.391403000;9.907e-01;4.142e-01;3.513e-01;4.181e-01;3.546e-01;9.995e-01;9.907e-01;3.728e-01;3.161e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.948e-01;-3.804e-01;5.000e+01
44.414654000;9.907e-01;4.142e-01;3.513e-01;4.181e-01;3.546e-01;9.995e-01;9.907e-01;3.728e-01;3.161e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.948e-01;-3.804e-01;5.000e+01
44.806844000;9.907e-01;4.142e-01;3.513e-01;4.180e-01;3.546e-01;9.996e-01;9.907e-01;3.727e-01;3.162e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.947e-01;-3.804e-01;5.000e+01
44.807844000;9.907e-01;4.142e-01;3.514e-01;4.180e-01;3.546e-01;9.996e-01;9.907e-01;3.727e-01;3.162e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.947e-01;-3.804e-01;5.000e+01
44.862844000;9.907e-01;4.142e-01;3.514e-01;4.180e-01;3.546e-01;9.996e-01;9.907e-01;3.727e-01;3.162e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.947e-01;-3.804e-01;5.000e+01
44.863844000;9.907e-01;4.142e-01;3.514e-01;4.180e-01;3.547e-01;9.996e-01;9.907e-01;3.727e-01;3.162e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.947e-01;-3.804e-01;5.000e+01
44.881844000;9.907e-01;4.141e-01;3.514e-01;4.180e-01;3.547e-01;9.996e-01;9.907e-01;3.727e-01;3.162e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.947e-01;-3.804e-01;5.000e+01
44.882844000;9.907e-01;4.141e-01;3.514e-01;4.180e-01;3.547e-01;9.996e-01;9.907e-01;3.727e-01;3.162e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.947e-01;-3.805e-01;5.000e+01
44.991544000;9.907e-01;4.141e-01;3.514e-01;4.180e-01;3.547e-01;9.996e-01;9.907e-01;3.727e-01;3.162e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.947e-01;-3.805e-01;5.000e+01
44.992544000;9.907e-01;4.141e-01;3.514e-01;4.180e-01;3.547e-01;9.996e-01;9.907e-01;3.727e-01;3.163e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.947e-01;-3.805e-01;5.000e+01
45.278544000;9.907e-01;4.141e-01;3.514e-01;4.179e-01;3.547e-01;9.996e-01;9.907e-01;3.727e-01;3.163e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.946e-01;-3.805e-01;5.000e+01
45.279544000;9.907e-01;4.141e-01;3.515e-01;4.179e-01;3.547e-01;9.996e-01;9.907e-01;3.727e-01;3.163e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.946e-01;-3.805e-01;5.000e+01
45.353411000;9.907e-01;4.141e-01;3.515e-01;4.179e-01;3.547e-01;9.996e-01;9.907e-01;3.727e-01;3.163e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.946e-01;-3.805e-01;5.000e+01
45.354411000;9.907e-01;4.141e-01;3.515e-01;4.179e-01;3.548e-01;9.996e-01;9.907e-01;3.727e-01;3.163e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.946e-01;-3.805e-01;5.000e+01
45.453411000;9.907e-01;4.140e-01;3.515e-01;4.179e-01;3.548e-01;9.996e-01;9.907e-01;3.726e-01;3.163e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.946e-01;-3.805e-01;5.000e+01
45.454411000;9.907e-01;4.140e-01;3.515e-01;4.179e-01;3.548e-01;9.996e-01;9.907e-01;3.726e-01;3.163e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.946e-01;-3.806e-01;5.000e+01
46.100209000;9.908e-01;4.139e-01;3.516e-01;4.178e-01;3.549e-01;9.996e-01;9.908e-01;3.725e-01;3.164e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.944e-01;-3.807e-01;5.000e+01
46.101209000;9.908e-01;4.139e-01;3.516e-01;4.178e-01;3.549e-01;9.996e-01;9.908e-01;3.725e-01;3.165e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.944e-01;-3.807e-01;5.000e+01
46.438972000;9.908e-01;4.138e-01;3.517e-01;4.177e-01;3.549e-01;9.996e-01;9.908e-01;3.725e-01;3.165e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.944e-01;-3.807e-01;5.000e+01
46.439972000;9.908e-01;4.138e-01;3.517e-01;4.177e-01;3.550e-01;9.996e-01;9.908e-01;3.725e-01;3.165e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.944e-01;-3.807e-01;5.000e+01
46.785640000;9.908e-01;4.138e-01;3.517e-01;4.176e-01;3.550e-01;9.996e-01;9.908e-01;3.724e-01;3.166e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.943e-01;-3.807e-01;5.000e+01
46.786640000;9.908e-01;4.138e-01;3.517e-01;4.176e-01;3.550e-01;9.996e-01;9.908e-01;3.724e-01;3.166e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.943e-01;-3.808e-01;5.000e+01
46.919640000;9.908e-01;4.138e-01;3.517e-01;4.176e-01;3.550e-01;9.996e-01;9.908e-01;3.724e-01;3.166e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.943e-01;-3.808e-01;5.000e+01
46.920640000;9.908e-01;4.138e-01;3.518e-01;4.176e-01;3.550e-01;9.996e-01;9.908e-01;3.724e-01;3.166e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.943e-01;-3.808e-01;5.000e+01
47.827317000;9.908e-01;4.136e-01;3.519e-01;4.174e-01;3.551e-01;9.996e-01;9.908e-01;3.722e-01;3.167e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.941e-01;-3.809e-01;5.000e+01
47.828317000;9.908e-01;4.136e-01;3.519e-01;4.174e-01;3.552e-01;9.996e-01;9.908e-01;3.722e-01;3.167e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.941e-01;-3.809e-01;5.000e+01
48.407578000;9.908e-01;4.135e-01;3.519e-01;4.173e-01;3.552e-01;9.996e-01;9.908e-01;3.721e-01;3.167e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.940e-01;-3.809e-01;5.000e+01
48.408578000;9.908e-01;4.135e-01;3.519e-01;4.173e-01;3.552e-01;9.996e-01;9.908e-01;3.721e-01;3.168e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.940e-01;-3.809e-01;5.000e+01
48.740286000;9.908e-01;4.134e-01;3.520e-01;4.172e-01;3.552e-01;9.996e-01;9.908e-01;3.720e-01;3.168e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.939e-01;-3.809e-01;5.000e+01
48.741286000;9.908e-01;4.134e-01;3.520e-01;4.172e-01;3.553e-01;9.996e-01;9.908e-01;3.720e-01;3.168e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.939e-01;-3.809e-01;5.000e+01
48.856783000;9.908e-01;4.134e-01;3.520e-01;4.172e-01;3.553e-01;9.996e-01;9.908e-01;3.720e-01;3.168e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.939e-01;-3.809e-01;5.000e+01
48.857783000;9.908e-01;4.134e-01;3.520e-01;4.172e-01;3.553e-01;9.996e-01;9.908e-01;3.720e-01;3.168e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.939e-01;-3.810e-01;5.000e+01
49.190402000;9.908e-01;4.133e-01;3.520e-01;4.171e-01;3.553e-01;9.997e-01;9.908e-01;3.720e-01;3.168e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.938e-01;-3.810e-01;5.000e+01
49.526323000;9.908e-01;4.132e-01;3.520e-01;4.171e-01;3.553e-01;9.997e-01;9.908e-01;3.719e-01;3.168e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.937e-01;-3.810e-01;5.000e+01
49.527323000;9.908e-01;4.132e-01;3.521e-01;4.171e-01;3.553e-01;9.997e-01;9.908e-01;3.719e-01;3.168e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.937e-01;-3.810e-01;5.000e+01
49.597323000;9.908e-01;4.132e-01;3.521e-01;4.170e-01;3.553e-01;9.997e-01;9.908e-01;3.719e-01;3.168e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.937e-01;-3.810e-01;5.000e+01
49.598323000;9.908e-01;4.132e-01;3.521e-01;4.170e-01;3.553e-01;9.997e-01;9.908e-01;3.719e-01;3.169e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.937e-01;-3.810e-01;5.000e+01
49.972124000;9.908e-01;4.131e-01;3.521e-01;4.170e-01;3.553e-01;9.997e-01;9.908e-01;3.718e-01;3.169e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.936e-01;-3.810e-01;5.000e+01
49.973124000;9.908e-01;4.131e-01;3.521e-01;4.170e-01;3.554e-01;9.997e-01;9.908e-01;3.718e-01;3.169e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.936e-01;-3.810e-01;5.000e+01
51.069124000;9.908e-01;4.129e-01;3.521e-01;4.167e-01;3.554e-01;9.997e-01;9.908e-01;3.716e-01;3.169e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.934e-01;-3.810e-01;5.000e+01
51.070124000;9.908e-01;4.129e-01;3.522e-01;4.167e-01;3.554e-01;9.997e-01;9.908e-01;3.716e-01;3.169e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.934e-01;-3.810e-01;5.000e+01
51.463124000;9.908e-01;4.128e-01;3.522e-01;4.166e-01;3.554e-01;9.997e-01;9.908e-01;3.715e-01;3.170e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.933e-01;-3.810e-01;5.000e+01
51.464124000;9.908e-01;4.128e-01;3.522e-01;4.166e-01;3.554e-01;9.997e-01;9.908e-01;3.715e-01;3.170e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.933e-01;-3.811e-01;5.000e+01
54.789124000;9.908e-01;4.120e-01;3.523e-01;4.158e-01;3.555e-01;9.997e-01;9.908e-01;3.708e-01;3.171e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.926e-01;-3.811e-01;5.000e+01
54.790124000;9.908e-01;4.120e-01;3.523e-01;4.158e-01;3.556e-01;9.997e-01;9.908e-01;3.708e-01;3.171e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.926e-01;-3.811e-01;5.000e+01
56.035124000;9.908e-01;4.117e-01;3.523e-01;4.155e-01;3.556e-01;9.997e-01;9.908e-01;3.705e-01;3.171e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.923e-01;-3.811e-01;5.000e+01
56.680124000;9.908e-01;4.115e-01;3.523e-01;4.153e-01;3.556e-01;9.997e-01;9.908e-01;3.704e-01;3.171e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.921e-01;-3.811e-01;5.000e+01
56.864124000;9.908e-01;4.115e-01;3.523e-01;4.153e-01;3.556e-01;9.997e-01;9.908e-01;3.703e-01;3.171e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.920e-01;-3.811e-01;5.000e+01
56.897124000;9.908e-01;4.114e-01;3.523e-01;4.153e-01;3.556e-01;9.997e-01;9.908e-01;3.703e-01;3.171e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.920e-01;-3.811e-01;5.000e+01
58.210124000;9.908e-01;4.111e-01;3.524e-01;4.149e-01;3.556e-01;9.997e-01;9.908e-01;3.700e-01;3.171e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.917e-01;-3.811e-01;5.000e+01
58.211124000;9.908e-01;4.111e-01;3.524e-01;4.149e-01;3.557e-01;9.997e-01;9.908e-01;3.700e-01;3.171e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.917e-01;-3.811e-01;5.000e+01
58.400124000;9.908e-01;4.110e-01;3.524e-01;4.148e-01;3.557e-01;9.997e-01;9.908e-01;3.699e-01;3.172e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.916e-01;-3.811e-01;5.000e+01
58.401124000;9.908e-01;4.110e-01;3.524e-01;4.148e-01;3.557e-01;9.997e-01;9.908e-01;3.699e-01;3.172e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.916e-01;-3.810e-01;5.000e+01
60.069124000;9.908e-01;4.105e-01;3.524e-01;4.143e-01;3.557e-01;9.997e-01;9.908e-01;3.695e-01;3.172e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.912e-01;-3.810e-01;5.000e+01
60.070124000;9.908e-01;4.105e-01;3.525e-01;4.143e-01;3.557e-01;9.997e-01;9.908e-01;3.695e-01;3.172e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.912e-01;-3.810e-01;5.000e+01
61.200124000;9.908e-01;4.102e-01;3.525e-01;4.140e-01;3.557e-01;9.997e-01;9.908e-01;3.692e-01;3.172e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.908e-01;-3.810e-01;5.000e+01
61.201124000;9.908e-01;4.102e-01;3.525e-01;4.140e-01;3.558e-01;9.997e-01;9.908e-01;3.692e-01;3.172e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.908e-01;-3.810e-01;5.000e+01
63.863124000;9.908e-01;4.093e-01;3.526e-01;4.131e-01;3.558e-01;9.997e-01;9.908e-01;3.684e-01;3.173e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.900e-01;-3.810e-01;5.000e+01
63.864124000;9.908e-01;4.093e-01;3.526e-01;4.131e-01;3.559e-01;9.997e-01;9.908e-01;3.684e-01;3.173e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.900e-01;-3.810e-01;5.000e+01
63.956124000;9.908e-01;4.093e-01;3.526e-01;4.131e-01;3.559e-01;9.997e-01;9.908e-01;3.683e-01;3.173e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.900e-01;-3.810e-01;5.000e+01
64.260124000;9.908e-01;4.092e-01;3.526e-01;4.129e-01;3.559e-01;9.997e-01;9.908e-01;3.683e-01;3.173e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.898e-01;-3.810e-01;5.000e+01
64.329124000;9.908e-01;4.091e-01;3.526e-01;4.129e-01;3.559e-01;9.997e-01;9.908e-01;3.682e-01;3.173e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.898e-01;-3.810e-01;5.000e+01
64.330124000;9.908e-01;4.091e-01;3.526e-01;4.129e-01;3.559e-01;9.997e-01;9.908e-01;3.682e-01;3.174e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.898e-01;-3.810e-01;5.000e+01
64.597124000;9.908e-01;4.091e-01;3.526e-01;4.128e-01;3.559e-01;9.997e-01;9.908e-01;3.681e-01;3.174e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.897e-01;-3.810e-01;5.000e+01
64.823124000;9.908e-01;4.090e-01;3.526e-01;4.128e-01;3.559e-01;9.997e-01;9.908e-01;3.681e-01;3.174e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.897e-01;-3.810e-01;5.000e+01
65.293124000;9.908e-01;4.088e-01;3.526e-01;4.126e-01;3.559e-01;9.997e-01;9.908e-01;3.679e-01;3.174e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.895e-01;-3.810e-01;5.000e+01
65.294124000;9.908e-01;4.088e-01;3.527e-01;4.126e-01;3.559e-01;9.997e-01;9.908e-01;3.679e-01;3.174e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.895e-01;-3.810e-01;5.000e+01
66.284124000;9.908e-01;4.085e-01;3.527e-01;4.122e-01;3.559e-01;9.997e-01;9.908e-01;3.676e-01;3.174e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.892e-01;-3.810e-01;5.000e+01
66.285124000;9.908e-01;4.084e-01;3.527e-01;4.122e-01;3.560e-01;9.997e-01;9.908e-01;3.676e-01;3.174e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.892e-01;-3.810e-01;5.000e+01
66.949124000;9.909e-01;4.082e-01;3.527e-01;4.120e-01;3.560e-01;9.997e-01;9.909e-01;3.674e-01;3.174e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.889e-01;-3.810e-01;5.000e+01
66.950124000;9.909e-01;4.082e-01;3.527e-01;4.120e-01;3.560e-01;9.997e-01;9.909e-01;3.674e-01;3.175e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.889e-01;-3.810e-01;5.000e+01
68.578124000;9.909e-01;4.076e-01;3.528e-01;4.114e-01;3.560e-01;9.997e-01;9.909e-01;3.668e-01;3.175e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.883e-01;-3.810e-01;5.000e+01
68.579124000;9.909e-01;4.076e-01;3.528e-01;4.114e-01;3.561e-01;9.997e-01;9.909e-01;3.668e-01;3.175e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.883e-01;-3.810e-01;5.000e+01
69.832124000;9.909e-01;4.071e-01;3.528e-01;4.109e-01;3.561e-01;9.997e-01;9.909e-01;3.664e-01;3.176e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.879e-01;-3.810e-01;5.000e+01
69.833124000;9.909e-01;4.071e-01;3.529e-01;4.109e-01;3.561e-01;9.997e-01;9.909e-01;3.664e-01;3.176e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.879e-01;-3.810e-01;5.000e+01
72.010124000;9.909e-01;4.063e-01;3.529e-01;4.100e-01;3.562e-01;9.997e-01;9.909e-01;3.657e-01;3.177e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.871e-01;-3.810e-01;5.000e+01
72.011124000;9.909e-01;4.063e-01;3.530e-01;4.100e-01;3.562e-01;9.997e-01;9.909e-01;3.657e-01;3.177e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.871e-01;-3.810e-01;5.000e+01
73.075124000;9.909e-01;4.059e-01;3.530e-01;4.096e-01;3.562e-01;9.997e-01;9.909e-01;3.653e-01;3.177e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.867e-01;-3.810e-01;5.000e+01
73.076124000;9.909e-01;4.059e-01;3.530e-01;4.096e-01;3.563e-01;9.997e-01;9.909e-01;3.653e-01;3.177e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.867e-01;-3.810e-01;5.000e+01
74.269124000;9.909e-01;4.055e-01;3.530e-01;4.092e-01;3.563e-01;9.997e-01;9.909e-01;3.649e-01;3.177e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.863e-01;-3.810e-01;5.000e+01
74.270124000;9.909e-01;4.055e-01;3.531e-01;4.092e-01;3.563e-01;9.997e-01;9.909e-01;3.649e-01;3.177e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.863e-01;-3.810e-01;5.000e+01
75.435124000;9.909e-01;4.050e-01;3.531e-01;4.088e-01;3.563e-01;9.997e-01;9.909e-01;3.645e-01;3.178e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.859e-01;-3.810e-01;5.000e+01
75.436124000;9.909e-01;4.050e-01;3.531e-01;4.088e-01;3.564e-01;9.997e-01;9.909e-01;3.645e-01;3.178e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.859e-01;-3.810e-01;5.000e+01
76.197124000;9.909e-01;4.048e-01;3.531e-01;4.085e-01;3.564e-01;9.997e-01;9.909e-01;3.643e-01;3.178e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.856e-01;-3.810e-01;5.000e+01
76.250124000;9.909e-01;4.048e-01;3.531e-01;4.085e-01;3.564e-01;9.997e-01;9.909e-01;3.643e-01;3.178e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.856e-01;-3.810e-01;5.000e+01
76.312124000;9.909e-01;4.047e-01;3.531e-01;4.085e-01;3.564e-01;9.998e-01;9.909e-01;3.643e-01;3.178e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.856e-01;-3.810e-01;5.000e+01
76.391124000;9.909e-01;4.047e-01;3.531e-01;4.084e-01;3.564e-01;9.998e-01;9.909e-01;3.643e-01;3.178e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.856e-01;-3.810e-01;5.000e+01
76.746124000;9.909e-01;4.046e-01;3.532e-01;4.083e-01;3.564e-01;9.998e-01;9.909e-01;3.641e-01;3.178e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.855e-01;-3.810e-01;5.000e+01
77.195124000;9.909e-01;4.045e-01;3.532e-01;4.082e-01;3.564e-01;9.998e-01;9.909e-01;3.640e-01;3.178e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.854e-01;-3.810e-01;5.000e+01
77.196124000;9.909e-01;4.045e-01;3.532e-01;4.082e-01;3.564e-01;9.998e-01;9.909e-01;3.640e-01;3.179e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.854e-01;-3.810e-01;5.000e+01
78.171124000;9.909e-01;4.042e-01;3.532e-01;4.079e-01;3.564e-01;9.998e-01;9.909e-01;3.638e-01;3.179e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.851e-01;-3.810e-01;5.000e+01
78.172124000;9.909e-01;4.042e-01;3.532e-01;4.079e-01;3.565e-01;9.998e-01;9.909e-01;3.638e-01;3.179e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.851e-01;-3.810e-01;5.000e+01
81.342287000;9.909e-01;4.036e-01;3.533e-01;4.073e-01;3.565e-01;9.998e-01;9.909e-01;3.632e-01;3.179e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.845e-01;-3.810e-01;5.000e+01
81.343287000;9.909e-01;4.036e-01;3.533e-01;4.073e-01;3.565e-01;9.998e-01;9.909e-01;3.632e-01;3.180e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.845e-01;-3.810e-01;5.000e+01
81.829214000;9.909e-01;4.035e-01;3.533e-01;4.072e-01;3.565e-01;9.998e-01;9.909e-01;3.632e-01;3.180e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.844e-01;-3.810e-01;5.000e+01
81.840214000;9.909e-01;4.035e-01;3.533e-01;4.072e-01;3.565e-01;9.998e-01;9.909e-01;3.631e-01;3.180e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.844e-01;-3.810e-01;5.000e+01
81.841214000;9.909e-01;4.034e-01;3.533e-01;4.072e-01;3.565e-01;9.998e-01;9.909e-01;3.631e-01;3.180e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.844e-01;-3.810e-01;5.000e+01
81.843214000;9.909e-01;4.034e-01;3.533e-01;4.071e-01;3.565e-01;9.998e-01;9.909e-01;3.631e-01;3.180e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.844e-01;-3.810e-01;5.000e+01
81.851214000;9.909e-01;4.034e-01;3.533e-01;4.071e-01;3.565e-01;9.998e-01;9.909e-01;3.630e-01;3.180e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.843e-01;-3.810e-01;5.000e+01
81.852214000;9.909e-01;4.033e-01;3.533e-01;4.071e-01;3.566e-01;9.998e-01;9.909e-01;3.630e-01;3.180e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.843e-01;-3.810e-01;5.000e+01
81.882214000;9.909e-01;4.029e-01;3.533e-01;4.066e-01;3.566e-01;9.998e-01;9.909e-01;3.626e-01;3.180e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.839e-01;-3.810e-01;5.000e+01
81.883214000;9.909e-01;4.029e-01;3.534e-01;4.066e-01;3.566e-01;9.998e-01;9.909e-01;3.626e-01;3.180e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.839e-01;-3.810e-01;5.000e+01
81.903214000;9.909e-01;4.026e-01;3.534e-01;4.063e-01;3.566e-01;9.998e-01;9.909e-01;3.623e-01;3.180e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.836e-01;-3.810e-01;5.000e+01
81.904214000;9.909e-01;4.026e-01;3.534e-01;4.063e-01;3.566e-01;9.998e-01;9.909e-01;3.623e-01;3.181e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.835e-01;-3.810e-01;5.000e+01
81.910214000;9.909e-01;4.025e-01;3.534e-01;4.062e-01;3.566e-01;9.998e-01;9.909e-01;3.622e-01;3.181e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.834e-01;-3.810e-01;5.000e+01
81.911214000;9.909e-01;4.025e-01;3.534e-01;4.062e-01;3.567e-01;9.998e-01;9.909e-01;3.622e-01;3.181e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.834e-01;-3.810e-01;5.000e+01
81.963214000;9.909e-01;4.016e-01;3.535e-01;4.053e-01;3.567e-01;9.998e-01;9.909e-01;3.615e-01;3.181e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.826e-01;-3.810e-01;5.000e+01
81.964214000;9.909e-01;4.016e-01;3.535e-01;4.053e-01;3.567e-01;9.998e-01;9.909e-01;3.615e-01;3.182e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.826e-01;-3.810e-01;5.000e+01
81.965214000;9.909e-01;4.016e-01;3.535e-01;4.053e-01;3.567e-01;9.998e-01;9.909e-01;3.614e-01;3.182e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.826e-01;-3.810e-01;5.000e+01
81.966214000;9.909e-01;4.016e-01;3.535e-01;4.053e-01;3.568e-01;9.998e-01;9.909e-01;3.614e-01;3.182e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.826e-01;-3.810e-01;5.000e+01
