time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;NetworkFrequencyPu
82.022214000;9.909e-01;4.007e-01;3.536e-01;4.044e-01;3.568e-01;9.998e-01;9.909e-01;3.606e-01;3.182e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.817e-01;-3.810e-01;5.000e+01
82.023214000;9.909e-01;4.007e-01;3.536e-01;4.044e-01;3.569e-01;9.998e-01;9.909e-01;3.606e-01;3.182e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.817e-01;-3.810e-01;5.000e+01
82.026214000;9.909e-01;4.006e-01;3.536e-01;4.043e-01;3.569e-01;9.998e-01;9.909e-01;3.606e-01;3.182e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.817e-01;-3.810e-01;5.000e+01
82.027214000;9.909e-01;4.006e-01;3.536e-01;4.043e-01;3.569e-01;9.998e-01;9.909e-01;3.606e-01;3.183e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.817e-01;-3.810e-01;5.000e+01
82.080214000;9.909e-01;3.998e-01;3.537e-01;4.035e-01;3.569e-01;9.998e-01;9.909e-01;3.598e-01;3.183e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.809e-01;-3.810e-01;5.000e+01
82.081214000;9.909e-01;3.998e-01;3.537e-01;4.035e-01;3.570e-01;9.998e-01;9.909e-01;3.598e-01;3.183e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.809e-01;-3.810e-01;5.000e+01
82.089214000;9.909e-01;3.997e-01;3.537e-01;4.033e-01;3.570e-01;9.998e-01;9.909e-01;3.597e-01;3.183e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.807e-01;-3.810e-01;5.000e+01
82.090214000;9.909e-01;3.996e-01;3.537e-01;4.033e-01;3.570e-01;9.998e-01;9.909e-01;3.597e-01;3.184e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.807e-01;-3.810e-01;5.000e+01
82.137214000;9.909e-01;3.989e-01;3.538e-01;4.026e-01;3.570e-01;9.998e-01;9.909e-01;3.590e-01;3.184e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.800e-01;-3.810e-01;5.000e+01
82.138214000;9.909e-01;3.989e-01;3.538e-01;4.025e-01;3.571e-01;9.998e-01;9.909e-01;3.590e-01;3.184e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.800e-01;-3.810e-01;5.000e+01
82.161214000;9.909e-01;3.985e-01;3.538e-01;4.022e-01;3.571e-01;9.998e-01;9.909e-01;3.587e-01;3.185e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.796e-01;-3.810e-01;5.000e+01
82.162214000;9.909e-01;3.985e-01;3.539e-01;4.021e-01;3.571e-01;9.998e-01;9.909e-01;3.586e-01;3.185e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.796e-01;-3.810e-01;5.000e+01
82.177214000;9.909e-01;3.983e-01;3.539e-01;4.019e-01;3.571e-01;9.998e-01;9.909e-01;3.584e-01;3.185e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.794e-01;-3.810e-01;5.000e+01
82.178214000;9.909e-01;3.982e-01;3.539e-01;4.019e-01;3.571e-01;9.998e-01;9.909e-01;3.584e-01;3.185e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.794e-01;-3.809e-01;5.000e+01
82.193214000;9.909e-01;3.980e-01;3.539e-01;4.016e-01;3.571e-01;9.998e-01;9.909e-01;3.582e-01;3.185e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.791e-01;-3.809e-01;5.000e+01
82.194214000;9.909e-01;3.980e-01;3.539e-01;4.016e-01;3.572e-01;9.998e-01;9.909e-01;3.582e-01;3.185e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.791e-01;-3.809e-01;5.000e+01
82.212214000;9.909e-01;3.977e-01;3.539e-01;4.013e-01;3.572e-01;9.998e-01;9.909e-01;3.579e-01;3.185e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.788e-01;-3.809e-01;5.000e+01
82.213214000;9.909e-01;3.977e-01;3.539e-01;4.013e-01;3.572e-01;9.998e-01;9.909e-01;3.579e-01;3.186e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.788e-01;-3.809e-01;5.000e+01
82.248214000;9.909e-01;3.971e-01;3.540e-01;4.007e-01;3.572e-01;9.998e-01;9.909e-01;3.574e-01;3.186e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.783e-01;-3.809e-01;5.000e+01
82.249214000;9.909e-01;3.971e-01;3.540e-01;4.007e-01;3.573e-01;9.998e-01;9.909e-01;3.574e-01;3.186e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.783e-01;-3.809e-01;5.000e+01
82.268214000;9.909e-01;3.967e-01;3.540e-01;4.004e-01;3.573e-01;9.998e-01;9.909e-01;3.571e-01;3.186e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.779e-01;-3.809e-01;5.000e+01
82.269214000;9.909e-01;3.967e-01;3.541e-01;4.004e-01;3.573e-01;9.998e-01;9.909e-01;3.571e-01;3.186e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.779e-01;-3.809e-01;5.000e+01
82.302214000;9.909e-01;3.962e-01;3.541e-01;3.998e-01;3.573e-01;9.998e-01;9.909e-01;3.566e-01;3.187e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.774e-01;-3.809e-01;5.000e+01
82.303214000;9.909e-01;3.962e-01;3.541e-01;3.998e-01;3.574e-01;9.998e-01;9.909e-01;3.565e-01;3.187e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.774e-01;-3.809e-01;5.000e+01
82.332214000;9.909e-01;3.957e-01;3.542e-01;3.993e-01;3.574e-01;9.998e-01;9.909e-01;3.561e-01;3.187e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.769e-01;-3.809e-01;5.000e+01
82.333214000;9.909e-01;3.957e-01;3.542e-01;3.993e-01;3.574e-01;9.998e-01;9.909e-01;3.561e-01;3.188e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.769e-01;-3.809e-01;5.000e+01
82.357214000;9.909e-01;3.953e-01;3.542e-01;3.989e-01;3.574e-01;9.998e-01;9.909e-01;3.557e-01;3.188e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.765e-01;-3.809e-01;5.000e+01
82.358214000;9.909e-01;3.953e-01;3.542e-01;3.989e-01;3.575e-01;9.998e-01;9.909e-01;3.557e-01;3.188e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.765e-01;-3.809e-01;5.000e+01
82.377214000;9.909e-01;3.949e-01;3.542e-01;3.986e-01;3.575e-01;9.998e-01;9.909e-01;3.554e-01;3.188e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.762e-01;-3.809e-01;5.000e+01
82.378214000;9.909e-01;3.949e-01;3.543e-01;3.985e-01;3.575e-01;9.998e-01;9.909e-01;3.554e-01;3.188e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.762e-01;-3.809e-01;5.000e+01
82.393214000;9.909e-01;3.947e-01;3.543e-01;3.983e-01;3.575e-01;9.998e-01;9.909e-01;3.552e-01;3.188e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.760e-01;-3.809e-01;5.000e+01
82.394214000;9.909e-01;3.947e-01;3.543e-01;3.983e-01;3.575e-01;9.998e-01;9.909e-01;3.552e-01;3.189e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.760e-01;-3.809e-01;5.000e+01
82.414214000;9.909e-01;3.944e-01;3.543e-01;3.980e-01;3.575e-01;9.998e-01;9.909e-01;3.549e-01;3.189e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.757e-01;-3.809e-01;5.000e+01
82.428214000;9.910e-01;3.941e-01;3.543e-01;3.977e-01;3.576e-01;9.998e-01;9.910e-01;3.547e-01;3.189e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.754e-01;-3.809e-01;5.000e+01
82.440214000;9.910e-01;3.940e-01;3.544e-01;3.975e-01;3.576e-01;9.998e-01;9.910e-01;3.546e-01;3.189e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.753e-01;-3.809e-01;5.000e+01
82.460214000;9.910e-01;3.936e-01;3.544e-01;3.972e-01;3.576e-01;9.999e-01;9.910e-01;3.543e-01;3.190e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.750e-01;-3.809e-01;5.000e+01
82.466214000;9.910e-01;3.936e-01;3.544e-01;3.971e-01;3.576e-01;9.999e-01;9.910e-01;3.542e-01;3.190e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.749e-01;-3.809e-01;5.000e+01
82.470214000;9.910e-01;3.935e-01;3.544e-01;3.971e-01;3.576e-01;9.999e-01;9.910e-01;3.541e-01;3.190e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.748e-01;-3.809e-01;5.000e+01
82.475214000;9.910e-01;3.934e-01;3.544e-01;3.970e-01;3.576e-01;9.999e-01;9.910e-01;3.541e-01;3.190e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.748e-01;-3.809e-01;5.000e+01
82.476214000;9.910e-01;3.934e-01;3.544e-01;3.970e-01;3.577e-01;9.999e-01;9.910e-01;3.541e-01;3.190e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.748e-01;-3.809e-01;5.000e+01
82.538214000;9.910e-01;3.925e-01;3.545e-01;3.961e-01;3.577e-01;9.999e-01;9.910e-01;3.533e-01;3.191e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.739e-01;-3.809e-01;5.000e+01
82.539214000;9.910e-01;3.925e-01;3.545e-01;3.961e-01;3.578e-01;9.999e-01;9.910e-01;3.532e-01;3.191e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.739e-01;-3.809e-01;5.000e+01
82.603859000;9.910e-01;3.916e-01;3.546e-01;3.952e-01;3.578e-01;9.999e-01;9.910e-01;3.524e-01;3.192e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.730e-01;-3.809e-01;5.000e+01
82.604859000;9.910e-01;3.916e-01;3.546e-01;3.951e-01;3.579e-01;9.999e-01;9.910e-01;3.524e-01;3.192e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.730e-01;-3.809e-01;5.000e+01
82.669859000;9.910e-01;3.907e-01;3.547e-01;3.942e-01;3.579e-01;9.999e-01;9.910e-01;3.516e-01;3.192e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.721e-01;-3.809e-01;5.000e+01
82.670859000;9.910e-01;3.906e-01;3.547e-01;3.942e-01;3.580e-01;9.999e-01;9.910e-01;3.516e-01;3.192e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.721e-01;-3.809e-01;5.000e+01
82.734859000;9.910e-01;3.897e-01;3.548e-01;3.933e-01;3.580e-01;9.999e-01;9.910e-01;3.508e-01;3.193e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.712e-01;-3.809e-01;5.000e+01
82.735859000;9.910e-01;3.897e-01;3.548e-01;3.933e-01;3.581e-01;9.999e-01;9.910e-01;3.508e-01;3.193e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.712e-01;-3.809e-01;5.000e+01
82.799859000;9.910e-01;3.888e-01;3.549e-01;3.923e-01;3.581e-01;9.999e-01;9.910e-01;3.499e-01;3.194e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.703e-01;-3.809e-01;5.000e+01
82.800859000;9.910e-01;3.888e-01;3.549e-01;3.923e-01;3.582e-01;9.999e-01;9.910e-01;3.499e-01;3.194e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.703e-01;-3.809e-01;5.000e+01
82.813859000;9.910e-01;3.886e-01;3.549e-01;3.921e-01;3.582e-01;9.999e-01;9.910e-01;3.497e-01;3.194e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.701e-01;-3.809e-01;5.000e+01
82.814859000;9.910e-01;3.886e-01;3.549e-01;3.921e-01;3.582e-01;9.999e-01;9.910e-01;3.497e-01;3.195e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.701e-01;-3.809e-01;5.000e+01
82.862859000;9.910e-01;3.879e-01;3.550e-01;3.914e-01;3.582e-01;9.999e-01;9.910e-01;3.491e-01;3.195e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.695e-01;-3.808e-01;5.000e+01
82.863859000;9.910e-01;3.879e-01;3.550e-01;3.914e-01;3.583e-01;9.999e-01;9.910e-01;3.491e-01;3.195e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.694e-01;-3.808e-01;5.000e+01
82.883859000;9.910e-01;3.876e-01;3.551e-01;3.911e-01;3.583e-01;9.999e-01;9.910e-01;3.488e-01;3.195e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.692e-01;-3.808e-01;5.000e+01
82.884859000;9.910e-01;3.876e-01;3.551e-01;3.911e-01;3.583e-01;9.999e-01;9.910e-01;3.488e-01;3.196e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.691e-01;-3.808e-01;5.000e+01
82.927859000;9.910e-01;3.869e-01;3.551e-01;3.905e-01;3.583e-01;9.999e-01;9.910e-01;3.482e-01;3.196e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.686e-01;-3.808e-01;5.000e+01
82.928859000;9.910e-01;3.869e-01;3.551e-01;3.904e-01;3.584e-01;9.999e-01;9.910e-01;3.482e-01;3.196e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.685e-01;-3.808e-01;5.000e+01
82.944859000;9.910e-01;3.867e-01;3.551e-01;3.902e-01;3.584e-01;9.999e-01;9.910e-01;3.480e-01;3.196e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.683e-01;-3.808e-01;5.000e+01
82.945859000;9.910e-01;3.867e-01;3.552e-01;3.902e-01;3.584e-01;9.999e-01;9.910e-01;3.480e-01;3.196e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.683e-01;-3.808e-01;5.000e+01
82.955859000;9.910e-01;3.865e-01;3.552e-01;3.901e-01;3.584e-01;9.999e-01;9.910e-01;3.479e-01;3.196e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.682e-01;-3.808e-01;5.000e+01
82.956859000;9.910e-01;3.865e-01;3.552e-01;3.900e-01;3.584e-01;9.999e-01;9.910e-01;3.479e-01;3.197e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.682e-01;-3.808e-01;5.000e+01
82.994859000;9.910e-01;3.860e-01;3.552e-01;3.895e-01;3.584e-01;9.999e-01;9.910e-01;3.474e-01;3.197e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.677e-01;-3.808e-01;5.000e+01
82.995859000;9.910e-01;3.860e-01;3.552e-01;3.895e-01;3.585e-01;9.999e-01;9.910e-01;3.474e-01;3.197e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.676e-01;-3.808e-01;5.000e+01
83.011859000;9.910e-01;3.858e-01;3.552e-01;3.893e-01;3.585e-01;9.999e-01;9.910e-01;3.472e-01;3.197e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.674e-01;-3.808e-01;5.000e+01
83.012859000;9.910e-01;3.858e-01;3.553e-01;3.893e-01;3.585e-01;9.999e-01;9.910e-01;3.472e-01;3.197e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.674e-01;-3.808e-01;5.000e+01
83.031859000;9.910e-01;3.855e-01;3.553e-01;3.890e-01;3.585e-01;9.999e-01;9.910e-01;3.470e-01;3.197e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.672e-01;-3.808e-01;5.000e+01
83.032859000;9.910e-01;3.855e-01;3.553e-01;3.890e-01;3.585e-01;9.999e-01;9.910e-01;3.469e-01;3.198e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.672e-01;-3.808e-01;5.000e+01
83.073859000;9.910e-01;3.849e-01;3.553e-01;3.884e-01;3.586e-01;9.999e-01;9.910e-01;3.465e-01;3.198e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.667e-01;-3.808e-01;5.000e+01
83.080859000;9.910e-01;3.849e-01;3.553e-01;3.883e-01;3.586e-01;9.999e-01;9.910e-01;3.464e-01;3.198e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.666e-01;-3.808e-01;5.000e+01
83.082859000;9.910e-01;3.848e-01;3.554e-01;3.883e-01;3.586e-01;9.999e-01;9.910e-01;3.463e-01;3.198e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.665e-01;-3.808e-01;5.000e+01
83.110859000;9.910e-01;3.845e-01;3.554e-01;3.880e-01;3.586e-01;9.999e-01;9.910e-01;3.460e-01;3.198e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.662e-01;-3.808e-01;5.000e+01
83.111859000;9.910e-01;3.845e-01;3.554e-01;3.879e-01;3.586e-01;9.999e-01;9.910e-01;3.460e-01;3.199e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.662e-01;-3.808e-01;5.000e+01
83.114859000;9.910e-01;3.844e-01;3.554e-01;3.879e-01;3.586e-01;9.999e-01;9.910e-01;3.460e-01;3.199e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.661e-01;-3.808e-01;5.000e+01
83.138859000;9.910e-01;3.841e-01;3.554e-01;3.876e-01;3.586e-01;9.999e-01;9.910e-01;3.457e-01;3.199e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.659e-01;-3.808e-01;5.000e+01
83.139859000;9.910e-01;3.841e-01;3.554e-01;3.876e-01;3.587e-01;9.999e-01;9.910e-01;3.457e-01;3.199e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.658e-01;-3.808e-01;5.000e+01
83.214859000;9.910e-01;3.832e-01;3.555e-01;3.866e-01;3.587e-01;9.999e-01;9.910e-01;3.449e-01;3.200e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.649e-01;-3.808e-01;5.000e+01
83.215859000;9.910e-01;3.832e-01;3.555e-01;3.866e-01;3.588e-01;9.999e-01;9.910e-01;3.448e-01;3.200e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.649e-01;-3.808e-01;5.000e+01
83.290859000;9.910e-01;3.822e-01;3.556e-01;3.857e-01;3.588e-01;9.999e-01;9.910e-01;3.440e-01;3.201e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.640e-01;-3.808e-01;5.000e+01
83.291859000;9.910e-01;3.822e-01;3.556e-01;3.857e-01;3.589e-01;9.999e-01;9.910e-01;3.440e-01;3.201e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.640e-01;-3.808e-01;5.000e+01
83.308859000;9.910e-01;3.820e-01;3.557e-01;3.854e-01;3.589e-01;1.000e+00;9.910e-01;3.438e-01;3.201e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.638e-01;-3.808e-01;5.000e+01
83.358859000;9.910e-01;3.813e-01;3.557e-01;3.848e-01;3.589e-01;1.000e+00;9.910e-01;3.432e-01;3.201e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.632e-01;-3.808e-01;5.000e+01
83.359859000;9.910e-01;3.813e-01;3.557e-01;3.848e-01;3.589e-01;1.000e+00;9.910e-01;3.432e-01;3.202e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.632e-01;-3.808e-01;5.000e+01
83.364859000;9.910e-01;3.813e-01;3.557e-01;3.847e-01;3.589e-01;1.000e+00;9.910e-01;3.431e-01;3.202e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.631e-01;-3.808e-01;5.000e+01
83.365859000;9.910e-01;3.813e-01;3.557e-01;3.847e-01;3.590e-01;1.000e+00;9.910e-01;3.431e-01;3.202e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.631e-01;-3.808e-01;5.000e+01
83.438859000;9.910e-01;3.803e-01;3.558e-01;3.838e-01;3.590e-01;1.000e+00;9.910e-01;3.423e-01;3.202e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.622e-01;-3.808e-01;5.000e+01
83.439859000;9.910e-01;3.803e-01;3.558e-01;3.838e-01;3.591e-01;1.000e+00;9.910e-01;3.423e-01;3.202e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.622e-01;-3.808e-01;5.000e+01
83.515859000;9.910e-01;3.794e-01;3.559e-01;3.828e-01;3.591e-01;1.000e+00;9.910e-01;3.414e-01;3.203e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.613e-01;-3.808e-01;5.000e+01
83.516859000;9.910e-01;3.793e-01;3.559e-01;3.828e-01;3.592e-01;1.000e+00;9.910e-01;3.414e-01;3.203e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.613e-01;-3.808e-01;5.000e+01
83.522859000;9.910e-01;3.793e-01;3.559e-01;3.827e-01;3.592e-01;1.000e+00;9.910e-01;3.413e-01;3.203e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.612e-01;-3.808e-01;5.000e+01
83.523859000;9.910e-01;3.793e-01;3.559e-01;3.827e-01;3.592e-01;1.000e+00;9.910e-01;3.413e-01;3.204e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.612e-01;-3.808e-01;5.000e+01
83.558859000;9.910e-01;3.788e-01;3.560e-01;3.823e-01;3.592e-01;1.000e+00;9.910e-01;3.409e-01;3.204e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.608e-01;-3.808e-01;5.000e+01
83.559859000;9.910e-01;3.788e-01;3.560e-01;3.822e-01;3.592e-01;1.000e+00;9.910e-01;3.409e-01;3.204e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.608e-01;-3.807e-01;5.000e+01
83.576859000;9.910e-01;3.786e-01;3.560e-01;3.820e-01;3.592e-01;1.000e+00;9.910e-01;3.407e-01;3.204e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.606e-01;-3.807e-01;5.000e+01
83.583859000;9.910e-01;3.785e-01;3.560e-01;3.819e-01;3.592e-01;1.000e+00;9.910e-01;3.407e-01;3.204e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.605e-01;-3.807e-01;5.000e+01
83.593859000;9.910e-01;3.784e-01;3.560e-01;3.818e-01;3.592e-01;1.000e+00;9.910e-01;3.406e-01;3.204e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.604e-01;-3.807e-01;5.000e+01
83.594859000;9.910e-01;3.784e-01;3.560e-01;3.818e-01;3.593e-01;1.000e+00;9.910e-01;3.406e-01;3.204e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.604e-01;-3.807e-01;5.000e+01
83.606859000;9.910e-01;3.783e-01;3.560e-01;3.817e-01;3.593e-01;1.000e+00;9.910e-01;3.404e-01;3.204e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.602e-01;-3.807e-01;5.000e+01
83.607859000;9.910e-01;3.782e-01;3.561e-01;3.817e-01;3.593e-01;1.000e+00;9.910e-01;3.404e-01;3.204e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.602e-01;-3.807e-01;5.000e+01
83.609859000;9.910e-01;3.782e-01;3.561e-01;3.816e-01;3.593e-01;1.000e+00;9.910e-01;3.404e-01;3.204e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.602e-01;-3.807e-01;5.000e+01
83.610859000;9.910e-01;3.782e-01;3.561e-01;3.816e-01;3.593e-01;1.000e+00;9.910e-01;3.404e-01;3.205e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.602e-01;-3.807e-01;5.000e+01
83.614859000;9.911e-01;3.782e-01;3.561e-01;3.816e-01;3.593e-01;1.000e+00;9.911e-01;3.403e-01;3.205e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.602e-01;-3.807e-01;5.000e+01
83.676859000;9.911e-01;3.774e-01;3.561e-01;3.809e-01;3.593e-01;1.000e+00;9.911e-01;3.397e-01;3.205e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.595e-01;-3.807e-01;5.000e+01
83.677859000;9.911e-01;3.774e-01;3.561e-01;3.808e-01;3.594e-01;1.000e+00;9.911e-01;3.397e-01;3.205e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.595e-01;-3.807e-01;5.000e+01
83.687859000;9.911e-01;3.773e-01;3.561e-01;3.807e-01;3.594e-01;1.000e+00;9.911e-01;3.396e-01;3.205e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.594e-01;-3.807e-01;5.000e+01
83.688859000;9.911e-01;3.773e-01;3.562e-01;3.807e-01;3.594e-01;1.000e+00;9.911e-01;3.396e-01;3.205e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.593e-01;-3.807e-01;5.000e+01
83.701859000;9.911e-01;3.772e-01;3.562e-01;3.806e-01;3.594e-01;1.000e+00;9.911e-01;3.394e-01;3.205e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.592e-01;-3.807e-01;5.000e+01
83.702859000;9.911e-01;3.772e-01;3.562e-01;3.806e-01;3.594e-01;1.000e+00;9.911e-01;3.394e-01;3.206e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.592e-01;-3.807e-01;5.000e+01
83.761859000;9.911e-01;3.765e-01;3.562e-01;3.799e-01;3.594e-01;1.000e+00;9.911e-01;3.388e-01;3.206e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.586e-01;-3.807e-01;5.000e+01
83.762859000;9.911e-01;3.765e-01;3.562e-01;3.799e-01;3.595e-01;1.000e+00;9.911e-01;3.388e-01;3.206e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.585e-01;-3.807e-01;5.000e+01
83.797859000;9.911e-01;3.761e-01;3.563e-01;3.795e-01;3.595e-01;1.000e+00;9.911e-01;3.385e-01;3.206e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.582e-01;-3.807e-01;5.000e+01
83.798859000;9.911e-01;3.761e-01;3.563e-01;3.795e-01;3.595e-01;1.000e+00;9.911e-01;3.385e-01;3.207e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.582e-01;-3.807e-01;5.000e+01
83.848859000;9.911e-01;3.755e-01;3.563e-01;3.789e-01;3.595e-01;1.000e+00;9.911e-01;3.380e-01;3.207e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.576e-01;-3.807e-01;5.000e+01
83.849859000;9.911e-01;3.755e-01;3.563e-01;3.789e-01;3.596e-01;1.000e+00;9.911e-01;3.380e-01;3.207e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.576e-01;-3.807e-01;5.000e+01
83.891859000;9.911e-01;3.750e-01;3.564e-01;3.784e-01;3.596e-01;1.000e+00;9.911e-01;3.375e-01;3.207e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.572e-01;-3.807e-01;5.000e+01
83.892859000;9.911e-01;3.750e-01;3.564e-01;3.784e-01;3.596e-01;1.000e+00;9.911e-01;3.375e-01;3.208e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.572e-01;-3.807e-01;5.000e+01
83.933859000;9.911e-01;3.746e-01;3.564e-01;3.779e-01;3.596e-01;1.000e+00;9.911e-01;3.371e-01;3.208e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.567e-01;-3.807e-01;5.000e+01
83.934859000;9.911e-01;3.746e-01;3.564e-01;3.779e-01;3.597e-01;1.000e+00;9.911e-01;3.371e-01;3.208e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.567e-01;-3.807e-01;5.000e+01
83.970859000;9.911e-01;3.741e-01;3.565e-01;3.775e-01;3.597e-01;1.000e+00;9.911e-01;3.367e-01;3.208e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.563e-01;-3.807e-01;5.000e+01
83.984859000;9.911e-01;3.740e-01;3.565e-01;3.774e-01;3.597e-01;1.000e+00;9.911e-01;3.366e-01;3.208e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.562e-01;-3.807e-01;5.000e+01
83.985859000;9.911e-01;3.740e-01;3.565e-01;3.773e-01;3.597e-01;1.000e+00;9.911e-01;3.366e-01;3.209e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.562e-01;-3.807e-01;5.000e+01
83.995859000;9.911e-01;3.739e-01;3.565e-01;3.772e-01;3.597e-01;1.000e+00;9.911e-01;3.365e-01;3.209e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.560e-01;-3.807e-01;5.000e+01
84.008859000;9.911e-01;3.737e-01;3.565e-01;3.771e-01;3.597e-01;1.000e+00;9.911e-01;3.363e-01;3.209e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.559e-01;-3.807e-01;5.000e+01
84.018859000;9.911e-01;3.736e-01;3.565e-01;3.770e-01;3.597e-01;1.000e+00;9.911e-01;3.362e-01;3.209e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.558e-01;-3.807e-01;5.000e+01
84.019859000;9.911e-01;3.736e-01;3.565e-01;3.770e-01;3.598e-01;1.000e+00;9.911e-01;3.362e-01;3.209e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.558e-01;-3.807e-01;5.000e+01
84.038859000;9.911e-01;3.734e-01;3.566e-01;3.767e-01;3.598e-01;1.000e+00;9.911e-01;3.360e-01;3.209e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.556e-01;-3.807e-01;5.000e+01
84.080859000;9.911e-01;3.729e-01;3.566e-01;3.763e-01;3.598e-01;1.000e+00;9.911e-01;3.356e-01;3.209e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.551e-01;-3.807e-01;5.000e+01
84.081859000;9.911e-01;3.729e-01;3.566e-01;3.763e-01;3.598e-01;1.000e+00;9.911e-01;3.356e-01;3.210e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.551e-01;-3.807e-01;5.000e+01
84.106859000;9.911e-01;3.726e-01;3.566e-01;3.760e-01;3.598e-01;1.000e+00;9.911e-01;3.354e-01;3.210e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.549e-01;-3.807e-01;5.000e+01
84.107859000;9.911e-01;3.726e-01;3.566e-01;3.760e-01;3.599e-01;1.000e+00;9.911e-01;3.354e-01;3.210e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.549e-01;-3.807e-01;5.000e+01
84.114859000;9.911e-01;3.726e-01;3.566e-01;3.759e-01;3.599e-01;1.000e+00;9.911e-01;3.353e-01;3.210e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.548e-01;-3.807e-01;5.000e+01
84.115859000;9.911e-01;3.725e-01;3.567e-01;3.759e-01;3.599e-01;1.000e+00;9.911e-01;3.353e-01;3.210e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.548e-01;-3.807e-01;5.000e+01
84.180859000;9.911e-01;3.719e-01;3.567e-01;3.752e-01;3.599e-01;1.000e+00;9.911e-01;3.347e-01;3.210e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.541e-01;-3.807e-01;5.000e+01
84.181859000;9.911e-01;3.718e-01;3.567e-01;3.752e-01;3.599e-01;1.000e+00;9.911e-01;3.347e-01;3.211e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.541e-01;-3.807e-01;5.000e+01
84.294859000;9.911e-01;3.707e-01;3.568e-01;3.740e-01;3.600e-01;1.000e+00;9.911e-01;3.336e-01;3.212e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.530e-01;-3.807e-01;5.000e+01
84.295859000;9.911e-01;3.707e-01;3.568e-01;3.740e-01;3.601e-01;1.000e+00;9.911e-01;3.336e-01;3.212e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.530e-01;-3.807e-01;5.000e+01
84.392859000;9.911e-01;3.697e-01;3.569e-01;3.730e-01;3.601e-01;1.000e+00;9.911e-01;3.328e-01;3.212e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.521e-01;-3.807e-01;5.000e+01
84.393859000;9.911e-01;3.697e-01;3.569e-01;3.730e-01;3.602e-01;1.000e+00;9.911e-01;3.327e-01;3.212e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.521e-01;-3.807e-01;5.000e+01
84.490859000;9.911e-01;3.688e-01;3.570e-01;3.721e-01;3.602e-01;1.000e+00;9.911e-01;3.319e-01;3.213e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.512e-01;-3.807e-01;5.000e+01
84.491859000;9.911e-01;3.687e-01;3.570e-01;3.721e-01;3.603e-01;1.000e+00;9.911e-01;3.319e-01;3.213e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.511e-01;-3.807e-01;5.000e+01
84.588859000;9.911e-01;3.678e-01;3.571e-01;3.711e-01;3.603e-01;1.000e+00;9.911e-01;3.310e-01;3.214e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.502e-01;-3.806e-01;5.000e+01
84.589859000;9.911e-01;3.678e-01;3.571e-01;3.711e-01;3.604e-01;1.000e+00;9.911e-01;3.310e-01;3.214e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.502e-01;-3.806e-01;5.000e+01
84.592859000;9.911e-01;3.677e-01;3.571e-01;3.710e-01;3.604e-01;1.000e+00;9.911e-01;3.310e-01;3.214e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.502e-01;-3.806e-01;5.000e+01
84.593859000;9.911e-01;3.677e-01;3.572e-01;3.710e-01;3.604e-01;1.000e+00;9.911e-01;3.310e-01;3.214e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.502e-01;-3.806e-01;5.000e+01
84.706859000;9.911e-01;3.666e-01;3.573e-01;3.699e-01;3.605e-01;1.000e+00;9.911e-01;3.300e-01;3.215e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.491e-01;-3.806e-01;5.000e+01
84.720859000;9.911e-01;3.665e-01;3.573e-01;3.698e-01;3.605e-01;1.000e+00;9.911e-01;3.299e-01;3.215e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.490e-01;-3.806e-01;5.000e+01
84.721859000;9.911e-01;3.665e-01;3.573e-01;3.698e-01;3.605e-01;1.000e+00;9.911e-01;3.299e-01;3.216e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.490e-01;-3.806e-01;5.000e+01
84.722859000;9.911e-01;3.665e-01;3.573e-01;3.698e-01;3.605e-01;1.000e+00;9.911e-01;3.298e-01;3.216e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.490e-01;-3.806e-01;5.000e+01
84.726859000;9.911e-01;3.665e-01;3.573e-01;3.697e-01;3.605e-01;1.000e+00;9.911e-01;3.298e-01;3.216e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.490e-01;-3.806e-01;5.000e+01
84.728859000;9.911e-01;3.664e-01;3.573e-01;3.697e-01;3.605e-01;1.000e+00;9.911e-01;3.298e-01;3.216e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.489e-01;-3.806e-01;5.000e+01
84.795859000;9.911e-01;3.658e-01;3.573e-01;3.691e-01;3.605e-01;1.000e+00;9.911e-01;3.292e-01;3.216e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.484e-01;-3.806e-01;5.000e+01
84.796859000;9.911e-01;3.658e-01;3.573e-01;3.691e-01;3.606e-01;1.000e+00;9.911e-01;3.292e-01;3.216e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.484e-01;-3.806e-01;5.000e+01
84.839859000;9.911e-01;3.654e-01;3.574e-01;3.687e-01;3.606e-01;1.000e+00;9.911e-01;3.289e-01;3.216e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.480e-01;-3.806e-01;5.000e+01
84.840859000;9.911e-01;3.654e-01;3.574e-01;3.687e-01;3.606e-01;1.000e+00;9.911e-01;3.289e-01;3.217e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.480e-01;-3.806e-01;5.000e+01
84.904859000;9.911e-01;3.649e-01;3.574e-01;3.681e-01;3.606e-01;1.000e+00;9.911e-01;3.284e-01;3.217e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.474e-01;-3.806e-01;5.000e+01
84.905859000;9.911e-01;3.648e-01;3.574e-01;3.681e-01;3.607e-01;1.000e+00;9.911e-01;3.284e-01;3.217e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.474e-01;-3.806e-01;5.000e+01
85.016859000;9.911e-01;3.639e-01;3.576e-01;3.671e-01;3.607e-01;1.000e+00;9.911e-01;3.275e-01;3.218e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.465e-01;-3.806e-01;5.000e+01
85.017859000;9.911e-01;3.639e-01;3.576e-01;3.671e-01;3.608e-01;1.000e+00;9.911e-01;3.275e-01;3.218e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.465e-01;-3.806e-01;5.000e+01
85.127859000;9.911e-01;3.629e-01;3.576e-01;3.661e-01;3.608e-01;1.000e+00;9.911e-01;3.266e-01;3.219e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.456e-01;-3.806e-01;5.000e+01
85.128859000;9.911e-01;3.629e-01;3.577e-01;3.661e-01;3.609e-01;1.000e+00;9.911e-01;3.266e-01;3.219e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.456e-01;-3.806e-01;5.000e+01
85.241859000;9.911e-01;3.619e-01;3.578e-01;3.652e-01;3.609e-01;1.000e+00;9.911e-01;3.257e-01;3.220e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.446e-01;-3.806e-01;5.000e+01
85.242859000;9.911e-01;3.619e-01;3.578e-01;3.651e-01;3.610e-01;1.000e+00;9.911e-01;3.257e-01;3.220e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.446e-01;-3.806e-01;5.000e+01
85.336859000;9.911e-01;3.611e-01;3.578e-01;3.644e-01;3.610e-01;1.000e+00;9.911e-01;3.250e-01;3.220e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.439e-01;-3.806e-01;5.000e+01
85.337859000;9.911e-01;3.611e-01;3.578e-01;3.644e-01;3.610e-01;1.000e+00;9.911e-01;3.250e-01;3.221e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.439e-01;-3.806e-01;5.000e+01
85.356859000;9.911e-01;3.610e-01;3.578e-01;3.642e-01;3.610e-01;1.000e+00;9.911e-01;3.249e-01;3.221e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.437e-01;-3.806e-01;5.000e+01
85.357859000;9.911e-01;3.610e-01;3.579e-01;3.642e-01;3.610e-01;1.000e+00;9.911e-01;3.249e-01;3.221e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.437e-01;-3.806e-01;5.000e+01
85.360859000;9.911e-01;3.609e-01;3.579e-01;3.642e-01;3.610e-01;1.000e+00;9.911e-01;3.248e-01;3.221e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.437e-01;-3.806e-01;5.000e+01
85.361859000;9.911e-01;3.609e-01;3.579e-01;3.642e-01;3.611e-01;1.000e+00;9.911e-01;3.248e-01;3.221e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.437e-01;-3.806e-01;5.000e+01
85.460859000;9.911e-01;3.601e-01;3.579e-01;3.634e-01;3.611e-01;1.000e+00;9.911e-01;3.241e-01;3.221e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.429e-01;-3.806e-01;5.000e+01
85.462859000;9.911e-01;3.601e-01;3.579e-01;3.633e-01;3.611e-01;1.000e+00;9.911e-01;3.241e-01;3.221e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.429e-01;-3.806e-01;5.000e+01
85.472859000;9.911e-01;3.601e-01;3.579e-01;3.633e-01;3.611e-01;1.000e+00;9.911e-01;3.240e-01;3.221e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.428e-01;-3.806e-01;5.000e+01
85.473859000;9.911e-01;3.600e-01;3.579e-01;3.633e-01;3.611e-01;1.000e+00;9.911e-01;3.240e-01;3.221e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.428e-01;-3.806e-01;5.000e+01
85.474859000;9.911e-01;3.600e-01;3.579e-01;3.633e-01;3.611e-01;1.000e+00;9.911e-01;3.240e-01;3.222e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.428e-01;-3.806e-01;5.000e+01
85.478859000;9.911e-01;3.600e-01;3.579e-01;3.632e-01;3.611e-01;1.000e+00;9.911e-01;3.240e-01;3.222e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.428e-01;-3.806e-01;5.000e+01
85.479859000;9.911e-01;3.600e-01;3.580e-01;3.632e-01;3.611e-01;1.000e+00;9.911e-01;3.240e-01;3.222e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.428e-01;-3.806e-01;5.000e+01
85.484859000;9.911e-01;3.600e-01;3.580e-01;3.632e-01;3.611e-01;1.000e+00;9.911e-01;3.240e-01;3.222e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.427e-01;-3.806e-01;5.000e+01
85.485859000;9.911e-01;3.600e-01;3.580e-01;3.632e-01;3.612e-01;1.000e+00;9.911e-01;3.240e-01;3.222e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.427e-01;-3.806e-01;5.000e+01
85.524859000;9.912e-01;3.596e-01;3.580e-01;3.629e-01;3.612e-01;1.000e+00;9.912e-01;3.237e-01;3.222e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.424e-01;-3.806e-01;5.000e+01
85.603859000;9.912e-01;3.590e-01;3.580e-01;3.622e-01;3.612e-01;1.000e+00;9.912e-01;3.231e-01;3.222e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.419e-01;-3.806e-01;5.000e+01
85.604859000;9.912e-01;3.590e-01;3.581e-01;3.622e-01;3.612e-01;1.000e+00;9.912e-01;3.231e-01;3.222e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.419e-01;-3.806e-01;5.000e+01
85.610859000;9.912e-01;3.590e-01;3.581e-01;3.622e-01;3.612e-01;1.000e+00;9.912e-01;3.231e-01;3.222e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.418e-01;-3.806e-01;5.000e+01
85.611859000;9.912e-01;3.590e-01;3.581e-01;3.622e-01;3.613e-01;1.000e+00;9.912e-01;3.231e-01;3.222e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.418e-01;-3.806e-01;5.000e+01
85.612859000;9.912e-01;3.590e-01;3.581e-01;3.622e-01;3.613e-01;1.000e+00;9.912e-01;3.231e-01;3.223e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.418e-01;-3.806e-01;5.000e+01
85.729859000;9.912e-01;3.581e-01;3.581e-01;3.613e-01;3.613e-01;1.000e+00;9.912e-01;3.223e-01;3.223e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.409e-01;-3.806e-01;5.000e+01
85.730859000;9.912e-01;3.581e-01;3.582e-01;3.612e-01;3.613e-01;1.000e+00;9.912e-01;3.222e-01;3.223e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.409e-01;-3.806e-01;5.000e+01
85.737859000;9.912e-01;3.580e-01;3.582e-01;3.612e-01;3.613e-01;1.000e+00;9.912e-01;3.222e-01;3.223e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.409e-01;-3.806e-01;5.000e+01
85.738859000;9.912e-01;3.580e-01;3.582e-01;3.612e-01;3.614e-01;1.000e+00;9.912e-01;3.222e-01;3.223e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.409e-01;-3.806e-01;5.000e+01
85.750859000;9.912e-01;3.579e-01;3.582e-01;3.611e-01;3.614e-01;1.000e+00;9.912e-01;3.221e-01;3.223e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.408e-01;-3.806e-01;5.000e+01
85.751859000;9.912e-01;3.579e-01;3.582e-01;3.611e-01;3.614e-01;1.000e+00;9.912e-01;3.221e-01;3.224e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.408e-01;-3.806e-01;5.000e+01
85.896859000;9.912e-01;3.568e-01;3.583e-01;3.600e-01;3.615e-01;1.000e+00;9.912e-01;3.211e-01;3.224e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.397e-01;-3.806e-01;5.000e+01
85.897859000;9.912e-01;3.568e-01;3.583e-01;3.600e-01;3.615e-01;1.000e+00;9.912e-01;3.211e-01;3.225e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.397e-01;-3.806e-01;5.000e+01
86.006859000;9.912e-01;3.560e-01;3.584e-01;3.592e-01;3.615e-01;1.000e+00;9.912e-01;3.204e-01;3.225e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.390e-01;-3.806e-01;5.000e+01
86.007859000;9.912e-01;3.560e-01;3.584e-01;3.592e-01;3.616e-01;1.000e+00;9.912e-01;3.204e-01;3.225e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.390e-01;-3.806e-01;5.000e+01
86.049859000;9.912e-01;3.557e-01;3.584e-01;3.589e-01;3.616e-01;1.000e+00;9.912e-01;3.202e-01;3.225e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.387e-01;-3.806e-01;5.000e+01
86.050859000;9.912e-01;3.557e-01;3.584e-01;3.589e-01;3.616e-01;1.000e+00;9.912e-01;3.202e-01;3.226e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.387e-01;-3.806e-01;5.000e+01
86.147859000;9.912e-01;3.551e-01;3.585e-01;3.582e-01;3.616e-01;1.000e+00;9.912e-01;3.196e-01;3.226e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.381e-01;-3.806e-01;5.000e+01
86.148859000;9.912e-01;3.551e-01;3.585e-01;3.582e-01;3.617e-01;1.000e+00;9.912e-01;3.196e-01;3.226e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.381e-01;-3.806e-01;5.000e+01
86.277859000;9.912e-01;3.542e-01;3.585e-01;3.573e-01;3.617e-01;1.000e+00;9.912e-01;3.188e-01;3.227e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.372e-01;-3.806e-01;5.000e+01
86.278859000;9.912e-01;3.542e-01;3.586e-01;3.573e-01;3.617e-01;1.000e+00;9.912e-01;3.188e-01;3.227e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.372e-01;-3.806e-01;5.000e+01
86.291859000;9.912e-01;3.541e-01;3.586e-01;3.572e-01;3.617e-01;1.000e+00;9.912e-01;3.187e-01;3.227e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.371e-01;-3.806e-01;5.000e+01
86.292859000;9.912e-01;3.541e-01;3.586e-01;3.572e-01;3.618e-01;1.000e+00;9.912e-01;3.187e-01;3.227e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.371e-01;-3.806e-01;5.000e+01
86.371859000;9.912e-01;3.535e-01;3.586e-01;3.567e-01;3.618e-01;1.000e+00;9.912e-01;3.182e-01;3.228e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.366e-01;-3.806e-01;5.000e+01
86.379859000;9.912e-01;3.535e-01;3.586e-01;3.566e-01;3.618e-01;1.000e+00;9.912e-01;3.181e-01;3.228e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.366e-01;-3.806e-01;5.000e+01
86.408859000;9.912e-01;3.533e-01;3.586e-01;3.564e-01;3.618e-01;1.000e+00;9.912e-01;3.180e-01;3.228e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.364e-01;-3.806e-01;5.000e+01
86.414859000;9.912e-01;3.533e-01;3.586e-01;3.564e-01;3.618e-01;1.000e+00;9.912e-01;3.179e-01;3.228e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.363e-01;-3.806e-01;5.000e+01
86.451859000;9.912e-01;3.530e-01;3.587e-01;3.562e-01;3.619e-01;1.000e+00;9.912e-01;3.177e-01;3.228e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.361e-01;-3.806e-01;5.000e+01
86.452859000;9.912e-01;3.530e-01;3.587e-01;3.562e-01;3.619e-01;1.000e+00;9.912e-01;3.177e-01;3.228e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.361e-01;-3.805e-01;5.000e+01
86.533859000;9.912e-01;3.525e-01;3.587e-01;3.556e-01;3.619e-01;1.000e+00;9.912e-01;3.173e-01;3.228e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.356e-01;-3.805e-01;5.000e+01
86.534859000;9.912e-01;3.525e-01;3.587e-01;3.556e-01;3.619e-01;1.000e+00;9.912e-01;3.173e-01;3.229e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.356e-01;-3.805e-01;5.000e+01
86.595859000;9.912e-01;3.521e-01;3.588e-01;3.553e-01;3.619e-01;1.000e+00;9.912e-01;3.169e-01;3.229e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.353e-01;-3.805e-01;5.000e+01
86.596859000;9.912e-01;3.521e-01;3.588e-01;3.552e-01;3.620e-01;1.000e+00;9.912e-01;3.169e-01;3.229e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.352e-01;-3.805e-01;5.000e+01
86.753859000;9.912e-01;3.512e-01;3.589e-01;3.543e-01;3.620e-01;1.000e+00;9.912e-01;3.160e-01;3.230e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.343e-01;-3.805e-01;5.000e+01
86.754859000;9.912e-01;3.512e-01;3.589e-01;3.543e-01;3.621e-01;1.000e+00;9.912e-01;3.160e-01;3.230e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.343e-01;-3.805e-01;5.000e+01
86.755859000;9.912e-01;3.511e-01;3.589e-01;3.543e-01;3.620e-01;1.000e+00;9.912e-01;3.160e-01;3.230e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.343e-01;-3.805e-01;5.000e+01
86.756859000;9.912e-01;3.511e-01;3.589e-01;3.543e-01;3.621e-01;1.000e+00;9.912e-01;3.160e-01;3.230e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.343e-01;-3.805e-01;5.000e+01
86.917859000;9.912e-01;3.502e-01;3.590e-01;3.533e-01;3.621e-01;1.000e+00;9.912e-01;3.152e-01;3.231e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.334e-01;-3.805e-01;5.000e+01
86.918859000;9.912e-01;3.502e-01;3.590e-01;3.533e-01;3.622e-01;1.000e+00;9.912e-01;3.152e-01;3.231e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.334e-01;-3.805e-01;5.000e+01
86.919859000;9.912e-01;3.502e-01;3.590e-01;3.533e-01;3.621e-01;1.000e+00;9.912e-01;3.151e-01;3.231e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.334e-01;-3.805e-01;5.000e+01
86.920859000;9.912e-01;3.502e-01;3.590e-01;3.533e-01;3.622e-01;1.000e+00;9.912e-01;3.151e-01;3.231e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.334e-01;-3.805e-01;5.000e+01
87.088859000;9.912e-01;3.492e-01;3.591e-01;3.523e-01;3.622e-01;1.000e+00;9.912e-01;3.143e-01;3.232e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.325e-01;-3.805e-01;5.000e+01
87.089859000;9.912e-01;3.492e-01;3.591e-01;3.523e-01;3.623e-01;1.000e+00;9.912e-01;3.143e-01;3.232e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.325e-01;-3.805e-01;5.000e+01
87.238859000;9.912e-01;3.484e-01;3.591e-01;3.515e-01;3.623e-01;1.000e+00;9.912e-01;3.135e-01;3.232e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.317e-01;-3.805e-01;5.000e+01
87.239859000;9.912e-01;3.484e-01;3.592e-01;3.515e-01;3.623e-01;1.000e+00;9.912e-01;3.135e-01;3.232e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.317e-01;-3.805e-01;5.000e+01
87.266859000;9.912e-01;3.482e-01;3.592e-01;3.513e-01;3.623e-01;1.000e+00;9.912e-01;3.134e-01;3.232e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.315e-01;-3.805e-01;5.000e+01
87.267859000;9.912e-01;3.482e-01;3.592e-01;3.513e-01;3.624e-01;1.000e+00;9.912e-01;3.134e-01;3.232e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.315e-01;-3.805e-01;5.000e+01
87.270859000;9.912e-01;3.482e-01;3.592e-01;3.513e-01;3.624e-01;1.000e+00;9.912e-01;3.134e-01;3.232e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.315e-01;-3.805e-01;5.000e+01
87.271859000;9.912e-01;3.482e-01;3.592e-01;3.513e-01;3.624e-01;1.000e+00;9.912e-01;3.134e-01;3.233e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.315e-01;-3.805e-01;5.000e+01
87.297859000;9.912e-01;3.481e-01;3.592e-01;3.511e-01;3.624e-01;1.000e+00;9.912e-01;3.132e-01;3.233e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.314e-01;-3.805e-01;5.000e+01
87.314859000;9.912e-01;3.480e-01;3.592e-01;3.510e-01;3.624e-01;1.000e+00;9.912e-01;3.132e-01;3.233e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.313e-01;-3.805e-01;5.000e+01
87.317859000;9.912e-01;3.479e-01;3.592e-01;3.510e-01;3.624e-01;1.000e+00;9.912e-01;3.132e-01;3.233e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.313e-01;-3.805e-01;5.000e+01
87.320859000;9.912e-01;3.479e-01;3.592e-01;3.510e-01;3.624e-01;1.000e+00;9.912e-01;3.131e-01;3.233e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.312e-01;-3.805e-01;5.000e+01
87.419859000;9.912e-01;3.474e-01;3.592e-01;3.505e-01;3.624e-01;1.000e+00;9.912e-01;3.127e-01;3.233e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.307e-01;-3.805e-01;5.000e+01
87.420859000;9.912e-01;3.474e-01;3.593e-01;3.505e-01;3.624e-01;1.000e+00;9.912e-01;3.127e-01;3.233e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.307e-01;-3.805e-01;5.000e+01
87.449859000;9.912e-01;3.472e-01;3.593e-01;3.503e-01;3.624e-01;1.000e+00;9.912e-01;3.125e-01;3.233e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.306e-01;-3.805e-01;5.000e+01
87.450859000;9.912e-01;3.472e-01;3.593e-01;3.503e-01;3.625e-01;1.000e+00;9.912e-01;3.125e-01;3.233e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.306e-01;-3.805e-01;5.000e+01
87.470859000;9.912e-01;3.471e-01;3.593e-01;3.502e-01;3.625e-01;1.000e+00;9.912e-01;3.124e-01;3.233e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.305e-01;-3.805e-01;5.000e+01
87.471859000;9.912e-01;3.471e-01;3.593e-01;3.502e-01;3.625e-01;1.000e+00;9.912e-01;3.124e-01;3.234e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.305e-01;-3.805e-01;5.000e+01
87.606859000;9.912e-01;3.464e-01;3.593e-01;3.495e-01;3.625e-01;1.000e+00;9.912e-01;3.118e-01;3.234e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.298e-01;-3.805e-01;5.000e+01
87.607859000;9.912e-01;3.464e-01;3.594e-01;3.495e-01;3.625e-01;1.000e+00;9.912e-01;3.118e-01;3.234e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.298e-01;-3.805e-01;5.000e+01
87.640859000;9.912e-01;3.463e-01;3.594e-01;3.493e-01;3.625e-01;1.000e+00;9.912e-01;3.116e-01;3.234e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.297e-01;-3.805e-01;5.000e+01
87.641859000;9.912e-01;3.463e-01;3.594e-01;3.493e-01;3.626e-01;1.000e+00;9.912e-01;3.116e-01;3.234e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.297e-01;-3.805e-01;5.000e+01
87.681859000;9.912e-01;3.461e-01;3.594e-01;3.491e-01;3.626e-01;1.000e+00;9.912e-01;3.115e-01;3.234e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.295e-01;-3.805e-01;5.000e+01
87.682859000;9.912e-01;3.461e-01;3.594e-01;3.491e-01;3.626e-01;1.000e+00;9.912e-01;3.115e-01;3.235e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.295e-01;-3.805e-01;5.000e+01
87.902859000;9.912e-01;3.450e-01;3.595e-01;3.481e-01;3.627e-01;1.000e+00;9.912e-01;3.105e-01;3.235e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.285e-01;-3.805e-01;5.000e+01
87.903859000;9.912e-01;3.450e-01;3.595e-01;3.481e-01;3.627e-01;1.000e+00;9.912e-01;3.105e-01;3.236e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.284e-01;-3.805e-01;5.000e+01
88.044859000;9.912e-01;3.443e-01;3.596e-01;3.474e-01;3.627e-01;1.000e+00;9.912e-01;3.099e-01;3.236e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.278e-01;-3.805e-01;5.000e+01
88.045859000;9.912e-01;3.443e-01;3.596e-01;3.474e-01;3.628e-01;1.000e+00;9.912e-01;3.099e-01;3.236e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.278e-01;-3.805e-01;5.000e+01
88.217859000;9.912e-01;3.436e-01;3.596e-01;3.466e-01;3.628e-01;1.000e+00;9.912e-01;3.092e-01;3.237e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.271e-01;-3.805e-01;5.000e+01
88.218859000;9.912e-01;3.436e-01;3.597e-01;3.466e-01;3.628e-01;1.000e+00;9.912e-01;3.092e-01;3.237e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.271e-01;-3.805e-01;5.000e+01
88.258859000;9.912e-01;3.434e-01;3.597e-01;3.464e-01;3.628e-01;1.000e+00;9.912e-01;3.090e-01;3.237e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.269e-01;-3.805e-01;5.000e+01
88.261859000;9.912e-01;3.434e-01;3.597e-01;3.464e-01;3.628e-01;1.000e+00;9.912e-01;3.090e-01;3.237e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.269e-01;-3.805e-01;5.000e+01
88.262859000;9.912e-01;3.434e-01;3.597e-01;3.464e-01;3.629e-01;1.000e+00;9.912e-01;3.090e-01;3.237e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.269e-01;-3.805e-01;5.000e+01
88.267859000;9.912e-01;3.433e-01;3.597e-01;3.464e-01;3.629e-01;1.000e+00;9.912e-01;3.090e-01;3.237e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.269e-01;-3.805e-01;5.000e+01
88.275859000;9.912e-01;3.433e-01;3.597e-01;3.463e-01;3.629e-01;1.000e+00;9.912e-01;3.090e-01;3.237e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.268e-01;-3.805e-01;5.000e+01
88.320859000;9.912e-01;3.431e-01;3.597e-01;3.462e-01;3.629e-01;1.000e+00;9.912e-01;3.088e-01;3.237e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.266e-01;-3.805e-01;5.000e+01
88.379859000;9.912e-01;3.429e-01;3.597e-01;3.459e-01;3.629e-01;1.000e+00;9.912e-01;3.086e-01;3.237e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.264e-01;-3.805e-01;5.000e+01
88.380859000;9.912e-01;3.429e-01;3.597e-01;3.459e-01;3.629e-01;1.000e+00;9.912e-01;3.086e-01;3.238e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.264e-01;-3.805e-01;5.000e+01
88.724859000;9.912e-01;3.415e-01;3.599e-01;3.445e-01;3.630e-01;1.000e+00;9.912e-01;3.073e-01;3.239e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.251e-01;-3.805e-01;5.000e+01
88.725859000;9.912e-01;3.414e-01;3.599e-01;3.445e-01;3.631e-01;1.000e+00;9.912e-01;3.073e-01;3.239e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.250e-01;-3.805e-01;5.000e+01
88.974859000;9.912e-01;3.405e-01;3.600e-01;3.435e-01;3.631e-01;1.000e+00;9.912e-01;3.064e-01;3.240e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.241e-01;-3.805e-01;5.000e+01
