time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;NetworkFrequencyPu
88.975859000;9.912e-01;3.405e-01;3.600e-01;3.435e-01;3.632e-01;1.000e+00;9.912e-01;3.064e-01;3.240e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.241e-01;-3.805e-01;5.000e+01
88.991859000;9.913e-01;3.404e-01;3.600e-01;3.434e-01;3.632e-01;1.000e+00;9.913e-01;3.064e-01;3.240e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.241e-01;-3.805e-01;5.000e+01
89.237859000;9.913e-01;3.395e-01;3.601e-01;3.425e-01;3.632e-01;1.000e+00;9.913e-01;3.056e-01;3.241e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.232e-01;-3.805e-01;5.000e+01
89.238859000;9.913e-01;3.395e-01;3.601e-01;3.425e-01;3.633e-01;1.000e+00;9.913e-01;3.056e-01;3.241e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.232e-01;-3.805e-01;5.000e+01
89.245859000;9.913e-01;3.395e-01;3.601e-01;3.425e-01;3.633e-01;1.000e+00;9.913e-01;3.055e-01;3.241e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.232e-01;-3.805e-01;5.000e+01
89.286859000;9.913e-01;3.394e-01;3.601e-01;3.423e-01;3.633e-01;1.000e+00;9.913e-01;3.054e-01;3.241e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.231e-01;-3.805e-01;5.000e+01
89.288859000;9.913e-01;3.393e-01;3.601e-01;3.423e-01;3.633e-01;1.000e+00;9.913e-01;3.054e-01;3.241e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.230e-01;-3.805e-01;5.000e+01
89.316859000;9.913e-01;3.393e-01;3.601e-01;3.422e-01;3.633e-01;1.000e+00;9.913e-01;3.053e-01;3.241e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.229e-01;-3.805e-01;5.000e+01
89.443859000;9.913e-01;3.388e-01;3.601e-01;3.418e-01;3.633e-01;1.000e+00;9.913e-01;3.049e-01;3.241e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.225e-01;-3.805e-01;5.000e+01
89.444859000;9.913e-01;3.388e-01;3.602e-01;3.418e-01;3.633e-01;1.000e+00;9.913e-01;3.049e-01;3.241e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.225e-01;-3.805e-01;5.000e+01
89.493859000;9.913e-01;3.386e-01;3.602e-01;3.416e-01;3.633e-01;1.000e+00;9.913e-01;3.048e-01;3.241e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.224e-01;-3.805e-01;5.000e+01
89.494859000;9.913e-01;3.386e-01;3.602e-01;3.416e-01;3.633e-01;1.000e+00;9.913e-01;3.048e-01;3.242e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.224e-01;-3.805e-01;5.000e+01
89.512859000;9.913e-01;3.386e-01;3.602e-01;3.416e-01;3.633e-01;1.000e+00;9.913e-01;3.047e-01;3.242e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.223e-01;-3.805e-01;5.000e+01
89.513859000;9.913e-01;3.386e-01;3.602e-01;3.416e-01;3.634e-01;1.000e+00;9.913e-01;3.047e-01;3.242e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.223e-01;-3.805e-01;5.000e+01
89.730859000;9.913e-01;3.379e-01;3.602e-01;3.408e-01;3.634e-01;1.000e+00;9.913e-01;3.041e-01;3.242e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.216e-01;-3.805e-01;5.000e+01
89.731859000;9.913e-01;3.379e-01;3.603e-01;3.408e-01;3.634e-01;1.000e+00;9.913e-01;3.041e-01;3.242e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.216e-01;-3.805e-01;5.000e+01
89.806859000;9.913e-01;3.376e-01;3.603e-01;3.406e-01;3.634e-01;1.000e+00;9.913e-01;3.039e-01;3.242e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.214e-01;-3.805e-01;5.000e+01
89.807859000;9.913e-01;3.376e-01;3.603e-01;3.406e-01;3.635e-01;1.000e+00;9.913e-01;3.039e-01;3.242e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.214e-01;-3.805e-01;5.000e+01
89.816859000;9.913e-01;3.376e-01;3.603e-01;3.406e-01;3.635e-01;1.000e+00;9.913e-01;3.038e-01;3.242e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.214e-01;-3.805e-01;5.000e+01
89.817859000;9.913e-01;3.376e-01;3.603e-01;3.406e-01;3.635e-01;1.000e+00;9.913e-01;3.038e-01;3.243e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.214e-01;-3.805e-01;5.000e+01
90.035859000;9.913e-01;3.369e-01;3.603e-01;3.399e-01;3.635e-01;1.000e+00;9.913e-01;3.032e-01;3.243e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.207e-01;-3.805e-01;5.000e+01
90.036859000;9.913e-01;3.369e-01;3.604e-01;3.399e-01;3.635e-01;1.000e+00;9.913e-01;3.032e-01;3.243e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.207e-01;-3.805e-01;5.000e+01
90.159859000;9.913e-01;3.366e-01;3.604e-01;3.395e-01;3.636e-01;1.000e+00;9.913e-01;3.029e-01;3.243e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.204e-01;-3.805e-01;5.000e+01
90.160859000;9.913e-01;3.366e-01;3.604e-01;3.395e-01;3.636e-01;1.000e+00;9.913e-01;3.029e-01;3.244e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.204e-01;-3.805e-01;5.000e+01
90.364859000;9.913e-01;3.360e-01;3.604e-01;3.389e-01;3.636e-01;1.000e+00;9.913e-01;3.024e-01;3.244e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.198e-01;-3.805e-01;5.000e+01
90.365859000;9.913e-01;3.360e-01;3.605e-01;3.389e-01;3.636e-01;1.000e+00;9.913e-01;3.024e-01;3.244e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.198e-01;-3.805e-01;5.000e+01
90.411859000;9.913e-01;3.358e-01;3.605e-01;3.388e-01;3.636e-01;1.000e+00;9.913e-01;3.023e-01;3.244e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.197e-01;-3.805e-01;5.000e+01
90.429859000;9.913e-01;3.358e-01;3.605e-01;3.388e-01;3.636e-01;1.000e+00;9.913e-01;3.022e-01;3.244e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.196e-01;-3.805e-01;5.000e+01
90.431859000;9.913e-01;3.358e-01;3.605e-01;3.387e-01;3.636e-01;1.000e+00;9.913e-01;3.022e-01;3.244e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.196e-01;-3.805e-01;5.000e+01
90.454859000;9.913e-01;3.357e-01;3.605e-01;3.387e-01;3.636e-01;1.000e+00;9.913e-01;3.022e-01;3.244e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.196e-01;-3.805e-01;5.000e+01
90.455859000;9.913e-01;3.357e-01;3.605e-01;3.387e-01;3.637e-01;1.000e+00;9.913e-01;3.022e-01;3.244e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.196e-01;-3.805e-01;5.000e+01
90.457859000;9.913e-01;3.357e-01;3.605e-01;3.387e-01;3.637e-01;1.000e+00;9.913e-01;3.021e-01;3.244e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.196e-01;-3.805e-01;5.000e+01
90.531859000;9.913e-01;3.355e-01;3.605e-01;3.385e-01;3.637e-01;1.000e+00;9.913e-01;3.020e-01;3.244e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.194e-01;-3.805e-01;5.000e+01
90.532859000;9.913e-01;3.355e-01;3.605e-01;3.385e-01;3.637e-01;1.000e+00;9.913e-01;3.020e-01;3.245e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.194e-01;-3.805e-01;5.000e+01
91.203859000;9.913e-01;3.338e-01;3.607e-01;3.368e-01;3.638e-01;1.000e+00;9.913e-01;3.005e-01;3.246e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.178e-01;-3.806e-01;5.000e+01
91.204859000;9.913e-01;3.338e-01;3.607e-01;3.368e-01;3.639e-01;1.000e+00;9.913e-01;3.005e-01;3.246e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.178e-01;-3.806e-01;5.000e+01
91.555859000;9.913e-01;3.330e-01;3.608e-01;3.360e-01;3.639e-01;1.000e+00;9.913e-01;2.997e-01;3.247e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.170e-01;-3.806e-01;5.000e+01
91.621859000;9.913e-01;3.329e-01;3.608e-01;3.358e-01;3.639e-01;1.000e+00;9.913e-01;2.996e-01;3.247e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.169e-01;-3.806e-01;5.000e+01
91.622859000;9.913e-01;3.329e-01;3.608e-01;3.358e-01;3.640e-01;1.000e+00;9.913e-01;2.996e-01;3.247e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.169e-01;-3.806e-01;5.000e+01
91.656859000;9.913e-01;3.328e-01;3.608e-01;3.358e-01;3.640e-01;1.000e+00;9.913e-01;2.995e-01;3.247e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.168e-01;-3.806e-01;5.000e+01
91.688859000;9.913e-01;3.328e-01;3.608e-01;3.357e-01;3.640e-01;1.000e+00;9.913e-01;2.995e-01;3.247e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.167e-01;-3.806e-01;5.000e+01
91.707859000;9.913e-01;3.327e-01;3.608e-01;3.356e-01;3.640e-01;1.000e+00;9.913e-01;2.995e-01;3.247e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.167e-01;-3.806e-01;5.000e+01
91.865859000;9.913e-01;3.324e-01;3.608e-01;3.353e-01;3.640e-01;1.000e+00;9.913e-01;2.992e-01;3.247e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.164e-01;-3.806e-01;5.000e+01
91.866859000;9.913e-01;3.324e-01;3.608e-01;3.353e-01;3.640e-01;1.000e+00;9.913e-01;2.992e-01;3.248e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.164e-01;-3.806e-01;5.000e+01
91.937859000;9.913e-01;3.323e-01;3.608e-01;3.352e-01;3.640e-01;1.000e+00;9.913e-01;2.990e-01;3.248e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.163e-01;-3.806e-01;5.000e+01
91.938859000;9.913e-01;3.323e-01;3.609e-01;3.352e-01;3.640e-01;1.000e+00;9.913e-01;2.990e-01;3.248e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.163e-01;-3.806e-01;5.000e+01
92.084859000;9.913e-01;3.320e-01;3.609e-01;3.349e-01;3.640e-01;1.000e+00;9.913e-01;2.988e-01;3.248e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.160e-01;-3.806e-01;5.000e+01
92.085859000;9.913e-01;3.320e-01;3.609e-01;3.349e-01;3.641e-01;1.000e+00;9.913e-01;2.988e-01;3.248e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.160e-01;-3.806e-01;5.000e+01
92.399859000;9.913e-01;3.314e-01;3.609e-01;3.343e-01;3.641e-01;1.000e+00;9.913e-01;2.982e-01;3.248e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.154e-01;-3.806e-01;5.000e+01
92.400859000;9.913e-01;3.314e-01;3.609e-01;3.343e-01;3.641e-01;1.000e+00;9.913e-01;2.982e-01;3.249e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.154e-01;-3.806e-01;5.000e+01
92.428859000;9.913e-01;3.313e-01;3.609e-01;3.342e-01;3.641e-01;1.000e+00;9.913e-01;2.982e-01;3.249e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.154e-01;-3.806e-01;5.000e+01
92.429859000;9.913e-01;3.313e-01;3.610e-01;3.342e-01;3.641e-01;1.000e+00;9.913e-01;2.982e-01;3.249e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.154e-01;-3.806e-01;5.000e+01
92.597859000;9.913e-01;3.310e-01;3.610e-01;3.339e-01;3.641e-01;1.000e+00;9.913e-01;2.979e-01;3.249e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.151e-01;-3.806e-01;5.000e+01
92.598859000;9.913e-01;3.310e-01;3.610e-01;3.339e-01;3.642e-01;1.000e+00;9.913e-01;2.979e-01;3.249e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.151e-01;-3.806e-01;5.000e+01
92.913859000;9.913e-01;3.305e-01;3.610e-01;3.334e-01;3.642e-01;1.000e+00;9.913e-01;2.974e-01;3.249e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.146e-01;-3.806e-01;5.000e+01
92.935859000;9.913e-01;3.305e-01;3.610e-01;3.334e-01;3.642e-01;1.000e+00;9.913e-01;2.974e-01;3.249e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.145e-01;-3.806e-01;5.000e+01
92.944859000;9.913e-01;3.304e-01;3.610e-01;3.333e-01;3.642e-01;1.000e+00;9.913e-01;2.974e-01;3.249e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.145e-01;-3.806e-01;5.000e+01
92.982859000;9.913e-01;3.304e-01;3.610e-01;3.333e-01;3.642e-01;1.000e+00;9.913e-01;2.974e-01;3.249e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.145e-01;-3.806e-01;5.000e+01
92.983859000;9.913e-01;3.304e-01;3.611e-01;3.333e-01;3.642e-01;1.000e+00;9.913e-01;2.973e-01;3.249e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.145e-01;-3.806e-01;5.000e+01
93.008859000;9.913e-01;3.303e-01;3.611e-01;3.332e-01;3.642e-01;1.000e+00;9.913e-01;2.973e-01;3.249e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.144e-01;-3.806e-01;5.000e+01
93.009859000;9.913e-01;3.303e-01;3.611e-01;3.332e-01;3.642e-01;1.000e+00;9.913e-01;2.973e-01;3.250e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.144e-01;-3.806e-01;5.000e+01
93.068859000;9.913e-01;3.303e-01;3.611e-01;3.331e-01;3.642e-01;1.000e+00;9.913e-01;2.972e-01;3.250e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.143e-01;-3.806e-01;5.000e+01
93.173859000;9.913e-01;3.301e-01;3.611e-01;3.330e-01;3.642e-01;1.000e+00;9.913e-01;2.971e-01;3.250e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.142e-01;-3.806e-01;5.000e+01
93.174859000;9.913e-01;3.301e-01;3.611e-01;3.330e-01;3.643e-01;1.000e+00;9.913e-01;2.971e-01;3.250e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.142e-01;-3.806e-01;5.000e+01
94.363859000;9.913e-01;3.285e-01;3.613e-01;3.314e-01;3.644e-01;1.000e+00;9.913e-01;2.956e-01;3.251e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.126e-01;-3.806e-01;5.000e+01
94.437859000;9.913e-01;3.284e-01;3.613e-01;3.313e-01;3.644e-01;1.000e+00;9.913e-01;2.955e-01;3.251e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.126e-01;-3.806e-01;5.000e+01
94.537859000;9.913e-01;3.283e-01;3.613e-01;3.311e-01;3.644e-01;1.000e+00;9.913e-01;2.954e-01;3.252e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.125e-01;-3.806e-01;5.000e+01
94.557859000;9.913e-01;3.282e-01;3.613e-01;3.311e-01;3.644e-01;1.000e+00;9.913e-01;2.954e-01;3.252e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.124e-01;-3.806e-01;5.000e+01
94.590859000;9.913e-01;3.282e-01;3.613e-01;3.311e-01;3.644e-01;1.000e+00;9.913e-01;2.954e-01;3.252e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.124e-01;-3.806e-01;5.000e+01
94.591859000;9.913e-01;3.282e-01;3.613e-01;3.311e-01;3.645e-01;1.000e+00;9.913e-01;2.954e-01;3.252e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.124e-01;-3.806e-01;5.000e+01
95.150859000;9.913e-01;3.276e-01;3.613e-01;3.305e-01;3.645e-01;1.000e+00;9.913e-01;2.949e-01;3.252e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.118e-01;-3.806e-01;5.000e+01
95.151859000;9.913e-01;3.276e-01;3.614e-01;3.305e-01;3.645e-01;1.000e+00;9.913e-01;2.949e-01;3.252e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.118e-01;-3.806e-01;5.000e+01
95.501859000;9.913e-01;3.273e-01;3.614e-01;3.301e-01;3.645e-01;1.000e+00;9.913e-01;2.945e-01;3.252e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.115e-01;-3.806e-01;5.000e+01
95.502859000;9.913e-01;3.273e-01;3.614e-01;3.301e-01;3.646e-01;1.000e+00;9.913e-01;2.945e-01;3.252e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.115e-01;-3.806e-01;5.000e+01
95.535859000;9.913e-01;3.272e-01;3.614e-01;3.301e-01;3.646e-01;1.000e+00;9.913e-01;2.945e-01;3.252e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.115e-01;-3.806e-01;5.000e+01
95.536859000;9.913e-01;3.272e-01;3.614e-01;3.301e-01;3.646e-01;1.000e+00;9.913e-01;2.945e-01;3.253e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.115e-01;-3.806e-01;5.000e+01
96.026859000;9.913e-01;3.268e-01;3.614e-01;3.297e-01;3.646e-01;1.000e+00;9.913e-01;2.941e-01;3.253e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.110e-01;-3.806e-01;5.000e+01
96.090859000;9.913e-01;3.267e-01;3.614e-01;3.296e-01;3.646e-01;1.000e+00;9.913e-01;2.941e-01;3.253e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.110e-01;-3.806e-01;5.000e+01
96.123859000;9.913e-01;3.267e-01;3.614e-01;3.296e-01;3.646e-01;1.000e+00;9.913e-01;2.940e-01;3.253e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.110e-01;-3.806e-01;5.000e+01
96.162859000;9.913e-01;3.267e-01;3.614e-01;3.295e-01;3.646e-01;1.000e+00;9.913e-01;2.940e-01;3.253e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.109e-01;-3.806e-01;5.000e+01
96.179859000;9.913e-01;3.267e-01;3.614e-01;3.295e-01;3.646e-01;1.000e+00;9.913e-01;2.940e-01;3.253e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.109e-01;-3.806e-01;5.000e+01
96.180859000;9.913e-01;3.267e-01;3.615e-01;3.295e-01;3.646e-01;1.000e+00;9.913e-01;2.940e-01;3.253e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.109e-01;-3.806e-01;5.000e+01
96.622859000;9.913e-01;3.263e-01;3.615e-01;3.292e-01;3.646e-01;1.000e+00;9.913e-01;2.937e-01;3.253e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.106e-01;-3.806e-01;5.000e+01
96.623859000;9.913e-01;3.263e-01;3.615e-01;3.292e-01;3.647e-01;1.000e+00;9.913e-01;2.937e-01;3.253e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.106e-01;-3.806e-01;5.000e+01
96.808859000;9.913e-01;3.262e-01;3.615e-01;3.291e-01;3.647e-01;1.000e+00;9.913e-01;2.936e-01;3.253e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.105e-01;-3.806e-01;5.000e+01
96.809859000;9.913e-01;3.262e-01;3.615e-01;3.291e-01;3.647e-01;1.000e+00;9.913e-01;2.936e-01;3.254e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.105e-01;-3.806e-01;5.000e+01
100.000000000;9.913e-01;3.245e-01;3.617e-01;3.274e-01;3.648e-01;1.000e+00;9.913e-01;2.921e-01;3.255e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.089e-01;-3.806e-01;5.000e+01
