time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;NetworkFrequencyPu
0.000000000;1.044e+00;8.333e-01;-9.995e-09;7.979e-01;5.136e-08;1.045e+00;1.044e+00;7.500e-01;8.314e-08;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.920e-01;-9.645e-02;5.000e+01
0.094706000;1.044e+00;8.332e-01;2.783e-05;7.977e-01;2.660e-05;1.045e+00;1.044e+00;7.499e-01;2.503e-05;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.919e-01;-9.645e-02;5.000e+01
0.095706000;1.044e+00;8.332e-01;2.894e-05;7.977e-01;2.766e-05;1.045e+00;1.044e+00;7.499e-01;2.603e-05;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.919e-01;-9.644e-02;5.000e+01
0.128706000;1.044e+00;8.330e-01;6.780e-05;7.975e-01;6.489e-05;1.045e+00;1.044e+00;7.497e-01;6.104e-05;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.917e-01;-9.643e-02;5.000e+01
0.129706000;1.045e+00;8.330e-01;6.891e-05;7.975e-01;6.595e-05;1.045e+00;1.045e+00;7.497e-01;6.204e-05;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.917e-01;-9.643e-02;5.000e+01
0.136706000;1.045e+00;8.330e-01;7.892e-05;7.975e-01;7.553e-05;1.045e+00;1.045e+00;7.497e-01;7.103e-05;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.916e-01;-9.643e-02;5.000e+01
0.138706000;1.045e+00;8.330e-01;8.225e-05;7.975e-01;7.872e-05;1.045e+00;1.045e+00;7.497e-01;7.403e-05;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.916e-01;-9.643e-02;5.000e+01
0.139706000;1.045e+00;8.329e-01;8.447e-05;7.975e-01;8.085e-05;1.045e+00;1.045e+00;7.497e-01;7.603e-05;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.916e-01;-9.642e-02;5.000e+01
0.144706000;1.045e+00;8.329e-01;9.224e-05;7.974e-01;8.829e-05;1.045e+00;1.045e+00;7.496e-01;8.303e-05;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.916e-01;-9.642e-02;5.000e+01
0.151706000;1.045e+00;8.329e-01;1.033e-04;7.973e-01;9.894e-05;1.045e+00;1.045e+00;7.496e-01;9.301e-05;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.915e-01;-9.642e-02;5.000e+01
0.154706000;1.045e+00;8.328e-01;1.089e-04;7.973e-01;1.042e-04;1.045e+00;1.045e+00;7.495e-01;9.801e-05;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.915e-01;-9.642e-02;5.000e+01
0.155706000;1.045e+00;8.328e-01;1.111e-04;7.973e-01;1.064e-04;1.045e+00;1.045e+00;7.495e-01;1.000e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.915e-01;-9.641e-02;5.000e+01
0.167706000;1.045e+00;8.327e-01;1.333e-04;7.972e-01;1.276e-04;1.045e+00;1.045e+00;7.494e-01;1.200e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.913e-01;-9.641e-02;5.000e+01
0.168706000;1.045e+00;8.327e-01;1.344e-04;7.972e-01;1.287e-04;1.045e+00;1.045e+00;7.494e-01;1.210e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.913e-01;-9.640e-02;5.000e+01
0.178706000;1.045e+00;8.326e-01;1.544e-04;7.971e-01;1.479e-04;1.045e+00;1.045e+00;7.493e-01;1.390e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.912e-01;-9.640e-02;5.000e+01
0.179706000;1.045e+00;8.326e-01;1.567e-04;7.971e-01;1.500e-04;1.045e+00;1.045e+00;7.493e-01;1.410e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.912e-01;-9.639e-02;5.000e+01
0.210706000;1.045e+00;8.323e-01;2.244e-04;7.967e-01;2.149e-04;1.045e+00;1.045e+00;7.490e-01;2.020e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.908e-01;-9.637e-02;5.000e+01
0.211706000;1.045e+00;8.322e-01;2.267e-04;7.967e-01;2.170e-04;1.045e+00;1.045e+00;7.490e-01;2.040e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.908e-01;-9.636e-02;5.000e+01
0.218706000;1.045e+00;8.322e-01;2.433e-04;7.966e-01;2.329e-04;1.045e+00;1.045e+00;7.489e-01;2.190e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.907e-01;-9.636e-02;5.000e+01
0.219706000;1.045e+00;8.321e-01;2.456e-04;7.966e-01;2.351e-04;1.045e+00;1.045e+00;7.489e-01;2.210e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.907e-01;-9.635e-02;5.000e+01
0.237706000;1.045e+00;8.319e-01;2.889e-04;7.963e-01;2.765e-04;1.045e+00;1.045e+00;7.487e-01;2.600e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.905e-01;-9.634e-02;5.000e+01
0.238706000;1.045e+00;8.319e-01;2.911e-04;7.963e-01;2.787e-04;1.045e+00;1.045e+00;7.487e-01;2.620e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.905e-01;-9.633e-02;5.000e+01
0.253706000;1.045e+00;8.317e-01;3.278e-04;7.961e-01;3.137e-04;1.045e+00;1.045e+00;7.486e-01;2.950e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.903e-01;-9.632e-02;5.000e+01
0.254706000;1.045e+00;8.317e-01;3.300e-04;7.961e-01;3.159e-04;1.045e+00;1.045e+00;7.485e-01;2.970e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.903e-01;-9.631e-02;5.000e+01
0.262706000;1.045e+00;8.316e-01;3.489e-04;7.960e-01;3.340e-04;1.045e+00;1.045e+00;7.485e-01;3.140e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.902e-01;-9.631e-02;5.000e+01
0.263706000;1.045e+00;8.316e-01;3.522e-04;7.960e-01;3.372e-04;1.045e+00;1.045e+00;7.484e-01;3.170e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.901e-01;-9.630e-02;5.000e+01
0.271706000;1.045e+00;8.315e-01;3.711e-04;7.959e-01;3.553e-04;1.045e+00;1.045e+00;7.484e-01;3.340e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.900e-01;-9.630e-02;5.000e+01
0.272706000;1.045e+00;8.315e-01;3.733e-04;7.959e-01;3.574e-04;1.045e+00;1.045e+00;7.483e-01;3.360e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.900e-01;-9.629e-02;5.000e+01
0.278706000;1.045e+00;8.314e-01;3.878e-04;7.958e-01;3.713e-04;1.045e+00;1.045e+00;7.483e-01;3.490e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.899e-01;-9.629e-02;5.000e+01
0.279706000;1.045e+00;8.314e-01;3.900e-04;7.958e-01;3.734e-04;1.045e+00;1.045e+00;7.483e-01;3.510e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.899e-01;-9.628e-02;5.000e+01
0.286706000;1.045e+00;8.313e-01;4.067e-04;7.957e-01;3.893e-04;1.045e+00;1.045e+00;7.482e-01;3.660e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.898e-01;-9.628e-02;5.000e+01
0.287706000;1.045e+00;8.313e-01;4.089e-04;7.957e-01;3.915e-04;1.045e+00;1.045e+00;7.482e-01;3.680e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.898e-01;-9.627e-02;5.000e+01
0.311706000;1.045e+00;8.310e-01;4.644e-04;7.953e-01;4.445e-04;1.045e+00;1.045e+00;7.479e-01;4.180e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.895e-01;-9.625e-02;5.000e+01
0.312706000;1.045e+00;8.310e-01;4.667e-04;7.953e-01;4.466e-04;1.045e+00;1.045e+00;7.479e-01;4.200e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.895e-01;-9.624e-02;5.000e+01
0.321706000;1.045e+00;8.309e-01;4.856e-04;7.952e-01;4.647e-04;1.045e+00;1.045e+00;7.478e-01;4.370e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.894e-01;-9.624e-02;5.000e+01
0.322706000;1.045e+00;8.309e-01;4.878e-04;7.952e-01;4.668e-04;1.045e+00;1.045e+00;7.478e-01;4.390e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.894e-01;-9.623e-02;5.000e+01
0.330706000;1.045e+00;8.308e-01;5.044e-04;7.951e-01;4.828e-04;1.045e+00;1.045e+00;7.477e-01;4.540e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.893e-01;-9.623e-02;5.000e+01
0.331706000;1.045e+00;8.308e-01;5.067e-04;7.951e-01;4.849e-04;1.045e+00;1.045e+00;7.477e-01;4.560e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.893e-01;-9.622e-02;5.000e+01
0.332706000;1.045e+00;8.308e-01;5.089e-04;7.951e-01;4.870e-04;1.045e+00;1.045e+00;7.477e-01;4.580e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.892e-01;-9.622e-02;5.000e+01
0.335706000;1.045e+00;8.307e-01;5.144e-04;7.951e-01;4.923e-04;1.045e+00;1.045e+00;7.477e-01;4.630e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.892e-01;-9.622e-02;5.000e+01
0.338706000;1.045e+00;8.307e-01;5.200e-04;7.950e-01;4.977e-04;1.045e+00;1.045e+00;7.476e-01;4.680e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.892e-01;-9.622e-02;5.000e+01
0.339706000;1.045e+00;8.307e-01;5.222e-04;7.950e-01;4.998e-04;1.045e+00;1.045e+00;7.476e-01;4.700e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.892e-01;-9.621e-02;5.000e+01
0.347706000;1.045e+00;8.306e-01;5.378e-04;7.949e-01;5.147e-04;1.045e+00;1.045e+00;7.476e-01;4.840e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.891e-01;-9.621e-02;5.000e+01
0.348706000;1.045e+00;8.306e-01;5.389e-04;7.949e-01;5.157e-04;1.045e+00;1.045e+00;7.476e-01;4.850e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.891e-01;-9.620e-02;5.000e+01
0.358706000;1.045e+00;8.305e-01;5.567e-04;7.948e-01;5.327e-04;1.045e+00;1.045e+00;7.475e-01;5.010e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.890e-01;-9.620e-02;5.000e+01
0.359706000;1.045e+00;8.305e-01;5.589e-04;7.948e-01;5.349e-04;1.045e+00;1.045e+00;7.475e-01;5.030e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.890e-01;-9.619e-02;5.000e+01
0.378706000;1.045e+00;8.303e-01;5.889e-04;7.946e-01;5.636e-04;1.045e+00;1.045e+00;7.473e-01;5.300e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.888e-01;-9.618e-02;5.000e+01
0.379706000;1.045e+00;8.303e-01;5.900e-04;7.946e-01;5.646e-04;1.045e+00;1.045e+00;7.473e-01;5.310e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.888e-01;-9.617e-02;5.000e+01
0.391706000;1.045e+00;8.302e-01;6.067e-04;7.945e-01;5.806e-04;1.045e+00;1.045e+00;7.472e-01;5.459e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.887e-01;-9.617e-02;5.000e+01
0.392706000;1.045e+00;8.302e-01;6.078e-04;7.945e-01;5.816e-04;1.045e+00;1.045e+00;7.472e-01;5.469e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.887e-01;-9.616e-02;5.000e+01
0.393706000;1.045e+00;8.302e-01;6.100e-04;7.945e-01;5.837e-04;1.045e+00;1.045e+00;7.472e-01;5.489e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.886e-01;-9.616e-02;5.000e+01
0.404706000;1.045e+00;8.301e-01;6.222e-04;7.944e-01;5.954e-04;1.045e+00;1.045e+00;7.471e-01;5.600e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.886e-01;-9.616e-02;5.000e+01
0.405706000;1.045e+00;8.301e-01;6.233e-04;7.944e-01;5.965e-04;1.045e+00;1.045e+00;7.471e-01;5.610e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.886e-01;-9.615e-02;5.000e+01
0.413706000;1.045e+00;8.301e-01;6.322e-04;7.943e-01;6.050e-04;1.045e+00;1.045e+00;7.471e-01;5.690e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.885e-01;-9.615e-02;5.000e+01
0.417706000;1.045e+00;8.301e-01;6.367e-04;7.943e-01;6.093e-04;1.045e+00;1.045e+00;7.471e-01;5.730e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.885e-01;-9.615e-02;5.000e+01
0.418706000;1.045e+00;8.301e-01;6.378e-04;7.943e-01;6.103e-04;1.045e+00;1.045e+00;7.471e-01;5.740e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.885e-01;-9.614e-02;5.000e+01
0.420706000;1.045e+00;8.301e-01;6.389e-04;7.943e-01;6.114e-04;1.045e+00;1.045e+00;7.470e-01;5.750e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.885e-01;-9.614e-02;5.000e+01
0.421706000;1.045e+00;8.300e-01;6.400e-04;7.943e-01;6.124e-04;1.045e+00;1.045e+00;7.470e-01;5.760e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.885e-01;-9.614e-02;5.000e+01
0.423706000;1.045e+00;8.300e-01;6.422e-04;7.943e-01;6.146e-04;1.045e+00;1.045e+00;7.470e-01;5.780e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.884e-01;-9.614e-02;5.000e+01
0.456706000;1.045e+00;8.299e-01;6.656e-04;7.941e-01;6.369e-04;1.045e+00;1.045e+00;7.469e-01;5.991e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.883e-01;-9.613e-02;5.000e+01
0.457706000;1.045e+00;8.299e-01;6.656e-04;7.941e-01;6.369e-04;1.045e+00;1.045e+00;7.469e-01;5.991e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.883e-01;-9.612e-02;5.000e+01
0.487706000;1.045e+00;8.298e-01;6.767e-04;7.941e-01;6.475e-04;1.045e+00;1.045e+00;7.468e-01;6.090e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.882e-01;-9.612e-02;5.000e+01
0.488706000;1.045e+00;8.298e-01;6.767e-04;7.941e-01;6.475e-04;1.045e+00;1.045e+00;7.468e-01;6.090e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.882e-01;-9.611e-02;5.000e+01
0.649706000;1.045e+00;8.296e-01;7.101e-04;7.938e-01;6.794e-04;1.045e+00;1.045e+00;7.467e-01;6.391e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.880e-01;-9.610e-02;5.000e+01
0.650706000;1.045e+00;8.296e-01;7.112e-04;7.938e-01;6.804e-04;1.045e+00;1.045e+00;7.467e-01;6.401e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.880e-01;-9.609e-02;5.000e+01
0.671706000;1.045e+00;8.295e-01;7.278e-04;7.938e-01;6.964e-04;1.045e+00;1.045e+00;7.466e-01;6.550e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.879e-01;-9.609e-02;5.000e+01
0.672706000;1.045e+00;8.295e-01;7.289e-04;7.937e-01;6.974e-04;1.046e+00;1.045e+00;7.466e-01;6.560e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.879e-01;-9.609e-02;5.000e+01
0.681706000;1.045e+00;8.295e-01;7.367e-04;7.937e-01;7.049e-04;1.046e+00;1.045e+00;7.465e-01;6.630e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.879e-01;-9.609e-02;5.000e+01
0.700706000;1.045e+00;8.294e-01;7.578e-04;7.936e-01;7.251e-04;1.046e+00;1.045e+00;7.465e-01;6.820e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.878e-01;-9.608e-02;5.000e+01
0.703706000;1.045e+00;8.294e-01;7.622e-04;7.936e-01;7.293e-04;1.046e+00;1.045e+00;7.464e-01;6.860e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.877e-01;-9.608e-02;5.000e+01
0.704706000;1.045e+00;8.294e-01;7.633e-04;7.936e-01;7.304e-04;1.046e+00;1.045e+00;7.464e-01;6.870e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.877e-01;-9.607e-02;5.000e+01
0.706706000;1.045e+00;8.294e-01;7.656e-04;7.936e-01;7.325e-04;1.046e+00;1.045e+00;7.464e-01;6.890e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.877e-01;-9.607e-02;5.000e+01
0.738706000;1.045e+00;8.291e-01;8.111e-04;7.933e-01;7.761e-04;1.046e+00;1.045e+00;7.462e-01;7.300e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.875e-01;-9.606e-02;5.000e+01
0.739706000;1.045e+00;8.291e-01;8.133e-04;7.933e-01;7.782e-04;1.046e+00;1.045e+00;7.462e-01;7.320e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.875e-01;-9.605e-02;5.000e+01
0.752706000;1.045e+00;8.290e-01;8.345e-04;7.932e-01;7.984e-04;1.046e+00;1.045e+00;7.461e-01;7.510e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.873e-01;-9.605e-02;5.000e+01
0.753706000;1.045e+00;8.290e-01;8.368e-04;7.932e-01;8.005e-04;1.046e+00;1.045e+00;7.461e-01;7.530e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.873e-01;-9.604e-02;5.000e+01
0.764706000;1.045e+00;8.289e-01;8.557e-04;7.931e-01;8.186e-04;1.046e+00;1.045e+00;7.460e-01;7.700e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.872e-01;-9.604e-02;5.000e+01
0.765706000;1.045e+00;8.289e-01;8.579e-04;7.931e-01;8.207e-04;1.046e+00;1.045e+00;7.460e-01;7.720e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.872e-01;-9.603e-02;5.000e+01
0.788706000;1.045e+00;8.287e-01;9.000e-04;7.928e-01;8.611e-04;1.046e+00;1.045e+00;7.458e-01;8.101e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.870e-01;-9.602e-02;5.000e+01
0.789706000;1.045e+00;8.287e-01;9.022e-04;7.928e-01;8.632e-04;1.046e+00;1.045e+00;7.458e-01;8.121e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.870e-01;-9.601e-02;5.000e+01
0.820706000;1.045e+00;8.284e-01;9.633e-04;7.925e-01;9.216e-04;1.046e+00;1.045e+00;7.455e-01;8.671e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.866e-01;-9.599e-02;5.000e+01
0.821706000;1.045e+00;8.283e-01;9.644e-04;7.925e-01;9.227e-04;1.046e+00;1.045e+00;7.455e-01;8.681e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.866e-01;-9.598e-02;5.000e+01
0.839706000;1.045e+00;8.282e-01;1.001e-03;7.923e-01;9.577e-04;1.046e+00;1.045e+00;7.453e-01;9.010e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.864e-01;-9.597e-02;5.000e+01
0.840706000;1.045e+00;8.281e-01;1.002e-03;7.922e-01;9.588e-04;1.046e+00;1.045e+00;7.453e-01;9.020e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.864e-01;-9.596e-02;5.000e+01
0.871706000;1.045e+00;8.278e-01;1.062e-03;7.919e-01;1.016e-03;1.046e+00;1.045e+00;7.450e-01;9.560e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.861e-01;-9.594e-02;5.000e+01
0.872706000;1.045e+00;8.278e-01;1.064e-03;7.919e-01;1.018e-03;1.046e+00;1.045e+00;7.450e-01;9.580e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.861e-01;-9.593e-02;5.000e+01
0.880706000;1.045e+00;8.277e-01;1.079e-03;7.918e-01;1.032e-03;1.046e+00;1.045e+00;7.450e-01;9.710e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.860e-01;-9.593e-02;5.000e+01
0.881706000;1.045e+00;8.277e-01;1.081e-03;7.918e-01;1.034e-03;1.046e+00;1.045e+00;7.450e-01;9.730e-04;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.860e-01;-9.592e-02;5.000e+01
0.902706000;1.045e+00;8.275e-01;1.118e-03;7.916e-01;1.069e-03;1.046e+00;1.045e+00;7.448e-01;1.006e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.857e-01;-9.591e-02;5.000e+01
0.903706000;1.045e+00;8.275e-01;1.119e-03;7.916e-01;1.070e-03;1.046e+00;1.045e+00;7.448e-01;1.007e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.857e-01;-9.590e-02;5.000e+01
0.912706000;1.045e+00;8.274e-01;1.133e-03;7.915e-01;1.084e-03;1.046e+00;1.045e+00;7.447e-01;1.020e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.857e-01;-9.590e-02;5.000e+01
0.913706000;1.045e+00;8.274e-01;1.136e-03;7.915e-01;1.086e-03;1.046e+00;1.045e+00;7.447e-01;1.022e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.856e-01;-9.589e-02;5.000e+01
0.924706000;1.045e+00;8.273e-01;1.152e-03;7.914e-01;1.102e-03;1.046e+00;1.045e+00;7.446e-01;1.037e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.855e-01;-9.589e-02;5.000e+01
0.925706000;1.045e+00;8.273e-01;1.153e-03;7.914e-01;1.103e-03;1.046e+00;1.045e+00;7.446e-01;1.038e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.855e-01;-9.588e-02;5.000e+01
0.962706000;1.045e+00;8.271e-01;1.201e-03;7.911e-01;1.149e-03;1.046e+00;1.045e+00;7.444e-01;1.081e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.853e-01;-9.586e-02;5.000e+01
0.963706000;1.046e+00;8.271e-01;1.202e-03;7.911e-01;1.150e-03;1.046e+00;1.046e+00;7.444e-01;1.082e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.852e-01;-9.586e-02;5.000e+01
0.964706000;1.046e+00;8.271e-01;1.203e-03;7.911e-01;1.151e-03;1.046e+00;1.046e+00;7.444e-01;1.083e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.852e-01;-9.585e-02;5.000e+01
0.976706000;1.046e+00;8.270e-01;1.216e-03;7.910e-01;1.163e-03;1.046e+00;1.046e+00;7.443e-01;1.094e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.852e-01;-9.585e-02;5.000e+01
0.979706000;1.046e+00;8.270e-01;1.218e-03;7.910e-01;1.165e-03;1.046e+00;1.046e+00;7.443e-01;1.096e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.851e-01;-9.585e-02;5.000e+01
0.980706000;1.046e+00;8.270e-01;1.219e-03;7.910e-01;1.166e-03;1.046e+00;1.046e+00;7.443e-01;1.097e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.851e-01;-9.584e-02;5.000e+01
0.984706000;1.046e+00;8.270e-01;1.222e-03;7.909e-01;1.169e-03;1.046e+00;1.046e+00;7.443e-01;1.100e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.851e-01;-9.584e-02;5.000e+01
0.985706000;1.046e+00;8.269e-01;1.223e-03;7.909e-01;1.170e-03;1.046e+00;1.046e+00;7.443e-01;1.101e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.851e-01;-9.584e-02;5.000e+01
0.986706000;1.046e+00;8.269e-01;1.224e-03;7.909e-01;1.171e-03;1.046e+00;1.046e+00;7.442e-01;1.102e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.851e-01;-9.584e-02;5.000e+01
1.021706000;1.046e+00;8.268e-01;1.247e-03;7.908e-01;1.192e-03;1.046e+00;1.046e+00;7.441e-01;1.122e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.850e-01;-9.583e-02;5.000e+01
1.022706000;1.046e+00;8.268e-01;1.248e-03;7.908e-01;1.193e-03;1.046e+00;1.046e+00;7.441e-01;1.123e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.850e-01;-9.582e-02;5.000e+01
1.055706000;1.046e+00;8.267e-01;1.259e-03;7.907e-01;1.204e-03;1.046e+00;1.046e+00;7.441e-01;1.133e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.849e-01;-9.582e-02;5.000e+01
1.056706000;1.046e+00;8.267e-01;1.259e-03;7.907e-01;1.204e-03;1.046e+00;1.046e+00;7.440e-01;1.133e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.849e-01;-9.581e-02;5.000e+01
1.215706000;1.046e+00;8.266e-01;1.278e-03;7.906e-01;1.222e-03;1.046e+00;1.046e+00;7.440e-01;1.150e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.848e-01;-9.581e-02;5.000e+01
1.216706000;1.046e+00;8.266e-01;1.278e-03;7.906e-01;1.222e-03;1.046e+00;1.046e+00;7.440e-01;1.150e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.848e-01;-9.580e-02;5.000e+01
1.242706000;1.046e+00;8.266e-01;1.291e-03;7.905e-01;1.235e-03;1.046e+00;1.046e+00;7.439e-01;1.162e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.847e-01;-9.580e-02;5.000e+01
1.248706000;1.046e+00;8.265e-01;1.294e-03;7.905e-01;1.238e-03;1.046e+00;1.046e+00;7.439e-01;1.165e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.847e-01;-9.580e-02;5.000e+01
1.250706000;1.046e+00;8.265e-01;1.296e-03;7.905e-01;1.239e-03;1.046e+00;1.046e+00;7.439e-01;1.166e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.847e-01;-9.580e-02;5.000e+01
1.253706000;1.046e+00;8.265e-01;1.298e-03;7.905e-01;1.241e-03;1.046e+00;1.046e+00;7.439e-01;1.168e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.847e-01;-9.580e-02;5.000e+01
1.257706000;1.046e+00;8.265e-01;1.301e-03;7.905e-01;1.244e-03;1.046e+00;1.046e+00;7.439e-01;1.171e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.846e-01;-9.580e-02;5.000e+01
1.260706000;1.046e+00;8.265e-01;1.303e-03;7.905e-01;1.247e-03;1.046e+00;1.046e+00;7.438e-01;1.173e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.846e-01;-9.580e-02;5.000e+01
1.264706000;1.046e+00;8.265e-01;1.307e-03;7.904e-01;1.250e-03;1.046e+00;1.046e+00;7.438e-01;1.176e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.846e-01;-9.580e-02;5.000e+01
1.265706000;1.046e+00;8.265e-01;1.308e-03;7.904e-01;1.251e-03;1.046e+00;1.046e+00;7.438e-01;1.177e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.846e-01;-9.579e-02;5.000e+01
1.290706000;1.046e+00;8.264e-01;1.330e-03;7.903e-01;1.272e-03;1.046e+00;1.046e+00;7.437e-01;1.197e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.845e-01;-9.579e-02;5.000e+01
1.291706000;1.046e+00;8.264e-01;1.331e-03;7.903e-01;1.273e-03;1.046e+00;1.046e+00;7.437e-01;1.198e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.845e-01;-9.578e-02;5.000e+01
1.313706000;1.046e+00;8.262e-01;1.356e-03;7.902e-01;1.296e-03;1.046e+00;1.046e+00;7.436e-01;1.220e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.843e-01;-9.578e-02;5.000e+01
1.314706000;1.046e+00;8.262e-01;1.357e-03;7.902e-01;1.297e-03;1.046e+00;1.046e+00;7.436e-01;1.221e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.843e-01;-9.577e-02;5.000e+01
1.350706000;1.046e+00;8.260e-01;1.403e-03;7.899e-01;1.342e-03;1.046e+00;1.046e+00;7.434e-01;1.263e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.841e-01;-9.576e-02;5.000e+01
1.351706000;1.046e+00;8.260e-01;1.406e-03;7.899e-01;1.344e-03;1.046e+00;1.046e+00;7.434e-01;1.265e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.841e-01;-9.575e-02;5.000e+01
1.381706000;1.046e+00;8.258e-01;1.449e-03;7.897e-01;1.386e-03;1.046e+00;1.046e+00;7.432e-01;1.304e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.838e-01;-9.574e-02;5.000e+01
1.382706000;1.046e+00;8.258e-01;1.450e-03;7.897e-01;1.387e-03;1.046e+00;1.046e+00;7.432e-01;1.305e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.838e-01;-9.573e-02;5.000e+01
1.395706000;1.046e+00;8.257e-01;1.470e-03;7.895e-01;1.406e-03;1.046e+00;1.046e+00;7.431e-01;1.323e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.837e-01;-9.573e-02;5.000e+01
1.396706000;1.046e+00;8.256e-01;1.472e-03;7.895e-01;1.408e-03;1.046e+00;1.046e+00;7.431e-01;1.325e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.837e-01;-9.572e-02;5.000e+01
1.421706000;1.046e+00;8.255e-01;1.510e-03;7.893e-01;1.444e-03;1.046e+00;1.046e+00;7.429e-01;1.359e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.835e-01;-9.571e-02;5.000e+01
1.422706000;1.046e+00;8.254e-01;1.511e-03;7.893e-01;1.445e-03;1.046e+00;1.046e+00;7.429e-01;1.360e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.835e-01;-9.570e-02;5.000e+01
1.436706000;1.046e+00;8.253e-01;1.532e-03;7.892e-01;1.465e-03;1.046e+00;1.046e+00;7.428e-01;1.379e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.834e-01;-9.570e-02;5.000e+01
1.437706000;1.046e+00;8.253e-01;1.533e-03;7.892e-01;1.466e-03;1.046e+00;1.046e+00;7.428e-01;1.380e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.834e-01;-9.569e-02;5.000e+01
1.450706000;1.046e+00;8.252e-01;1.552e-03;7.891e-01;1.484e-03;1.046e+00;1.046e+00;7.427e-01;1.397e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.833e-01;-9.569e-02;5.000e+01
1.451706000;1.046e+00;8.252e-01;1.553e-03;7.891e-01;1.485e-03;1.046e+00;1.046e+00;7.427e-01;1.398e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.833e-01;-9.568e-02;5.000e+01
1.463706000;1.046e+00;8.251e-01;1.570e-03;7.890e-01;1.501e-03;1.046e+00;1.046e+00;7.426e-01;1.413e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.832e-01;-9.568e-02;5.000e+01
1.464706000;1.046e+00;8.251e-01;1.571e-03;7.890e-01;1.502e-03;1.046e+00;1.046e+00;7.426e-01;1.414e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.832e-01;-9.567e-02;5.000e+01
1.479706000;1.046e+00;8.250e-01;1.591e-03;7.889e-01;1.521e-03;1.046e+00;1.046e+00;7.425e-01;1.432e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.830e-01;-9.567e-02;5.000e+01
1.480706000;1.046e+00;8.250e-01;1.592e-03;7.889e-01;1.522e-03;1.046e+00;1.046e+00;7.425e-01;1.433e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.830e-01;-9.566e-02;5.000e+01
1.509706000;1.046e+00;8.248e-01;1.626e-03;7.887e-01;1.554e-03;1.046e+00;1.046e+00;7.424e-01;1.463e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.828e-01;-9.565e-02;5.000e+01
1.510706000;1.046e+00;8.248e-01;1.627e-03;7.887e-01;1.555e-03;1.046e+00;1.046e+00;7.423e-01;1.464e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.828e-01;-9.564e-02;5.000e+01
1.528706000;1.046e+00;8.247e-01;1.643e-03;7.885e-01;1.571e-03;1.046e+00;1.046e+00;7.423e-01;1.479e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.827e-01;-9.564e-02;5.000e+01
1.529706000;1.046e+00;8.247e-01;1.644e-03;7.885e-01;1.572e-03;1.046e+00;1.046e+00;7.423e-01;1.480e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.827e-01;-9.563e-02;5.000e+01
1.535706000;1.046e+00;8.247e-01;1.650e-03;7.885e-01;1.578e-03;1.046e+00;1.046e+00;7.422e-01;1.485e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.827e-01;-9.563e-02;5.000e+01
1.539706000;1.046e+00;8.247e-01;1.653e-03;7.885e-01;1.581e-03;1.046e+00;1.046e+00;7.422e-01;1.488e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.827e-01;-9.563e-02;5.000e+01
1.542706000;1.046e+00;8.247e-01;1.656e-03;7.885e-01;1.583e-03;1.046e+00;1.046e+00;7.422e-01;1.490e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.827e-01;-9.563e-02;5.000e+01
1.545706000;1.046e+00;8.247e-01;1.658e-03;7.885e-01;1.585e-03;1.046e+00;1.046e+00;7.422e-01;1.492e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.826e-01;-9.563e-02;5.000e+01
1.547706000;1.046e+00;8.246e-01;1.659e-03;7.885e-01;1.586e-03;1.046e+00;1.046e+00;7.422e-01;1.493e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.826e-01;-9.563e-02;5.000e+01
1.549706000;1.046e+00;8.246e-01;1.660e-03;7.884e-01;1.587e-03;1.046e+00;1.046e+00;7.422e-01;1.494e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.826e-01;-9.563e-02;5.000e+01
1.551706000;1.046e+00;8.246e-01;1.662e-03;7.884e-01;1.589e-03;1.046e+00;1.046e+00;7.422e-01;1.496e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.826e-01;-9.563e-02;5.000e+01
1.552706000;1.046e+00;8.246e-01;1.662e-03;7.884e-01;1.589e-03;1.046e+00;1.046e+00;7.422e-01;1.496e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.826e-01;-9.562e-02;5.000e+01
1.557706000;1.046e+00;8.246e-01;1.666e-03;7.884e-01;1.592e-03;1.046e+00;1.046e+00;7.421e-01;1.499e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.826e-01;-9.562e-02;5.000e+01
1.618706000;1.046e+00;8.245e-01;1.691e-03;7.883e-01;1.617e-03;1.046e+00;1.046e+00;7.420e-01;1.522e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.824e-01;-9.561e-02;5.000e+01
1.619706000;1.046e+00;8.245e-01;1.691e-03;7.883e-01;1.617e-03;1.046e+00;1.046e+00;7.420e-01;1.522e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.824e-01;-9.560e-02;5.000e+01
1.829176000;1.046e+00;8.244e-01;1.714e-03;7.881e-01;1.639e-03;1.046e+00;1.046e+00;7.419e-01;1.543e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.823e-01;-9.560e-02;5.000e+01
1.834176000;1.046e+00;8.244e-01;1.718e-03;7.881e-01;1.642e-03;1.046e+00;1.046e+00;7.419e-01;1.546e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.823e-01;-9.560e-02;5.000e+01
1.841176000;1.046e+00;8.243e-01;1.721e-03;7.881e-01;1.645e-03;1.046e+00;1.046e+00;7.419e-01;1.549e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.823e-01;-9.560e-02;5.000e+01
1.855176000;1.046e+00;8.243e-01;1.731e-03;7.881e-01;1.655e-03;1.046e+00;1.046e+00;7.419e-01;1.558e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.823e-01;-9.560e-02;5.000e+01
1.859176000;1.046e+00;8.243e-01;1.733e-03;7.881e-01;1.657e-03;1.046e+00;1.046e+00;7.419e-01;1.560e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.822e-01;-9.560e-02;5.000e+01
1.860176000;1.046e+00;8.243e-01;1.734e-03;7.881e-01;1.658e-03;1.046e+00;1.046e+00;7.418e-01;1.561e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.822e-01;-9.560e-02;5.000e+01
1.864176000;1.046e+00;8.243e-01;1.737e-03;7.880e-01;1.660e-03;1.046e+00;1.046e+00;7.418e-01;1.563e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.822e-01;-9.560e-02;5.000e+01
1.865176000;1.046e+00;8.243e-01;1.738e-03;7.880e-01;1.661e-03;1.046e+00;1.046e+00;7.418e-01;1.564e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.822e-01;-9.559e-02;5.000e+01
1.901176000;1.046e+00;8.241e-01;1.769e-03;7.879e-01;1.691e-03;1.046e+00;1.046e+00;7.417e-01;1.592e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.821e-01;-9.559e-02;5.000e+01
1.902176000;1.046e+00;8.241e-01;1.770e-03;7.879e-01;1.692e-03;1.046e+00;1.046e+00;7.417e-01;1.593e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.820e-01;-9.558e-02;5.000e+01
1.924176000;1.046e+00;8.240e-01;1.792e-03;7.877e-01;1.713e-03;1.046e+00;1.046e+00;7.416e-01;1.613e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.819e-01;-9.558e-02;5.000e+01
1.925176000;1.046e+00;8.240e-01;1.793e-03;7.877e-01;1.714e-03;1.046e+00;1.046e+00;7.416e-01;1.614e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.819e-01;-9.557e-02;5.000e+01
1.946176000;1.046e+00;8.239e-01;1.817e-03;7.876e-01;1.737e-03;1.046e+00;1.046e+00;7.415e-01;1.635e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.818e-01;-9.557e-02;5.000e+01
1.947176000;1.046e+00;8.239e-01;1.818e-03;7.876e-01;1.738e-03;1.046e+00;1.046e+00;7.415e-01;1.636e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.818e-01;-9.556e-02;5.000e+01
1.969176000;1.046e+00;8.237e-01;1.843e-03;7.875e-01;1.762e-03;1.046e+00;1.046e+00;7.414e-01;1.659e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.817e-01;-9.556e-02;5.000e+01
1.970176000;1.046e+00;8.237e-01;1.844e-03;7.875e-01;1.763e-03;1.046e+00;1.046e+00;7.414e-01;1.660e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.817e-01;-9.555e-02;5.000e+01
1.976176000;1.046e+00;8.237e-01;1.852e-03;7.874e-01;1.771e-03;1.046e+00;1.046e+00;7.413e-01;1.667e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.816e-01;-9.555e-02;5.000e+01
1.977176000;1.046e+00;8.237e-01;1.853e-03;7.874e-01;1.772e-03;1.047e+00;1.046e+00;7.413e-01;1.668e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.816e-01;-9.555e-02;5.000e+01
1.989176000;1.046e+00;8.236e-01;1.867e-03;7.873e-01;1.784e-03;1.047e+00;1.046e+00;7.413e-01;1.680e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.815e-01;-9.555e-02;5.000e+01
1.990176000;1.046e+00;8.236e-01;1.868e-03;7.873e-01;1.786e-03;1.047e+00;1.046e+00;7.413e-01;1.681e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.815e-01;-9.554e-02;5.000e+01
2.026176000;1.046e+00;8.234e-01;1.909e-03;7.871e-01;1.825e-03;1.047e+00;1.046e+00;7.411e-01;1.718e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.813e-01;-9.553e-02;5.000e+01
2.027176000;1.046e+00;8.234e-01;1.910e-03;7.871e-01;1.826e-03;1.047e+00;1.046e+00;7.411e-01;1.719e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.813e-01;-9.552e-02;5.000e+01
2.048176000;1.046e+00;8.233e-01;1.932e-03;7.870e-01;1.847e-03;1.047e+00;1.046e+00;7.410e-01;1.739e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.812e-01;-9.552e-02;5.000e+01
2.049176000;1.046e+00;8.233e-01;1.933e-03;7.870e-01;1.848e-03;1.047e+00;1.046e+00;7.410e-01;1.740e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.812e-01;-9.551e-02;5.000e+01
2.070176000;1.046e+00;8.232e-01;1.953e-03;7.869e-01;1.867e-03;1.047e+00;1.046e+00;7.409e-01;1.758e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.811e-01;-9.551e-02;5.000e+01
2.071176000;1.046e+00;8.232e-01;1.954e-03;7.869e-01;1.868e-03;1.047e+00;1.046e+00;7.409e-01;1.759e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.810e-01;-9.550e-02;5.000e+01
2.092176000;1.046e+00;8.231e-01;1.972e-03;7.868e-01;1.885e-03;1.047e+00;1.046e+00;7.408e-01;1.775e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.810e-01;-9.550e-02;5.000e+01
2.093176000;1.046e+00;8.231e-01;1.972e-03;7.868e-01;1.885e-03;1.047e+00;1.046e+00;7.408e-01;1.775e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.809e-01;-9.549e-02;5.000e+01
2.114176000;1.046e+00;8.230e-01;1.988e-03;7.867e-01;1.900e-03;1.047e+00;1.046e+00;7.407e-01;1.789e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.809e-01;-9.549e-02;5.000e+01
2.123176000;1.046e+00;8.230e-01;1.992e-03;7.866e-01;1.904e-03;1.047e+00;1.046e+00;7.407e-01;1.793e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.808e-01;-9.549e-02;5.000e+01
2.128176000;1.046e+00;8.230e-01;1.996e-03;7.866e-01;1.907e-03;1.047e+00;1.046e+00;7.407e-01;1.796e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.808e-01;-9.548e-02;5.000e+01
2.130176000;1.046e+00;8.230e-01;1.997e-03;7.866e-01;1.909e-03;1.047e+00;1.046e+00;7.407e-01;1.797e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.808e-01;-9.548e-02;5.000e+01
2.134176000;1.046e+00;8.229e-01;1.999e-03;7.866e-01;1.911e-03;1.047e+00;1.046e+00;7.407e-01;1.799e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.808e-01;-9.548e-02;5.000e+01
2.136176000;1.046e+00;8.229e-01;1.999e-03;7.866e-01;1.911e-03;1.047e+00;1.046e+00;7.406e-01;1.799e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.808e-01;-9.548e-02;5.000e+01
2.155176000;1.046e+00;8.229e-01;2.008e-03;7.866e-01;1.919e-03;1.047e+00;1.046e+00;7.406e-01;1.807e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.807e-01;-9.548e-02;5.000e+01
2.176176000;1.046e+00;8.229e-01;2.013e-03;7.865e-01;1.924e-03;1.047e+00;1.046e+00;7.406e-01;1.812e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.807e-01;-9.548e-02;5.000e+01
2.177176000;1.046e+00;8.229e-01;2.014e-03;7.865e-01;1.925e-03;1.047e+00;1.046e+00;7.406e-01;1.813e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.807e-01;-9.547e-02;5.000e+01
2.389438000;1.046e+00;8.229e-01;2.029e-03;7.865e-01;1.939e-03;1.047e+00;1.046e+00;7.406e-01;1.826e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.807e-01;-9.548e-02;5.000e+01
2.401438000;1.046e+00;8.228e-01;2.032e-03;7.865e-01;1.942e-03;1.047e+00;1.046e+00;7.406e-01;1.829e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.807e-01;-9.548e-02;5.000e+01
2.409438000;1.046e+00;8.228e-01;2.036e-03;7.865e-01;1.946e-03;1.047e+00;1.046e+00;7.405e-01;1.832e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.807e-01;-9.548e-02;5.000e+01
2.412438000;1.046e+00;8.228e-01;2.038e-03;7.865e-01;1.948e-03;1.047e+00;1.046e+00;7.405e-01;1.834e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.807e-01;-9.548e-02;5.000e+01
2.420438000;1.046e+00;8.228e-01;2.041e-03;7.865e-01;1.951e-03;1.047e+00;1.046e+00;7.405e-01;1.837e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.806e-01;-9.548e-02;5.000e+01
2.470438000;1.046e+00;8.227e-01;2.072e-03;7.863e-01;1.981e-03;1.047e+00;1.046e+00;7.404e-01;1.865e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.805e-01;-9.548e-02;5.000e+01
2.471438000;1.046e+00;8.227e-01;2.073e-03;7.863e-01;1.982e-03;1.047e+00;1.046e+00;7.404e-01;1.866e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.805e-01;-9.547e-02;5.000e+01
2.506438000;1.046e+00;8.225e-01;2.101e-03;7.862e-01;2.008e-03;1.047e+00;1.046e+00;7.403e-01;1.891e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.803e-01;-9.547e-02;5.000e+01
2.507438000;1.046e+00;8.225e-01;2.102e-03;7.862e-01;2.009e-03;1.047e+00;1.046e+00;7.403e-01;1.892e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.803e-01;-9.546e-02;5.000e+01
2.570438000;1.046e+00;8.223e-01;2.160e-03;7.859e-01;2.064e-03;1.047e+00;1.046e+00;7.400e-01;1.944e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.800e-01;-9.545e-02;5.000e+01
2.571438000;1.046e+00;8.223e-01;2.161e-03;7.859e-01;2.065e-03;1.047e+00;1.046e+00;7.400e-01;1.945e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.800e-01;-9.544e-02;5.000e+01
2.599438000;1.046e+00;8.221e-01;2.187e-03;7.857e-01;2.090e-03;1.047e+00;1.046e+00;7.399e-01;1.968e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.799e-01;-9.544e-02;5.000e+01
2.600438000;1.046e+00;8.221e-01;2.188e-03;7.857e-01;2.091e-03;1.047e+00;1.046e+00;7.399e-01;1.969e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.799e-01;-9.543e-02;5.000e+01
2.626438000;1.046e+00;8.220e-01;2.210e-03;7.856e-01;2.112e-03;1.047e+00;1.046e+00;7.398e-01;1.989e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.798e-01;-9.543e-02;5.000e+01
2.627438000;1.046e+00;8.220e-01;2.211e-03;7.856e-01;2.113e-03;1.047e+00;1.046e+00;7.398e-01;1.990e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.798e-01;-9.542e-02;5.000e+01
2.660438000;1.046e+00;8.219e-01;2.234e-03;7.855e-01;2.135e-03;1.047e+00;1.046e+00;7.397e-01;2.011e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.796e-01;-9.542e-02;5.000e+01
2.661438000;1.046e+00;8.219e-01;2.236e-03;7.855e-01;2.136e-03;1.047e+00;1.046e+00;7.397e-01;2.012e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.796e-01;-9.541e-02;5.000e+01
2.693438000;1.046e+00;8.218e-01;2.254e-03;7.854e-01;2.154e-03;1.047e+00;1.046e+00;7.396e-01;2.029e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.795e-01;-9.541e-02;5.000e+01
2.695438000;1.046e+00;8.218e-01;2.256e-03;7.854e-01;2.156e-03;1.047e+00;1.046e+00;7.396e-01;2.030e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.795e-01;-9.541e-02;5.000e+01
2.699438000;1.046e+00;8.218e-01;2.257e-03;7.853e-01;2.157e-03;1.047e+00;1.046e+00;7.396e-01;2.031e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.795e-01;-9.541e-02;5.000e+01
2.714438000;1.046e+00;8.218e-01;2.263e-03;7.853e-01;2.163e-03;1.047e+00;1.046e+00;7.396e-01;2.037e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.795e-01;-9.541e-02;5.000e+01
2.715438000;1.046e+00;8.218e-01;2.263e-03;7.853e-01;2.163e-03;1.047e+00;1.046e+00;7.396e-01;2.037e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.795e-01;-9.540e-02;5.000e+01
2.718438000;1.046e+00;8.217e-01;2.264e-03;7.853e-01;2.164e-03;1.047e+00;1.046e+00;7.396e-01;2.038e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.795e-01;-9.540e-02;5.000e+01
2.739438000;1.046e+00;8.217e-01;2.271e-03;7.853e-01;2.170e-03;1.047e+00;1.046e+00;7.395e-01;2.044e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.795e-01;-9.540e-02;5.000e+01
2.827958000;1.046e+00;8.217e-01;2.280e-03;7.853e-01;2.179e-03;1.047e+00;1.046e+00;7.395e-01;2.052e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.794e-01;-9.540e-02;5.000e+01
2.828958000;1.046e+00;8.217e-01;2.280e-03;7.853e-01;2.179e-03;1.047e+00;1.046e+00;7.395e-01;2.052e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.794e-01;-9.541e-02;5.000e+01
2.915408000;1.046e+00;8.217e-01;2.281e-03;7.853e-01;2.180e-03;1.047e+00;1.046e+00;7.396e-01;2.053e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.795e-01;-9.541e-02;5.000e+01
2.915920000;1.046e+00;8.217e-01;2.281e-03;7.853e-01;2.180e-03;1.047e+00;1.046e+00;7.396e-01;2.053e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.795e-01;-9.542e-02;5.000e+01
2.969181000;1.046e+00;8.217e-01;2.291e-03;7.853e-01;2.189e-03;1.047e+00;1.046e+00;7.396e-01;2.062e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.795e-01;-9.542e-02;5.000e+01
2.973181000;1.046e+00;8.217e-01;2.293e-03;7.853e-01;2.192e-03;1.047e+00;1.046e+00;7.395e-01;2.064e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.795e-01;-9.542e-02;5.000e+01
2.979181000;1.046e+00;8.217e-01;2.294e-03;7.853e-01;2.193e-03;1.047e+00;1.046e+00;7.395e-01;2.065e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.794e-01;-9.542e-02;5.000e+01
2.986181000;1.046e+00;8.217e-01;2.298e-03;7.853e-01;2.196e-03;1.047e+00;1.046e+00;7.395e-01;2.068e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.794e-01;-9.542e-02;5.000e+01
2.997181000;1.046e+00;8.217e-01;2.301e-03;7.852e-01;2.199e-03;1.047e+00;1.046e+00;7.395e-01;2.071e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.794e-01;-9.542e-02;5.000e+01
3.019181000;1.046e+00;8.217e-01;2.312e-03;7.852e-01;2.210e-03;1.047e+00;1.046e+00;7.395e-01;2.081e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.794e-01;-9.542e-02;5.000e+01
3.057181000;1.046e+00;8.216e-01;2.334e-03;7.851e-01;2.231e-03;1.047e+00;1.046e+00;7.394e-01;2.101e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.793e-01;-9.542e-02;5.000e+01
3.058181000;1.046e+00;8.216e-01;2.334e-03;7.851e-01;2.231e-03;1.047e+00;1.046e+00;7.394e-01;2.101e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.793e-01;-9.541e-02;5.000e+01
3.118181000;1.046e+00;8.214e-01;2.379e-03;7.849e-01;2.273e-03;1.047e+00;1.046e+00;7.392e-01;2.141e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.791e-01;-9.541e-02;5.000e+01
3.119181000;1.046e+00;8.214e-01;2.379e-03;7.849e-01;2.273e-03;1.047e+00;1.046e+00;7.392e-01;2.141e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.791e-01;-9.540e-02;5.000e+01
3.141181000;1.046e+00;8.213e-01;2.397e-03;7.848e-01;2.290e-03;1.047e+00;1.046e+00;7.392e-01;2.157e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.790e-01;-9.540e-02;5.000e+01
3.142181000;1.047e+00;8.213e-01;2.398e-03;7.848e-01;2.291e-03;1.047e+00;1.047e+00;7.392e-01;2.158e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.790e-01;-9.540e-02;5.000e+01
3.157181000;1.047e+00;8.212e-01;2.409e-03;7.847e-01;2.302e-03;1.047e+00;1.047e+00;7.391e-01;2.168e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.789e-01;-9.540e-02;5.000e+01
3.158181000;1.047e+00;8.212e-01;2.410e-03;7.847e-01;2.303e-03;1.047e+00;1.047e+00;7.391e-01;2.169e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.789e-01;-9.539e-02;5.000e+01
3.202181000;1.047e+00;8.211e-01;2.441e-03;7.846e-01;2.333e-03;1.047e+00;1.047e+00;7.390e-01;2.197e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.788e-01;-9.539e-02;5.000e+01
3.203181000;1.047e+00;8.211e-01;2.442e-03;7.846e-01;2.334e-03;1.047e+00;1.047e+00;7.390e-01;2.198e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.788e-01;-9.538e-02;5.000e+01
3.244181000;1.047e+00;8.210e-01;2.467e-03;7.844e-01;2.357e-03;1.047e+00;1.047e+00;7.389e-01;2.220e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.786e-01;-9.538e-02;5.000e+01
3.254181000;1.047e+00;8.209e-01;2.472e-03;7.844e-01;2.362e-03;1.047e+00;1.047e+00;7.389e-01;2.225e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.786e-01;-9.538e-02;5.000e+01
3.257181000;1.047e+00;8.209e-01;2.473e-03;7.844e-01;2.363e-03;1.047e+00;1.047e+00;7.388e-01;2.226e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.786e-01;-9.538e-02;5.000e+01
3.260181000;1.047e+00;8.209e-01;2.476e-03;7.844e-01;2.365e-03;1.047e+00;1.047e+00;7.388e-01;2.228e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.786e-01;-9.538e-02;5.000e+01
3.265181000;1.047e+00;8.209e-01;2.478e-03;7.844e-01;2.368e-03;1.047e+00;1.047e+00;7.388e-01;2.230e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.786e-01;-9.538e-02;5.000e+01
3.272181000;1.047e+00;8.209e-01;2.480e-03;7.844e-01;2.370e-03;1.047e+00;1.047e+00;7.388e-01;2.232e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.786e-01;-9.538e-02;5.000e+01
3.273181000;1.047e+00;8.209e-01;2.481e-03;7.844e-01;2.371e-03;1.047e+00;1.047e+00;7.388e-01;2.233e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.786e-01;-9.537e-02;5.000e+01
3.284181000;1.047e+00;8.209e-01;2.486e-03;7.844e-01;2.375e-03;1.047e+00;1.047e+00;7.388e-01;2.237e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.785e-01;-9.537e-02;5.000e+01
3.290181000;1.047e+00;8.209e-01;2.488e-03;7.844e-01;2.377e-03;1.047e+00;1.047e+00;7.388e-01;2.239e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.785e-01;-9.537e-02;5.000e+01
3.371184000;1.047e+00;8.208e-01;2.503e-03;7.843e-01;2.392e-03;1.047e+00;1.047e+00;7.388e-01;2.253e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.785e-01;-9.537e-02;5.000e+01
3.372184000;1.047e+00;8.208e-01;2.503e-03;7.843e-01;2.392e-03;1.047e+00;1.047e+00;7.388e-01;2.253e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.785e-01;-9.538e-02;5.000e+01
3.454467000;1.047e+00;8.209e-01;2.507e-03;7.843e-01;2.395e-03;1.047e+00;1.047e+00;7.388e-01;2.256e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.785e-01;-9.538e-02;5.000e+01
3.455467000;1.047e+00;8.209e-01;2.507e-03;7.843e-01;2.395e-03;1.047e+00;1.047e+00;7.388e-01;2.256e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.785e-01;-9.539e-02;5.000e+01
3.530760000;1.047e+00;8.209e-01;2.516e-03;7.843e-01;2.404e-03;1.047e+00;1.047e+00;7.388e-01;2.264e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.785e-01;-9.539e-02;5.000e+01
3.531760000;1.047e+00;8.209e-01;2.517e-03;7.843e-01;2.405e-03;1.047e+00;1.047e+00;7.388e-01;2.265e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.785e-01;-9.540e-02;5.000e+01
3.562760000;1.047e+00;8.209e-01;2.524e-03;7.843e-01;2.412e-03;1.047e+00;1.047e+00;7.388e-01;2.272e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.785e-01;-9.540e-02;5.000e+01
3.569760000;1.047e+00;8.209e-01;2.528e-03;7.843e-01;2.415e-03;1.047e+00;1.047e+00;7.388e-01;2.275e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.785e-01;-9.540e-02;5.000e+01
3.580760000;1.047e+00;8.208e-01;2.531e-03;7.843e-01;2.418e-03;1.047e+00;1.047e+00;7.388e-01;2.278e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.785e-01;-9.540e-02;5.000e+01
3.583760000;1.047e+00;8.208e-01;2.533e-03;7.843e-01;2.421e-03;1.047e+00;1.047e+00;7.388e-01;2.280e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.785e-01;-9.540e-02;5.000e+01
3.594760000;1.047e+00;8.208e-01;2.538e-03;7.843e-01;2.425e-03;1.047e+00;1.047e+00;7.387e-01;2.284e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.785e-01;-9.540e-02;5.000e+01
3.605760000;1.047e+00;8.208e-01;2.542e-03;7.843e-01;2.429e-03;1.047e+00;1.047e+00;7.387e-01;2.288e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.784e-01;-9.540e-02;5.000e+01
3.640760000;1.047e+00;8.207e-01;2.561e-03;7.842e-01;2.447e-03;1.047e+00;1.047e+00;7.387e-01;2.305e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.784e-01;-9.540e-02;5.000e+01
3.653760000;1.047e+00;8.207e-01;2.569e-03;7.841e-01;2.454e-03;1.047e+00;1.047e+00;7.386e-01;2.312e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.783e-01;-9.540e-02;5.000e+01
3.654760000;1.047e+00;8.207e-01;2.570e-03;7.841e-01;2.456e-03;1.047e+00;1.047e+00;7.386e-01;2.313e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.783e-01;-9.539e-02;5.000e+01
3.732760000;1.047e+00;8.205e-01;2.621e-03;7.839e-01;2.504e-03;1.047e+00;1.047e+00;7.384e-01;2.359e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.781e-01;-9.539e-02;5.000e+01
3.733760000;1.047e+00;8.205e-01;2.621e-03;7.839e-01;2.504e-03;1.047e+00;1.047e+00;7.384e-01;2.359e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.781e-01;-9.538e-02;5.000e+01
3.821760000;1.047e+00;8.203e-01;2.672e-03;7.837e-01;2.553e-03;1.047e+00;1.047e+00;7.382e-01;2.405e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.779e-01;-9.538e-02;5.000e+01
3.824760000;1.047e+00;8.203e-01;2.673e-03;7.837e-01;2.554e-03;1.047e+00;1.047e+00;7.382e-01;2.406e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.779e-01;-9.538e-02;5.000e+01
3.825760000;1.047e+00;8.203e-01;2.673e-03;7.837e-01;2.554e-03;1.047e+00;1.047e+00;7.382e-01;2.406e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.778e-01;-9.537e-02;5.000e+01
