time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;NetworkFrequencyPu
3.836760000;1.047e+00;8.203e-01;2.679e-03;7.836e-01;2.559e-03;1.047e+00;1.047e+00;7.382e-01;2.411e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.778e-01;-9.537e-02;5.000e+01
3.837760000;1.047e+00;8.202e-01;2.679e-03;7.836e-01;2.559e-03;1.047e+00;1.047e+00;7.382e-01;2.411e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.778e-01;-9.537e-02;5.000e+01
3.844760000;1.047e+00;8.202e-01;2.682e-03;7.836e-01;2.563e-03;1.047e+00;1.047e+00;7.382e-01;2.414e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.778e-01;-9.537e-02;5.000e+01
3.853760000;1.047e+00;8.202e-01;2.686e-03;7.836e-01;2.566e-03;1.047e+00;1.047e+00;7.382e-01;2.417e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.778e-01;-9.537e-02;5.000e+01
3.862760000;1.047e+00;8.202e-01;2.689e-03;7.836e-01;2.569e-03;1.047e+00;1.047e+00;7.382e-01;2.420e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.778e-01;-9.537e-02;5.000e+01
3.919760000;1.047e+00;8.202e-01;2.702e-03;7.836e-01;2.582e-03;1.047e+00;1.047e+00;7.382e-01;2.432e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.777e-01;-9.537e-02;5.000e+01
3.920760000;1.047e+00;8.202e-01;2.702e-03;7.836e-01;2.582e-03;1.047e+00;1.047e+00;7.382e-01;2.432e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.777e-01;-9.538e-02;5.000e+01
4.008450000;1.047e+00;8.202e-01;2.711e-03;7.836e-01;2.590e-03;1.047e+00;1.047e+00;7.382e-01;2.440e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.778e-01;-9.538e-02;5.000e+01
4.009450000;1.047e+00;8.202e-01;2.711e-03;7.836e-01;2.590e-03;1.047e+00;1.047e+00;7.382e-01;2.440e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.778e-01;-9.539e-02;5.000e+01
4.128873000;1.047e+00;8.202e-01;2.730e-03;7.836e-01;2.608e-03;1.047e+00;1.047e+00;7.382e-01;2.457e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.778e-01;-9.540e-02;5.000e+01
4.153873000;1.047e+00;8.202e-01;2.738e-03;7.836e-01;2.616e-03;1.047e+00;1.047e+00;7.382e-01;2.464e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.777e-01;-9.540e-02;5.000e+01
4.159873000;1.047e+00;8.202e-01;2.740e-03;7.835e-01;2.618e-03;1.047e+00;1.047e+00;7.382e-01;2.466e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.777e-01;-9.540e-02;5.000e+01
4.172873000;1.047e+00;8.202e-01;2.744e-03;7.835e-01;2.622e-03;1.047e+00;1.047e+00;7.381e-01;2.470e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.777e-01;-9.540e-02;5.000e+01
4.173873000;1.047e+00;8.202e-01;2.746e-03;7.835e-01;2.623e-03;1.047e+00;1.047e+00;7.381e-01;2.471e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.777e-01;-9.541e-02;5.000e+01
4.218873000;1.047e+00;8.201e-01;2.767e-03;7.834e-01;2.643e-03;1.047e+00;1.047e+00;7.381e-01;2.490e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.776e-01;-9.541e-02;5.000e+01
4.219873000;1.047e+00;8.201e-01;2.767e-03;7.834e-01;2.643e-03;1.047e+00;1.047e+00;7.381e-01;2.490e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.776e-01;-9.540e-02;5.000e+01
4.352873000;1.047e+00;8.198e-01;2.841e-03;7.831e-01;2.714e-03;1.047e+00;1.047e+00;7.378e-01;2.557e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.773e-01;-9.540e-02;5.000e+01
4.353873000;1.047e+00;8.198e-01;2.842e-03;7.831e-01;2.715e-03;1.047e+00;1.047e+00;7.378e-01;2.558e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.773e-01;-9.539e-02;5.000e+01
4.394873000;1.047e+00;8.197e-01;2.861e-03;7.831e-01;2.733e-03;1.047e+00;1.047e+00;7.377e-01;2.575e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.772e-01;-9.539e-02;5.000e+01
4.395873000;1.047e+00;8.197e-01;2.862e-03;7.830e-01;2.734e-03;1.047e+00;1.047e+00;7.377e-01;2.576e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.772e-01;-9.539e-02;5.000e+01
4.450873000;1.047e+00;8.197e-01;2.881e-03;7.830e-01;2.752e-03;1.047e+00;1.047e+00;7.377e-01;2.593e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.771e-01;-9.539e-02;5.000e+01
4.457873000;1.047e+00;8.196e-01;2.883e-03;7.830e-01;2.754e-03;1.047e+00;1.047e+00;7.377e-01;2.595e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.771e-01;-9.539e-02;5.000e+01
4.486873000;1.047e+00;8.196e-01;2.890e-03;7.830e-01;2.761e-03;1.047e+00;1.047e+00;7.377e-01;2.601e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.771e-01;-9.539e-02;5.000e+01
4.487873000;1.047e+00;8.196e-01;2.891e-03;7.830e-01;2.762e-03;1.047e+00;1.047e+00;7.377e-01;2.602e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.771e-01;-9.540e-02;5.000e+01
4.634001000;1.047e+00;8.196e-01;2.910e-03;7.830e-01;2.780e-03;1.047e+00;1.047e+00;7.377e-01;2.619e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.771e-01;-9.541e-02;5.000e+01
4.635001000;1.047e+00;8.196e-01;2.910e-03;7.830e-01;2.780e-03;1.047e+00;1.047e+00;7.377e-01;2.619e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.771e-01;-9.542e-02;5.000e+01
4.660284000;1.047e+00;8.197e-01;2.914e-03;7.830e-01;2.784e-03;1.047e+00;1.047e+00;7.377e-01;2.623e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.771e-01;-9.542e-02;5.000e+01
4.696284000;1.047e+00;8.196e-01;2.922e-03;7.830e-01;2.791e-03;1.047e+00;1.047e+00;7.377e-01;2.630e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.771e-01;-9.542e-02;5.000e+01
4.714284000;1.047e+00;8.196e-01;2.928e-03;7.829e-01;2.797e-03;1.047e+00;1.047e+00;7.377e-01;2.635e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.771e-01;-9.542e-02;5.000e+01
4.715284000;1.047e+00;8.196e-01;2.928e-03;7.829e-01;2.797e-03;1.047e+00;1.047e+00;7.377e-01;2.635e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.771e-01;-9.543e-02;5.000e+01
4.737284000;1.047e+00;8.196e-01;2.934e-03;7.829e-01;2.803e-03;1.047e+00;1.047e+00;7.377e-01;2.641e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.771e-01;-9.543e-02;5.000e+01
4.764284000;1.047e+00;8.196e-01;2.946e-03;7.829e-01;2.814e-03;1.047e+00;1.047e+00;7.376e-01;2.651e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.771e-01;-9.543e-02;5.000e+01
4.945284000;1.047e+00;8.193e-01;3.033e-03;7.825e-01;2.897e-03;1.047e+00;1.047e+00;7.373e-01;2.730e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.767e-01;-9.543e-02;5.000e+01
4.946284000;1.047e+00;8.193e-01;3.033e-03;7.825e-01;2.897e-03;1.047e+00;1.047e+00;7.373e-01;2.730e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.767e-01;-9.542e-02;5.000e+01
4.964284000;1.047e+00;8.192e-01;3.041e-03;7.825e-01;2.905e-03;1.047e+00;1.047e+00;7.373e-01;2.737e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.767e-01;-9.542e-02;5.000e+01
4.985284000;1.047e+00;8.192e-01;3.050e-03;7.825e-01;2.913e-03;1.047e+00;1.047e+00;7.373e-01;2.745e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.766e-01;-9.542e-02;5.000e+01
4.992284000;1.047e+00;8.192e-01;3.052e-03;7.825e-01;2.915e-03;1.047e+00;1.047e+00;7.373e-01;2.747e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.766e-01;-9.542e-02;5.000e+01
4.993284000;1.047e+00;8.192e-01;3.052e-03;7.825e-01;2.915e-03;1.047e+00;1.047e+00;7.373e-01;2.747e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.766e-01;-9.543e-02;5.000e+01
5.017284000;1.047e+00;8.192e-01;3.060e-03;7.824e-01;2.923e-03;1.047e+00;1.047e+00;7.373e-01;2.754e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.766e-01;-9.543e-02;5.000e+01
5.056284000;1.047e+00;8.192e-01;3.071e-03;7.824e-01;2.933e-03;1.047e+00;1.047e+00;7.372e-01;2.764e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.766e-01;-9.543e-02;5.000e+01
5.109821000;1.047e+00;8.192e-01;3.081e-03;7.824e-01;2.943e-03;1.047e+00;1.047e+00;7.372e-01;2.773e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.766e-01;-9.543e-02;5.000e+01
5.110821000;1.047e+00;8.192e-01;3.081e-03;7.824e-01;2.943e-03;1.047e+00;1.047e+00;7.372e-01;2.773e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.766e-01;-9.544e-02;5.000e+01
5.258501000;1.047e+00;8.192e-01;3.106e-03;7.824e-01;2.966e-03;1.047e+00;1.047e+00;7.372e-01;2.795e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.766e-01;-9.545e-02;5.000e+01
5.259501000;1.047e+00;8.192e-01;3.106e-03;7.824e-01;2.966e-03;1.047e+00;1.047e+00;7.372e-01;2.795e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.766e-01;-9.546e-02;5.000e+01
5.279501000;1.047e+00;8.192e-01;3.110e-03;7.824e-01;2.970e-03;1.047e+00;1.047e+00;7.372e-01;2.799e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.766e-01;-9.546e-02;5.000e+01
5.281501000;1.047e+00;8.191e-01;3.111e-03;7.824e-01;2.972e-03;1.047e+00;1.047e+00;7.372e-01;2.800e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.766e-01;-9.546e-02;5.000e+01
5.479501000;1.047e+00;8.189e-01;3.192e-03;7.821e-01;3.049e-03;1.047e+00;1.047e+00;7.370e-01;2.873e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.763e-01;-9.546e-02;5.000e+01
5.480501000;1.047e+00;8.189e-01;3.192e-03;7.821e-01;3.049e-03;1.048e+00;1.047e+00;7.370e-01;2.873e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.763e-01;-9.546e-02;5.000e+01
5.575501000;1.047e+00;8.188e-01;3.230e-03;7.820e-01;3.085e-03;1.048e+00;1.047e+00;7.369e-01;2.907e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.761e-01;-9.546e-02;5.000e+01
5.576501000;1.047e+00;8.188e-01;3.231e-03;7.820e-01;3.086e-03;1.048e+00;1.047e+00;7.369e-01;2.908e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.761e-01;-9.547e-02;5.000e+01
5.683501000;1.047e+00;8.187e-01;3.257e-03;7.819e-01;3.110e-03;1.048e+00;1.047e+00;7.369e-01;2.931e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.761e-01;-9.547e-02;5.000e+01
5.684501000;1.047e+00;8.187e-01;3.257e-03;7.819e-01;3.110e-03;1.048e+00;1.047e+00;7.369e-01;2.931e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.761e-01;-9.548e-02;5.000e+01
5.844102000;1.047e+00;8.187e-01;3.287e-03;7.819e-01;3.139e-03;1.048e+00;1.047e+00;7.368e-01;2.958e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.760e-01;-9.549e-02;5.000e+01
5.845102000;1.047e+00;8.187e-01;3.287e-03;7.819e-01;3.139e-03;1.048e+00;1.047e+00;7.368e-01;2.958e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.760e-01;-9.550e-02;5.000e+01
6.087061000;1.047e+00;8.184e-01;3.382e-03;7.816e-01;3.230e-03;1.048e+00;1.047e+00;7.366e-01;3.044e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.757e-01;-9.551e-02;5.000e+01
6.089061000;1.047e+00;8.184e-01;3.386e-03;7.816e-01;3.233e-03;1.048e+00;1.047e+00;7.366e-01;3.047e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.757e-01;-9.551e-02;5.000e+01
6.092061000;1.047e+00;8.184e-01;3.392e-03;7.815e-01;3.239e-03;1.048e+00;1.047e+00;7.366e-01;3.053e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.757e-01;-9.551e-02;5.000e+01
6.094061000;1.047e+00;8.184e-01;3.398e-03;7.815e-01;3.245e-03;1.048e+00;1.047e+00;7.365e-01;3.058e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.757e-01;-9.551e-02;5.000e+01
6.095061000;1.047e+00;8.184e-01;3.400e-03;7.815e-01;3.247e-03;1.048e+00;1.047e+00;7.365e-01;3.060e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.756e-01;-9.551e-02;5.000e+01
6.101061000;1.047e+00;8.183e-01;3.420e-03;7.814e-01;3.266e-03;1.048e+00;1.047e+00;7.365e-01;3.078e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.756e-01;-9.551e-02;5.000e+01
6.102061000;1.047e+00;8.183e-01;3.423e-03;7.814e-01;3.269e-03;1.048e+00;1.047e+00;7.364e-01;3.081e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.755e-01;-9.550e-02;5.000e+01
6.123061000;1.047e+00;8.178e-01;3.521e-03;7.809e-01;3.362e-03;1.048e+00;1.047e+00;7.361e-01;3.169e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.751e-01;-9.549e-02;5.000e+01
6.124061000;1.047e+00;8.178e-01;3.527e-03;7.809e-01;3.367e-03;1.048e+00;1.047e+00;7.360e-01;3.174e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.751e-01;-9.548e-02;5.000e+01
6.128061000;1.047e+00;8.177e-01;3.548e-03;7.808e-01;3.388e-03;1.048e+00;1.047e+00;7.360e-01;3.193e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.750e-01;-9.548e-02;5.000e+01
6.130061000;1.047e+00;8.177e-01;3.559e-03;7.808e-01;3.398e-03;1.048e+00;1.047e+00;7.359e-01;3.203e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.749e-01;-9.547e-02;5.000e+01
6.131061000;1.047e+00;8.177e-01;3.564e-03;7.807e-01;3.403e-03;1.048e+00;1.047e+00;7.359e-01;3.208e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.749e-01;-9.547e-02;5.000e+01
6.139061000;1.047e+00;8.174e-01;3.608e-03;7.805e-01;3.445e-03;1.048e+00;1.047e+00;7.357e-01;3.247e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.746e-01;-9.546e-02;5.000e+01
6.140061000;1.047e+00;8.174e-01;3.613e-03;7.805e-01;3.450e-03;1.048e+00;1.047e+00;7.357e-01;3.252e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.746e-01;-9.545e-02;5.000e+01
6.141061000;1.047e+00;8.174e-01;3.619e-03;7.804e-01;3.455e-03;1.048e+00;1.047e+00;7.357e-01;3.257e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.746e-01;-9.545e-02;5.000e+01
6.145061000;1.047e+00;8.173e-01;3.641e-03;7.803e-01;3.476e-03;1.048e+00;1.047e+00;7.356e-01;3.277e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.745e-01;-9.545e-02;5.000e+01
6.146061000;1.047e+00;8.173e-01;3.647e-03;7.803e-01;3.482e-03;1.048e+00;1.047e+00;7.355e-01;3.282e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.744e-01;-9.544e-02;5.000e+01
6.157061000;1.047e+00;8.170e-01;3.708e-03;7.800e-01;3.540e-03;1.048e+00;1.047e+00;7.353e-01;3.337e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.741e-01;-9.542e-02;5.000e+01
6.158061000;1.047e+00;8.169e-01;3.713e-03;7.799e-01;3.545e-03;1.048e+00;1.047e+00;7.352e-01;3.342e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.741e-01;-9.541e-02;5.000e+01
6.162061000;1.047e+00;8.168e-01;3.736e-03;7.798e-01;3.566e-03;1.048e+00;1.047e+00;7.351e-01;3.362e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.740e-01;-9.541e-02;5.000e+01
6.163061000;1.047e+00;8.168e-01;3.741e-03;7.798e-01;3.572e-03;1.048e+00;1.047e+00;7.351e-01;3.367e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.739e-01;-9.540e-02;5.000e+01
6.174061000;1.047e+00;8.165e-01;3.801e-03;7.795e-01;3.629e-03;1.048e+00;1.047e+00;7.348e-01;3.421e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.736e-01;-9.538e-02;5.000e+01
6.175061000;1.048e+00;8.164e-01;3.807e-03;7.794e-01;3.634e-03;1.048e+00;1.048e+00;7.348e-01;3.426e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.736e-01;-9.537e-02;5.000e+01
6.179061000;1.048e+00;8.163e-01;3.829e-03;7.793e-01;3.655e-03;1.048e+00;1.048e+00;7.347e-01;3.446e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.735e-01;-9.537e-02;5.000e+01
6.183061000;1.048e+00;8.162e-01;3.851e-03;7.792e-01;3.676e-03;1.048e+00;1.048e+00;7.346e-01;3.466e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.733e-01;-9.535e-02;5.000e+01
6.191061000;1.048e+00;8.160e-01;3.894e-03;7.789e-01;3.718e-03;1.048e+00;1.048e+00;7.344e-01;3.505e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.731e-01;-9.534e-02;5.000e+01
6.199061000;1.048e+00;8.158e-01;3.937e-03;7.787e-01;3.758e-03;1.048e+00;1.048e+00;7.342e-01;3.543e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.728e-01;-9.531e-02;5.000e+01
6.203061000;1.048e+00;8.157e-01;3.959e-03;7.786e-01;3.779e-03;1.048e+00;1.048e+00;7.341e-01;3.563e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.727e-01;-9.531e-02;5.000e+01
6.204061000;1.048e+00;8.156e-01;3.963e-03;7.785e-01;3.783e-03;1.048e+00;1.048e+00;7.341e-01;3.567e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.727e-01;-9.530e-02;5.000e+01
6.227061000;1.048e+00;8.150e-01;4.084e-03;7.779e-01;3.898e-03;1.048e+00;1.048e+00;7.335e-01;3.676e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.720e-01;-9.525e-02;5.000e+01
6.228061000;1.048e+00;8.150e-01;4.090e-03;7.778e-01;3.904e-03;1.048e+00;1.048e+00;7.335e-01;3.681e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.720e-01;-9.524e-02;5.000e+01
6.232061000;1.048e+00;8.149e-01;4.110e-03;7.777e-01;3.923e-03;1.048e+00;1.048e+00;7.334e-01;3.699e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.719e-01;-9.524e-02;5.000e+01
6.233061000;1.048e+00;8.148e-01;4.116e-03;7.777e-01;3.928e-03;1.048e+00;1.048e+00;7.334e-01;3.704e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.718e-01;-9.523e-02;5.000e+01
6.236061000;1.048e+00;8.148e-01;4.131e-03;7.776e-01;3.943e-03;1.048e+00;1.048e+00;7.333e-01;3.718e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.718e-01;-9.523e-02;5.000e+01
6.237061000;1.048e+00;8.147e-01;4.137e-03;7.776e-01;3.948e-03;1.048e+00;1.048e+00;7.333e-01;3.723e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.717e-01;-9.522e-02;5.000e+01
6.240061000;1.048e+00;8.146e-01;4.151e-03;7.775e-01;3.962e-03;1.048e+00;1.048e+00;7.332e-01;3.736e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.716e-01;-9.522e-02;5.000e+01
6.249061000;1.048e+00;8.144e-01;4.198e-03;7.772e-01;4.006e-03;1.048e+00;1.048e+00;7.330e-01;3.778e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.714e-01;-9.519e-02;5.000e+01
6.253061000;1.048e+00;8.143e-01;4.218e-03;7.771e-01;4.025e-03;1.048e+00;1.048e+00;7.329e-01;3.796e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.713e-01;-9.519e-02;5.000e+01
6.262061000;1.048e+00;8.141e-01;4.262e-03;7.769e-01;4.067e-03;1.048e+00;1.048e+00;7.327e-01;3.836e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.710e-01;-9.516e-02;5.000e+01
6.266061000;1.048e+00;8.140e-01;4.282e-03;7.768e-01;4.086e-03;1.048e+00;1.048e+00;7.326e-01;3.854e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.709e-01;-9.516e-02;5.000e+01
6.275061000;1.048e+00;8.137e-01;4.328e-03;7.765e-01;4.130e-03;1.048e+00;1.048e+00;7.324e-01;3.895e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.707e-01;-9.513e-02;5.000e+01
6.287061000;1.048e+00;8.134e-01;4.387e-03;7.762e-01;4.186e-03;1.048e+00;1.048e+00;7.321e-01;3.948e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.703e-01;-9.511e-02;5.000e+01
6.288061000;1.048e+00;8.134e-01;4.391e-03;7.761e-01;4.190e-03;1.048e+00;1.048e+00;7.321e-01;3.952e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.703e-01;-9.510e-02;5.000e+01
6.290061000;1.048e+00;8.133e-01;4.401e-03;7.761e-01;4.199e-03;1.048e+00;1.048e+00;7.320e-01;3.961e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.702e-01;-9.510e-02;5.000e+01
6.291061000;1.048e+00;8.133e-01;4.406e-03;7.761e-01;4.204e-03;1.049e+00;1.048e+00;7.320e-01;3.965e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.702e-01;-9.510e-02;5.000e+01
6.292061000;1.048e+00;8.133e-01;4.411e-03;7.760e-01;4.209e-03;1.049e+00;1.048e+00;7.320e-01;3.970e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.702e-01;-9.510e-02;5.000e+01
6.297061000;1.048e+00;8.132e-01;4.436e-03;7.759e-01;4.232e-03;1.049e+00;1.048e+00;7.318e-01;3.992e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.701e-01;-9.508e-02;5.000e+01
6.301061000;1.048e+00;8.131e-01;4.454e-03;7.758e-01;4.250e-03;1.049e+00;1.048e+00;7.318e-01;4.009e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.699e-01;-9.508e-02;5.000e+01
6.306061000;1.048e+00;8.129e-01;4.479e-03;7.756e-01;4.273e-03;1.049e+00;1.048e+00;7.316e-01;4.031e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.698e-01;-9.506e-02;5.000e+01
6.318061000;1.048e+00;8.126e-01;4.538e-03;7.753e-01;4.329e-03;1.049e+00;1.048e+00;7.314e-01;4.084e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.695e-01;-9.504e-02;5.000e+01
6.319061000;1.048e+00;8.126e-01;4.542e-03;7.753e-01;4.334e-03;1.049e+00;1.048e+00;7.313e-01;4.088e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.694e-01;-9.503e-02;5.000e+01
6.328061000;1.048e+00;8.124e-01;4.587e-03;7.750e-01;4.376e-03;1.049e+00;1.048e+00;7.311e-01;4.128e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.692e-01;-9.502e-02;5.000e+01
6.329061000;1.048e+00;8.123e-01;4.591e-03;7.750e-01;4.380e-03;1.049e+00;1.048e+00;7.311e-01;4.132e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.692e-01;-9.501e-02;5.000e+01
6.337061000;1.048e+00;8.121e-01;4.630e-03;7.748e-01;4.417e-03;1.049e+00;1.048e+00;7.309e-01;4.167e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.690e-01;-9.500e-02;5.000e+01
6.342061000;1.048e+00;8.120e-01;4.654e-03;7.747e-01;4.440e-03;1.049e+00;1.048e+00;7.308e-01;4.189e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.688e-01;-9.498e-02;5.000e+01
6.346061000;1.048e+00;8.119e-01;4.673e-03;7.745e-01;4.458e-03;1.049e+00;1.048e+00;7.307e-01;4.206e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.687e-01;-9.498e-02;5.000e+01
6.351061000;1.048e+00;8.118e-01;4.698e-03;7.744e-01;4.481e-03;1.049e+00;1.048e+00;7.306e-01;4.228e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.686e-01;-9.496e-02;5.000e+01
6.360061000;1.048e+00;8.116e-01;4.742e-03;7.742e-01;4.524e-03;1.049e+00;1.048e+00;7.304e-01;4.268e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.683e-01;-9.495e-02;5.000e+01
6.369061000;1.048e+00;8.113e-01;4.787e-03;7.739e-01;4.566e-03;1.049e+00;1.048e+00;7.302e-01;4.308e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.681e-01;-9.492e-02;5.000e+01
6.378061000;1.048e+00;8.111e-01;4.830e-03;7.737e-01;4.607e-03;1.049e+00;1.048e+00;7.300e-01;4.347e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.678e-01;-9.491e-02;5.000e+01
6.387061000;1.048e+00;8.109e-01;4.874e-03;7.734e-01;4.649e-03;1.049e+00;1.048e+00;7.298e-01;4.387e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.676e-01;-9.488e-02;5.000e+01
6.391061000;1.048e+00;8.107e-01;4.894e-03;7.733e-01;4.668e-03;1.049e+00;1.048e+00;7.297e-01;4.405e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.675e-01;-9.488e-02;5.000e+01
6.392061000;1.048e+00;8.107e-01;4.900e-03;7.733e-01;4.674e-03;1.049e+00;1.048e+00;7.297e-01;4.410e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.674e-01;-9.487e-02;5.000e+01
6.404061000;1.048e+00;8.104e-01;4.960e-03;7.729e-01;4.731e-03;1.049e+00;1.048e+00;7.294e-01;4.464e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.671e-01;-9.485e-02;5.000e+01
6.405061000;1.048e+00;8.104e-01;4.964e-03;7.729e-01;4.735e-03;1.049e+00;1.048e+00;7.293e-01;4.468e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.671e-01;-9.484e-02;5.000e+01
6.406061000;1.048e+00;8.104e-01;4.970e-03;7.729e-01;4.740e-03;1.049e+00;1.048e+00;7.293e-01;4.473e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.670e-01;-9.484e-02;5.000e+01
6.407061000;1.049e+00;8.103e-01;4.974e-03;7.728e-01;4.744e-03;1.049e+00;1.049e+00;7.293e-01;4.477e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.670e-01;-9.484e-02;5.000e+01
6.409061000;1.049e+00;8.103e-01;4.984e-03;7.728e-01;4.754e-03;1.049e+00;1.049e+00;7.292e-01;4.486e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.670e-01;-9.484e-02;5.000e+01
6.418061000;1.049e+00;8.100e-01;5.030e-03;7.725e-01;4.797e-03;1.049e+00;1.049e+00;7.290e-01;4.527e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.667e-01;-9.481e-02;5.000e+01
6.422061000;1.049e+00;8.099e-01;5.051e-03;7.724e-01;4.817e-03;1.049e+00;1.049e+00;7.289e-01;4.546e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.666e-01;-9.481e-02;5.000e+01
6.423061000;1.049e+00;8.099e-01;5.056e-03;7.724e-01;4.821e-03;1.049e+00;1.049e+00;7.289e-01;4.550e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.666e-01;-9.480e-02;5.000e+01
6.425061000;1.049e+00;8.099e-01;5.067e-03;7.723e-01;4.832e-03;1.049e+00;1.049e+00;7.289e-01;4.560e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.665e-01;-9.480e-02;5.000e+01
6.435061000;1.049e+00;8.096e-01;5.118e-03;7.720e-01;4.880e-03;1.049e+00;1.049e+00;7.286e-01;4.606e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.662e-01;-9.478e-02;5.000e+01
6.436061000;1.049e+00;8.096e-01;5.122e-03;7.720e-01;4.885e-03;1.049e+00;1.049e+00;7.286e-01;4.610e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.662e-01;-9.477e-02;5.000e+01
6.438061000;1.049e+00;8.095e-01;5.133e-03;7.720e-01;4.895e-03;1.049e+00;1.049e+00;7.285e-01;4.620e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.661e-01;-9.477e-02;5.000e+01
6.440061000;1.049e+00;8.094e-01;5.143e-03;7.719e-01;4.905e-03;1.049e+00;1.049e+00;7.285e-01;4.629e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.661e-01;-9.477e-02;5.000e+01
6.441061000;1.049e+00;8.094e-01;5.148e-03;7.719e-01;4.909e-03;1.049e+00;1.049e+00;7.285e-01;4.633e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.660e-01;-9.476e-02;5.000e+01
6.442061000;1.049e+00;8.094e-01;5.153e-03;7.718e-01;4.914e-03;1.049e+00;1.049e+00;7.285e-01;4.638e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.660e-01;-9.476e-02;5.000e+01
6.451061000;1.049e+00;8.091e-01;5.200e-03;7.716e-01;4.959e-03;1.049e+00;1.049e+00;7.282e-01;4.680e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.658e-01;-9.474e-02;5.000e+01
6.452061000;1.049e+00;8.091e-01;5.206e-03;7.715e-01;4.964e-03;1.049e+00;1.049e+00;7.282e-01;4.685e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.657e-01;-9.474e-02;5.000e+01
6.453061000;1.049e+00;8.091e-01;5.211e-03;7.715e-01;4.969e-03;1.049e+00;1.049e+00;7.282e-01;4.690e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.657e-01;-9.473e-02;5.000e+01
6.457061000;1.049e+00;8.090e-01;5.231e-03;7.714e-01;4.988e-03;1.049e+00;1.049e+00;7.281e-01;4.708e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.656e-01;-9.473e-02;5.000e+01
6.466061000;1.049e+00;8.087e-01;5.279e-03;7.711e-01;5.033e-03;1.049e+00;1.049e+00;7.279e-01;4.751e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.653e-01;-9.470e-02;5.000e+01
6.470061000;1.049e+00;8.086e-01;5.300e-03;7.710e-01;5.054e-03;1.049e+00;1.049e+00;7.278e-01;4.770e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.652e-01;-9.470e-02;5.000e+01
6.471061000;1.049e+00;8.086e-01;5.306e-03;7.710e-01;5.059e-03;1.049e+00;1.049e+00;7.277e-01;4.775e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.652e-01;-9.469e-02;5.000e+01
6.486061000;1.049e+00;8.082e-01;5.386e-03;7.705e-01;5.135e-03;1.049e+00;1.049e+00;7.274e-01;4.847e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.647e-01;-9.466e-02;5.000e+01
6.487061000;1.049e+00;8.081e-01;5.390e-03;7.705e-01;5.139e-03;1.049e+00;1.049e+00;7.273e-01;4.851e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.647e-01;-9.465e-02;5.000e+01
6.491061000;1.049e+00;8.080e-01;5.412e-03;7.704e-01;5.160e-03;1.049e+00;1.049e+00;7.272e-01;4.871e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.646e-01;-9.465e-02;5.000e+01
6.495061000;1.049e+00;8.079e-01;5.433e-03;7.703e-01;5.180e-03;1.049e+00;1.049e+00;7.271e-01;4.890e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.644e-01;-9.463e-02;5.000e+01
6.499061000;1.049e+00;8.078e-01;5.454e-03;7.701e-01;5.200e-03;1.049e+00;1.049e+00;7.270e-01;4.909e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.643e-01;-9.463e-02;5.000e+01
6.500061000;1.049e+00;8.078e-01;5.460e-03;7.701e-01;5.205e-03;1.049e+00;1.049e+00;7.270e-01;4.914e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.643e-01;-9.462e-02;5.000e+01
6.516061000;1.049e+00;8.073e-01;5.547e-03;7.696e-01;5.288e-03;1.049e+00;1.049e+00;7.266e-01;4.992e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.638e-01;-9.458e-02;5.000e+01
6.517061000;1.049e+00;8.073e-01;5.552e-03;7.696e-01;5.293e-03;1.050e+00;1.049e+00;7.266e-01;4.997e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.638e-01;-9.458e-02;5.000e+01
6.535061000;1.049e+00;8.068e-01;5.651e-03;7.690e-01;5.387e-03;1.050e+00;1.049e+00;7.261e-01;5.086e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.632e-01;-9.454e-02;5.000e+01
6.540061000;1.049e+00;8.066e-01;5.678e-03;7.689e-01;5.412e-03;1.050e+00;1.049e+00;7.260e-01;5.110e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.630e-01;-9.452e-02;5.000e+01
6.543061000;1.049e+00;8.065e-01;5.694e-03;7.688e-01;5.428e-03;1.050e+00;1.049e+00;7.259e-01;5.125e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.630e-01;-9.452e-02;5.000e+01
6.544061000;1.049e+00;8.065e-01;5.700e-03;7.687e-01;5.433e-03;1.050e+00;1.049e+00;7.258e-01;5.130e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.629e-01;-9.451e-02;5.000e+01
6.547061000;1.049e+00;8.064e-01;5.717e-03;7.686e-01;5.449e-03;1.050e+00;1.049e+00;7.258e-01;5.145e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.628e-01;-9.451e-02;5.000e+01
6.548061000;1.049e+00;8.064e-01;5.722e-03;7.686e-01;5.454e-03;1.050e+00;1.049e+00;7.257e-01;5.150e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.628e-01;-9.450e-02;5.000e+01
6.551061000;1.049e+00;8.063e-01;5.739e-03;7.685e-01;5.470e-03;1.050e+00;1.049e+00;7.257e-01;5.165e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.627e-01;-9.450e-02;5.000e+01
6.552061000;1.049e+00;8.063e-01;5.744e-03;7.685e-01;5.475e-03;1.050e+00;1.049e+00;7.256e-01;5.170e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.627e-01;-9.449e-02;5.000e+01
6.555061000;1.049e+00;8.062e-01;5.761e-03;7.684e-01;5.491e-03;1.050e+00;1.049e+00;7.256e-01;5.185e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.626e-01;-9.449e-02;5.000e+01
6.556061000;1.049e+00;8.061e-01;5.766e-03;7.684e-01;5.495e-03;1.050e+00;1.049e+00;7.255e-01;5.189e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.625e-01;-9.448e-02;5.000e+01
6.559061000;1.049e+00;8.061e-01;5.782e-03;7.683e-01;5.511e-03;1.050e+00;1.049e+00;7.255e-01;5.204e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.625e-01;-9.448e-02;5.000e+01
6.560061000;1.049e+00;8.060e-01;5.788e-03;7.682e-01;5.516e-03;1.050e+00;1.049e+00;7.254e-01;5.209e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.624e-01;-9.447e-02;5.000e+01
6.563061000;1.049e+00;8.059e-01;5.804e-03;7.681e-01;5.532e-03;1.050e+00;1.049e+00;7.253e-01;5.224e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.623e-01;-9.447e-02;5.000e+01
6.564061000;1.049e+00;8.059e-01;5.810e-03;7.681e-01;5.537e-03;1.050e+00;1.049e+00;7.253e-01;5.229e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.623e-01;-9.446e-02;5.000e+01
6.599061000;1.049e+00;8.049e-01;6.002e-03;7.670e-01;5.720e-03;1.050e+00;1.049e+00;7.244e-01;5.402e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.612e-01;-9.438e-02;5.000e+01
6.600061000;1.049e+00;8.049e-01;6.008e-03;7.670e-01;5.725e-03;1.050e+00;1.049e+00;7.244e-01;5.407e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.612e-01;-9.437e-02;5.000e+01
6.603061000;1.049e+00;8.048e-01;6.024e-03;7.669e-01;5.741e-03;1.050e+00;1.049e+00;7.243e-01;5.422e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.611e-01;-9.437e-02;5.000e+01
6.611061000;1.049e+00;8.045e-01;6.068e-03;7.666e-01;5.782e-03;1.050e+00;1.049e+00;7.241e-01;5.461e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.608e-01;-9.434e-02;5.000e+01
6.619061000;1.049e+00;8.043e-01;6.111e-03;7.664e-01;5.823e-03;1.050e+00;1.049e+00;7.239e-01;5.500e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.606e-01;-9.433e-02;5.000e+01
6.625061000;1.049e+00;8.041e-01;6.144e-03;7.662e-01;5.855e-03;1.050e+00;1.049e+00;7.237e-01;5.530e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.604e-01;-9.431e-02;5.000e+01
6.626061000;1.050e+00;8.041e-01;6.149e-03;7.662e-01;5.859e-03;1.050e+00;1.050e+00;7.237e-01;5.534e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.604e-01;-9.431e-02;5.000e+01
6.627061000;1.050e+00;8.041e-01;6.154e-03;7.661e-01;5.864e-03;1.050e+00;1.050e+00;7.237e-01;5.539e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.603e-01;-9.430e-02;5.000e+01
6.631061000;1.050e+00;8.039e-01;6.177e-03;7.660e-01;5.885e-03;1.050e+00;1.050e+00;7.235e-01;5.559e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.602e-01;-9.430e-02;5.000e+01
6.639061000;1.050e+00;8.037e-01;6.219e-03;7.658e-01;5.925e-03;1.050e+00;1.050e+00;7.233e-01;5.597e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.600e-01;-9.427e-02;5.000e+01
6.647061000;1.050e+00;8.035e-01;6.262e-03;7.655e-01;5.966e-03;1.050e+00;1.050e+00;7.231e-01;5.636e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.597e-01;-9.426e-02;5.000e+01
6.655061000;1.050e+00;8.033e-01;6.304e-03;7.653e-01;6.006e-03;1.050e+00;1.050e+00;7.229e-01;5.674e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.595e-01;-9.423e-02;5.000e+01
6.659061000;1.050e+00;8.031e-01;6.326e-03;7.651e-01;6.026e-03;1.050e+00;1.050e+00;7.228e-01;5.693e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.593e-01;-9.423e-02;5.000e+01
6.667061000;1.050e+00;8.029e-01;6.368e-03;7.649e-01;6.066e-03;1.050e+00;1.050e+00;7.226e-01;5.731e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.591e-01;-9.420e-02;5.000e+01
6.671061000;1.050e+00;8.028e-01;6.389e-03;7.648e-01;6.086e-03;1.050e+00;1.050e+00;7.225e-01;5.750e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.590e-01;-9.420e-02;5.000e+01
6.672061000;1.050e+00;8.028e-01;6.394e-03;7.648e-01;6.092e-03;1.050e+00;1.050e+00;7.225e-01;5.755e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.590e-01;-9.419e-02;5.000e+01
6.687061000;1.050e+00;8.023e-01;6.471e-03;7.643e-01;6.164e-03;1.050e+00;1.050e+00;7.221e-01;5.824e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.585e-01;-9.416e-02;5.000e+01
6.688061000;1.050e+00;8.023e-01;6.477e-03;7.643e-01;6.170e-03;1.050e+00;1.050e+00;7.221e-01;5.829e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.585e-01;-9.415e-02;5.000e+01
6.692061000;1.050e+00;8.022e-01;6.497e-03;7.642e-01;6.188e-03;1.050e+00;1.050e+00;7.220e-01;5.847e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.584e-01;-9.415e-02;5.000e+01
6.696061000;1.050e+00;8.021e-01;6.518e-03;7.640e-01;6.208e-03;1.050e+00;1.050e+00;7.219e-01;5.866e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.582e-01;-9.413e-02;5.000e+01
6.700061000;1.050e+00;8.020e-01;6.538e-03;7.639e-01;6.227e-03;1.050e+00;1.050e+00;7.218e-01;5.884e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.581e-01;-9.413e-02;5.000e+01
6.701061000;1.050e+00;8.020e-01;6.543e-03;7.639e-01;6.233e-03;1.050e+00;1.050e+00;7.218e-01;5.889e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.581e-01;-9.412e-02;5.000e+01
6.712061000;1.050e+00;8.017e-01;6.599e-03;7.636e-01;6.285e-03;1.050e+00;1.050e+00;7.215e-01;5.939e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.578e-01;-9.410e-02;5.000e+01
6.713061000;1.050e+00;8.016e-01;6.603e-03;7.635e-01;6.290e-03;1.050e+00;1.050e+00;7.215e-01;5.943e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.577e-01;-9.409e-02;5.000e+01
6.717061000;1.050e+00;8.015e-01;6.623e-03;7.634e-01;6.308e-03;1.050e+00;1.050e+00;7.214e-01;5.961e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.576e-01;-9.409e-02;5.000e+01
6.718061000;1.050e+00;8.015e-01;6.628e-03;7.634e-01;6.313e-03;1.050e+00;1.050e+00;7.213e-01;5.965e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.576e-01;-9.408e-02;5.000e+01
6.729061000;1.050e+00;8.012e-01;6.682e-03;7.631e-01;6.364e-03;1.050e+00;1.050e+00;7.211e-01;6.014e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.573e-01;-9.406e-02;5.000e+01
6.730061000;1.050e+00;8.012e-01;6.688e-03;7.630e-01;6.370e-03;1.050e+00;1.050e+00;7.211e-01;6.019e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.573e-01;-9.405e-02;5.000e+01
6.732061000;1.050e+00;8.011e-01;6.698e-03;7.630e-01;6.379e-03;1.050e+00;1.050e+00;7.210e-01;6.028e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.572e-01;-9.405e-02;5.000e+01
6.733061000;1.050e+00;8.011e-01;6.702e-03;7.630e-01;6.383e-03;1.051e+00;1.050e+00;7.210e-01;6.032e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.572e-01;-9.405e-02;5.000e+01
6.737061000;1.050e+00;8.010e-01;6.721e-03;7.628e-01;6.401e-03;1.051e+00;1.050e+00;7.209e-01;6.049e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.571e-01;-9.404e-02;5.000e+01
6.742958000;1.050e+00;8.008e-01;6.750e-03;7.627e-01;6.428e-03;1.051e+00;1.050e+00;7.207e-01;6.075e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.569e-01;-9.403e-02;5.000e+01
6.743214000;1.050e+00;8.008e-01;6.751e-03;7.627e-01;6.430e-03;1.051e+00;1.050e+00;7.207e-01;6.076e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.569e-01;-9.402e-02;5.000e+01
6.747726000;1.050e+00;8.007e-01;6.773e-03;7.626e-01;6.451e-03;1.051e+00;1.050e+00;7.206e-01;6.096e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.568e-01;-9.402e-02;5.000e+01
6.751726000;1.050e+00;8.006e-01;6.792e-03;7.624e-01;6.468e-03;1.051e+00;1.050e+00;7.205e-01;6.113e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.566e-01;-9.401e-02;5.000e+01
6.753726000;1.050e+00;8.005e-01;6.802e-03;7.624e-01;6.478e-03;1.051e+00;1.050e+00;7.205e-01;6.122e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.566e-01;-9.400e-02;5.000e+01
6.755726000;1.050e+00;8.005e-01;6.811e-03;7.623e-01;6.486e-03;1.051e+00;1.050e+00;7.204e-01;6.130e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.565e-01;-9.400e-02;5.000e+01
6.756726000;1.050e+00;8.005e-01;6.817e-03;7.623e-01;6.492e-03;1.051e+00;1.050e+00;7.204e-01;6.135e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.565e-01;-9.399e-02;5.000e+01
6.765726000;1.050e+00;8.002e-01;6.859e-03;7.621e-01;6.532e-03;1.051e+00;1.050e+00;7.202e-01;6.173e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.563e-01;-9.398e-02;5.000e+01
6.768726000;1.050e+00;8.002e-01;6.873e-03;7.620e-01;6.545e-03;1.051e+00;1.050e+00;7.201e-01;6.186e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.562e-01;-9.397e-02;5.000e+01
6.773726000;1.050e+00;8.000e-01;6.897e-03;7.618e-01;6.567e-03;1.051e+00;1.050e+00;7.200e-01;6.207e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.560e-01;-9.396e-02;5.000e+01
6.774726000;1.050e+00;8.000e-01;6.901e-03;7.618e-01;6.572e-03;1.051e+00;1.050e+00;7.200e-01;6.211e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.560e-01;-9.395e-02;5.000e+01
6.783726000;1.050e+00;7.998e-01;6.942e-03;7.616e-01;6.611e-03;1.051e+00;1.050e+00;7.198e-01;6.248e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.558e-01;-9.394e-02;5.000e+01
6.788726000;1.050e+00;7.997e-01;6.966e-03;7.614e-01;6.633e-03;1.051e+00;1.050e+00;7.197e-01;6.269e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.556e-01;-9.392e-02;5.000e+01
6.802726000;1.050e+00;7.993e-01;7.030e-03;7.611e-01;6.694e-03;1.051e+00;1.050e+00;7.194e-01;6.327e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.553e-01;-9.390e-02;5.000e+01
6.807726000;1.050e+00;7.992e-01;7.052e-03;7.609e-01;6.715e-03;1.051e+00;1.050e+00;7.193e-01;6.347e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.551e-01;-9.388e-02;5.000e+01
6.820726000;1.050e+00;7.989e-01;7.111e-03;7.606e-01;6.770e-03;1.051e+00;1.050e+00;7.190e-01;6.400e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.548e-01;-9.386e-02;5.000e+01
6.821726000;1.050e+00;7.988e-01;7.116e-03;7.606e-01;6.775e-03;1.051e+00;1.050e+00;7.190e-01;6.404e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.548e-01;-9.385e-02;5.000e+01
6.831726000;1.050e+00;7.986e-01;7.160e-03;7.603e-01;6.817e-03;1.051e+00;1.050e+00;7.187e-01;6.444e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.545e-01;-9.384e-02;5.000e+01
6.836726000;1.050e+00;7.985e-01;7.182e-03;7.602e-01;6.838e-03;1.051e+00;1.050e+00;7.186e-01;6.464e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.544e-01;-9.382e-02;5.000e+01
6.860726000;1.050e+00;7.979e-01;7.288e-03;7.596e-01;6.938e-03;1.051e+00;1.050e+00;7.181e-01;6.559e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.538e-01;-9.378e-02;5.000e+01
6.861726000;1.050e+00;7.979e-01;7.292e-03;7.595e-01;6.942e-03;1.051e+00;1.050e+00;7.181e-01;6.563e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.538e-01;-9.377e-02;5.000e+01
6.865726000;1.050e+00;7.978e-01;7.309e-03;7.594e-01;6.958e-03;1.051e+00;1.050e+00;7.180e-01;6.578e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.537e-01;-9.377e-02;5.000e+01
6.866726000;1.050e+00;7.978e-01;7.313e-03;7.594e-01;6.962e-03;1.051e+00;1.050e+00;7.180e-01;6.582e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.536e-01;-9.376e-02;5.000e+01
6.867726000;1.050e+00;7.977e-01;7.318e-03;7.594e-01;6.966e-03;1.051e+00;1.050e+00;7.180e-01;6.586e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.536e-01;-9.376e-02;5.000e+01
6.868726000;1.051e+00;7.977e-01;7.322e-03;7.594e-01;6.970e-03;1.051e+00;1.051e+00;7.179e-01;6.590e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.536e-01;-9.376e-02;5.000e+01
6.870726000;1.051e+00;7.977e-01;7.331e-03;7.593e-01;6.979e-03;1.051e+00;1.051e+00;7.179e-01;6.598e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.535e-01;-9.376e-02;5.000e+01
6.871726000;1.051e+00;7.976e-01;7.336e-03;7.593e-01;6.983e-03;1.051e+00;1.051e+00;7.179e-01;6.602e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.535e-01;-9.375e-02;5.000e+01
6.875726000;1.051e+00;7.975e-01;7.353e-03;7.592e-01;7.000e-03;1.051e+00;1.051e+00;7.178e-01;6.618e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.534e-01;-9.375e-02;5.000e+01
6.876726000;1.051e+00;7.975e-01;7.358e-03;7.592e-01;7.004e-03;1.051e+00;1.051e+00;7.178e-01;6.622e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.534e-01;-9.374e-02;5.000e+01
6.880726000;1.051e+00;7.974e-01;7.374e-03;7.591e-01;7.020e-03;1.051e+00;1.051e+00;7.177e-01;6.637e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.533e-01;-9.374e-02;5.000e+01
6.881726000;1.051e+00;7.974e-01;7.379e-03;7.590e-01;7.024e-03;1.051e+00;1.051e+00;7.177e-01;6.641e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.533e-01;-9.373e-02;5.000e+01
6.885726000;1.051e+00;7.973e-01;7.397e-03;7.589e-01;7.041e-03;1.051e+00;1.051e+00;7.176e-01;6.657e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.532e-01;-9.373e-02;5.000e+01
6.886726000;1.051e+00;7.973e-01;7.401e-03;7.589e-01;7.045e-03;1.051e+00;1.051e+00;7.176e-01;6.661e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.531e-01;-9.372e-02;5.000e+01
6.895726000;1.051e+00;7.971e-01;7.440e-03;7.587e-01;7.082e-03;1.051e+00;1.051e+00;7.174e-01;6.696e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.529e-01;-9.371e-02;5.000e+01
6.896726000;1.051e+00;7.970e-01;7.444e-03;7.587e-01;7.086e-03;1.051e+00;1.051e+00;7.173e-01;6.700e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.529e-01;-9.370e-02;5.000e+01
6.906726000;1.051e+00;7.968e-01;7.488e-03;7.584e-01;7.127e-03;1.051e+00;1.051e+00;7.171e-01;6.739e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.526e-01;-9.369e-02;5.000e+01
6.907726000;1.051e+00;7.968e-01;7.492e-03;7.584e-01;7.131e-03;1.051e+00;1.051e+00;7.171e-01;6.743e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.526e-01;-9.368e-02;5.000e+01
6.915726000;1.051e+00;7.966e-01;7.528e-03;7.582e-01;7.165e-03;1.051e+00;1.051e+00;7.169e-01;6.775e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.524e-01;-9.367e-02;5.000e+01
6.916726000;1.051e+00;7.966e-01;7.532e-03;7.581e-01;7.169e-03;1.051e+00;1.051e+00;7.169e-01;6.779e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.524e-01;-9.366e-02;5.000e+01
6.921726000;1.051e+00;7.965e-01;7.553e-03;7.580e-01;7.189e-03;1.051e+00;1.051e+00;7.168e-01;6.798e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.522e-01;-9.366e-02;5.000e+01
6.922726000;1.051e+00;7.964e-01;7.558e-03;7.580e-01;7.193e-03;1.051e+00;1.051e+00;7.168e-01;6.802e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.522e-01;-9.365e-02;5.000e+01
6.926726000;1.051e+00;7.963e-01;7.576e-03;7.579e-01;7.210e-03;1.051e+00;1.051e+00;7.167e-01;6.818e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.521e-01;-9.365e-02;5.000e+01
6.927726000;1.051e+00;7.963e-01;7.580e-03;7.579e-01;7.214e-03;1.051e+00;1.051e+00;7.167e-01;6.822e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.521e-01;-9.364e-02;5.000e+01
6.931726000;1.051e+00;7.962e-01;7.598e-03;7.578e-01;7.231e-03;1.051e+00;1.051e+00;7.166e-01;6.838e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.520e-01;-9.364e-02;5.000e+01
6.932726000;1.051e+00;7.962e-01;7.602e-03;7.577e-01;7.235e-03;1.051e+00;1.051e+00;7.166e-01;6.842e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.520e-01;-9.363e-02;5.000e+01
6.956726000;1.051e+00;7.956e-01;7.708e-03;7.571e-01;7.335e-03;1.051e+00;1.051e+00;7.161e-01;6.937e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.514e-01;-9.359e-02;5.000e+01
6.957726000;1.051e+00;7.956e-01;7.712e-03;7.571e-01;7.339e-03;1.051e+00;1.051e+00;7.160e-01;6.941e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.513e-01;-9.358e-02;5.000e+01
6.962726000;1.051e+00;7.955e-01;7.734e-03;7.570e-01;7.360e-03;1.051e+00;1.051e+00;7.159e-01;6.961e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.512e-01;-9.358e-02;5.000e+01
6.963726000;1.051e+00;7.955e-01;7.739e-03;7.570e-01;7.364e-03;1.051e+00;1.051e+00;7.159e-01;6.965e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.512e-01;-9.357e-02;5.000e+01
6.971726000;1.051e+00;7.953e-01;7.774e-03;7.567e-01;7.398e-03;1.051e+00;1.051e+00;7.157e-01;6.997e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.510e-01;-9.356e-02;5.000e+01
6.972726000;1.051e+00;7.952e-01;7.779e-03;7.567e-01;7.402e-03;1.051e+00;1.051e+00;7.157e-01;7.001e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.510e-01;-9.355e-02;5.000e+01
6.977726000;1.051e+00;7.951e-01;7.801e-03;7.566e-01;7.423e-03;1.051e+00;1.051e+00;7.156e-01;7.021e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.508e-01;-9.355e-02;5.000e+01
6.982726000;1.051e+00;7.950e-01;7.823e-03;7.565e-01;7.444e-03;1.051e+00;1.051e+00;7.155e-01;7.041e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.507e-01;-9.353e-02;5.000e+01
6.986726000;1.051e+00;7.949e-01;7.841e-03;7.564e-01;7.461e-03;1.051e+00;1.051e+00;7.154e-01;7.057e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.506e-01;-9.353e-02;5.000e+01
6.987726000;1.051e+00;7.949e-01;7.846e-03;7.563e-01;7.465e-03;1.051e+00;1.051e+00;7.154e-01;7.061e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.506e-01;-9.352e-02;5.000e+01
6.988726000;1.051e+00;7.948e-01;7.850e-03;7.563e-01;7.469e-03;1.052e+00;1.051e+00;7.154e-01;7.065e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.505e-01;-9.352e-02;5.000e+01
6.997726000;1.051e+00;7.946e-01;7.891e-03;7.561e-01;7.508e-03;1.052e+00;1.051e+00;7.152e-01;7.102e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.503e-01;-9.351e-02;5.000e+01
6.998726000;1.051e+00;7.946e-01;7.896e-03;7.560e-01;7.513e-03;1.052e+00;1.051e+00;7.151e-01;7.106e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.503e-01;-9.350e-02;5.000e+01
7.006726000;1.051e+00;7.944e-01;7.932e-03;7.558e-01;7.547e-03;1.052e+00;1.051e+00;7.150e-01;7.139e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.501e-01;-9.349e-02;5.000e+01
7.007726000;1.051e+00;7.944e-01;7.937e-03;7.558e-01;7.551e-03;1.052e+00;1.051e+00;7.149e-01;7.143e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.500e-01;-9.348e-02;5.000e+01
7.017726000;1.051e+00;7.941e-01;7.982e-03;7.555e-01;7.594e-03;1.052e+00;1.051e+00;7.147e-01;7.184e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.498e-01;-9.347e-02;5.000e+01
7.022726000;1.051e+00;7.940e-01;8.006e-03;7.554e-01;7.616e-03;1.052e+00;1.051e+00;7.146e-01;7.205e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.497e-01;-9.345e-02;5.000e+01
7.033726000;1.051e+00;7.937e-01;8.057e-03;7.551e-01;7.665e-03;1.052e+00;1.051e+00;7.144e-01;7.251e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.494e-01;-9.343e-02;5.000e+01
7.046726000;1.051e+00;7.934e-01;8.117e-03;7.548e-01;7.722e-03;1.052e+00;1.051e+00;7.141e-01;7.305e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.490e-01;-9.341e-02;5.000e+01
7.047726000;1.051e+00;7.934e-01;8.121e-03;7.547e-01;7.726e-03;1.052e+00;1.051e+00;7.140e-01;7.309e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.490e-01;-9.340e-02;5.000e+01
7.051726000;1.051e+00;7.933e-01;8.140e-03;7.546e-01;7.744e-03;1.052e+00;1.051e+00;7.139e-01;7.326e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.489e-01;-9.340e-02;5.000e+01
7.056726000;1.051e+00;7.931e-01;8.163e-03;7.545e-01;7.766e-03;1.052e+00;1.051e+00;7.138e-01;7.347e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.487e-01;-9.338e-02;5.000e+01
7.065726000;1.051e+00;7.929e-01;8.206e-03;7.543e-01;7.806e-03;1.052e+00;1.051e+00;7.136e-01;7.385e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.485e-01;-9.337e-02;5.000e+01
7.070726000;1.051e+00;7.928e-01;8.229e-03;7.541e-01;7.828e-03;1.052e+00;1.051e+00;7.135e-01;7.406e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.484e-01;-9.335e-02;5.000e+01
7.074726000;1.051e+00;7.927e-01;8.248e-03;7.540e-01;7.845e-03;1.052e+00;1.051e+00;7.134e-01;7.423e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.483e-01;-9.335e-02;5.000e+01
