time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;NetworkFrequencyPu
7.075726000;1.051e+00;7.927e-01;8.253e-03;7.540e-01;7.851e-03;1.052e+00;1.051e+00;7.134e-01;7.428e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.482e-01;-9.334e-02;5.000e+01
7.084726000;1.051e+00;7.924e-01;8.296e-03;7.537e-01;7.891e-03;1.052e+00;1.051e+00;7.132e-01;7.466e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.480e-01;-9.333e-02;5.000e+01
7.085726000;1.051e+00;7.924e-01;8.300e-03;7.537e-01;7.895e-03;1.052e+00;1.051e+00;7.132e-01;7.470e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.480e-01;-9.332e-02;5.000e+01
7.089726000;1.051e+00;7.923e-01;8.319e-03;7.536e-01;7.913e-03;1.052e+00;1.051e+00;7.131e-01;7.487e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.478e-01;-9.332e-02;5.000e+01
7.094726000;1.051e+00;7.922e-01;8.343e-03;7.535e-01;7.936e-03;1.052e+00;1.051e+00;7.130e-01;7.509e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.477e-01;-9.330e-02;5.000e+01
7.107726000;1.051e+00;7.918e-01;8.404e-03;7.531e-01;7.993e-03;1.052e+00;1.051e+00;7.126e-01;7.564e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.474e-01;-9.328e-02;5.000e+01
7.108726000;1.051e+00;7.918e-01;8.410e-03;7.531e-01;7.999e-03;1.052e+00;1.051e+00;7.126e-01;7.569e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.473e-01;-9.327e-02;5.000e+01
7.113726000;1.051e+00;7.917e-01;8.433e-03;7.529e-01;8.021e-03;1.052e+00;1.051e+00;7.125e-01;7.590e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.472e-01;-9.327e-02;5.000e+01
7.118726000;1.051e+00;7.915e-01;8.458e-03;7.528e-01;8.044e-03;1.052e+00;1.051e+00;7.124e-01;7.612e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.470e-01;-9.325e-02;5.000e+01
7.122726000;1.051e+00;7.914e-01;8.477e-03;7.527e-01;8.062e-03;1.052e+00;1.051e+00;7.123e-01;7.629e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.469e-01;-9.325e-02;5.000e+01
7.127726000;1.051e+00;7.913e-01;8.500e-03;7.526e-01;8.084e-03;1.052e+00;1.051e+00;7.122e-01;7.650e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.468e-01;-9.323e-02;5.000e+01
7.128726000;1.052e+00;7.913e-01;8.506e-03;7.525e-01;8.089e-03;1.052e+00;1.052e+00;7.122e-01;7.655e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.468e-01;-9.323e-02;5.000e+01
7.132726000;1.052e+00;7.912e-01;8.524e-03;7.524e-01;8.107e-03;1.052e+00;1.052e+00;7.121e-01;7.672e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.467e-01;-9.323e-02;5.000e+01
7.141726000;1.052e+00;7.909e-01;8.568e-03;7.522e-01;8.148e-03;1.052e+00;1.052e+00;7.118e-01;7.711e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.464e-01;-9.320e-02;5.000e+01
7.146726000;1.052e+00;7.908e-01;8.591e-03;7.520e-01;8.170e-03;1.052e+00;1.052e+00;7.117e-01;7.732e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.463e-01;-9.320e-02;5.000e+01
7.151726000;1.052e+00;7.907e-01;8.616e-03;7.519e-01;8.193e-03;1.052e+00;1.052e+00;7.116e-01;7.754e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.461e-01;-9.318e-02;5.000e+01
7.155726000;1.052e+00;7.906e-01;8.634e-03;7.518e-01;8.211e-03;1.052e+00;1.052e+00;7.115e-01;7.771e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.460e-01;-9.318e-02;5.000e+01
7.160726000;1.052e+00;7.904e-01;8.658e-03;7.516e-01;8.233e-03;1.052e+00;1.052e+00;7.114e-01;7.792e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.459e-01;-9.316e-02;5.000e+01
7.169726000;1.052e+00;7.902e-01;8.701e-03;7.514e-01;8.274e-03;1.052e+00;1.052e+00;7.112e-01;7.831e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.456e-01;-9.315e-02;5.000e+01
7.174726000;1.052e+00;7.901e-01;8.724e-03;7.513e-01;8.296e-03;1.052e+00;1.052e+00;7.111e-01;7.852e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.455e-01;-9.313e-02;5.000e+01
7.183726000;1.052e+00;7.898e-01;8.768e-03;7.510e-01;8.337e-03;1.052e+00;1.052e+00;7.109e-01;7.891e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.453e-01;-9.312e-02;5.000e+01
7.184726000;1.052e+00;7.898e-01;8.772e-03;7.510e-01;8.341e-03;1.052e+00;1.052e+00;7.108e-01;7.895e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.452e-01;-9.311e-02;5.000e+01
7.188726000;1.052e+00;7.897e-01;8.791e-03;7.509e-01;8.359e-03;1.052e+00;1.052e+00;7.107e-01;7.912e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.451e-01;-9.311e-02;5.000e+01
7.193726000;1.052e+00;7.896e-01;8.814e-03;7.507e-01;8.381e-03;1.052e+00;1.052e+00;7.106e-01;7.933e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.450e-01;-9.309e-02;5.000e+01
7.198726000;1.052e+00;7.895e-01;8.838e-03;7.506e-01;8.403e-03;1.052e+00;1.052e+00;7.105e-01;7.954e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.448e-01;-9.309e-02;5.000e+01
7.203726000;1.052e+00;7.893e-01;8.861e-03;7.505e-01;8.425e-03;1.052e+00;1.052e+00;7.104e-01;7.975e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.447e-01;-9.307e-02;5.000e+01
7.211726000;1.052e+00;7.891e-01;8.899e-03;7.502e-01;8.460e-03;1.052e+00;1.052e+00;7.102e-01;8.009e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.445e-01;-9.306e-02;5.000e+01
7.212726000;1.052e+00;7.891e-01;8.903e-03;7.502e-01;8.465e-03;1.052e+00;1.052e+00;7.102e-01;8.013e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.445e-01;-9.305e-02;5.000e+01
7.217726000;1.052e+00;7.890e-01;8.927e-03;7.501e-01;8.487e-03;1.052e+00;1.052e+00;7.101e-01;8.034e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.443e-01;-9.305e-02;5.000e+01
7.218726000;1.052e+00;7.889e-01;8.931e-03;7.500e-01;8.491e-03;1.052e+00;1.052e+00;7.101e-01;8.038e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.443e-01;-9.304e-02;5.000e+01
7.235726000;1.052e+00;7.885e-01;9.010e-03;7.496e-01;8.565e-03;1.052e+00;1.052e+00;7.097e-01;8.109e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.438e-01;-9.301e-02;5.000e+01
7.236726000;1.052e+00;7.885e-01;9.014e-03;7.496e-01;8.569e-03;1.053e+00;1.052e+00;7.096e-01;8.113e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.438e-01;-9.301e-02;5.000e+01
7.241726000;1.052e+00;7.884e-01;9.038e-03;7.494e-01;8.591e-03;1.053e+00;1.052e+00;7.095e-01;8.134e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.437e-01;-9.299e-02;5.000e+01
7.251726000;1.052e+00;7.881e-01;9.083e-03;7.492e-01;8.634e-03;1.053e+00;1.052e+00;7.093e-01;8.175e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.434e-01;-9.298e-02;5.000e+01
7.252726000;1.052e+00;7.881e-01;9.088e-03;7.491e-01;8.639e-03;1.053e+00;1.052e+00;7.093e-01;8.179e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.434e-01;-9.297e-02;5.000e+01
7.260726000;1.052e+00;7.879e-01;9.123e-03;7.489e-01;8.672e-03;1.053e+00;1.052e+00;7.091e-01;8.211e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.432e-01;-9.296e-02;5.000e+01
7.261726000;1.052e+00;7.879e-01;9.128e-03;7.489e-01;8.676e-03;1.053e+00;1.052e+00;7.091e-01;8.215e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.432e-01;-9.295e-02;5.000e+01
7.271726000;1.052e+00;7.876e-01;9.173e-03;7.486e-01;8.719e-03;1.053e+00;1.052e+00;7.089e-01;8.256e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.429e-01;-9.294e-02;5.000e+01
7.276726000;1.052e+00;7.875e-01;9.196e-03;7.485e-01;8.740e-03;1.053e+00;1.052e+00;7.087e-01;8.276e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.428e-01;-9.292e-02;5.000e+01
7.286726000;1.052e+00;7.872e-01;9.240e-03;7.483e-01;8.782e-03;1.053e+00;1.052e+00;7.085e-01;8.316e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.425e-01;-9.291e-02;5.000e+01
7.287726000;1.052e+00;7.872e-01;9.244e-03;7.482e-01;8.786e-03;1.053e+00;1.052e+00;7.085e-01;8.320e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.425e-01;-9.290e-02;5.000e+01
7.290726000;1.052e+00;7.872e-01;9.258e-03;7.481e-01;8.799e-03;1.053e+00;1.052e+00;7.084e-01;8.332e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.424e-01;-9.290e-02;5.000e+01
7.291726000;1.052e+00;7.871e-01;9.262e-03;7.481e-01;8.803e-03;1.053e+00;1.052e+00;7.084e-01;8.336e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.424e-01;-9.290e-02;5.000e+01
7.295726000;1.052e+00;7.870e-01;9.279e-03;7.480e-01;8.819e-03;1.053e+00;1.052e+00;7.083e-01;8.351e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.423e-01;-9.289e-02;5.000e+01
7.296726000;1.052e+00;7.870e-01;9.283e-03;7.480e-01;8.823e-03;1.053e+00;1.052e+00;7.083e-01;8.355e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.423e-01;-9.288e-02;5.000e+01
7.301726000;1.052e+00;7.869e-01;9.306e-03;7.479e-01;8.844e-03;1.053e+00;1.052e+00;7.082e-01;8.375e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.421e-01;-9.288e-02;5.000e+01
7.302726000;1.052e+00;7.869e-01;9.310e-03;7.478e-01;8.848e-03;1.053e+00;1.052e+00;7.082e-01;8.379e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.421e-01;-9.287e-02;5.000e+01
7.303726000;1.052e+00;7.868e-01;9.314e-03;7.478e-01;8.853e-03;1.053e+00;1.052e+00;7.082e-01;8.383e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.421e-01;-9.287e-02;5.000e+01
7.316726000;1.052e+00;7.865e-01;9.370e-03;7.475e-01;8.905e-03;1.053e+00;1.052e+00;7.079e-01;8.433e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.418e-01;-9.285e-02;5.000e+01
7.317726000;1.052e+00;7.865e-01;9.374e-03;7.475e-01;8.909e-03;1.053e+00;1.052e+00;7.079e-01;8.437e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.417e-01;-9.284e-02;5.000e+01
7.322726000;1.052e+00;7.864e-01;9.396e-03;7.473e-01;8.929e-03;1.053e+00;1.052e+00;7.077e-01;8.456e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.416e-01;-9.284e-02;5.000e+01
7.323726000;1.052e+00;7.864e-01;9.400e-03;7.473e-01;8.933e-03;1.053e+00;1.052e+00;7.077e-01;8.460e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.416e-01;-9.283e-02;5.000e+01
7.337726000;1.052e+00;7.860e-01;9.460e-03;7.470e-01;8.990e-03;1.053e+00;1.052e+00;7.074e-01;8.514e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.412e-01;-9.281e-02;5.000e+01
7.338726000;1.052e+00;7.860e-01;9.463e-03;7.469e-01;8.993e-03;1.053e+00;1.052e+00;7.074e-01;8.517e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.412e-01;-9.280e-02;5.000e+01
7.341726000;1.052e+00;7.859e-01;9.477e-03;7.469e-01;9.006e-03;1.053e+00;1.052e+00;7.073e-01;8.529e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.411e-01;-9.280e-02;5.000e+01
7.349726000;1.052e+00;7.858e-01;9.510e-03;7.467e-01;9.037e-03;1.053e+00;1.052e+00;7.072e-01;8.559e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.409e-01;-9.279e-02;5.000e+01
7.350726000;1.052e+00;7.857e-01;9.514e-03;7.466e-01;9.041e-03;1.053e+00;1.052e+00;7.072e-01;8.563e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.409e-01;-9.278e-02;5.000e+01
7.357726000;1.052e+00;7.856e-01;9.543e-03;7.465e-01;9.068e-03;1.053e+00;1.052e+00;7.070e-01;8.589e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.407e-01;-9.277e-02;5.000e+01
7.360726000;1.052e+00;7.855e-01;9.556e-03;7.464e-01;9.080e-03;1.053e+00;1.052e+00;7.070e-01;8.600e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.407e-01;-9.277e-02;5.000e+01
7.361726000;1.052e+00;7.855e-01;9.560e-03;7.464e-01;9.084e-03;1.053e+00;1.052e+00;7.069e-01;8.604e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.407e-01;-9.276e-02;5.000e+01
7.367726000;1.052e+00;7.853e-01;9.584e-03;7.462e-01;9.107e-03;1.053e+00;1.052e+00;7.068e-01;8.626e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.405e-01;-9.275e-02;5.000e+01
7.376726000;1.052e+00;7.851e-01;9.622e-03;7.460e-01;9.143e-03;1.053e+00;1.052e+00;7.066e-01;8.660e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.403e-01;-9.274e-02;5.000e+01
7.377726000;1.052e+00;7.851e-01;9.626e-03;7.460e-01;9.146e-03;1.053e+00;1.052e+00;7.066e-01;8.663e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.403e-01;-9.273e-02;5.000e+01
7.382726000;1.052e+00;7.850e-01;9.647e-03;7.459e-01;9.166e-03;1.053e+00;1.052e+00;7.065e-01;8.682e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.401e-01;-9.273e-02;5.000e+01
7.383726000;1.052e+00;7.850e-01;9.650e-03;7.459e-01;9.169e-03;1.053e+00;1.052e+00;7.065e-01;8.685e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.401e-01;-9.272e-02;5.000e+01
7.388726000;1.052e+00;7.849e-01;9.671e-03;7.457e-01;9.189e-03;1.053e+00;1.052e+00;7.064e-01;8.704e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.400e-01;-9.272e-02;5.000e+01
7.389726000;1.052e+00;7.849e-01;9.674e-03;7.457e-01;9.192e-03;1.053e+00;1.052e+00;7.064e-01;8.707e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.400e-01;-9.271e-02;5.000e+01
7.393726000;1.052e+00;7.848e-01;9.691e-03;7.456e-01;9.208e-03;1.053e+00;1.052e+00;7.063e-01;8.722e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.399e-01;-9.271e-02;5.000e+01
7.394726000;1.053e+00;7.847e-01;9.696e-03;7.456e-01;9.212e-03;1.053e+00;1.053e+00;7.063e-01;8.726e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.399e-01;-9.270e-02;5.000e+01
7.399726000;1.053e+00;7.846e-01;9.716e-03;7.455e-01;9.231e-03;1.053e+00;1.053e+00;7.062e-01;8.744e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.397e-01;-9.269e-02;5.000e+01
7.405726000;1.053e+00;7.845e-01;9.740e-03;7.453e-01;9.254e-03;1.053e+00;1.053e+00;7.060e-01;8.766e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.396e-01;-9.269e-02;5.000e+01
7.411726000;1.053e+00;7.844e-01;9.764e-03;7.452e-01;9.277e-03;1.053e+00;1.053e+00;7.059e-01;8.788e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.395e-01;-9.267e-02;5.000e+01
7.428726000;1.053e+00;7.840e-01;9.832e-03;7.448e-01;9.341e-03;1.053e+00;1.053e+00;7.056e-01;8.849e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.391e-01;-9.265e-02;5.000e+01
7.434726000;1.053e+00;7.839e-01;9.857e-03;7.447e-01;9.364e-03;1.053e+00;1.053e+00;7.055e-01;8.871e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.389e-01;-9.263e-02;5.000e+01
7.439726000;1.053e+00;7.837e-01;9.877e-03;7.445e-01;9.383e-03;1.053e+00;1.053e+00;7.054e-01;8.889e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.388e-01;-9.263e-02;5.000e+01
7.440726000;1.053e+00;7.837e-01;9.881e-03;7.445e-01;9.387e-03;1.053e+00;1.053e+00;7.054e-01;8.893e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.388e-01;-9.262e-02;5.000e+01
7.446726000;1.053e+00;7.836e-01;9.904e-03;7.444e-01;9.409e-03;1.053e+00;1.053e+00;7.052e-01;8.914e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.387e-01;-9.262e-02;5.000e+01
7.447726000;1.053e+00;7.836e-01;9.909e-03;7.444e-01;9.413e-03;1.053e+00;1.053e+00;7.052e-01;8.918e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.386e-01;-9.261e-02;5.000e+01
7.469726000;1.053e+00;7.831e-01;9.997e-03;7.439e-01;9.496e-03;1.053e+00;1.053e+00;7.048e-01;8.997e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.381e-01;-9.258e-02;5.000e+01
7.470726000;1.053e+00;7.831e-01;1.000e-02;7.438e-01;9.499e-03;1.053e+00;1.053e+00;7.048e-01;9.000e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.381e-01;-9.257e-02;5.000e+01
7.475726000;1.053e+00;7.830e-01;1.002e-02;7.437e-01;9.518e-03;1.053e+00;1.053e+00;7.047e-01;9.018e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.380e-01;-9.257e-02;5.000e+01
7.481726000;1.053e+00;7.828e-01;1.004e-02;7.436e-01;9.541e-03;1.053e+00;1.053e+00;7.045e-01;9.040e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.379e-01;-9.255e-02;5.000e+01
7.493726000;1.053e+00;7.826e-01;1.009e-02;7.433e-01;9.586e-03;1.053e+00;1.053e+00;7.043e-01;9.083e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.376e-01;-9.254e-02;5.000e+01
7.499726000;1.053e+00;7.824e-01;1.012e-02;7.432e-01;9.609e-03;1.053e+00;1.053e+00;7.042e-01;9.105e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.374e-01;-9.252e-02;5.000e+01
7.511726000;1.053e+00;7.822e-01;1.016e-02;7.429e-01;9.654e-03;1.053e+00;1.053e+00;7.040e-01;9.148e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.372e-01;-9.251e-02;5.000e+01
7.514726000;1.053e+00;7.821e-01;1.018e-02;7.428e-01;9.665e-03;1.053e+00;1.053e+00;7.039e-01;9.159e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.371e-01;-9.250e-02;5.000e+01
7.515726000;1.053e+00;7.821e-01;1.018e-02;7.428e-01;9.670e-03;1.054e+00;1.053e+00;7.039e-01;9.163e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.371e-01;-9.250e-02;5.000e+01
7.517726000;1.053e+00;7.820e-01;1.019e-02;7.427e-01;9.677e-03;1.054e+00;1.053e+00;7.038e-01;9.170e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.370e-01;-9.249e-02;5.000e+01
7.522726000;1.053e+00;7.819e-01;1.021e-02;7.426e-01;9.696e-03;1.054e+00;1.053e+00;7.037e-01;9.188e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.369e-01;-9.249e-02;5.000e+01
7.523726000;1.053e+00;7.819e-01;1.021e-02;7.426e-01;9.700e-03;1.054e+00;1.053e+00;7.037e-01;9.192e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.369e-01;-9.248e-02;5.000e+01
7.535726000;1.053e+00;7.816e-01;1.026e-02;7.423e-01;9.746e-03;1.054e+00;1.053e+00;7.035e-01;9.236e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.366e-01;-9.247e-02;5.000e+01
7.536726000;1.053e+00;7.816e-01;1.027e-02;7.423e-01;9.749e-03;1.054e+00;1.053e+00;7.035e-01;9.239e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.366e-01;-9.246e-02;5.000e+01
7.546726000;1.053e+00;7.814e-01;1.031e-02;7.421e-01;9.788e-03;1.054e+00;1.053e+00;7.033e-01;9.276e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.363e-01;-9.245e-02;5.000e+01
7.547726000;1.053e+00;7.814e-01;1.031e-02;7.420e-01;9.792e-03;1.054e+00;1.053e+00;7.032e-01;9.280e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.363e-01;-9.244e-02;5.000e+01
7.553726000;1.053e+00;7.812e-01;1.034e-02;7.419e-01;9.815e-03;1.054e+00;1.053e+00;7.031e-01;9.302e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.362e-01;-9.244e-02;5.000e+01
7.559726000;1.053e+00;7.811e-01;1.036e-02;7.418e-01;9.838e-03;1.054e+00;1.053e+00;7.030e-01;9.324e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.360e-01;-9.242e-02;5.000e+01
7.564726000;1.053e+00;7.810e-01;1.038e-02;7.416e-01;9.857e-03;1.054e+00;1.053e+00;7.029e-01;9.342e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.359e-01;-9.242e-02;5.000e+01
7.565726000;1.053e+00;7.810e-01;1.038e-02;7.416e-01;9.861e-03;1.054e+00;1.053e+00;7.029e-01;9.346e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.359e-01;-9.241e-02;5.000e+01
7.570726000;1.053e+00;7.809e-01;1.041e-02;7.415e-01;9.881e-03;1.054e+00;1.053e+00;7.028e-01;9.365e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.358e-01;-9.241e-02;5.000e+01
7.571726000;1.053e+00;7.808e-01;1.041e-02;7.415e-01;9.884e-03;1.054e+00;1.053e+00;7.028e-01;9.368e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.358e-01;-9.240e-02;5.000e+01
7.588726000;1.053e+00;7.805e-01;1.048e-02;7.411e-01;9.951e-03;1.054e+00;1.053e+00;7.024e-01;9.432e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.354e-01;-9.238e-02;5.000e+01
7.589726000;1.053e+00;7.804e-01;1.048e-02;7.410e-01;9.954e-03;1.054e+00;1.053e+00;7.024e-01;9.435e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.353e-01;-9.237e-02;5.000e+01
7.594726000;1.053e+00;7.803e-01;1.050e-02;7.409e-01;9.974e-03;1.054e+00;1.053e+00;7.023e-01;9.454e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.352e-01;-9.237e-02;5.000e+01
7.595726000;1.053e+00;7.803e-01;1.051e-02;7.409e-01;9.978e-03;1.054e+00;1.053e+00;7.023e-01;9.458e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.352e-01;-9.236e-02;5.000e+01
7.600726000;1.053e+00;7.802e-01;1.053e-02;7.408e-01;9.998e-03;1.054e+00;1.053e+00;7.022e-01;9.477e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.351e-01;-9.236e-02;5.000e+01
7.606726000;1.053e+00;7.800e-01;1.055e-02;7.406e-01;1.002e-02;1.054e+00;1.053e+00;7.020e-01;9.499e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.349e-01;-9.234e-02;5.000e+01
7.612726000;1.053e+00;7.799e-01;1.058e-02;7.405e-01;1.005e-02;1.054e+00;1.053e+00;7.019e-01;9.522e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.348e-01;-9.234e-02;5.000e+01
7.618726000;1.053e+00;7.798e-01;1.061e-02;7.403e-01;1.007e-02;1.054e+00;1.053e+00;7.018e-01;9.545e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.346e-01;-9.232e-02;5.000e+01
7.623726000;1.053e+00;7.797e-01;1.063e-02;7.402e-01;1.009e-02;1.054e+00;1.053e+00;7.017e-01;9.564e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.345e-01;-9.232e-02;5.000e+01
7.629726000;1.053e+00;7.795e-01;1.065e-02;7.401e-01;1.011e-02;1.054e+00;1.053e+00;7.016e-01;9.586e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.344e-01;-9.230e-02;5.000e+01
7.635726000;1.053e+00;7.794e-01;1.068e-02;7.399e-01;1.014e-02;1.054e+00;1.053e+00;7.014e-01;9.609e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.342e-01;-9.230e-02;5.000e+01
7.636726000;1.053e+00;7.794e-01;1.068e-02;7.399e-01;1.014e-02;1.054e+00;1.053e+00;7.014e-01;9.613e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.342e-01;-9.229e-02;5.000e+01
7.641726000;1.053e+00;7.792e-01;1.070e-02;7.398e-01;1.016e-02;1.054e+00;1.053e+00;7.013e-01;9.632e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.341e-01;-9.229e-02;5.000e+01
7.647726000;1.053e+00;7.791e-01;1.073e-02;7.396e-01;1.018e-02;1.054e+00;1.053e+00;7.012e-01;9.655e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.339e-01;-9.227e-02;5.000e+01
7.658726000;1.053e+00;7.789e-01;1.077e-02;7.394e-01;1.023e-02;1.054e+00;1.053e+00;7.010e-01;9.697e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.337e-01;-9.226e-02;5.000e+01
7.664726000;1.053e+00;7.787e-01;1.080e-02;7.392e-01;1.025e-02;1.054e+00;1.053e+00;7.008e-01;9.720e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.335e-01;-9.224e-02;5.000e+01
7.681726000;1.053e+00;7.783e-01;1.087e-02;7.388e-01;1.032e-02;1.054e+00;1.053e+00;7.005e-01;9.785e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.331e-01;-9.222e-02;5.000e+01
7.687726000;1.053e+00;7.782e-01;1.090e-02;7.387e-01;1.034e-02;1.054e+00;1.053e+00;7.004e-01;9.808e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.330e-01;-9.220e-02;5.000e+01
7.688726000;1.054e+00;7.782e-01;1.090e-02;7.386e-01;1.035e-02;1.054e+00;1.054e+00;7.003e-01;9.812e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.329e-01;-9.220e-02;5.000e+01
7.704726000;1.054e+00;7.778e-01;1.097e-02;7.382e-01;1.041e-02;1.054e+00;1.054e+00;7.000e-01;9.874e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.325e-01;-9.218e-02;5.000e+01
7.710726000;1.054e+00;7.776e-01;1.100e-02;7.381e-01;1.044e-02;1.054e+00;1.054e+00;6.999e-01;9.897e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.324e-01;-9.216e-02;5.000e+01
7.716726000;1.054e+00;7.775e-01;1.102e-02;7.379e-01;1.046e-02;1.054e+00;1.054e+00;6.998e-01;9.920e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.322e-01;-9.216e-02;5.000e+01
7.722726000;1.054e+00;7.774e-01;1.105e-02;7.378e-01;1.049e-02;1.054e+00;1.054e+00;6.996e-01;9.943e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.321e-01;-9.214e-02;5.000e+01
7.732726000;1.054e+00;7.771e-01;1.109e-02;7.376e-01;1.053e-02;1.054e+00;1.054e+00;6.994e-01;9.981e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.319e-01;-9.213e-02;5.000e+01
7.733726000;1.054e+00;7.771e-01;1.109e-02;7.375e-01;1.053e-02;1.054e+00;1.054e+00;6.994e-01;9.985e-03;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.318e-01;-9.212e-02;5.000e+01
7.739726000;1.054e+00;7.770e-01;1.112e-02;7.374e-01;1.055e-02;1.054e+00;1.054e+00;6.993e-01;1.001e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.317e-01;-9.212e-02;5.000e+01
7.740726000;1.054e+00;7.769e-01;1.112e-02;7.374e-01;1.056e-02;1.054e+00;1.054e+00;6.993e-01;1.001e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.317e-01;-9.211e-02;5.000e+01
7.762726000;1.054e+00;7.764e-01;1.122e-02;7.368e-01;1.065e-02;1.054e+00;1.054e+00;6.988e-01;1.010e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.311e-01;-9.208e-02;5.000e+01
7.768726000;1.054e+00;7.763e-01;1.124e-02;7.367e-01;1.067e-02;1.054e+00;1.054e+00;6.987e-01;1.012e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.310e-01;-9.206e-02;5.000e+01
7.780726000;1.054e+00;7.760e-01;1.129e-02;7.364e-01;1.072e-02;1.054e+00;1.054e+00;6.984e-01;1.016e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.307e-01;-9.205e-02;5.000e+01
7.786726000;1.054e+00;7.759e-01;1.132e-02;7.362e-01;1.074e-02;1.054e+00;1.054e+00;6.983e-01;1.019e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.305e-01;-9.203e-02;5.000e+01
7.791726000;1.054e+00;7.758e-01;1.134e-02;7.361e-01;1.076e-02;1.054e+00;1.054e+00;6.982e-01;1.021e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.304e-01;-9.203e-02;5.000e+01
7.795726000;1.054e+00;7.757e-01;1.136e-02;7.360e-01;1.078e-02;1.054e+00;1.054e+00;6.981e-01;1.022e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.303e-01;-9.202e-02;5.000e+01
7.797726000;1.054e+00;7.756e-01;1.136e-02;7.360e-01;1.078e-02;1.054e+00;1.054e+00;6.981e-01;1.023e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.303e-01;-9.202e-02;5.000e+01
7.798726000;1.054e+00;7.756e-01;1.137e-02;7.360e-01;1.079e-02;1.055e+00;1.054e+00;6.980e-01;1.023e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.303e-01;-9.201e-02;5.000e+01
7.807726000;1.054e+00;7.754e-01;1.141e-02;7.357e-01;1.082e-02;1.055e+00;1.054e+00;6.979e-01;1.026e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.300e-01;-9.200e-02;5.000e+01
7.809726000;1.054e+00;7.754e-01;1.141e-02;7.357e-01;1.083e-02;1.055e+00;1.054e+00;6.978e-01;1.027e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.300e-01;-9.200e-02;5.000e+01
7.810726000;1.054e+00;7.753e-01;1.142e-02;7.357e-01;1.083e-02;1.055e+00;1.054e+00;6.978e-01;1.028e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.300e-01;-9.199e-02;5.000e+01
7.821726000;1.054e+00;7.751e-01;1.146e-02;7.354e-01;1.088e-02;1.055e+00;1.054e+00;6.976e-01;1.032e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.297e-01;-9.198e-02;5.000e+01
7.822726000;1.054e+00;7.751e-01;1.147e-02;7.354e-01;1.088e-02;1.055e+00;1.054e+00;6.976e-01;1.032e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.297e-01;-9.197e-02;5.000e+01
7.828726000;1.054e+00;7.749e-01;1.149e-02;7.352e-01;1.090e-02;1.055e+00;1.054e+00;6.974e-01;1.034e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.296e-01;-9.197e-02;5.000e+01
7.834726000;1.054e+00;7.748e-01;1.152e-02;7.351e-01;1.093e-02;1.055e+00;1.054e+00;6.973e-01;1.036e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.294e-01;-9.195e-02;5.000e+01
7.846726000;1.054e+00;7.745e-01;1.156e-02;7.348e-01;1.097e-02;1.055e+00;1.054e+00;6.971e-01;1.041e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.291e-01;-9.194e-02;5.000e+01
7.847726000;1.054e+00;7.745e-01;1.157e-02;7.348e-01;1.098e-02;1.055e+00;1.054e+00;6.971e-01;1.041e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.291e-01;-9.193e-02;5.000e+01
7.858726000;1.054e+00;7.743e-01;1.161e-02;7.345e-01;1.102e-02;1.055e+00;1.054e+00;6.968e-01;1.045e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.289e-01;-9.192e-02;5.000e+01
7.859726000;1.054e+00;7.743e-01;1.162e-02;7.345e-01;1.102e-02;1.055e+00;1.054e+00;6.968e-01;1.046e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.288e-01;-9.191e-02;5.000e+01
7.865726000;1.054e+00;7.741e-01;1.164e-02;7.344e-01;1.104e-02;1.055e+00;1.054e+00;6.967e-01;1.048e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.287e-01;-9.191e-02;5.000e+01
7.866726000;1.054e+00;7.741e-01;1.164e-02;7.344e-01;1.105e-02;1.055e+00;1.054e+00;6.967e-01;1.048e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.287e-01;-9.190e-02;5.000e+01
7.883726000;1.054e+00;7.737e-01;1.171e-02;7.340e-01;1.111e-02;1.055e+00;1.054e+00;6.964e-01;1.054e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.283e-01;-9.188e-02;5.000e+01
7.884726000;1.054e+00;7.737e-01;1.172e-02;7.340e-01;1.111e-02;1.055e+00;1.054e+00;6.963e-01;1.054e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.283e-01;-9.187e-02;5.000e+01
7.891726000;1.054e+00;7.736e-01;1.174e-02;7.338e-01;1.114e-02;1.055e+00;1.054e+00;6.962e-01;1.057e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.281e-01;-9.187e-02;5.000e+01
7.892726000;1.054e+00;7.735e-01;1.175e-02;7.338e-01;1.114e-02;1.055e+00;1.054e+00;6.962e-01;1.057e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.281e-01;-9.186e-02;5.000e+01
7.903726000;1.054e+00;7.733e-01;1.179e-02;7.335e-01;1.118e-02;1.055e+00;1.054e+00;6.960e-01;1.061e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.278e-01;-9.185e-02;5.000e+01
7.904726000;1.054e+00;7.733e-01;1.179e-02;7.335e-01;1.119e-02;1.055e+00;1.054e+00;6.960e-01;1.061e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.278e-01;-9.184e-02;5.000e+01
7.917726000;1.054e+00;7.730e-01;1.184e-02;7.332e-01;1.123e-02;1.055e+00;1.054e+00;6.957e-01;1.066e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.275e-01;-9.183e-02;5.000e+01
7.918726000;1.054e+00;7.730e-01;1.185e-02;7.332e-01;1.124e-02;1.055e+00;1.054e+00;6.957e-01;1.066e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.275e-01;-9.182e-02;5.000e+01
7.930726000;1.054e+00;7.727e-01;1.189e-02;7.329e-01;1.128e-02;1.055e+00;1.054e+00;6.955e-01;1.070e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.272e-01;-9.181e-02;5.000e+01
7.937726000;1.054e+00;7.726e-01;1.192e-02;7.328e-01;1.131e-02;1.055e+00;1.054e+00;6.953e-01;1.073e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.271e-01;-9.180e-02;5.000e+01
7.938726000;1.054e+00;7.726e-01;1.192e-02;7.328e-01;1.131e-02;1.055e+00;1.054e+00;6.953e-01;1.073e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.271e-01;-9.179e-02;5.000e+01
7.944726000;1.054e+00;7.725e-01;1.195e-02;7.326e-01;1.133e-02;1.055e+00;1.054e+00;6.952e-01;1.075e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.269e-01;-9.179e-02;5.000e+01
7.945726000;1.054e+00;7.724e-01;1.195e-02;7.326e-01;1.133e-02;1.055e+00;1.054e+00;6.952e-01;1.076e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.269e-01;-9.178e-02;5.000e+01
7.954726000;1.054e+00;7.722e-01;1.199e-02;7.324e-01;1.137e-02;1.055e+00;1.054e+00;6.950e-01;1.079e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.267e-01;-9.177e-02;5.000e+01
7.957726000;1.054e+00;7.722e-01;1.200e-02;7.323e-01;1.138e-02;1.055e+00;1.054e+00;6.950e-01;1.080e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.267e-01;-9.177e-02;5.000e+01
7.958726000;1.054e+00;7.722e-01;1.200e-02;7.323e-01;1.138e-02;1.055e+00;1.054e+00;6.949e-01;1.080e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.266e-01;-9.176e-02;5.000e+01
7.965726000;1.054e+00;7.720e-01;1.203e-02;7.322e-01;1.141e-02;1.055e+00;1.054e+00;6.948e-01;1.082e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.265e-01;-9.176e-02;5.000e+01
7.966726000;1.054e+00;7.720e-01;1.203e-02;7.322e-01;1.141e-02;1.055e+00;1.054e+00;6.948e-01;1.083e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.265e-01;-9.175e-02;5.000e+01
7.971726000;1.054e+00;7.719e-01;1.205e-02;7.320e-01;1.143e-02;1.055e+00;1.054e+00;6.947e-01;1.085e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.264e-01;-9.175e-02;5.000e+01
7.972726000;1.054e+00;7.719e-01;1.205e-02;7.320e-01;1.143e-02;1.055e+00;1.054e+00;6.947e-01;1.085e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.263e-01;-9.174e-02;5.000e+01
7.978726000;1.054e+00;7.718e-01;1.208e-02;7.319e-01;1.145e-02;1.055e+00;1.054e+00;6.946e-01;1.087e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.262e-01;-9.174e-02;5.000e+01
7.979726000;1.054e+00;7.717e-01;1.208e-02;7.319e-01;1.146e-02;1.055e+00;1.054e+00;6.946e-01;1.087e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.262e-01;-9.173e-02;5.000e+01
7.990726000;1.054e+00;7.715e-01;1.212e-02;7.316e-01;1.149e-02;1.055e+00;1.054e+00;6.944e-01;1.091e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.260e-01;-9.172e-02;5.000e+01
7.991726000;1.055e+00;7.715e-01;1.212e-02;7.316e-01;1.150e-02;1.055e+00;1.055e+00;6.943e-01;1.091e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.259e-01;-9.172e-02;5.000e+01
7.993726000;1.055e+00;7.715e-01;1.213e-02;7.316e-01;1.151e-02;1.055e+00;1.055e+00;6.943e-01;1.092e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.259e-01;-9.172e-02;5.000e+01
7.994726000;1.055e+00;7.714e-01;1.214e-02;7.316e-01;1.151e-02;1.055e+00;1.055e+00;6.943e-01;1.092e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.259e-01;-9.171e-02;5.000e+01
8.006726000;1.055e+00;7.712e-01;1.218e-02;7.313e-01;1.155e-02;1.055e+00;1.055e+00;6.941e-01;1.096e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.256e-01;-9.170e-02;5.000e+01
8.007726000;1.055e+00;7.712e-01;1.218e-02;7.313e-01;1.155e-02;1.055e+00;1.055e+00;6.941e-01;1.097e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.256e-01;-9.169e-02;5.000e+01
8.014726000;1.055e+00;7.710e-01;1.221e-02;7.311e-01;1.158e-02;1.055e+00;1.055e+00;6.939e-01;1.099e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.255e-01;-9.169e-02;5.000e+01
8.015726000;1.055e+00;7.710e-01;1.221e-02;7.311e-01;1.158e-02;1.055e+00;1.055e+00;6.939e-01;1.099e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.254e-01;-9.168e-02;5.000e+01
8.028726000;1.055e+00;7.708e-01;1.226e-02;7.308e-01;1.163e-02;1.055e+00;1.055e+00;6.937e-01;1.104e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.252e-01;-9.167e-02;5.000e+01
8.029726000;1.055e+00;7.707e-01;1.227e-02;7.308e-01;1.163e-02;1.055e+00;1.055e+00;6.937e-01;1.104e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.251e-01;-9.166e-02;5.000e+01
8.036726000;1.055e+00;7.706e-01;1.229e-02;7.307e-01;1.166e-02;1.055e+00;1.055e+00;6.935e-01;1.106e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.250e-01;-9.166e-02;5.000e+01
8.037726000;1.055e+00;7.706e-01;1.230e-02;7.306e-01;1.166e-02;1.055e+00;1.055e+00;6.935e-01;1.107e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.250e-01;-9.165e-02;5.000e+01
8.057726000;1.055e+00;7.702e-01;1.237e-02;7.302e-01;1.173e-02;1.055e+00;1.055e+00;6.932e-01;1.113e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.245e-01;-9.163e-02;5.000e+01
8.058726000;1.055e+00;7.701e-01;1.237e-02;7.302e-01;1.173e-02;1.055e+00;1.055e+00;6.931e-01;1.114e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.245e-01;-9.162e-02;5.000e+01
8.073726000;1.055e+00;7.698e-01;1.243e-02;7.299e-01;1.179e-02;1.055e+00;1.055e+00;6.929e-01;1.119e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.242e-01;-9.161e-02;5.000e+01
8.074726000;1.055e+00;7.698e-01;1.243e-02;7.299e-01;1.179e-02;1.055e+00;1.055e+00;6.928e-01;1.119e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.242e-01;-9.160e-02;5.000e+01
8.086726000;1.055e+00;7.696e-01;1.248e-02;7.296e-01;1.183e-02;1.055e+00;1.055e+00;6.926e-01;1.123e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.239e-01;-9.159e-02;5.000e+01
8.087726000;1.055e+00;7.696e-01;1.248e-02;7.296e-01;1.183e-02;1.055e+00;1.055e+00;6.926e-01;1.124e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.239e-01;-9.158e-02;5.000e+01
8.095726000;1.055e+00;7.694e-01;1.251e-02;7.294e-01;1.186e-02;1.055e+00;1.055e+00;6.925e-01;1.126e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.237e-01;-9.158e-02;5.000e+01
8.096726000;1.055e+00;7.694e-01;1.252e-02;7.294e-01;1.187e-02;1.055e+00;1.055e+00;6.924e-01;1.127e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.237e-01;-9.157e-02;5.000e+01
8.101726000;1.055e+00;7.693e-01;1.254e-02;7.293e-01;1.188e-02;1.055e+00;1.055e+00;6.924e-01;1.128e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.236e-01;-9.157e-02;5.000e+01
8.102726000;1.055e+00;7.693e-01;1.254e-02;7.293e-01;1.189e-02;1.055e+00;1.055e+00;6.923e-01;1.129e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.236e-01;-9.156e-02;5.000e+01
8.109726000;1.055e+00;7.691e-01;1.257e-02;7.291e-01;1.191e-02;1.055e+00;1.055e+00;6.922e-01;1.131e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.235e-01;-9.156e-02;5.000e+01
8.110726000;1.055e+00;7.691e-01;1.257e-02;7.291e-01;1.192e-02;1.056e+00;1.055e+00;6.922e-01;1.131e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.234e-01;-9.155e-02;5.000e+01
8.117726000;1.055e+00;7.690e-01;1.260e-02;7.290e-01;1.194e-02;1.056e+00;1.055e+00;6.921e-01;1.134e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.233e-01;-9.155e-02;5.000e+01
8.118726000;1.055e+00;7.689e-01;1.260e-02;7.289e-01;1.194e-02;1.056e+00;1.055e+00;6.920e-01;1.134e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.233e-01;-9.154e-02;5.000e+01
8.138726000;1.055e+00;7.685e-01;1.268e-02;7.285e-01;1.202e-02;1.056e+00;1.055e+00;6.917e-01;1.141e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.228e-01;-9.152e-02;5.000e+01
8.139726000;1.055e+00;7.685e-01;1.268e-02;7.285e-01;1.202e-02;1.056e+00;1.055e+00;6.917e-01;1.141e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.228e-01;-9.151e-02;5.000e+01
8.146726000;1.055e+00;7.684e-01;1.271e-02;7.283e-01;1.204e-02;1.056e+00;1.055e+00;6.915e-01;1.144e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.227e-01;-9.151e-02;5.000e+01
8.147726000;1.055e+00;7.683e-01;1.271e-02;7.283e-01;1.205e-02;1.056e+00;1.055e+00;6.915e-01;1.144e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.226e-01;-9.150e-02;5.000e+01
8.160726000;1.055e+00;7.681e-01;1.276e-02;7.280e-01;1.210e-02;1.056e+00;1.055e+00;6.913e-01;1.149e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.224e-01;-9.149e-02;5.000e+01
8.161726000;1.055e+00;7.681e-01;1.276e-02;7.280e-01;1.210e-02;1.056e+00;1.055e+00;6.913e-01;1.149e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.223e-01;-9.148e-02;5.000e+01
8.168726000;1.055e+00;7.679e-01;1.279e-02;7.279e-01;1.212e-02;1.056e+00;1.055e+00;6.911e-01;1.151e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.222e-01;-9.148e-02;5.000e+01
8.169726000;1.055e+00;7.679e-01;1.280e-02;7.278e-01;1.213e-02;1.056e+00;1.055e+00;6.911e-01;1.152e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.222e-01;-9.147e-02;5.000e+01
8.189726000;1.055e+00;7.675e-01;1.287e-02;7.274e-01;1.220e-02;1.056e+00;1.055e+00;6.907e-01;1.158e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.217e-01;-9.145e-02;5.000e+01
8.190726000;1.055e+00;7.675e-01;1.288e-02;7.274e-01;1.220e-02;1.056e+00;1.055e+00;6.907e-01;1.159e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.217e-01;-9.144e-02;5.000e+01
8.197726000;1.055e+00;7.673e-01;1.290e-02;7.272e-01;1.223e-02;1.056e+00;1.055e+00;6.906e-01;1.161e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.216e-01;-9.144e-02;5.000e+01
8.198726000;1.055e+00;7.673e-01;1.291e-02;7.272e-01;1.223e-02;1.056e+00;1.055e+00;6.906e-01;1.162e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.215e-01;-9.143e-02;5.000e+01
8.211726000;1.055e+00;7.670e-01;1.296e-02;7.269e-01;1.228e-02;1.056e+00;1.055e+00;6.903e-01;1.166e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.213e-01;-9.142e-02;5.000e+01
8.212726000;1.055e+00;7.670e-01;1.296e-02;7.269e-01;1.228e-02;1.056e+00;1.055e+00;6.903e-01;1.167e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.212e-01;-9.141e-02;5.000e+01
8.219726000;1.055e+00;7.669e-01;1.299e-02;7.267e-01;1.231e-02;1.056e+00;1.055e+00;6.902e-01;1.169e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.211e-01;-9.141e-02;5.000e+01
8.220726000;1.055e+00;7.668e-01;1.299e-02;7.267e-01;1.231e-02;1.056e+00;1.055e+00;6.902e-01;1.169e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.211e-01;-9.140e-02;5.000e+01
8.240726000;1.055e+00;7.664e-01;1.307e-02;7.263e-01;1.239e-02;1.056e+00;1.055e+00;6.898e-01;1.176e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.206e-01;-9.138e-02;5.000e+01
8.241726000;1.055e+00;7.664e-01;1.307e-02;7.263e-01;1.239e-02;1.056e+00;1.055e+00;6.898e-01;1.177e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.206e-01;-9.137e-02;5.000e+01
8.248726000;1.055e+00;7.663e-01;1.310e-02;7.261e-01;1.242e-02;1.056e+00;1.055e+00;6.896e-01;1.179e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.205e-01;-9.137e-02;5.000e+01
8.249726000;1.055e+00;7.662e-01;1.311e-02;7.261e-01;1.242e-02;1.056e+00;1.055e+00;6.896e-01;1.179e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.204e-01;-9.136e-02;5.000e+01
8.269726000;1.055e+00;7.658e-01;1.318e-02;7.257e-01;1.249e-02;1.056e+00;1.055e+00;6.892e-01;1.187e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.200e-01;-9.134e-02;5.000e+01
8.270726000;1.055e+00;7.658e-01;1.319e-02;7.256e-01;1.250e-02;1.056e+00;1.055e+00;6.892e-01;1.187e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.200e-01;-9.133e-02;5.000e+01
8.277726000;1.055e+00;7.657e-01;1.322e-02;7.255e-01;1.252e-02;1.056e+00;1.055e+00;6.891e-01;1.189e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.198e-01;-9.133e-02;5.000e+01
8.278726000;1.055e+00;7.656e-01;1.322e-02;7.255e-01;1.253e-02;1.056e+00;1.055e+00;6.891e-01;1.190e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.198e-01;-9.132e-02;5.000e+01
8.299726000;1.055e+00;7.652e-01;1.330e-02;7.250e-01;1.260e-02;1.056e+00;1.055e+00;6.887e-01;1.197e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.193e-01;-9.130e-02;5.000e+01
8.300726000;1.055e+00;7.652e-01;1.330e-02;7.250e-01;1.261e-02;1.056e+00;1.055e+00;6.887e-01;1.197e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.193e-01;-9.129e-02;5.000e+01
8.307726000;1.055e+00;7.650e-01;1.333e-02;7.248e-01;1.263e-02;1.056e+00;1.055e+00;6.885e-01;1.200e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.192e-01;-9.129e-02;5.000e+01
8.308726000;1.055e+00;7.650e-01;1.334e-02;7.248e-01;1.263e-02;1.056e+00;1.055e+00;6.885e-01;1.200e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.191e-01;-9.128e-02;5.000e+01
8.313726000;1.055e+00;7.649e-01;1.336e-02;7.247e-01;1.265e-02;1.056e+00;1.055e+00;6.884e-01;1.202e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.190e-01;-9.128e-02;5.000e+01
8.314726000;1.055e+00;7.649e-01;1.336e-02;7.247e-01;1.266e-02;1.056e+00;1.055e+00;6.884e-01;1.202e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.190e-01;-9.127e-02;5.000e+01
8.316726000;1.055e+00;7.648e-01;1.337e-02;7.246e-01;1.266e-02;1.056e+00;1.055e+00;6.884e-01;1.203e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.190e-01;-9.127e-02;5.000e+01
8.317726000;1.056e+00;7.648e-01;1.337e-02;7.246e-01;1.267e-02;1.056e+00;1.056e+00;6.883e-01;1.203e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.189e-01;-9.127e-02;5.000e+01
8.337726000;1.056e+00;7.644e-01;1.345e-02;7.242e-01;1.274e-02;1.056e+00;1.056e+00;6.880e-01;1.210e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.185e-01;-9.125e-02;5.000e+01
8.338726000;1.056e+00;7.644e-01;1.345e-02;7.241e-01;1.274e-02;1.056e+00;1.056e+00;6.879e-01;1.211e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.185e-01;-9.124e-02;5.000e+01
8.343726000;1.056e+00;7.643e-01;1.347e-02;7.240e-01;1.276e-02;1.056e+00;1.056e+00;6.879e-01;1.212e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.184e-01;-9.124e-02;5.000e+01
8.344726000;1.056e+00;7.643e-01;1.348e-02;7.240e-01;1.277e-02;1.056e+00;1.056e+00;6.878e-01;1.213e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.184e-01;-9.123e-02;5.000e+01
8.352726000;1.056e+00;7.641e-01;1.351e-02;7.238e-01;1.279e-02;1.056e+00;1.056e+00;6.877e-01;1.215e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.182e-01;-9.123e-02;5.000e+01
8.353726000;1.056e+00;7.641e-01;1.351e-02;7.238e-01;1.280e-02;1.056e+00;1.056e+00;6.877e-01;1.216e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.182e-01;-9.122e-02;5.000e+01
8.359726000;1.056e+00;7.640e-01;1.353e-02;7.237e-01;1.282e-02;1.056e+00;1.056e+00;6.876e-01;1.218e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.180e-01;-9.122e-02;5.000e+01
8.360726000;1.056e+00;7.639e-01;1.354e-02;7.237e-01;1.282e-02;1.056e+00;1.056e+00;6.875e-01;1.218e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.180e-01;-9.121e-02;5.000e+01
8.366726000;1.056e+00;7.638e-01;1.356e-02;7.235e-01;1.284e-02;1.056e+00;1.056e+00;6.874e-01;1.220e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.179e-01;-9.121e-02;5.000e+01
8.367726000;1.056e+00;7.638e-01;1.356e-02;7.235e-01;1.285e-02;1.056e+00;1.056e+00;6.874e-01;1.221e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.179e-01;-9.120e-02;5.000e+01
8.390726000;1.056e+00;7.633e-01;1.365e-02;7.230e-01;1.293e-02;1.056e+00;1.056e+00;6.870e-01;1.229e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.174e-01;-9.118e-02;5.000e+01
8.391726000;1.056e+00;7.633e-01;1.365e-02;7.230e-01;1.293e-02;1.056e+00;1.056e+00;6.870e-01;1.229e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.174e-01;-9.117e-02;5.000e+01
8.397726000;1.056e+00;7.632e-01;1.368e-02;7.229e-01;1.295e-02;1.056e+00;1.056e+00;6.869e-01;1.231e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.172e-01;-9.117e-02;5.000e+01
8.398726000;1.056e+00;7.632e-01;1.368e-02;7.229e-01;1.296e-02;1.056e+00;1.056e+00;6.868e-01;1.231e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.172e-01;-9.116e-02;5.000e+01
8.405726000;1.056e+00;7.630e-01;1.371e-02;7.227e-01;1.298e-02;1.056e+00;1.056e+00;6.867e-01;1.234e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.171e-01;-9.116e-02;5.000e+01
8.406726000;1.056e+00;7.630e-01;1.371e-02;7.227e-01;1.299e-02;1.056e+00;1.056e+00;6.867e-01;1.234e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.170e-01;-9.115e-02;5.000e+01
8.414726000;1.056e+00;7.628e-01;1.374e-02;7.225e-01;1.301e-02;1.056e+00;1.056e+00;6.866e-01;1.237e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.169e-01;-9.115e-02;5.000e+01
8.415726000;1.056e+00;7.628e-01;1.374e-02;7.225e-01;1.302e-02;1.056e+00;1.056e+00;6.865e-01;1.237e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.169e-01;-9.114e-02;5.000e+01
8.421726000;1.056e+00;7.627e-01;1.377e-02;7.224e-01;1.304e-02;1.056e+00;1.056e+00;6.864e-01;1.239e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.167e-01;-9.114e-02;5.000e+01
8.422726000;1.056e+00;7.627e-01;1.377e-02;7.224e-01;1.304e-02;1.056e+00;1.056e+00;6.864e-01;1.239e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.167e-01;-9.113e-02;5.000e+01
8.428726000;1.056e+00;7.626e-01;1.379e-02;7.222e-01;1.306e-02;1.056e+00;1.056e+00;6.863e-01;1.241e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.166e-01;-9.113e-02;5.000e+01
8.429726000;1.056e+00;7.626e-01;1.380e-02;7.222e-01;1.307e-02;1.057e+00;1.056e+00;6.863e-01;1.242e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.166e-01;-9.113e-02;5.000e+01
8.430726000;1.056e+00;7.625e-01;1.380e-02;7.222e-01;1.307e-02;1.057e+00;1.056e+00;6.863e-01;1.242e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.166e-01;-9.112e-02;5.000e+01
8.435726000;1.056e+00;7.624e-01;1.382e-02;7.221e-01;1.309e-02;1.057e+00;1.056e+00;6.862e-01;1.244e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.164e-01;-9.112e-02;5.000e+01
8.446726000;1.056e+00;7.622e-01;1.386e-02;7.219e-01;1.313e-02;1.057e+00;1.056e+00;6.860e-01;1.247e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.162e-01;-9.111e-02;5.000e+01
8.447726000;1.056e+00;7.622e-01;1.386e-02;7.219e-01;1.313e-02;1.057e+00;1.056e+00;6.860e-01;1.248e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.162e-01;-9.110e-02;5.000e+01
8.453726000;1.056e+00;7.621e-01;1.388e-02;7.217e-01;1.315e-02;1.057e+00;1.056e+00;6.859e-01;1.250e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.161e-01;-9.110e-02;5.000e+01
8.454726000;1.056e+00;7.621e-01;1.389e-02;7.217e-01;1.315e-02;1.057e+00;1.056e+00;6.859e-01;1.250e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.161e-01;-9.109e-02;5.000e+01
8.460726000;1.056e+00;7.619e-01;1.391e-02;7.216e-01;1.317e-02;1.057e+00;1.056e+00;6.858e-01;1.252e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.159e-01;-9.109e-02;5.000e+01
8.462726000;1.056e+00;7.619e-01;1.392e-02;7.215e-01;1.318e-02;1.057e+00;1.056e+00;6.857e-01;1.253e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.159e-01;-9.109e-02;5.000e+01
8.466726000;1.056e+00;7.618e-01;1.393e-02;7.215e-01;1.319e-02;1.057e+00;1.056e+00;6.856e-01;1.254e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.158e-01;-9.108e-02;5.000e+01
8.471726000;1.056e+00;7.617e-01;1.395e-02;7.214e-01;1.321e-02;1.057e+00;1.056e+00;6.856e-01;1.256e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.157e-01;-9.108e-02;5.000e+01
8.472726000;1.056e+00;7.617e-01;1.395e-02;7.213e-01;1.321e-02;1.057e+00;1.056e+00;6.855e-01;1.256e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.157e-01;-9.107e-02;5.000e+01
8.478726000;1.056e+00;7.616e-01;1.398e-02;7.212e-01;1.323e-02;1.057e+00;1.056e+00;6.854e-01;1.258e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.156e-01;-9.107e-02;5.000e+01
