time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;NetworkFrequencyPu
8.479726000;1.056e+00;7.616e-01;1.398e-02;7.212e-01;1.324e-02;1.057e+00;1.056e+00;6.854e-01;1.258e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.156e-01;-9.106e-02;5.000e+01
8.480726000;1.056e+00;7.616e-01;1.398e-02;7.212e-01;1.324e-02;1.057e+00;1.056e+00;6.854e-01;1.259e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.155e-01;-9.106e-02;5.000e+01
8.481726000;1.056e+00;7.615e-01;1.399e-02;7.212e-01;1.325e-02;1.057e+00;1.056e+00;6.854e-01;1.259e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.155e-01;-9.106e-02;5.000e+01
8.500726000;1.056e+00;7.612e-01;1.406e-02;7.208e-01;1.331e-02;1.057e+00;1.056e+00;6.851e-01;1.265e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.151e-01;-9.104e-02;5.000e+01
8.505726000;1.056e+00;7.611e-01;1.407e-02;7.207e-01;1.333e-02;1.057e+00;1.056e+00;6.850e-01;1.267e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.150e-01;-9.104e-02;5.000e+01
8.506726000;1.056e+00;7.611e-01;1.408e-02;7.207e-01;1.333e-02;1.057e+00;1.056e+00;6.850e-01;1.267e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.150e-01;-9.103e-02;5.000e+01
8.531726000;1.056e+00;7.606e-01;1.417e-02;7.202e-01;1.341e-02;1.057e+00;1.056e+00;6.845e-01;1.275e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.145e-01;-9.101e-02;5.000e+01
8.532726000;1.056e+00;7.606e-01;1.417e-02;7.202e-01;1.342e-02;1.057e+00;1.056e+00;6.845e-01;1.275e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.145e-01;-9.100e-02;5.000e+01
8.540726000;1.056e+00;7.604e-01;1.420e-02;7.200e-01;1.344e-02;1.057e+00;1.056e+00;6.844e-01;1.278e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.144e-01;-9.100e-02;5.000e+01
8.541726000;1.056e+00;7.604e-01;1.420e-02;7.200e-01;1.345e-02;1.057e+00;1.056e+00;6.844e-01;1.278e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.143e-01;-9.099e-02;5.000e+01
8.548726000;1.056e+00;7.603e-01;1.423e-02;7.198e-01;1.347e-02;1.057e+00;1.056e+00;6.843e-01;1.280e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.142e-01;-9.099e-02;5.000e+01
8.549726000;1.056e+00;7.603e-01;1.423e-02;7.198e-01;1.347e-02;1.057e+00;1.056e+00;6.842e-01;1.281e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.142e-01;-9.098e-02;5.000e+01
8.568726000;1.056e+00;7.599e-01;1.430e-02;7.195e-01;1.354e-02;1.057e+00;1.056e+00;6.839e-01;1.287e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.138e-01;-9.097e-02;5.000e+01
8.569726000;1.056e+00;7.599e-01;1.430e-02;7.194e-01;1.354e-02;1.057e+00;1.056e+00;6.839e-01;1.287e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.138e-01;-9.096e-02;5.000e+01
8.576726000;1.056e+00;7.598e-01;1.432e-02;7.193e-01;1.356e-02;1.057e+00;1.056e+00;6.838e-01;1.289e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.137e-01;-9.096e-02;5.000e+01
8.577726000;1.056e+00;7.597e-01;1.433e-02;7.193e-01;1.357e-02;1.057e+00;1.056e+00;6.838e-01;1.290e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.136e-01;-9.095e-02;5.000e+01
8.585726000;1.056e+00;7.596e-01;1.436e-02;7.191e-01;1.359e-02;1.057e+00;1.056e+00;6.836e-01;1.292e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.135e-01;-9.095e-02;5.000e+01
8.586726000;1.056e+00;7.596e-01;1.436e-02;7.191e-01;1.359e-02;1.057e+00;1.056e+00;6.836e-01;1.292e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.135e-01;-9.094e-02;5.000e+01
8.605726000;1.056e+00;7.592e-01;1.443e-02;7.187e-01;1.366e-02;1.057e+00;1.056e+00;6.833e-01;1.298e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.131e-01;-9.093e-02;5.000e+01
8.606726000;1.056e+00;7.592e-01;1.443e-02;7.187e-01;1.366e-02;1.057e+00;1.056e+00;6.833e-01;1.299e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.131e-01;-9.092e-02;5.000e+01
8.613726000;1.056e+00;7.591e-01;1.446e-02;7.186e-01;1.368e-02;1.057e+00;1.056e+00;6.832e-01;1.301e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.129e-01;-9.092e-02;5.000e+01
8.614726000;1.056e+00;7.591e-01;1.446e-02;7.186e-01;1.369e-02;1.057e+00;1.056e+00;6.832e-01;1.301e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.129e-01;-9.091e-02;5.000e+01
8.622726000;1.056e+00;7.589e-01;1.449e-02;7.184e-01;1.371e-02;1.057e+00;1.056e+00;6.830e-01;1.304e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.128e-01;-9.091e-02;5.000e+01
8.623726000;1.056e+00;7.589e-01;1.449e-02;7.184e-01;1.372e-02;1.057e+00;1.056e+00;6.830e-01;1.304e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.128e-01;-9.090e-02;5.000e+01
8.633726000;1.056e+00;7.587e-01;1.453e-02;7.182e-01;1.375e-02;1.057e+00;1.056e+00;6.828e-01;1.307e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.126e-01;-9.090e-02;5.000e+01
8.634726000;1.056e+00;7.587e-01;1.453e-02;7.182e-01;1.375e-02;1.057e+00;1.056e+00;6.828e-01;1.308e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.125e-01;-9.089e-02;5.000e+01
8.641726000;1.056e+00;7.586e-01;1.455e-02;7.181e-01;1.378e-02;1.057e+00;1.056e+00;6.827e-01;1.310e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.124e-01;-9.089e-02;5.000e+01
8.642726000;1.056e+00;7.586e-01;1.456e-02;7.180e-01;1.378e-02;1.057e+00;1.056e+00;6.827e-01;1.310e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.124e-01;-9.088e-02;5.000e+01
8.665726000;1.056e+00;7.581e-01;1.464e-02;7.176e-01;1.386e-02;1.057e+00;1.056e+00;6.823e-01;1.317e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.119e-01;-9.086e-02;5.000e+01
8.666726000;1.057e+00;7.581e-01;1.464e-02;7.176e-01;1.386e-02;1.057e+00;1.057e+00;6.823e-01;1.318e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.119e-01;-9.086e-02;5.000e+01
8.671726000;1.057e+00;7.580e-01;1.466e-02;7.175e-01;1.388e-02;1.057e+00;1.057e+00;6.822e-01;1.319e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.118e-01;-9.086e-02;5.000e+01
8.672726000;1.057e+00;7.580e-01;1.466e-02;7.175e-01;1.388e-02;1.057e+00;1.057e+00;6.822e-01;1.320e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.118e-01;-9.085e-02;5.000e+01
8.679726000;1.057e+00;7.579e-01;1.469e-02;7.173e-01;1.390e-02;1.057e+00;1.057e+00;6.821e-01;1.322e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.117e-01;-9.085e-02;5.000e+01
8.680726000;1.057e+00;7.579e-01;1.469e-02;7.173e-01;1.391e-02;1.057e+00;1.057e+00;6.821e-01;1.322e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.117e-01;-9.084e-02;5.000e+01
8.709726000;1.057e+00;7.573e-01;1.480e-02;7.167e-01;1.400e-02;1.057e+00;1.057e+00;6.816e-01;1.332e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.111e-01;-9.082e-02;5.000e+01
8.710726000;1.057e+00;7.573e-01;1.480e-02;7.167e-01;1.401e-02;1.057e+00;1.057e+00;6.816e-01;1.332e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.111e-01;-9.081e-02;5.000e+01
8.728726000;1.057e+00;7.570e-01;1.486e-02;7.164e-01;1.407e-02;1.057e+00;1.057e+00;6.813e-01;1.338e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.107e-01;-9.080e-02;5.000e+01
8.729726000;1.057e+00;7.569e-01;1.487e-02;7.163e-01;1.407e-02;1.057e+00;1.057e+00;6.813e-01;1.338e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.107e-01;-9.079e-02;5.000e+01
8.738726000;1.057e+00;7.568e-01;1.490e-02;7.162e-01;1.410e-02;1.057e+00;1.057e+00;6.811e-01;1.341e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.105e-01;-9.079e-02;5.000e+01
8.739726000;1.057e+00;7.568e-01;1.490e-02;7.162e-01;1.410e-02;1.057e+00;1.057e+00;6.811e-01;1.341e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.105e-01;-9.078e-02;5.000e+01
8.746726000;1.057e+00;7.566e-01;1.493e-02;7.160e-01;1.413e-02;1.057e+00;1.057e+00;6.810e-01;1.344e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.104e-01;-9.078e-02;5.000e+01
8.747726000;1.057e+00;7.566e-01;1.493e-02;7.160e-01;1.413e-02;1.057e+00;1.057e+00;6.810e-01;1.344e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.104e-01;-9.077e-02;5.000e+01
8.756726000;1.057e+00;7.564e-01;1.496e-02;7.158e-01;1.416e-02;1.057e+00;1.057e+00;6.808e-01;1.347e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.102e-01;-9.077e-02;5.000e+01
8.757726000;1.057e+00;7.564e-01;1.497e-02;7.158e-01;1.416e-02;1.057e+00;1.057e+00;6.808e-01;1.347e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.102e-01;-9.076e-02;5.000e+01
8.777726000;1.057e+00;7.561e-01;1.504e-02;7.154e-01;1.423e-02;1.057e+00;1.057e+00;6.804e-01;1.354e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.098e-01;-9.074e-02;5.000e+01
8.778726000;1.057e+00;7.560e-01;1.504e-02;7.154e-01;1.423e-02;1.058e+00;1.057e+00;6.804e-01;1.354e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.098e-01;-9.074e-02;5.000e+01
8.785726000;1.057e+00;7.559e-01;1.507e-02;7.153e-01;1.426e-02;1.058e+00;1.057e+00;6.803e-01;1.356e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.096e-01;-9.074e-02;5.000e+01
8.786726000;1.057e+00;7.559e-01;1.507e-02;7.152e-01;1.426e-02;1.058e+00;1.057e+00;6.803e-01;1.357e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.096e-01;-9.073e-02;5.000e+01
8.805726000;1.057e+00;7.555e-01;1.514e-02;7.149e-01;1.433e-02;1.058e+00;1.057e+00;6.800e-01;1.363e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.092e-01;-9.072e-02;5.000e+01
8.806726000;1.057e+00;7.555e-01;1.515e-02;7.148e-01;1.433e-02;1.058e+00;1.057e+00;6.800e-01;1.363e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.092e-01;-9.071e-02;5.000e+01
8.813726000;1.057e+00;7.554e-01;1.517e-02;7.147e-01;1.435e-02;1.058e+00;1.057e+00;6.798e-01;1.365e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.091e-01;-9.071e-02;5.000e+01
8.814726000;1.057e+00;7.554e-01;1.517e-02;7.147e-01;1.436e-02;1.058e+00;1.057e+00;6.798e-01;1.366e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.090e-01;-9.070e-02;5.000e+01
8.834726000;1.057e+00;7.550e-01;1.525e-02;7.143e-01;1.442e-02;1.058e+00;1.057e+00;6.795e-01;1.372e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.087e-01;-9.069e-02;5.000e+01
8.835726000;1.057e+00;7.550e-01;1.525e-02;7.143e-01;1.443e-02;1.058e+00;1.057e+00;6.795e-01;1.372e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.086e-01;-9.068e-02;5.000e+01
8.852726000;1.057e+00;7.546e-01;1.531e-02;7.139e-01;1.449e-02;1.058e+00;1.057e+00;6.792e-01;1.378e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.083e-01;-9.067e-02;5.000e+01
8.853726000;1.057e+00;7.546e-01;1.532e-02;7.139e-01;1.449e-02;1.058e+00;1.057e+00;6.792e-01;1.378e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.083e-01;-9.066e-02;5.000e+01
8.873726000;1.057e+00;7.543e-01;1.539e-02;7.135e-01;1.456e-02;1.058e+00;1.057e+00;6.788e-01;1.385e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.079e-01;-9.065e-02;5.000e+01
8.874726000;1.057e+00;7.542e-01;1.539e-02;7.135e-01;1.456e-02;1.058e+00;1.057e+00;6.788e-01;1.385e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.079e-01;-9.064e-02;5.000e+01
8.882726000;1.057e+00;7.541e-01;1.542e-02;7.134e-01;1.459e-02;1.058e+00;1.057e+00;6.787e-01;1.388e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.077e-01;-9.064e-02;5.000e+01
8.883726000;1.057e+00;7.541e-01;1.542e-02;7.133e-01;1.459e-02;1.058e+00;1.057e+00;6.787e-01;1.388e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.077e-01;-9.063e-02;5.000e+01
8.903726000;1.057e+00;7.537e-01;1.550e-02;7.129e-01;1.466e-02;1.058e+00;1.057e+00;6.783e-01;1.395e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.073e-01;-9.062e-02;5.000e+01
8.904726000;1.057e+00;7.537e-01;1.550e-02;7.129e-01;1.466e-02;1.058e+00;1.057e+00;6.783e-01;1.395e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.073e-01;-9.061e-02;5.000e+01
8.922726000;1.057e+00;7.533e-01;1.556e-02;7.126e-01;1.472e-02;1.058e+00;1.057e+00;6.780e-01;1.401e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.069e-01;-9.060e-02;5.000e+01
8.923726000;1.057e+00;7.533e-01;1.557e-02;7.126e-01;1.473e-02;1.058e+00;1.057e+00;6.780e-01;1.401e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.069e-01;-9.059e-02;5.000e+01
8.932726000;1.057e+00;7.532e-01;1.560e-02;7.124e-01;1.476e-02;1.058e+00;1.057e+00;6.778e-01;1.404e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.068e-01;-9.059e-02;5.000e+01
8.933726000;1.057e+00;7.531e-01;1.560e-02;7.124e-01;1.476e-02;1.058e+00;1.057e+00;6.778e-01;1.404e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.067e-01;-9.058e-02;5.000e+01
8.943726000;1.057e+00;7.530e-01;1.564e-02;7.122e-01;1.479e-02;1.058e+00;1.057e+00;6.777e-01;1.408e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.065e-01;-9.058e-02;5.000e+01
8.944726000;1.057e+00;7.529e-01;1.564e-02;7.122e-01;1.479e-02;1.058e+00;1.057e+00;6.776e-01;1.408e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.065e-01;-9.057e-02;5.000e+01
8.960726000;1.057e+00;7.527e-01;1.570e-02;7.118e-01;1.485e-02;1.058e+00;1.057e+00;6.774e-01;1.413e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.062e-01;-9.056e-02;5.000e+01
8.963726000;1.057e+00;7.526e-01;1.571e-02;7.118e-01;1.486e-02;1.058e+00;1.057e+00;6.773e-01;1.414e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.062e-01;-9.056e-02;5.000e+01
8.964726000;1.057e+00;7.526e-01;1.571e-02;7.118e-01;1.486e-02;1.058e+00;1.057e+00;6.773e-01;1.414e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.061e-01;-9.055e-02;5.000e+01
8.975726000;1.057e+00;7.524e-01;1.575e-02;7.116e-01;1.490e-02;1.058e+00;1.057e+00;6.771e-01;1.418e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.059e-01;-9.055e-02;5.000e+01
8.976726000;1.057e+00;7.524e-01;1.576e-02;7.115e-01;1.490e-02;1.058e+00;1.057e+00;6.771e-01;1.418e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.059e-01;-9.054e-02;5.000e+01
8.987726000;1.057e+00;7.522e-01;1.579e-02;7.113e-01;1.494e-02;1.058e+00;1.057e+00;6.769e-01;1.422e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.057e-01;-9.053e-02;5.000e+01
8.988726000;1.057e+00;7.521e-01;1.580e-02;7.113e-01;1.494e-02;1.058e+00;1.057e+00;6.769e-01;1.422e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.057e-01;-9.053e-02;5.000e+01
8.995726000;1.057e+00;7.520e-01;1.582e-02;7.112e-01;1.496e-02;1.058e+00;1.057e+00;6.768e-01;1.424e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.056e-01;-9.053e-02;5.000e+01
8.996726000;1.057e+00;7.520e-01;1.583e-02;7.112e-01;1.497e-02;1.058e+00;1.057e+00;6.768e-01;1.424e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.055e-01;-9.052e-02;5.000e+01
9.006726000;1.057e+00;7.518e-01;1.586e-02;7.110e-01;1.500e-02;1.058e+00;1.057e+00;6.766e-01;1.427e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.054e-01;-9.052e-02;5.000e+01
9.007726000;1.057e+00;7.518e-01;1.586e-02;7.110e-01;1.500e-02;1.058e+00;1.057e+00;6.766e-01;1.428e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.053e-01;-9.051e-02;5.000e+01
9.012726000;1.057e+00;7.517e-01;1.588e-02;7.109e-01;1.502e-02;1.058e+00;1.057e+00;6.765e-01;1.429e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.053e-01;-9.051e-02;5.000e+01
9.016726000;1.057e+00;7.517e-01;1.590e-02;7.108e-01;1.503e-02;1.058e+00;1.057e+00;6.765e-01;1.431e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.052e-01;-9.051e-02;5.000e+01
9.028726000;1.057e+00;7.514e-01;1.594e-02;7.106e-01;1.507e-02;1.058e+00;1.057e+00;6.763e-01;1.434e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.050e-01;-9.050e-02;5.000e+01
9.029726000;1.058e+00;7.514e-01;1.594e-02;7.106e-01;1.507e-02;1.058e+00;1.058e+00;6.763e-01;1.435e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.049e-01;-9.050e-02;5.000e+01
9.030726000;1.058e+00;7.514e-01;1.594e-02;7.105e-01;1.508e-02;1.058e+00;1.058e+00;6.763e-01;1.435e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.049e-01;-9.049e-02;5.000e+01
9.039726000;1.058e+00;7.512e-01;1.597e-02;7.104e-01;1.511e-02;1.058e+00;1.058e+00;6.761e-01;1.438e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.048e-01;-9.049e-02;5.000e+01
9.040726000;1.058e+00;7.512e-01;1.598e-02;7.104e-01;1.511e-02;1.058e+00;1.058e+00;6.761e-01;1.438e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.047e-01;-9.048e-02;5.000e+01
9.064726000;1.058e+00;7.508e-01;1.606e-02;7.099e-01;1.519e-02;1.058e+00;1.058e+00;6.757e-01;1.445e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.043e-01;-9.047e-02;5.000e+01
9.065726000;1.058e+00;7.508e-01;1.606e-02;7.099e-01;1.519e-02;1.058e+00;1.058e+00;6.757e-01;1.446e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.043e-01;-9.046e-02;5.000e+01
9.074726000;1.058e+00;7.506e-01;1.609e-02;7.097e-01;1.522e-02;1.058e+00;1.058e+00;6.756e-01;1.448e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.041e-01;-9.046e-02;5.000e+01
9.075726000;1.058e+00;7.506e-01;1.610e-02;7.097e-01;1.522e-02;1.058e+00;1.058e+00;6.756e-01;1.449e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.041e-01;-9.045e-02;5.000e+01
9.099726000;1.058e+00;7.502e-01;1.618e-02;7.093e-01;1.530e-02;1.058e+00;1.058e+00;6.752e-01;1.456e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.037e-01;-9.044e-02;5.000e+01
9.100726000;1.058e+00;7.502e-01;1.618e-02;7.093e-01;1.530e-02;1.058e+00;1.058e+00;6.752e-01;1.456e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.037e-01;-9.043e-02;5.000e+01
9.135726000;1.058e+00;7.496e-01;1.630e-02;7.087e-01;1.541e-02;1.058e+00;1.058e+00;6.746e-01;1.467e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.030e-01;-9.041e-02;5.000e+01
9.136726000;1.058e+00;7.496e-01;1.630e-02;7.086e-01;1.541e-02;1.058e+00;1.058e+00;6.746e-01;1.467e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.030e-01;-9.040e-02;5.000e+01
9.140726000;1.058e+00;7.495e-01;1.632e-02;7.086e-01;1.543e-02;1.058e+00;1.058e+00;6.746e-01;1.469e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.030e-01;-9.040e-02;5.000e+01
9.141726000;1.058e+00;7.495e-01;1.632e-02;7.086e-01;1.543e-02;1.059e+00;1.058e+00;6.746e-01;1.469e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.029e-01;-9.040e-02;5.000e+01
9.148726000;1.058e+00;7.494e-01;1.634e-02;7.084e-01;1.545e-02;1.059e+00;1.058e+00;6.744e-01;1.471e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.028e-01;-9.040e-02;5.000e+01
9.149726000;1.058e+00;7.494e-01;1.635e-02;7.084e-01;1.545e-02;1.059e+00;1.058e+00;6.744e-01;1.471e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.028e-01;-9.039e-02;5.000e+01
9.172726000;1.058e+00;7.490e-01;1.642e-02;7.080e-01;1.552e-02;1.059e+00;1.058e+00;6.741e-01;1.478e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.024e-01;-9.038e-02;5.000e+01
9.173726000;1.058e+00;7.490e-01;1.643e-02;7.080e-01;1.553e-02;1.059e+00;1.058e+00;6.741e-01;1.478e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.024e-01;-9.037e-02;5.000e+01
9.199726000;1.058e+00;7.485e-01;1.651e-02;7.075e-01;1.561e-02;1.059e+00;1.058e+00;6.737e-01;1.486e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.019e-01;-9.036e-02;5.000e+01
9.200726000;1.058e+00;7.485e-01;1.652e-02;7.075e-01;1.561e-02;1.059e+00;1.058e+00;6.737e-01;1.487e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.019e-01;-9.035e-02;5.000e+01
9.224726000;1.058e+00;7.481e-01;1.660e-02;7.071e-01;1.569e-02;1.059e+00;1.058e+00;6.733e-01;1.494e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.015e-01;-9.034e-02;5.000e+01
9.225726000;1.058e+00;7.481e-01;1.660e-02;7.071e-01;1.569e-02;1.059e+00;1.058e+00;6.733e-01;1.494e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.015e-01;-9.033e-02;5.000e+01
9.252726000;1.058e+00;7.476e-01;1.669e-02;7.066e-01;1.578e-02;1.059e+00;1.058e+00;6.729e-01;1.502e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.010e-01;-9.032e-02;5.000e+01
9.253726000;1.058e+00;7.476e-01;1.670e-02;7.066e-01;1.578e-02;1.059e+00;1.058e+00;6.729e-01;1.503e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.010e-01;-9.031e-02;5.000e+01
9.263726000;1.058e+00;7.475e-01;1.673e-02;7.064e-01;1.581e-02;1.059e+00;1.058e+00;6.727e-01;1.506e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.008e-01;-9.031e-02;5.000e+01
9.264726000;1.058e+00;7.474e-01;1.673e-02;7.064e-01;1.581e-02;1.059e+00;1.058e+00;6.727e-01;1.506e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.008e-01;-9.030e-02;5.000e+01
9.291726000;1.058e+00;7.470e-01;1.682e-02;7.059e-01;1.590e-02;1.059e+00;1.058e+00;6.723e-01;1.514e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.003e-01;-9.029e-02;5.000e+01
9.292726000;1.058e+00;7.470e-01;1.683e-02;7.059e-01;1.590e-02;1.059e+00;1.058e+00;6.723e-01;1.515e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.003e-01;-9.028e-02;5.000e+01
9.303726000;1.058e+00;7.468e-01;1.686e-02;7.057e-01;1.594e-02;1.059e+00;1.058e+00;6.721e-01;1.518e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.001e-01;-9.028e-02;5.000e+01
9.304726000;1.058e+00;7.468e-01;1.687e-02;7.057e-01;1.594e-02;1.059e+00;1.058e+00;6.721e-01;1.518e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;7.001e-01;-9.027e-02;5.000e+01
9.316726000;1.058e+00;7.466e-01;1.691e-02;7.055e-01;1.598e-02;1.059e+00;1.058e+00;6.719e-01;1.522e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.999e-01;-9.027e-02;5.000e+01
9.317726000;1.058e+00;7.465e-01;1.691e-02;7.055e-01;1.598e-02;1.059e+00;1.058e+00;6.719e-01;1.522e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.998e-01;-9.026e-02;5.000e+01
9.345726000;1.058e+00;7.461e-01;1.701e-02;7.050e-01;1.607e-02;1.059e+00;1.058e+00;6.715e-01;1.531e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.994e-01;-9.025e-02;5.000e+01
9.346726000;1.058e+00;7.461e-01;1.701e-02;7.050e-01;1.607e-02;1.059e+00;1.058e+00;6.715e-01;1.531e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.993e-01;-9.024e-02;5.000e+01
9.370726000;1.058e+00;7.457e-01;1.709e-02;7.045e-01;1.615e-02;1.059e+00;1.058e+00;6.711e-01;1.538e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.989e-01;-9.023e-02;5.000e+01
9.371726000;1.058e+00;7.456e-01;1.710e-02;7.045e-01;1.615e-02;1.059e+00;1.058e+00;6.711e-01;1.539e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.989e-01;-9.022e-02;5.000e+01
9.385726000;1.058e+00;7.454e-01;1.714e-02;7.043e-01;1.620e-02;1.059e+00;1.058e+00;6.709e-01;1.543e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.986e-01;-9.022e-02;5.000e+01
9.386726000;1.058e+00;7.454e-01;1.715e-02;7.042e-01;1.620e-02;1.059e+00;1.058e+00;6.708e-01;1.543e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.986e-01;-9.021e-02;5.000e+01
9.397726000;1.058e+00;7.452e-01;1.718e-02;7.041e-01;1.624e-02;1.059e+00;1.058e+00;6.707e-01;1.547e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.984e-01;-9.021e-02;5.000e+01
9.398726000;1.058e+00;7.452e-01;1.719e-02;7.040e-01;1.624e-02;1.059e+00;1.058e+00;6.707e-01;1.547e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.984e-01;-9.020e-02;5.000e+01
9.421726000;1.058e+00;7.448e-01;1.727e-02;7.036e-01;1.631e-02;1.059e+00;1.058e+00;6.703e-01;1.554e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.980e-01;-9.019e-02;5.000e+01
9.422726000;1.059e+00;7.448e-01;1.727e-02;7.036e-01;1.632e-02;1.059e+00;1.059e+00;6.703e-01;1.554e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.980e-01;-9.019e-02;5.000e+01
9.426726000;1.059e+00;7.447e-01;1.728e-02;7.035e-01;1.633e-02;1.059e+00;1.059e+00;6.702e-01;1.555e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.979e-01;-9.019e-02;5.000e+01
9.427726000;1.059e+00;7.447e-01;1.729e-02;7.035e-01;1.633e-02;1.059e+00;1.059e+00;6.702e-01;1.556e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.979e-01;-9.018e-02;5.000e+01
9.440726000;1.059e+00;7.445e-01;1.733e-02;7.033e-01;1.637e-02;1.059e+00;1.059e+00;6.700e-01;1.560e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.977e-01;-9.018e-02;5.000e+01
9.441726000;1.059e+00;7.445e-01;1.733e-02;7.033e-01;1.638e-02;1.059e+00;1.059e+00;6.700e-01;1.560e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.977e-01;-9.017e-02;5.000e+01
9.467726000;1.059e+00;7.440e-01;1.742e-02;7.028e-01;1.646e-02;1.059e+00;1.059e+00;6.696e-01;1.568e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.972e-01;-9.016e-02;5.000e+01
9.468726000;1.059e+00;7.440e-01;1.743e-02;7.028e-01;1.646e-02;1.059e+00;1.059e+00;6.696e-01;1.568e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.972e-01;-9.015e-02;5.000e+01
9.482726000;1.059e+00;7.438e-01;1.747e-02;7.026e-01;1.651e-02;1.059e+00;1.059e+00;6.694e-01;1.573e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.969e-01;-9.015e-02;5.000e+01
9.483726000;1.059e+00;7.438e-01;1.748e-02;7.025e-01;1.651e-02;1.059e+00;1.059e+00;6.694e-01;1.573e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.969e-01;-9.014e-02;5.000e+01
9.497726000;1.059e+00;7.435e-01;1.752e-02;7.023e-01;1.655e-02;1.059e+00;1.059e+00;6.692e-01;1.577e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.967e-01;-9.014e-02;5.000e+01
9.498726000;1.059e+00;7.435e-01;1.753e-02;7.023e-01;1.656e-02;1.059e+00;1.059e+00;6.692e-01;1.578e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.967e-01;-9.013e-02;5.000e+01
9.510726000;1.059e+00;7.433e-01;1.757e-02;7.021e-01;1.659e-02;1.059e+00;1.059e+00;6.690e-01;1.581e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.965e-01;-9.013e-02;5.000e+01
9.511726000;1.059e+00;7.433e-01;1.757e-02;7.021e-01;1.660e-02;1.059e+00;1.059e+00;6.690e-01;1.581e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.965e-01;-9.012e-02;5.000e+01
9.517726000;1.059e+00;7.432e-01;1.759e-02;7.020e-01;1.662e-02;1.059e+00;1.059e+00;6.689e-01;1.583e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.963e-01;-9.012e-02;5.000e+01
9.526726000;1.059e+00;7.430e-01;1.762e-02;7.018e-01;1.664e-02;1.059e+00;1.059e+00;6.687e-01;1.586e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.962e-01;-9.012e-02;5.000e+01
9.527726000;1.059e+00;7.430e-01;1.762e-02;7.018e-01;1.665e-02;1.060e+00;1.059e+00;6.687e-01;1.586e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.962e-01;-9.011e-02;5.000e+01
9.542726000;1.059e+00;7.428e-01;1.767e-02;7.015e-01;1.669e-02;1.060e+00;1.059e+00;6.685e-01;1.591e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.959e-01;-9.011e-02;5.000e+01
9.543726000;1.059e+00;7.428e-01;1.768e-02;7.015e-01;1.670e-02;1.060e+00;1.059e+00;6.685e-01;1.591e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.959e-01;-9.010e-02;5.000e+01
9.555726000;1.059e+00;7.426e-01;1.772e-02;7.013e-01;1.673e-02;1.060e+00;1.059e+00;6.683e-01;1.595e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.957e-01;-9.010e-02;5.000e+01
9.556726000;1.059e+00;7.426e-01;1.772e-02;7.013e-01;1.674e-02;1.060e+00;1.059e+00;6.683e-01;1.595e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.957e-01;-9.009e-02;5.000e+01
9.558726000;1.059e+00;7.425e-01;1.773e-02;7.013e-01;1.674e-02;1.060e+00;1.059e+00;6.683e-01;1.596e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.957e-01;-9.009e-02;5.000e+01
9.571726000;1.059e+00;7.423e-01;1.777e-02;7.010e-01;1.678e-02;1.060e+00;1.059e+00;6.681e-01;1.599e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.954e-01;-9.009e-02;5.000e+01
9.572726000;1.059e+00;7.423e-01;1.777e-02;7.010e-01;1.679e-02;1.060e+00;1.059e+00;6.681e-01;1.600e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.954e-01;-9.008e-02;5.000e+01
9.589726000;1.059e+00;7.420e-01;1.783e-02;7.007e-01;1.684e-02;1.060e+00;1.059e+00;6.678e-01;1.605e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.951e-01;-9.008e-02;5.000e+01
9.590726000;1.059e+00;7.420e-01;1.783e-02;7.007e-01;1.684e-02;1.060e+00;1.059e+00;6.678e-01;1.605e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.951e-01;-9.007e-02;5.000e+01
9.606726000;1.059e+00;7.418e-01;1.789e-02;7.005e-01;1.689e-02;1.060e+00;1.059e+00;6.676e-01;1.610e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.948e-01;-9.006e-02;5.000e+01
9.620726000;1.059e+00;7.415e-01;1.793e-02;7.002e-01;1.693e-02;1.060e+00;1.059e+00;6.674e-01;1.614e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.946e-01;-9.006e-02;5.000e+01
9.621726000;1.059e+00;7.415e-01;1.793e-02;7.002e-01;1.693e-02;1.060e+00;1.059e+00;6.674e-01;1.614e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.946e-01;-9.005e-02;5.000e+01
9.638726000;1.059e+00;7.413e-01;1.799e-02;6.999e-01;1.699e-02;1.060e+00;1.059e+00;6.671e-01;1.619e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.943e-01;-9.005e-02;5.000e+01
9.639726000;1.059e+00;7.412e-01;1.799e-02;6.999e-01;1.699e-02;1.060e+00;1.059e+00;6.671e-01;1.619e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.943e-01;-9.004e-02;5.000e+01
9.661726000;1.059e+00;7.409e-01;1.806e-02;6.996e-01;1.706e-02;1.060e+00;1.059e+00;6.668e-01;1.626e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.939e-01;-9.003e-02;5.000e+01
9.674726000;1.059e+00;7.407e-01;1.811e-02;6.993e-01;1.709e-02;1.060e+00;1.059e+00;6.666e-01;1.630e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.937e-01;-9.002e-02;5.000e+01
9.677726000;1.059e+00;7.406e-01;1.811e-02;6.993e-01;1.710e-02;1.060e+00;1.059e+00;6.666e-01;1.630e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.937e-01;-9.002e-02;5.000e+01
9.689726000;1.059e+00;7.405e-01;1.815e-02;6.991e-01;1.714e-02;1.060e+00;1.059e+00;6.664e-01;1.634e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.935e-01;-9.002e-02;5.000e+01
9.690726000;1.059e+00;7.404e-01;1.816e-02;6.991e-01;1.714e-02;1.060e+00;1.059e+00;6.664e-01;1.634e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.935e-01;-9.001e-02;5.000e+01
9.709726000;1.059e+00;7.402e-01;1.822e-02;6.988e-01;1.720e-02;1.060e+00;1.059e+00;6.661e-01;1.640e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.932e-01;-9.001e-02;5.000e+01
9.710726000;1.059e+00;7.401e-01;1.822e-02;6.988e-01;1.720e-02;1.060e+00;1.059e+00;6.661e-01;1.640e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.932e-01;-9.000e-02;5.000e+01
9.728726000;1.059e+00;7.399e-01;1.828e-02;6.985e-01;1.726e-02;1.060e+00;1.059e+00;6.659e-01;1.645e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.929e-01;-9.000e-02;5.000e+01
9.729726000;1.059e+00;7.398e-01;1.828e-02;6.985e-01;1.726e-02;1.060e+00;1.059e+00;6.659e-01;1.645e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.929e-01;-8.999e-02;5.000e+01
9.737726000;1.059e+00;7.397e-01;1.831e-02;6.983e-01;1.728e-02;1.060e+00;1.059e+00;6.657e-01;1.648e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.927e-01;-8.999e-02;5.000e+01
9.764726000;1.059e+00;7.393e-01;1.839e-02;6.979e-01;1.736e-02;1.060e+00;1.059e+00;6.654e-01;1.655e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.923e-01;-8.998e-02;5.000e+01
9.765726000;1.059e+00;7.393e-01;1.840e-02;6.979e-01;1.737e-02;1.060e+00;1.059e+00;6.654e-01;1.656e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.923e-01;-8.997e-02;5.000e+01
9.785726000;1.059e+00;7.390e-01;1.846e-02;6.976e-01;1.743e-02;1.060e+00;1.059e+00;6.651e-01;1.662e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.920e-01;-8.997e-02;5.000e+01
9.786726000;1.059e+00;7.390e-01;1.846e-02;6.976e-01;1.743e-02;1.060e+00;1.059e+00;6.651e-01;1.662e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.919e-01;-8.996e-02;5.000e+01
9.803726000;1.059e+00;7.387e-01;1.852e-02;6.973e-01;1.748e-02;1.060e+00;1.059e+00;6.648e-01;1.667e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.917e-01;-8.996e-02;5.000e+01
9.804726000;1.059e+00;7.387e-01;1.852e-02;6.973e-01;1.748e-02;1.060e+00;1.059e+00;6.648e-01;1.667e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.917e-01;-8.995e-02;5.000e+01
9.823726000;1.059e+00;7.384e-01;1.858e-02;6.970e-01;1.754e-02;1.060e+00;1.059e+00;6.646e-01;1.672e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.914e-01;-8.995e-02;5.000e+01
9.824726000;1.059e+00;7.384e-01;1.859e-02;6.969e-01;1.754e-02;1.060e+00;1.059e+00;6.646e-01;1.673e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.913e-01;-8.994e-02;5.000e+01
9.838726000;1.059e+00;7.382e-01;1.863e-02;6.967e-01;1.758e-02;1.060e+00;1.059e+00;6.644e-01;1.677e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.911e-01;-8.994e-02;5.000e+01
9.839726000;1.060e+00;7.382e-01;1.863e-02;6.967e-01;1.759e-02;1.060e+00;1.060e+00;6.643e-01;1.677e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.911e-01;-8.994e-02;5.000e+01
9.865726000;1.060e+00;7.378e-01;1.872e-02;6.963e-01;1.767e-02;1.060e+00;1.060e+00;6.640e-01;1.685e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.907e-01;-8.993e-02;5.000e+01
9.866726000;1.060e+00;7.378e-01;1.872e-02;6.963e-01;1.767e-02;1.060e+00;1.060e+00;6.640e-01;1.685e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.907e-01;-8.992e-02;5.000e+01
9.883726000;1.060e+00;7.375e-01;1.878e-02;6.960e-01;1.772e-02;1.060e+00;1.060e+00;6.637e-01;1.690e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.904e-01;-8.992e-02;5.000e+01
9.884726000;1.060e+00;7.375e-01;1.878e-02;6.960e-01;1.772e-02;1.060e+00;1.060e+00;6.637e-01;1.690e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.904e-01;-8.991e-02;5.000e+01
9.903726000;1.060e+00;7.372e-01;1.884e-02;6.957e-01;1.778e-02;1.060e+00;1.060e+00;6.635e-01;1.696e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.901e-01;-8.991e-02;5.000e+01
9.904726000;1.060e+00;7.372e-01;1.884e-02;6.957e-01;1.778e-02;1.060e+00;1.060e+00;6.635e-01;1.696e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.901e-01;-8.990e-02;5.000e+01
9.940726000;1.060e+00;7.366e-01;1.896e-02;6.951e-01;1.789e-02;1.060e+00;1.060e+00;6.630e-01;1.706e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.895e-01;-8.989e-02;5.000e+01
9.941726000;1.060e+00;7.366e-01;1.896e-02;6.951e-01;1.789e-02;1.061e+00;1.060e+00;6.629e-01;1.707e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.895e-01;-8.989e-02;5.000e+01
9.947726000;1.060e+00;7.365e-01;1.898e-02;6.950e-01;1.791e-02;1.061e+00;1.060e+00;6.629e-01;1.708e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.894e-01;-8.989e-02;5.000e+01
9.948726000;1.060e+00;7.365e-01;1.899e-02;6.950e-01;1.792e-02;1.061e+00;1.060e+00;6.629e-01;1.709e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.894e-01;-8.988e-02;5.000e+01
9.966726000;1.060e+00;7.362e-01;1.904e-02;6.947e-01;1.797e-02;1.061e+00;1.060e+00;6.626e-01;1.714e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.891e-01;-8.988e-02;5.000e+01
9.967726000;1.060e+00;7.362e-01;1.905e-02;6.947e-01;1.797e-02;1.061e+00;1.060e+00;6.626e-01;1.714e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.891e-01;-8.987e-02;5.000e+01
9.989726000;1.060e+00;7.359e-01;1.912e-02;6.943e-01;1.804e-02;1.061e+00;1.060e+00;6.623e-01;1.721e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.887e-01;-8.987e-02;5.000e+01
9.990726000;1.060e+00;7.359e-01;1.912e-02;6.943e-01;1.804e-02;1.061e+00;1.060e+00;6.623e-01;1.721e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.887e-01;-8.986e-02;5.000e+01
10.011726000;1.060e+00;7.355e-01;1.919e-02;6.940e-01;1.810e-02;1.061e+00;1.060e+00;6.620e-01;1.727e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.884e-01;-8.986e-02;5.000e+01
10.012726000;1.060e+00;7.355e-01;1.919e-02;6.940e-01;1.811e-02;1.061e+00;1.060e+00;6.620e-01;1.727e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.884e-01;-8.985e-02;5.000e+01
10.031726000;1.060e+00;7.352e-01;1.925e-02;6.937e-01;1.816e-02;1.061e+00;1.060e+00;6.617e-01;1.733e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.881e-01;-8.985e-02;5.000e+01
10.032726000;1.060e+00;7.352e-01;1.926e-02;6.936e-01;1.817e-02;1.061e+00;1.060e+00;6.617e-01;1.733e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.880e-01;-8.984e-02;5.000e+01
10.053726000;1.060e+00;7.349e-01;1.932e-02;6.933e-01;1.823e-02;1.061e+00;1.060e+00;6.614e-01;1.739e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.877e-01;-8.984e-02;5.000e+01
10.054726000;1.060e+00;7.349e-01;1.933e-02;6.933e-01;1.823e-02;1.061e+00;1.060e+00;6.614e-01;1.739e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.877e-01;-8.983e-02;5.000e+01
10.078726000;1.060e+00;7.345e-01;1.940e-02;6.929e-01;1.830e-02;1.061e+00;1.060e+00;6.611e-01;1.746e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.873e-01;-8.983e-02;5.000e+01
10.079726000;1.060e+00;7.345e-01;1.941e-02;6.929e-01;1.831e-02;1.061e+00;1.060e+00;6.611e-01;1.747e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.873e-01;-8.982e-02;5.000e+01
10.115726000;1.060e+00;7.340e-01;1.952e-02;6.924e-01;1.841e-02;1.061e+00;1.060e+00;6.606e-01;1.757e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.867e-01;-8.981e-02;5.000e+01
10.125726000;1.060e+00;7.338e-01;1.955e-02;6.922e-01;1.844e-02;1.061e+00;1.060e+00;6.605e-01;1.760e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.866e-01;-8.981e-02;5.000e+01
10.126726000;1.060e+00;7.338e-01;1.955e-02;6.922e-01;1.844e-02;1.061e+00;1.060e+00;6.604e-01;1.760e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.866e-01;-8.980e-02;5.000e+01
10.135726000;1.060e+00;7.337e-01;1.958e-02;6.920e-01;1.847e-02;1.061e+00;1.060e+00;6.603e-01;1.762e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.864e-01;-8.980e-02;5.000e+01
10.150726000;1.060e+00;7.335e-01;1.963e-02;6.918e-01;1.852e-02;1.061e+00;1.060e+00;6.601e-01;1.767e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.862e-01;-8.980e-02;5.000e+01
10.151726000;1.060e+00;7.335e-01;1.963e-02;6.918e-01;1.852e-02;1.061e+00;1.060e+00;6.601e-01;1.767e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.862e-01;-8.979e-02;5.000e+01
10.152726000;1.060e+00;7.334e-01;1.964e-02;6.918e-01;1.852e-02;1.061e+00;1.060e+00;6.601e-01;1.767e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.862e-01;-8.979e-02;5.000e+01
10.179726000;1.060e+00;7.331e-01;1.972e-02;6.914e-01;1.860e-02;1.061e+00;1.060e+00;6.598e-01;1.775e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.858e-01;-8.979e-02;5.000e+01
10.180726000;1.060e+00;7.330e-01;1.972e-02;6.914e-01;1.860e-02;1.061e+00;1.060e+00;6.597e-01;1.775e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.858e-01;-8.978e-02;5.000e+01
10.187726000;1.060e+00;7.329e-01;1.974e-02;6.913e-01;1.862e-02;1.061e+00;1.060e+00;6.596e-01;1.777e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.857e-01;-8.978e-02;5.000e+01
10.204726000;1.060e+00;7.327e-01;1.980e-02;6.910e-01;1.867e-02;1.061e+00;1.060e+00;6.594e-01;1.782e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.854e-01;-8.978e-02;5.000e+01
10.205726000;1.060e+00;7.327e-01;1.980e-02;6.910e-01;1.867e-02;1.061e+00;1.060e+00;6.594e-01;1.782e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.854e-01;-8.977e-02;5.000e+01
10.233726000;1.060e+00;7.323e-01;1.989e-02;6.906e-01;1.875e-02;1.061e+00;1.060e+00;6.591e-01;1.790e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.850e-01;-8.977e-02;5.000e+01
10.234726000;1.060e+00;7.323e-01;1.989e-02;6.906e-01;1.876e-02;1.061e+00;1.060e+00;6.590e-01;1.790e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.850e-01;-8.976e-02;5.000e+01
10.280726000;1.060e+00;7.316e-01;2.003e-02;6.899e-01;1.889e-02;1.061e+00;1.060e+00;6.585e-01;1.803e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.843e-01;-8.975e-02;5.000e+01
10.281726000;1.061e+00;7.316e-01;2.003e-02;6.899e-01;1.889e-02;1.061e+00;1.061e+00;6.585e-01;1.803e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.843e-01;-8.975e-02;5.000e+01
10.327726000;1.061e+00;7.310e-01;2.018e-02;6.892e-01;1.902e-02;1.061e+00;1.061e+00;6.579e-01;1.816e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.836e-01;-8.974e-02;5.000e+01
10.328726000;1.061e+00;7.310e-01;2.018e-02;6.892e-01;1.902e-02;1.061e+00;1.061e+00;6.579e-01;1.816e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.836e-01;-8.973e-02;5.000e+01
10.378726000;1.061e+00;7.303e-01;2.033e-02;6.885e-01;1.917e-02;1.061e+00;1.061e+00;6.572e-01;1.830e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.829e-01;-8.972e-02;5.000e+01
10.379726000;1.061e+00;7.303e-01;2.033e-02;6.885e-01;1.917e-02;1.062e+00;1.061e+00;6.572e-01;1.830e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.829e-01;-8.972e-02;5.000e+01
10.431726000;1.061e+00;7.295e-01;2.049e-02;6.877e-01;1.932e-02;1.062e+00;1.061e+00;6.566e-01;1.844e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.821e-01;-8.971e-02;5.000e+01
10.432726000;1.061e+00;7.295e-01;2.050e-02;6.877e-01;1.932e-02;1.062e+00;1.061e+00;6.566e-01;1.845e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.821e-01;-8.970e-02;5.000e+01
10.548726000;1.061e+00;7.279e-01;2.085e-02;6.860e-01;1.965e-02;1.062e+00;1.061e+00;6.551e-01;1.877e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.804e-01;-8.968e-02;5.000e+01
10.549726000;1.061e+00;7.279e-01;2.086e-02;6.860e-01;1.966e-02;1.062e+00;1.061e+00;6.551e-01;1.877e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.804e-01;-8.967e-02;5.000e+01
10.585726000;1.061e+00;7.274e-01;2.097e-02;6.855e-01;1.976e-02;1.062e+00;1.061e+00;6.547e-01;1.887e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.799e-01;-8.967e-02;5.000e+01
10.586726000;1.061e+00;7.274e-01;2.097e-02;6.855e-01;1.976e-02;1.062e+00;1.061e+00;6.547e-01;1.887e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.799e-01;-8.966e-02;5.000e+01
10.623726000;1.061e+00;7.269e-01;2.108e-02;6.849e-01;1.986e-02;1.062e+00;1.061e+00;6.542e-01;1.897e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.793e-01;-8.966e-02;5.000e+01
10.629726000;1.061e+00;7.268e-01;2.110e-02;6.849e-01;1.988e-02;1.062e+00;1.061e+00;6.541e-01;1.899e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.793e-01;-8.966e-02;5.000e+01
10.630726000;1.061e+00;7.268e-01;2.110e-02;6.849e-01;1.988e-02;1.062e+00;1.061e+00;6.541e-01;1.899e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.792e-01;-8.965e-02;5.000e+01
10.637726000;1.061e+00;7.267e-01;2.112e-02;6.848e-01;1.990e-02;1.062e+00;1.061e+00;6.540e-01;1.901e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.791e-01;-8.965e-02;5.000e+01
10.648726000;1.061e+00;7.266e-01;2.116e-02;6.846e-01;1.994e-02;1.062e+00;1.061e+00;6.539e-01;1.904e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.790e-01;-8.965e-02;5.000e+01
10.652726000;1.061e+00;7.265e-01;2.117e-02;6.845e-01;1.995e-02;1.062e+00;1.061e+00;6.538e-01;1.905e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.789e-01;-8.965e-02;5.000e+01
10.678726000;1.061e+00;7.261e-01;2.125e-02;6.842e-01;2.002e-02;1.062e+00;1.061e+00;6.535e-01;1.912e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.786e-01;-8.965e-02;5.000e+01
10.705726000;1.061e+00;7.258e-01;2.133e-02;6.838e-01;2.009e-02;1.062e+00;1.061e+00;6.532e-01;1.920e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.782e-01;-8.964e-02;5.000e+01
10.721726000;1.061e+00;7.256e-01;2.138e-02;6.836e-01;2.014e-02;1.062e+00;1.061e+00;6.530e-01;1.924e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.780e-01;-8.964e-02;5.000e+01
10.753726000;1.061e+00;7.252e-01;2.147e-02;6.831e-01;2.023e-02;1.062e+00;1.061e+00;6.526e-01;1.932e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.775e-01;-8.963e-02;5.000e+01
10.754726000;1.062e+00;7.251e-01;2.147e-02;6.831e-01;2.023e-02;1.062e+00;1.062e+00;6.526e-01;1.933e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.775e-01;-8.963e-02;5.000e+01
10.789726000;1.062e+00;7.247e-01;2.158e-02;6.827e-01;2.033e-02;1.062e+00;1.062e+00;6.522e-01;1.942e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.771e-01;-8.963e-02;5.000e+01
10.790726000;1.062e+00;7.247e-01;2.158e-02;6.826e-01;2.033e-02;1.062e+00;1.062e+00;6.522e-01;1.942e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.770e-01;-8.962e-02;5.000e+01
10.845726000;1.062e+00;7.240e-01;2.174e-02;6.819e-01;2.048e-02;1.062e+00;1.062e+00;6.516e-01;1.957e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.763e-01;-8.962e-02;5.000e+01
10.846726000;1.062e+00;7.240e-01;2.174e-02;6.819e-01;2.048e-02;1.063e+00;1.062e+00;6.516e-01;1.957e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.763e-01;-8.962e-02;5.000e+01
10.958726000;1.062e+00;7.225e-01;2.207e-02;6.804e-01;2.078e-02;1.063e+00;1.062e+00;6.503e-01;1.986e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.748e-01;-8.961e-02;5.000e+01
10.959726000;1.062e+00;7.225e-01;2.207e-02;6.804e-01;2.079e-02;1.063e+00;1.062e+00;6.503e-01;1.987e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.748e-01;-8.960e-02;5.000e+01
11.055726000;1.062e+00;7.213e-01;2.235e-02;6.792e-01;2.105e-02;1.063e+00;1.062e+00;6.492e-01;2.012e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.735e-01;-8.960e-02;5.000e+01
11.056726000;1.062e+00;7.213e-01;2.236e-02;6.791e-01;2.105e-02;1.063e+00;1.062e+00;6.492e-01;2.012e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.735e-01;-8.959e-02;5.000e+01
11.205726000;1.062e+00;7.195e-01;2.279e-02;6.772e-01;2.145e-02;1.063e+00;1.062e+00;6.475e-01;2.051e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.716e-01;-8.959e-02;5.000e+01
11.206726000;1.062e+00;7.195e-01;2.279e-02;6.772e-01;2.145e-02;1.063e+00;1.062e+00;6.475e-01;2.051e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.716e-01;-8.958e-02;5.000e+01
11.262726000;1.062e+00;7.188e-01;2.295e-02;6.765e-01;2.160e-02;1.063e+00;1.062e+00;6.469e-01;2.066e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.709e-01;-8.958e-02;5.000e+01
11.263726000;1.063e+00;7.188e-01;2.295e-02;6.765e-01;2.160e-02;1.063e+00;1.063e+00;6.469e-01;2.066e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.709e-01;-8.958e-02;5.000e+01
11.344726000;1.063e+00;7.178e-01;2.318e-02;6.755e-01;2.182e-02;1.063e+00;1.063e+00;6.460e-01;2.087e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.699e-01;-8.958e-02;5.000e+01
11.345726000;1.063e+00;7.178e-01;2.319e-02;6.755e-01;2.182e-02;1.064e+00;1.063e+00;6.460e-01;2.087e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.699e-01;-8.958e-02;5.000e+01
11.444726000;1.063e+00;7.166e-01;2.346e-02;6.743e-01;2.208e-02;1.064e+00;1.063e+00;6.450e-01;2.112e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.686e-01;-8.958e-02;5.000e+01
11.445726000;1.063e+00;7.166e-01;2.347e-02;6.742e-01;2.208e-02;1.064e+00;1.063e+00;6.450e-01;2.112e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.686e-01;-8.958e-02;5.000e+01
11.484726000;1.063e+00;7.162e-01;2.357e-02;6.738e-01;2.218e-02;1.064e+00;1.063e+00;6.446e-01;2.122e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.682e-01;-8.958e-02;5.000e+01
11.485726000;1.063e+00;7.162e-01;2.358e-02;6.738e-01;2.218e-02;1.064e+00;1.063e+00;6.445e-01;2.122e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.682e-01;-8.959e-02;5.000e+01
11.494726000;1.063e+00;7.161e-01;2.360e-02;6.737e-01;2.220e-02;1.064e+00;1.063e+00;6.444e-01;2.124e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.680e-01;-8.959e-02;5.000e+01
11.573726000;1.063e+00;7.151e-01;2.382e-02;6.727e-01;2.241e-02;1.064e+00;1.063e+00;6.436e-01;2.144e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.671e-01;-8.959e-02;5.000e+01
11.670726000;1.063e+00;7.140e-01;2.409e-02;6.716e-01;2.266e-02;1.064e+00;1.063e+00;6.426e-01;2.168e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.660e-01;-8.959e-02;5.000e+01
11.671726000;1.063e+00;7.140e-01;2.409e-02;6.716e-01;2.266e-02;1.064e+00;1.063e+00;6.426e-01;2.168e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.659e-01;-8.960e-02;5.000e+01
11.740726000;1.063e+00;7.133e-01;2.428e-02;6.708e-01;2.284e-02;1.064e+00;1.063e+00;6.419e-01;2.185e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.651e-01;-8.960e-02;5.000e+01
11.781726000;1.063e+00;7.128e-01;2.439e-02;6.703e-01;2.294e-02;1.064e+00;1.063e+00;6.415e-01;2.195e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.647e-01;-8.960e-02;5.000e+01
11.782726000;1.063e+00;7.128e-01;2.440e-02;6.703e-01;2.294e-02;1.064e+00;1.063e+00;6.415e-01;2.196e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.646e-01;-8.961e-02;5.000e+01
11.809726000;1.063e+00;7.125e-01;2.447e-02;6.700e-01;2.301e-02;1.064e+00;1.063e+00;6.412e-01;2.202e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.643e-01;-8.961e-02;5.000e+01
11.810726000;1.064e+00;7.125e-01;2.447e-02;6.699e-01;2.301e-02;1.064e+00;1.064e+00;6.412e-01;2.202e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.643e-01;-8.961e-02;5.000e+01
11.833726000;1.064e+00;7.122e-01;2.454e-02;6.697e-01;2.307e-02;1.064e+00;1.064e+00;6.410e-01;2.208e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.641e-01;-8.961e-02;5.000e+01
11.859726000;1.064e+00;7.120e-01;2.461e-02;6.694e-01;2.313e-02;1.064e+00;1.064e+00;6.408e-01;2.215e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.638e-01;-8.961e-02;5.000e+01
