time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;NetworkFrequencyPu
11.880726000;1.064e+00;7.117e-01;2.466e-02;6.691e-01;2.319e-02;1.064e+00;1.064e+00;6.406e-01;2.219e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.635e-01;-8.962e-02;5.000e+01
11.881726000;1.064e+00;7.117e-01;2.466e-02;6.691e-01;2.319e-02;1.065e+00;1.064e+00;6.405e-01;2.220e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.635e-01;-8.962e-02;5.000e+01
11.960726000;1.064e+00;7.109e-01;2.488e-02;6.683e-01;2.338e-02;1.065e+00;1.064e+00;6.398e-01;2.239e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.626e-01;-8.962e-02;5.000e+01
11.961726000;1.064e+00;7.109e-01;2.488e-02;6.682e-01;2.339e-02;1.065e+00;1.064e+00;6.398e-01;2.239e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.626e-01;-8.963e-02;5.000e+01
12.153726000;1.064e+00;7.088e-01;2.538e-02;6.662e-01;2.386e-02;1.065e+00;1.064e+00;6.380e-01;2.285e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.605e-01;-8.965e-02;5.000e+01
12.154726000;1.064e+00;7.088e-01;2.539e-02;6.661e-01;2.386e-02;1.065e+00;1.064e+00;6.380e-01;2.285e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.605e-01;-8.966e-02;5.000e+01
12.211726000;1.064e+00;7.082e-01;2.554e-02;6.655e-01;2.400e-02;1.065e+00;1.064e+00;6.374e-01;2.298e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.599e-01;-8.966e-02;5.000e+01
12.212726000;1.064e+00;7.082e-01;2.554e-02;6.655e-01;2.400e-02;1.065e+00;1.064e+00;6.374e-01;2.298e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.599e-01;-8.967e-02;5.000e+01
12.261726000;1.064e+00;7.077e-01;2.567e-02;6.650e-01;2.412e-02;1.065e+00;1.064e+00;6.370e-01;2.310e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.594e-01;-8.967e-02;5.000e+01
12.262726000;1.064e+00;7.077e-01;2.567e-02;6.650e-01;2.412e-02;1.065e+00;1.064e+00;6.370e-01;2.310e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.594e-01;-8.968e-02;5.000e+01
12.314726000;1.064e+00;7.072e-01;2.580e-02;6.644e-01;2.424e-02;1.065e+00;1.064e+00;6.365e-01;2.322e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.588e-01;-8.968e-02;5.000e+01
12.315726000;1.064e+00;7.072e-01;2.581e-02;6.644e-01;2.425e-02;1.065e+00;1.064e+00;6.365e-01;2.323e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.588e-01;-8.969e-02;5.000e+01
12.369726000;1.064e+00;7.066e-01;2.595e-02;6.639e-01;2.438e-02;1.065e+00;1.064e+00;6.360e-01;2.335e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.582e-01;-8.969e-02;5.000e+01
12.370726000;1.064e+00;7.066e-01;2.595e-02;6.638e-01;2.438e-02;1.065e+00;1.064e+00;6.360e-01;2.335e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.582e-01;-8.970e-02;5.000e+01
12.376726000;1.064e+00;7.066e-01;2.596e-02;6.638e-01;2.439e-02;1.065e+00;1.064e+00;6.359e-01;2.337e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.581e-01;-8.970e-02;5.000e+01
12.401726000;1.064e+00;7.063e-01;2.603e-02;6.635e-01;2.445e-02;1.065e+00;1.064e+00;6.357e-01;2.343e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.579e-01;-8.970e-02;5.000e+01
12.402726000;1.065e+00;7.063e-01;2.603e-02;6.635e-01;2.445e-02;1.065e+00;1.065e+00;6.357e-01;2.343e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.579e-01;-8.970e-02;5.000e+01
12.428726000;1.065e+00;7.061e-01;2.610e-02;6.632e-01;2.451e-02;1.065e+00;1.065e+00;6.354e-01;2.349e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.576e-01;-8.971e-02;5.000e+01
12.449726000;1.065e+00;7.058e-01;2.615e-02;6.630e-01;2.456e-02;1.065e+00;1.065e+00;6.353e-01;2.354e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.574e-01;-8.971e-02;5.000e+01
12.459726000;1.065e+00;7.058e-01;2.618e-02;6.629e-01;2.459e-02;1.065e+00;1.065e+00;6.352e-01;2.356e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.573e-01;-8.971e-02;5.000e+01
12.460726000;1.065e+00;7.057e-01;2.618e-02;6.629e-01;2.459e-02;1.065e+00;1.065e+00;6.352e-01;2.356e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.573e-01;-8.972e-02;5.000e+01
12.461726000;1.065e+00;7.057e-01;2.618e-02;6.629e-01;2.459e-02;1.066e+00;1.065e+00;6.352e-01;2.356e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.573e-01;-8.972e-02;5.000e+01
12.508726000;1.065e+00;7.053e-01;2.630e-02;6.624e-01;2.470e-02;1.066e+00;1.065e+00;6.347e-01;2.367e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.568e-01;-8.972e-02;5.000e+01
12.509726000;1.065e+00;7.053e-01;2.630e-02;6.624e-01;2.470e-02;1.066e+00;1.065e+00;6.347e-01;2.367e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.568e-01;-8.973e-02;5.000e+01
12.551726000;1.065e+00;7.049e-01;2.641e-02;6.620e-01;2.480e-02;1.066e+00;1.065e+00;6.344e-01;2.377e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.564e-01;-8.973e-02;5.000e+01
12.552726000;1.065e+00;7.048e-01;2.641e-02;6.620e-01;2.481e-02;1.066e+00;1.065e+00;6.344e-01;2.377e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.563e-01;-8.974e-02;5.000e+01
12.589726000;1.065e+00;7.045e-01;2.650e-02;6.616e-01;2.489e-02;1.066e+00;1.065e+00;6.340e-01;2.385e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.560e-01;-8.974e-02;5.000e+01
12.590726000;1.065e+00;7.045e-01;2.651e-02;6.616e-01;2.489e-02;1.066e+00;1.065e+00;6.340e-01;2.386e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.560e-01;-8.975e-02;5.000e+01
12.674726000;1.065e+00;7.037e-01;2.672e-02;6.608e-01;2.509e-02;1.066e+00;1.065e+00;6.333e-01;2.404e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.551e-01;-8.976e-02;5.000e+01
12.675726000;1.065e+00;7.037e-01;2.672e-02;6.608e-01;2.509e-02;1.066e+00;1.065e+00;6.333e-01;2.405e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.551e-01;-8.977e-02;5.000e+01
12.749726000;1.065e+00;7.030e-01;2.690e-02;6.600e-01;2.526e-02;1.066e+00;1.065e+00;6.327e-01;2.421e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.544e-01;-8.978e-02;5.000e+01
12.750726000;1.065e+00;7.030e-01;2.690e-02;6.600e-01;2.526e-02;1.066e+00;1.065e+00;6.327e-01;2.421e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.544e-01;-8.979e-02;5.000e+01
12.791726000;1.065e+00;7.026e-01;2.701e-02;6.596e-01;2.535e-02;1.066e+00;1.065e+00;6.323e-01;2.431e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.540e-01;-8.979e-02;5.000e+01
12.792726000;1.065e+00;7.026e-01;2.701e-02;6.596e-01;2.536e-02;1.066e+00;1.065e+00;6.323e-01;2.431e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.540e-01;-8.980e-02;5.000e+01
12.829726000;1.065e+00;7.022e-01;2.710e-02;6.593e-01;2.544e-02;1.066e+00;1.065e+00;6.320e-01;2.439e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.536e-01;-8.980e-02;5.000e+01
12.830726000;1.065e+00;7.022e-01;2.710e-02;6.593e-01;2.544e-02;1.066e+00;1.065e+00;6.320e-01;2.439e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.536e-01;-8.981e-02;5.000e+01
12.863726000;1.065e+00;7.019e-01;2.718e-02;6.589e-01;2.552e-02;1.066e+00;1.065e+00;6.317e-01;2.446e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.533e-01;-8.981e-02;5.000e+01
12.864726000;1.065e+00;7.019e-01;2.718e-02;6.589e-01;2.552e-02;1.066e+00;1.065e+00;6.317e-01;2.447e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.533e-01;-8.982e-02;5.000e+01
12.884726000;1.065e+00;7.017e-01;2.723e-02;6.587e-01;2.557e-02;1.066e+00;1.065e+00;6.315e-01;2.451e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.531e-01;-8.982e-02;5.000e+01
12.900726000;1.065e+00;7.016e-01;2.727e-02;6.586e-01;2.560e-02;1.066e+00;1.065e+00;6.314e-01;2.455e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.529e-01;-8.982e-02;5.000e+01
12.901726000;1.065e+00;7.016e-01;2.727e-02;6.586e-01;2.560e-02;1.066e+00;1.065e+00;6.314e-01;2.455e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.529e-01;-8.983e-02;5.000e+01
12.975726000;1.065e+00;7.009e-01;2.745e-02;6.579e-01;2.577e-02;1.066e+00;1.065e+00;6.308e-01;2.471e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.522e-01;-8.984e-02;5.000e+01
12.976726000;1.065e+00;7.009e-01;2.746e-02;6.579e-01;2.577e-02;1.066e+00;1.065e+00;6.308e-01;2.471e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.522e-01;-8.985e-02;5.000e+01
12.978726000;1.065e+00;7.009e-01;2.746e-02;6.578e-01;2.578e-02;1.066e+00;1.065e+00;6.308e-01;2.472e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.522e-01;-8.985e-02;5.000e+01
12.988726000;1.065e+00;7.008e-01;2.749e-02;6.577e-01;2.580e-02;1.066e+00;1.065e+00;6.307e-01;2.474e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.521e-01;-8.985e-02;5.000e+01
13.040726000;1.065e+00;7.003e-01;2.761e-02;6.573e-01;2.591e-02;1.066e+00;1.065e+00;6.303e-01;2.485e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.516e-01;-8.986e-02;5.000e+01
13.041726000;1.065e+00;7.003e-01;2.761e-02;6.573e-01;2.592e-02;1.066e+00;1.065e+00;6.303e-01;2.485e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.516e-01;-8.987e-02;5.000e+01
13.047726000;1.065e+00;7.002e-01;2.763e-02;6.572e-01;2.593e-02;1.066e+00;1.065e+00;6.302e-01;2.486e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.515e-01;-8.987e-02;5.000e+01
13.048726000;1.066e+00;7.002e-01;2.763e-02;6.572e-01;2.593e-02;1.066e+00;1.066e+00;6.302e-01;2.487e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.515e-01;-8.987e-02;5.000e+01
13.078726000;1.066e+00;7.000e-01;2.770e-02;6.569e-01;2.600e-02;1.066e+00;1.066e+00;6.300e-01;2.493e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.513e-01;-8.987e-02;5.000e+01
13.079726000;1.066e+00;7.000e-01;2.770e-02;6.569e-01;2.600e-02;1.066e+00;1.066e+00;6.300e-01;2.493e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.512e-01;-8.988e-02;5.000e+01
13.090726000;1.066e+00;6.999e-01;2.773e-02;6.568e-01;2.602e-02;1.066e+00;1.066e+00;6.299e-01;2.496e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.511e-01;-8.988e-02;5.000e+01
13.091726000;1.066e+00;6.999e-01;2.773e-02;6.568e-01;2.602e-02;1.067e+00;1.066e+00;6.299e-01;2.496e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.511e-01;-8.988e-02;5.000e+01
13.108726000;1.066e+00;6.997e-01;2.777e-02;6.566e-01;2.606e-02;1.067e+00;1.066e+00;6.297e-01;2.499e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.510e-01;-8.988e-02;5.000e+01
13.109726000;1.066e+00;6.997e-01;2.777e-02;6.566e-01;2.606e-02;1.067e+00;1.066e+00;6.297e-01;2.500e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.510e-01;-8.989e-02;5.000e+01
13.177726000;1.066e+00;6.991e-01;2.793e-02;6.560e-01;2.621e-02;1.067e+00;1.066e+00;6.292e-01;2.514e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.503e-01;-8.990e-02;5.000e+01
13.178726000;1.066e+00;6.991e-01;2.794e-02;6.560e-01;2.621e-02;1.067e+00;1.066e+00;6.292e-01;2.514e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.503e-01;-8.991e-02;5.000e+01
13.209726000;1.066e+00;6.988e-01;2.801e-02;6.557e-01;2.628e-02;1.067e+00;1.066e+00;6.289e-01;2.521e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.501e-01;-8.991e-02;5.000e+01
13.210726000;1.066e+00;6.988e-01;2.801e-02;6.557e-01;2.628e-02;1.067e+00;1.066e+00;6.289e-01;2.521e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.501e-01;-8.992e-02;5.000e+01
13.238726000;1.066e+00;6.986e-01;2.808e-02;6.555e-01;2.634e-02;1.067e+00;1.066e+00;6.287e-01;2.527e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.498e-01;-8.992e-02;5.000e+01
13.239726000;1.066e+00;6.986e-01;2.808e-02;6.555e-01;2.635e-02;1.067e+00;1.066e+00;6.287e-01;2.527e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.498e-01;-8.993e-02;5.000e+01
13.305726000;1.066e+00;6.980e-01;2.823e-02;6.549e-01;2.649e-02;1.067e+00;1.066e+00;6.282e-01;2.541e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.492e-01;-8.994e-02;5.000e+01
13.306726000;1.066e+00;6.980e-01;2.824e-02;6.549e-01;2.649e-02;1.067e+00;1.066e+00;6.282e-01;2.541e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.492e-01;-8.995e-02;5.000e+01
13.329726000;1.066e+00;6.978e-01;2.829e-02;6.546e-01;2.654e-02;1.067e+00;1.066e+00;6.280e-01;2.546e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.490e-01;-8.995e-02;5.000e+01
13.336726000;1.066e+00;6.977e-01;2.831e-02;6.546e-01;2.656e-02;1.067e+00;1.066e+00;6.280e-01;2.548e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.489e-01;-8.995e-02;5.000e+01
13.337726000;1.066e+00;6.977e-01;2.831e-02;6.546e-01;2.656e-02;1.067e+00;1.066e+00;6.280e-01;2.548e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.489e-01;-8.996e-02;5.000e+01
13.364726000;1.066e+00;6.975e-01;2.837e-02;6.543e-01;2.662e-02;1.067e+00;1.066e+00;6.277e-01;2.553e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.487e-01;-8.996e-02;5.000e+01
13.365726000;1.066e+00;6.975e-01;2.837e-02;6.543e-01;2.662e-02;1.067e+00;1.066e+00;6.277e-01;2.554e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.487e-01;-8.997e-02;5.000e+01
13.389726000;1.066e+00;6.973e-01;2.843e-02;6.541e-01;2.667e-02;1.067e+00;1.066e+00;6.276e-01;2.559e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.484e-01;-8.997e-02;5.000e+01
13.398726000;1.066e+00;6.972e-01;2.845e-02;6.540e-01;2.669e-02;1.067e+00;1.066e+00;6.275e-01;2.560e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.484e-01;-8.997e-02;5.000e+01
13.399726000;1.066e+00;6.972e-01;2.845e-02;6.540e-01;2.669e-02;1.067e+00;1.066e+00;6.275e-01;2.561e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.484e-01;-8.998e-02;5.000e+01
13.403726000;1.066e+00;6.972e-01;2.846e-02;6.540e-01;2.670e-02;1.067e+00;1.066e+00;6.274e-01;2.561e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.483e-01;-8.998e-02;5.000e+01
13.417726000;1.066e+00;6.970e-01;2.849e-02;6.539e-01;2.673e-02;1.067e+00;1.066e+00;6.273e-01;2.564e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.482e-01;-8.998e-02;5.000e+01
13.457726000;1.066e+00;6.967e-01;2.859e-02;6.535e-01;2.681e-02;1.067e+00;1.066e+00;6.270e-01;2.573e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.479e-01;-8.999e-02;5.000e+01
13.458726000;1.066e+00;6.967e-01;2.859e-02;6.535e-01;2.682e-02;1.067e+00;1.066e+00;6.270e-01;2.573e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.478e-01;-9.000e-02;5.000e+01
13.487726000;1.066e+00;6.965e-01;2.865e-02;6.533e-01;2.688e-02;1.067e+00;1.066e+00;6.268e-01;2.579e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.476e-01;-9.000e-02;5.000e+01
13.488726000;1.066e+00;6.965e-01;2.866e-02;6.533e-01;2.688e-02;1.067e+00;1.066e+00;6.268e-01;2.579e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.476e-01;-9.001e-02;5.000e+01
13.550726000;1.066e+00;6.959e-01;2.880e-02;6.527e-01;2.701e-02;1.067e+00;1.066e+00;6.263e-01;2.592e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.470e-01;-9.002e-02;5.000e+01
13.551726000;1.066e+00;6.959e-01;2.880e-02;6.527e-01;2.701e-02;1.067e+00;1.066e+00;6.263e-01;2.592e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.470e-01;-9.003e-02;5.000e+01
13.576726000;1.066e+00;6.957e-01;2.886e-02;6.525e-01;2.706e-02;1.067e+00;1.066e+00;6.262e-01;2.597e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.468e-01;-9.003e-02;5.000e+01
13.577726000;1.066e+00;6.957e-01;2.886e-02;6.525e-01;2.706e-02;1.067e+00;1.066e+00;6.261e-01;2.597e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.468e-01;-9.004e-02;5.000e+01
13.606726000;1.066e+00;6.955e-01;2.892e-02;6.522e-01;2.713e-02;1.067e+00;1.066e+00;6.259e-01;2.603e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.466e-01;-9.004e-02;5.000e+01
13.607726000;1.066e+00;6.955e-01;2.893e-02;6.522e-01;2.713e-02;1.067e+00;1.066e+00;6.259e-01;2.603e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.466e-01;-9.005e-02;5.000e+01
13.638726000;1.066e+00;6.952e-01;2.900e-02;6.520e-01;2.719e-02;1.067e+00;1.066e+00;6.257e-01;2.610e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.463e-01;-9.005e-02;5.000e+01
13.639726000;1.066e+00;6.952e-01;2.900e-02;6.520e-01;2.719e-02;1.067e+00;1.066e+00;6.257e-01;2.610e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.463e-01;-9.006e-02;5.000e+01
13.664726000;1.066e+00;6.950e-01;2.905e-02;6.518e-01;2.725e-02;1.067e+00;1.066e+00;6.255e-01;2.615e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.461e-01;-9.006e-02;5.000e+01
13.665726000;1.066e+00;6.950e-01;2.906e-02;6.518e-01;2.725e-02;1.067e+00;1.066e+00;6.255e-01;2.615e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.461e-01;-9.007e-02;5.000e+01
13.693726000;1.066e+00;6.948e-01;2.912e-02;6.515e-01;2.730e-02;1.067e+00;1.066e+00;6.253e-01;2.621e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.458e-01;-9.007e-02;5.000e+01
13.694726000;1.066e+00;6.948e-01;2.912e-02;6.515e-01;2.731e-02;1.067e+00;1.066e+00;6.253e-01;2.621e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.458e-01;-9.008e-02;5.000e+01
13.724726000;1.066e+00;6.945e-01;2.919e-02;6.513e-01;2.737e-02;1.067e+00;1.066e+00;6.251e-01;2.627e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.456e-01;-9.008e-02;5.000e+01
13.725726000;1.066e+00;6.945e-01;2.919e-02;6.513e-01;2.737e-02;1.067e+00;1.066e+00;6.251e-01;2.627e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.456e-01;-9.009e-02;5.000e+01
13.753726000;1.066e+00;6.943e-01;2.925e-02;6.510e-01;2.743e-02;1.067e+00;1.066e+00;6.249e-01;2.633e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.453e-01;-9.009e-02;5.000e+01
13.754726000;1.066e+00;6.943e-01;2.925e-02;6.510e-01;2.743e-02;1.067e+00;1.066e+00;6.249e-01;2.633e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.453e-01;-9.010e-02;5.000e+01
13.758726000;1.066e+00;6.943e-01;2.926e-02;6.510e-01;2.744e-02;1.067e+00;1.066e+00;6.248e-01;2.634e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.453e-01;-9.010e-02;5.000e+01
13.759726000;1.067e+00;6.943e-01;2.926e-02;6.510e-01;2.744e-02;1.067e+00;1.067e+00;6.248e-01;2.634e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.453e-01;-9.010e-02;5.000e+01
13.778726000;1.067e+00;6.941e-01;2.931e-02;6.508e-01;2.748e-02;1.067e+00;1.067e+00;6.247e-01;2.637e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.451e-01;-9.010e-02;5.000e+01
13.779726000;1.067e+00;6.941e-01;2.931e-02;6.508e-01;2.748e-02;1.067e+00;1.067e+00;6.247e-01;2.638e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.451e-01;-9.011e-02;5.000e+01
13.783726000;1.067e+00;6.941e-01;2.932e-02;6.508e-01;2.749e-02;1.067e+00;1.067e+00;6.247e-01;2.638e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.451e-01;-9.011e-02;5.000e+01
13.784726000;1.067e+00;6.941e-01;2.932e-02;6.508e-01;2.749e-02;1.068e+00;1.067e+00;6.247e-01;2.639e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.451e-01;-9.011e-02;5.000e+01
13.807726000;1.067e+00;6.939e-01;2.937e-02;6.506e-01;2.754e-02;1.068e+00;1.067e+00;6.245e-01;2.643e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.449e-01;-9.011e-02;5.000e+01
13.808726000;1.067e+00;6.939e-01;2.937e-02;6.506e-01;2.754e-02;1.068e+00;1.067e+00;6.245e-01;2.644e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.449e-01;-9.012e-02;5.000e+01
13.838726000;1.067e+00;6.936e-01;2.944e-02;6.503e-01;2.760e-02;1.068e+00;1.067e+00;6.243e-01;2.649e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.446e-01;-9.012e-02;5.000e+01
13.839726000;1.067e+00;6.936e-01;2.944e-02;6.503e-01;2.760e-02;1.068e+00;1.067e+00;6.243e-01;2.650e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.446e-01;-9.013e-02;5.000e+01
13.863726000;1.067e+00;6.934e-01;2.949e-02;6.501e-01;2.765e-02;1.068e+00;1.067e+00;6.241e-01;2.654e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.444e-01;-9.013e-02;5.000e+01
13.864726000;1.067e+00;6.934e-01;2.949e-02;6.501e-01;2.765e-02;1.068e+00;1.067e+00;6.241e-01;2.654e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.444e-01;-9.014e-02;5.000e+01
13.891726000;1.067e+00;6.932e-01;2.955e-02;6.499e-01;2.771e-02;1.068e+00;1.067e+00;6.239e-01;2.660e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.442e-01;-9.014e-02;5.000e+01
13.892726000;1.067e+00;6.932e-01;2.956e-02;6.499e-01;2.771e-02;1.068e+00;1.067e+00;6.239e-01;2.660e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.442e-01;-9.015e-02;5.000e+01
13.950726000;1.067e+00;6.928e-01;2.968e-02;6.494e-01;2.782e-02;1.068e+00;1.067e+00;6.235e-01;2.671e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.437e-01;-9.016e-02;5.000e+01
13.951726000;1.067e+00;6.928e-01;2.968e-02;6.494e-01;2.783e-02;1.068e+00;1.067e+00;6.235e-01;2.671e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.437e-01;-9.017e-02;5.000e+01
13.975726000;1.067e+00;6.926e-01;2.974e-02;6.492e-01;2.787e-02;1.068e+00;1.067e+00;6.233e-01;2.676e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.435e-01;-9.017e-02;5.000e+01
13.976726000;1.067e+00;6.926e-01;2.974e-02;6.492e-01;2.788e-02;1.068e+00;1.067e+00;6.233e-01;2.676e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.435e-01;-9.018e-02;5.000e+01
14.002726000;1.067e+00;6.924e-01;2.979e-02;6.490e-01;2.793e-02;1.068e+00;1.067e+00;6.231e-01;2.681e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.433e-01;-9.018e-02;5.000e+01
14.003726000;1.067e+00;6.924e-01;2.980e-02;6.490e-01;2.793e-02;1.068e+00;1.067e+00;6.231e-01;2.682e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.433e-01;-9.019e-02;5.000e+01
14.033726000;1.067e+00;6.921e-01;2.986e-02;6.488e-01;2.799e-02;1.068e+00;1.067e+00;6.229e-01;2.687e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.431e-01;-9.019e-02;5.000e+01
14.034726000;1.067e+00;6.921e-01;2.986e-02;6.487e-01;2.799e-02;1.068e+00;1.067e+00;6.229e-01;2.688e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.431e-01;-9.020e-02;5.000e+01
14.041726000;1.067e+00;6.921e-01;2.988e-02;6.487e-01;2.801e-02;1.068e+00;1.067e+00;6.229e-01;2.689e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.430e-01;-9.020e-02;5.000e+01
14.085726000;1.067e+00;6.917e-01;2.997e-02;6.483e-01;2.809e-02;1.068e+00;1.067e+00;6.226e-01;2.697e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.427e-01;-9.021e-02;5.000e+01
14.086726000;1.067e+00;6.917e-01;2.997e-02;6.483e-01;2.809e-02;1.068e+00;1.067e+00;6.226e-01;2.698e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.426e-01;-9.022e-02;5.000e+01
14.114726000;1.067e+00;6.915e-01;3.003e-02;6.481e-01;2.815e-02;1.068e+00;1.067e+00;6.224e-01;2.703e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.424e-01;-9.022e-02;5.000e+01
14.115726000;1.067e+00;6.915e-01;3.004e-02;6.481e-01;2.815e-02;1.068e+00;1.067e+00;6.224e-01;2.703e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.424e-01;-9.023e-02;5.000e+01
14.142726000;1.067e+00;6.913e-01;3.009e-02;6.479e-01;2.820e-02;1.068e+00;1.067e+00;6.222e-01;2.708e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.422e-01;-9.023e-02;5.000e+01
14.143726000;1.067e+00;6.913e-01;3.009e-02;6.479e-01;2.820e-02;1.068e+00;1.067e+00;6.222e-01;2.709e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.422e-01;-9.024e-02;5.000e+01
14.166726000;1.067e+00;6.911e-01;3.014e-02;6.477e-01;2.825e-02;1.068e+00;1.067e+00;6.220e-01;2.713e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.420e-01;-9.024e-02;5.000e+01
14.167726000;1.067e+00;6.911e-01;3.014e-02;6.477e-01;2.825e-02;1.068e+00;1.067e+00;6.220e-01;2.713e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.420e-01;-9.025e-02;5.000e+01
14.193726000;1.067e+00;6.909e-01;3.020e-02;6.475e-01;2.830e-02;1.068e+00;1.067e+00;6.218e-01;2.718e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.418e-01;-9.025e-02;5.000e+01
14.194726000;1.067e+00;6.909e-01;3.020e-02;6.475e-01;2.830e-02;1.068e+00;1.067e+00;6.218e-01;2.718e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.418e-01;-9.026e-02;5.000e+01
14.222726000;1.067e+00;6.907e-01;3.026e-02;6.473e-01;2.836e-02;1.068e+00;1.067e+00;6.217e-01;2.723e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.416e-01;-9.026e-02;5.000e+01
14.223726000;1.067e+00;6.907e-01;3.026e-02;6.473e-01;2.836e-02;1.068e+00;1.067e+00;6.216e-01;2.724e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.416e-01;-9.027e-02;5.000e+01
14.273726000;1.067e+00;6.903e-01;3.037e-02;6.469e-01;2.846e-02;1.068e+00;1.067e+00;6.213e-01;2.733e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.412e-01;-9.028e-02;5.000e+01
14.274726000;1.067e+00;6.903e-01;3.037e-02;6.469e-01;2.846e-02;1.068e+00;1.067e+00;6.213e-01;2.733e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.412e-01;-9.029e-02;5.000e+01
14.300726000;1.067e+00;6.902e-01;3.042e-02;6.467e-01;2.851e-02;1.068e+00;1.067e+00;6.211e-01;2.738e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.410e-01;-9.029e-02;5.000e+01
14.301726000;1.067e+00;6.901e-01;3.042e-02;6.467e-01;2.851e-02;1.068e+00;1.067e+00;6.211e-01;2.738e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.410e-01;-9.030e-02;5.000e+01
14.329726000;1.067e+00;6.899e-01;3.048e-02;6.465e-01;2.856e-02;1.068e+00;1.067e+00;6.209e-01;2.743e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.408e-01;-9.030e-02;5.000e+01
14.330726000;1.067e+00;6.899e-01;3.048e-02;6.465e-01;2.856e-02;1.068e+00;1.067e+00;6.209e-01;2.744e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.408e-01;-9.031e-02;5.000e+01
14.353726000;1.067e+00;6.898e-01;3.053e-02;6.463e-01;2.861e-02;1.068e+00;1.067e+00;6.208e-01;2.748e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.406e-01;-9.031e-02;5.000e+01
14.354726000;1.067e+00;6.898e-01;3.053e-02;6.463e-01;2.861e-02;1.068e+00;1.067e+00;6.208e-01;2.748e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.406e-01;-9.032e-02;5.000e+01
14.373726000;1.067e+00;6.896e-01;3.057e-02;6.461e-01;2.865e-02;1.068e+00;1.067e+00;6.207e-01;2.752e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.404e-01;-9.032e-02;5.000e+01
14.379726000;1.067e+00;6.896e-01;3.059e-02;6.461e-01;2.866e-02;1.068e+00;1.067e+00;6.206e-01;2.753e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.404e-01;-9.032e-02;5.000e+01
14.380726000;1.067e+00;6.896e-01;3.059e-02;6.461e-01;2.866e-02;1.068e+00;1.067e+00;6.206e-01;2.753e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.404e-01;-9.033e-02;5.000e+01
14.386726000;1.067e+00;6.895e-01;3.060e-02;6.461e-01;2.867e-02;1.068e+00;1.067e+00;6.206e-01;2.754e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.403e-01;-9.033e-02;5.000e+01
14.434726000;1.067e+00;6.892e-01;3.070e-02;6.457e-01;2.876e-02;1.068e+00;1.067e+00;6.203e-01;2.763e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.400e-01;-9.034e-02;5.000e+01
14.435726000;1.067e+00;6.892e-01;3.070e-02;6.457e-01;2.876e-02;1.068e+00;1.067e+00;6.203e-01;2.763e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.400e-01;-9.035e-02;5.000e+01
14.453726000;1.067e+00;6.891e-01;3.074e-02;6.456e-01;2.880e-02;1.068e+00;1.067e+00;6.201e-01;2.766e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.399e-01;-9.035e-02;5.000e+01
14.458726000;1.067e+00;6.890e-01;3.075e-02;6.455e-01;2.881e-02;1.068e+00;1.067e+00;6.201e-01;2.767e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.398e-01;-9.035e-02;5.000e+01
14.459726000;1.067e+00;6.890e-01;3.075e-02;6.455e-01;2.881e-02;1.068e+00;1.067e+00;6.201e-01;2.767e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.398e-01;-9.036e-02;5.000e+01
14.482726000;1.067e+00;6.888e-01;3.080e-02;6.453e-01;2.885e-02;1.068e+00;1.067e+00;6.200e-01;2.772e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.396e-01;-9.036e-02;5.000e+01
14.540726000;1.067e+00;6.884e-01;3.091e-02;6.449e-01;2.896e-02;1.068e+00;1.067e+00;6.196e-01;2.782e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.392e-01;-9.038e-02;5.000e+01
14.541726000;1.067e+00;6.884e-01;3.091e-02;6.449e-01;2.896e-02;1.068e+00;1.067e+00;6.196e-01;2.782e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.392e-01;-9.039e-02;5.000e+01
14.549726000;1.067e+00;6.884e-01;3.093e-02;6.449e-01;2.898e-02;1.068e+00;1.067e+00;6.195e-01;2.784e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.391e-01;-9.039e-02;5.000e+01
14.550726000;1.067e+00;6.884e-01;3.093e-02;6.448e-01;2.898e-02;1.069e+00;1.067e+00;6.195e-01;2.784e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.391e-01;-9.039e-02;5.000e+01
14.551726000;1.068e+00;6.884e-01;3.094e-02;6.448e-01;2.898e-02;1.069e+00;1.068e+00;6.195e-01;2.784e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.391e-01;-9.039e-02;5.000e+01
14.563726000;1.068e+00;6.883e-01;3.096e-02;6.448e-01;2.900e-02;1.069e+00;1.068e+00;6.195e-01;2.786e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.390e-01;-9.039e-02;5.000e+01
14.564726000;1.068e+00;6.883e-01;3.096e-02;6.447e-01;2.900e-02;1.069e+00;1.068e+00;6.194e-01;2.787e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.390e-01;-9.040e-02;5.000e+01
14.618726000;1.068e+00;6.879e-01;3.107e-02;6.444e-01;2.910e-02;1.069e+00;1.068e+00;6.191e-01;2.796e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.386e-01;-9.041e-02;5.000e+01
14.619726000;1.068e+00;6.879e-01;3.107e-02;6.443e-01;2.910e-02;1.069e+00;1.068e+00;6.191e-01;2.796e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.386e-01;-9.042e-02;5.000e+01
14.642726000;1.068e+00;6.877e-01;3.112e-02;6.442e-01;2.915e-02;1.069e+00;1.068e+00;6.190e-01;2.800e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.385e-01;-9.042e-02;5.000e+01
14.643726000;1.068e+00;6.877e-01;3.112e-02;6.442e-01;2.915e-02;1.069e+00;1.068e+00;6.190e-01;2.801e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.385e-01;-9.043e-02;5.000e+01
14.668726000;1.068e+00;6.876e-01;3.117e-02;6.440e-01;2.919e-02;1.069e+00;1.068e+00;6.188e-01;2.805e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.383e-01;-9.043e-02;5.000e+01
14.669726000;1.068e+00;6.875e-01;3.117e-02;6.440e-01;2.920e-02;1.069e+00;1.068e+00;6.188e-01;2.805e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.383e-01;-9.044e-02;5.000e+01
14.722726000;1.068e+00;6.872e-01;3.128e-02;6.436e-01;2.929e-02;1.069e+00;1.068e+00;6.185e-01;2.815e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.379e-01;-9.045e-02;5.000e+01
14.723726000;1.068e+00;6.872e-01;3.128e-02;6.436e-01;2.929e-02;1.069e+00;1.068e+00;6.185e-01;2.815e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.379e-01;-9.046e-02;5.000e+01
14.746726000;1.068e+00;6.870e-01;3.132e-02;6.434e-01;2.934e-02;1.069e+00;1.068e+00;6.183e-01;2.819e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.377e-01;-9.046e-02;5.000e+01
14.747726000;1.068e+00;6.870e-01;3.132e-02;6.434e-01;2.934e-02;1.069e+00;1.068e+00;6.183e-01;2.819e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.377e-01;-9.047e-02;5.000e+01
14.800726000;1.068e+00;6.867e-01;3.143e-02;6.431e-01;2.943e-02;1.069e+00;1.068e+00;6.180e-01;2.829e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.373e-01;-9.048e-02;5.000e+01
14.801726000;1.068e+00;6.867e-01;3.143e-02;6.431e-01;2.943e-02;1.069e+00;1.068e+00;6.180e-01;2.829e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.373e-01;-9.049e-02;5.000e+01
14.823726000;1.068e+00;6.865e-01;3.147e-02;6.429e-01;2.947e-02;1.069e+00;1.068e+00;6.179e-01;2.832e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.372e-01;-9.049e-02;5.000e+01
14.824726000;1.068e+00;6.865e-01;3.147e-02;6.429e-01;2.948e-02;1.069e+00;1.068e+00;6.179e-01;2.833e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.372e-01;-9.050e-02;5.000e+01
14.849726000;1.068e+00;6.863e-01;3.152e-02;6.427e-01;2.952e-02;1.069e+00;1.068e+00;6.177e-01;2.837e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.370e-01;-9.050e-02;5.000e+01
14.850726000;1.068e+00;6.863e-01;3.152e-02;6.427e-01;2.952e-02;1.069e+00;1.068e+00;6.177e-01;2.837e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.370e-01;-9.051e-02;5.000e+01
14.903726000;1.068e+00;6.860e-01;3.163e-02;6.424e-01;2.962e-02;1.069e+00;1.068e+00;6.174e-01;2.846e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.366e-01;-9.052e-02;5.000e+01
14.904726000;1.068e+00;6.860e-01;3.163e-02;6.423e-01;2.962e-02;1.069e+00;1.068e+00;6.174e-01;2.847e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.366e-01;-9.053e-02;5.000e+01
14.926726000;1.068e+00;6.858e-01;3.167e-02;6.422e-01;2.966e-02;1.069e+00;1.068e+00;6.172e-01;2.850e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.365e-01;-9.053e-02;5.000e+01
14.927726000;1.068e+00;6.858e-01;3.167e-02;6.422e-01;2.966e-02;1.069e+00;1.068e+00;6.172e-01;2.851e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.365e-01;-9.054e-02;5.000e+01
14.952726000;1.068e+00;6.857e-01;3.172e-02;6.420e-01;2.970e-02;1.069e+00;1.068e+00;6.171e-01;2.855e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.363e-01;-9.054e-02;5.000e+01
14.953726000;1.068e+00;6.857e-01;3.172e-02;6.420e-01;2.970e-02;1.069e+00;1.068e+00;6.171e-01;2.855e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.363e-01;-9.055e-02;5.000e+01
14.980726000;1.068e+00;6.855e-01;3.177e-02;6.418e-01;2.975e-02;1.069e+00;1.068e+00;6.169e-01;2.860e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.361e-01;-9.055e-02;5.000e+01
14.981726000;1.068e+00;6.855e-01;3.178e-02;6.418e-01;2.975e-02;1.069e+00;1.068e+00;6.169e-01;2.860e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.361e-01;-9.056e-02;5.000e+01
15.029726000;1.068e+00;6.852e-01;3.187e-02;6.415e-01;2.984e-02;1.069e+00;1.068e+00;6.166e-01;2.868e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.358e-01;-9.057e-02;5.000e+01
15.030726000;1.068e+00;6.852e-01;3.187e-02;6.415e-01;2.984e-02;1.069e+00;1.068e+00;6.166e-01;2.868e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.358e-01;-9.058e-02;5.000e+01
15.058726000;1.068e+00;6.850e-01;3.192e-02;6.413e-01;2.989e-02;1.069e+00;1.068e+00;6.165e-01;2.873e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.356e-01;-9.058e-02;5.000e+01
15.059726000;1.068e+00;6.850e-01;3.192e-02;6.413e-01;2.989e-02;1.069e+00;1.068e+00;6.165e-01;2.873e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.356e-01;-9.059e-02;5.000e+01
15.103726000;1.068e+00;6.847e-01;3.201e-02;6.410e-01;2.997e-02;1.069e+00;1.068e+00;6.162e-01;2.881e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.353e-01;-9.060e-02;5.000e+01
15.107726000;1.068e+00;6.847e-01;3.201e-02;6.410e-01;2.997e-02;1.069e+00;1.068e+00;6.162e-01;2.881e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.353e-01;-9.060e-02;5.000e+01
15.108726000;1.068e+00;6.846e-01;3.202e-02;6.410e-01;2.997e-02;1.069e+00;1.068e+00;6.162e-01;2.882e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.352e-01;-9.061e-02;5.000e+01
15.132726000;1.068e+00;6.845e-01;3.206e-02;6.408e-01;3.002e-02;1.069e+00;1.068e+00;6.160e-01;2.885e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.351e-01;-9.061e-02;5.000e+01
15.133726000;1.068e+00;6.845e-01;3.206e-02;6.408e-01;3.002e-02;1.069e+00;1.068e+00;6.160e-01;2.886e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.351e-01;-9.062e-02;5.000e+01
15.161726000;1.068e+00;6.843e-01;3.212e-02;6.406e-01;3.007e-02;1.069e+00;1.068e+00;6.159e-01;2.890e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.349e-01;-9.062e-02;5.000e+01
15.162726000;1.068e+00;6.843e-01;3.212e-02;6.406e-01;3.007e-02;1.069e+00;1.068e+00;6.159e-01;2.891e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.349e-01;-9.063e-02;5.000e+01
15.186726000;1.068e+00;6.842e-01;3.216e-02;6.405e-01;3.011e-02;1.069e+00;1.068e+00;6.157e-01;2.894e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.347e-01;-9.063e-02;5.000e+01
15.187726000;1.068e+00;6.841e-01;3.216e-02;6.405e-01;3.011e-02;1.069e+00;1.068e+00;6.157e-01;2.895e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.347e-01;-9.064e-02;5.000e+01
15.210726000;1.068e+00;6.840e-01;3.221e-02;6.403e-01;3.015e-02;1.069e+00;1.068e+00;6.156e-01;2.899e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.346e-01;-9.064e-02;5.000e+01
15.211726000;1.068e+00;6.840e-01;3.221e-02;6.403e-01;3.015e-02;1.069e+00;1.068e+00;6.156e-01;2.899e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.346e-01;-9.065e-02;5.000e+01
15.242726000;1.068e+00;6.838e-01;3.227e-02;6.401e-01;3.020e-02;1.069e+00;1.068e+00;6.154e-01;2.904e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.344e-01;-9.066e-02;5.000e+01
15.264726000;1.068e+00;6.837e-01;3.231e-02;6.400e-01;3.024e-02;1.069e+00;1.068e+00;6.153e-01;2.908e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.342e-01;-9.066e-02;5.000e+01
15.265726000;1.068e+00;6.837e-01;3.231e-02;6.399e-01;3.024e-02;1.069e+00;1.068e+00;6.153e-01;2.908e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.342e-01;-9.067e-02;5.000e+01
15.287726000;1.068e+00;6.835e-01;3.235e-02;6.398e-01;3.028e-02;1.069e+00;1.068e+00;6.152e-01;2.911e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.341e-01;-9.067e-02;5.000e+01
15.288726000;1.068e+00;6.835e-01;3.235e-02;6.398e-01;3.028e-02;1.069e+00;1.068e+00;6.152e-01;2.911e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.341e-01;-9.068e-02;5.000e+01
15.312726000;1.068e+00;6.834e-01;3.239e-02;6.396e-01;3.032e-02;1.069e+00;1.068e+00;6.150e-01;2.915e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.339e-01;-9.068e-02;5.000e+01
15.313726000;1.068e+00;6.834e-01;3.240e-02;6.396e-01;3.032e-02;1.069e+00;1.068e+00;6.150e-01;2.916e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.339e-01;-9.069e-02;5.000e+01
15.341726000;1.068e+00;6.832e-01;3.245e-02;6.395e-01;3.037e-02;1.069e+00;1.068e+00;6.149e-01;2.920e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.337e-01;-9.069e-02;5.000e+01
15.342726000;1.068e+00;6.832e-01;3.245e-02;6.395e-01;3.037e-02;1.069e+00;1.068e+00;6.149e-01;2.920e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.337e-01;-9.070e-02;5.000e+01
15.390726000;1.068e+00;6.829e-01;3.253e-02;6.391e-01;3.045e-02;1.069e+00;1.068e+00;6.146e-01;2.928e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.334e-01;-9.071e-02;5.000e+01
15.391726000;1.068e+00;6.829e-01;3.254e-02;6.391e-01;3.045e-02;1.069e+00;1.068e+00;6.146e-01;2.928e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.334e-01;-9.072e-02;5.000e+01
15.399726000;1.068e+00;6.828e-01;3.255e-02;6.391e-01;3.047e-02;1.069e+00;1.068e+00;6.146e-01;2.930e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.333e-01;-9.072e-02;5.000e+01
15.414726000;1.068e+00;6.827e-01;3.258e-02;6.390e-01;3.049e-02;1.069e+00;1.068e+00;6.145e-01;2.932e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.333e-01;-9.072e-02;5.000e+01
15.415726000;1.068e+00;6.827e-01;3.258e-02;6.390e-01;3.049e-02;1.070e+00;1.068e+00;6.145e-01;2.932e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.332e-01;-9.072e-02;5.000e+01
15.416726000;1.068e+00;6.827e-01;3.258e-02;6.390e-01;3.049e-02;1.070e+00;1.068e+00;6.145e-01;2.932e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.332e-01;-9.073e-02;5.000e+01
15.421726000;1.068e+00;6.827e-01;3.259e-02;6.389e-01;3.050e-02;1.070e+00;1.068e+00;6.144e-01;2.933e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.332e-01;-9.073e-02;5.000e+01
15.444726000;1.068e+00;6.826e-01;3.263e-02;6.388e-01;3.054e-02;1.070e+00;1.068e+00;6.143e-01;2.937e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.331e-01;-9.073e-02;5.000e+01
15.445726000;1.068e+00;6.826e-01;3.263e-02;6.388e-01;3.054e-02;1.070e+00;1.068e+00;6.143e-01;2.937e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.331e-01;-9.074e-02;5.000e+01
15.446726000;1.069e+00;6.826e-01;3.264e-02;6.388e-01;3.054e-02;1.070e+00;1.069e+00;6.143e-01;2.937e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.331e-01;-9.074e-02;5.000e+01
15.493726000;1.069e+00;6.823e-01;3.272e-02;6.385e-01;3.062e-02;1.070e+00;1.069e+00;6.140e-01;2.945e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.328e-01;-9.075e-02;5.000e+01
15.494726000;1.069e+00;6.823e-01;3.272e-02;6.385e-01;3.062e-02;1.070e+00;1.069e+00;6.140e-01;2.945e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.328e-01;-9.076e-02;5.000e+01
15.547726000;1.069e+00;6.819e-01;3.281e-02;6.382e-01;3.071e-02;1.070e+00;1.069e+00;6.138e-01;2.953e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.324e-01;-9.077e-02;5.000e+01
15.548726000;1.069e+00;6.819e-01;3.282e-02;6.382e-01;3.071e-02;1.070e+00;1.069e+00;6.137e-01;2.953e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.324e-01;-9.078e-02;5.000e+01
15.563726000;1.069e+00;6.818e-01;3.284e-02;6.381e-01;3.073e-02;1.070e+00;1.069e+00;6.137e-01;2.956e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.323e-01;-9.078e-02;5.000e+01
15.596726000;1.069e+00;6.817e-01;3.290e-02;6.379e-01;3.079e-02;1.070e+00;1.069e+00;6.135e-01;2.961e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.321e-01;-9.079e-02;5.000e+01
15.597726000;1.069e+00;6.816e-01;3.290e-02;6.379e-01;3.079e-02;1.070e+00;1.069e+00;6.135e-01;2.961e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.321e-01;-9.080e-02;5.000e+01
15.622726000;1.069e+00;6.815e-01;3.295e-02;6.377e-01;3.083e-02;1.070e+00;1.069e+00;6.133e-01;2.965e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.320e-01;-9.080e-02;5.000e+01
15.625726000;1.069e+00;6.815e-01;3.295e-02;6.377e-01;3.083e-02;1.070e+00;1.069e+00;6.133e-01;2.966e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.319e-01;-9.080e-02;5.000e+01
15.626726000;1.069e+00;6.815e-01;3.295e-02;6.377e-01;3.084e-02;1.070e+00;1.069e+00;6.133e-01;2.966e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.319e-01;-9.081e-02;5.000e+01
15.648726000;1.069e+00;6.813e-01;3.299e-02;6.375e-01;3.087e-02;1.070e+00;1.069e+00;6.132e-01;2.969e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.318e-01;-9.081e-02;5.000e+01
15.649726000;1.069e+00;6.813e-01;3.299e-02;6.375e-01;3.087e-02;1.070e+00;1.069e+00;6.132e-01;2.969e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.318e-01;-9.082e-02;5.000e+01
15.729726000;1.069e+00;6.809e-01;3.313e-02;6.371e-01;3.100e-02;1.070e+00;1.069e+00;6.128e-01;2.982e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.313e-01;-9.084e-02;5.000e+01
15.730726000;1.069e+00;6.809e-01;3.313e-02;6.370e-01;3.100e-02;1.070e+00;1.069e+00;6.128e-01;2.982e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.313e-01;-9.085e-02;5.000e+01
15.778726000;1.069e+00;6.806e-01;3.322e-02;6.368e-01;3.108e-02;1.070e+00;1.069e+00;6.125e-01;2.990e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.310e-01;-9.086e-02;5.000e+01
15.779726000;1.069e+00;6.806e-01;3.322e-02;6.368e-01;3.108e-02;1.070e+00;1.069e+00;6.125e-01;2.990e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.310e-01;-9.087e-02;5.000e+01
15.833726000;1.069e+00;6.803e-01;3.331e-02;6.364e-01;3.116e-02;1.070e+00;1.069e+00;6.122e-01;2.998e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.307e-01;-9.088e-02;5.000e+01
15.834726000;1.069e+00;6.803e-01;3.331e-02;6.364e-01;3.117e-02;1.070e+00;1.069e+00;6.122e-01;2.998e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.307e-01;-9.089e-02;5.000e+01
15.856726000;1.069e+00;6.801e-01;3.335e-02;6.363e-01;3.120e-02;1.070e+00;1.069e+00;6.121e-01;3.002e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.305e-01;-9.089e-02;5.000e+01
15.857726000;1.069e+00;6.801e-01;3.335e-02;6.363e-01;3.120e-02;1.070e+00;1.069e+00;6.121e-01;3.002e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.305e-01;-9.090e-02;5.000e+01
15.885726000;1.069e+00;6.800e-01;3.340e-02;6.361e-01;3.124e-02;1.070e+00;1.069e+00;6.120e-01;3.006e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.304e-01;-9.090e-02;5.000e+01
15.886726000;1.069e+00;6.800e-01;3.340e-02;6.361e-01;3.125e-02;1.070e+00;1.069e+00;6.120e-01;3.006e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.304e-01;-9.091e-02;5.000e+01
15.911726000;1.069e+00;6.798e-01;3.344e-02;6.360e-01;3.129e-02;1.070e+00;1.069e+00;6.119e-01;3.010e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.302e-01;-9.091e-02;5.000e+01
15.912726000;1.069e+00;6.798e-01;3.344e-02;6.360e-01;3.129e-02;1.070e+00;1.069e+00;6.118e-01;3.010e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.302e-01;-9.092e-02;5.000e+01
15.935726000;1.069e+00;6.797e-01;3.348e-02;6.358e-01;3.132e-02;1.070e+00;1.069e+00;6.117e-01;3.013e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.301e-01;-9.092e-02;5.000e+01
15.936726000;1.069e+00;6.797e-01;3.348e-02;6.358e-01;3.132e-02;1.070e+00;1.069e+00;6.117e-01;3.014e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.301e-01;-9.093e-02;5.000e+01
15.961726000;1.069e+00;6.796e-01;3.353e-02;6.357e-01;3.136e-02;1.070e+00;1.069e+00;6.116e-01;3.017e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.299e-01;-9.093e-02;5.000e+01
15.962726000;1.069e+00;6.796e-01;3.353e-02;6.357e-01;3.136e-02;1.070e+00;1.069e+00;6.116e-01;3.018e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.299e-01;-9.094e-02;5.000e+01
15.990726000;1.069e+00;6.794e-01;3.357e-02;6.355e-01;3.141e-02;1.070e+00;1.069e+00;6.115e-01;3.022e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.298e-01;-9.094e-02;5.000e+01
15.991726000;1.069e+00;6.794e-01;3.358e-02;6.355e-01;3.141e-02;1.070e+00;1.069e+00;6.115e-01;3.022e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.298e-01;-9.095e-02;5.000e+01
16.040726000;1.069e+00;6.791e-01;3.366e-02;6.352e-01;3.148e-02;1.070e+00;1.069e+00;6.112e-01;3.029e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.295e-01;-9.096e-02;5.000e+01
16.041726000;1.069e+00;6.791e-01;3.366e-02;6.352e-01;3.148e-02;1.070e+00;1.069e+00;6.112e-01;3.029e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.295e-01;-9.097e-02;5.000e+01
16.096726000;1.069e+00;6.788e-01;3.375e-02;6.349e-01;3.157e-02;1.070e+00;1.069e+00;6.109e-01;3.037e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.291e-01;-9.098e-02;5.000e+01
16.097726000;1.069e+00;6.788e-01;3.375e-02;6.349e-01;3.157e-02;1.070e+00;1.069e+00;6.109e-01;3.038e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.291e-01;-9.099e-02;5.000e+01
16.120726000;1.069e+00;6.787e-01;3.379e-02;6.348e-01;3.160e-02;1.070e+00;1.069e+00;6.108e-01;3.041e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.290e-01;-9.099e-02;5.000e+01
16.121726000;1.069e+00;6.787e-01;3.379e-02;6.348e-01;3.160e-02;1.070e+00;1.069e+00;6.108e-01;3.041e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.290e-01;-9.100e-02;5.000e+01
16.146726000;1.069e+00;6.785e-01;3.383e-02;6.346e-01;3.164e-02;1.070e+00;1.069e+00;6.107e-01;3.045e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.289e-01;-9.100e-02;5.000e+01
16.147726000;1.069e+00;6.785e-01;3.383e-02;6.346e-01;3.164e-02;1.070e+00;1.069e+00;6.107e-01;3.045e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.289e-01;-9.101e-02;5.000e+01
16.161726000;1.069e+00;6.785e-01;3.386e-02;6.345e-01;3.167e-02;1.070e+00;1.069e+00;6.106e-01;3.047e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.288e-01;-9.101e-02;5.000e+01
16.175726000;1.069e+00;6.784e-01;3.388e-02;6.345e-01;3.169e-02;1.070e+00;1.069e+00;6.105e-01;3.049e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.287e-01;-9.101e-02;5.000e+01
16.176726000;1.069e+00;6.784e-01;3.388e-02;6.345e-01;3.169e-02;1.070e+00;1.069e+00;6.105e-01;3.049e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.287e-01;-9.102e-02;5.000e+01
16.202726000;1.069e+00;6.782e-01;3.392e-02;6.343e-01;3.173e-02;1.070e+00;1.069e+00;6.104e-01;3.053e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.286e-01;-9.102e-02;5.000e+01
16.203726000;1.069e+00;6.782e-01;3.392e-02;6.343e-01;3.173e-02;1.070e+00;1.069e+00;6.104e-01;3.053e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.285e-01;-9.103e-02;5.000e+01
16.226726000;1.069e+00;6.781e-01;3.396e-02;6.342e-01;3.176e-02;1.070e+00;1.069e+00;6.103e-01;3.056e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.284e-01;-9.103e-02;5.000e+01
16.227726000;1.069e+00;6.781e-01;3.396e-02;6.342e-01;3.176e-02;1.070e+00;1.069e+00;6.103e-01;3.057e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.284e-01;-9.104e-02;5.000e+01
16.282726000;1.069e+00;6.778e-01;3.405e-02;6.339e-01;3.184e-02;1.070e+00;1.069e+00;6.100e-01;3.065e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.281e-01;-9.105e-02;5.000e+01
16.283726000;1.069e+00;6.778e-01;3.405e-02;6.339e-01;3.185e-02;1.070e+00;1.069e+00;6.100e-01;3.065e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.281e-01;-9.106e-02;5.000e+01
16.288726000;1.069e+00;6.778e-01;3.406e-02;6.338e-01;3.185e-02;1.070e+00;1.069e+00;6.100e-01;3.066e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.281e-01;-9.106e-02;5.000e+01
16.309726000;1.069e+00;6.777e-01;3.409e-02;6.337e-01;3.188e-02;1.070e+00;1.069e+00;6.099e-01;3.069e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.280e-01;-9.106e-02;5.000e+01
