time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;NetworkFrequencyPu
16.310726000;1.069e+00;6.777e-01;3.410e-02;6.337e-01;3.188e-02;1.070e+00;1.069e+00;6.099e-01;3.069e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.280e-01;-9.107e-02;5.000e+01
16.322726000;1.069e+00;6.776e-01;3.412e-02;6.337e-01;3.190e-02;1.070e+00;1.069e+00;6.098e-01;3.070e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.279e-01;-9.107e-02;5.000e+01
16.333726000;1.069e+00;6.775e-01;3.413e-02;6.336e-01;3.192e-02;1.070e+00;1.069e+00;6.098e-01;3.072e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.278e-01;-9.107e-02;5.000e+01
16.334726000;1.069e+00;6.775e-01;3.413e-02;6.336e-01;3.192e-02;1.070e+00;1.069e+00;6.098e-01;3.072e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.278e-01;-9.108e-02;5.000e+01
16.363726000;1.069e+00;6.774e-01;3.418e-02;6.334e-01;3.196e-02;1.070e+00;1.069e+00;6.096e-01;3.076e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.277e-01;-9.108e-02;5.000e+01
16.364726000;1.069e+00;6.774e-01;3.418e-02;6.334e-01;3.196e-02;1.070e+00;1.069e+00;6.096e-01;3.076e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.277e-01;-9.109e-02;5.000e+01
16.390726000;1.069e+00;6.772e-01;3.422e-02;6.333e-01;3.200e-02;1.070e+00;1.069e+00;6.095e-01;3.080e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.275e-01;-9.109e-02;5.000e+01
16.391726000;1.069e+00;6.772e-01;3.422e-02;6.333e-01;3.200e-02;1.070e+00;1.069e+00;6.095e-01;3.080e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.275e-01;-9.110e-02;5.000e+01
16.405726000;1.069e+00;6.772e-01;3.425e-02;6.332e-01;3.202e-02;1.070e+00;1.069e+00;6.094e-01;3.082e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.274e-01;-9.110e-02;5.000e+01
16.406726000;1.069e+00;6.772e-01;3.425e-02;6.332e-01;3.202e-02;1.071e+00;1.069e+00;6.094e-01;3.082e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.274e-01;-9.110e-02;5.000e+01
16.441726000;1.069e+00;6.770e-01;3.430e-02;6.330e-01;3.207e-02;1.071e+00;1.069e+00;6.093e-01;3.087e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.272e-01;-9.111e-02;5.000e+01
16.442726000;1.069e+00;6.770e-01;3.430e-02;6.330e-01;3.208e-02;1.071e+00;1.069e+00;6.093e-01;3.087e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.272e-01;-9.112e-02;5.000e+01
16.471726000;1.069e+00;6.768e-01;3.435e-02;6.328e-01;3.212e-02;1.071e+00;1.069e+00;6.091e-01;3.091e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.271e-01;-9.112e-02;5.000e+01
16.472726000;1.069e+00;6.768e-01;3.435e-02;6.328e-01;3.212e-02;1.071e+00;1.069e+00;6.091e-01;3.092e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.271e-01;-9.113e-02;5.000e+01
16.481726000;1.069e+00;6.768e-01;3.436e-02;6.328e-01;3.213e-02;1.071e+00;1.069e+00;6.091e-01;3.093e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.270e-01;-9.113e-02;5.000e+01
16.482726000;1.070e+00;6.768e-01;3.437e-02;6.328e-01;3.213e-02;1.071e+00;1.070e+00;6.091e-01;3.093e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.270e-01;-9.113e-02;5.000e+01
16.499726000;1.070e+00;6.767e-01;3.439e-02;6.327e-01;3.216e-02;1.071e+00;1.070e+00;6.090e-01;3.095e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.269e-01;-9.113e-02;5.000e+01
16.500726000;1.070e+00;6.767e-01;3.439e-02;6.327e-01;3.216e-02;1.071e+00;1.070e+00;6.090e-01;3.095e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.269e-01;-9.114e-02;5.000e+01
16.523726000;1.070e+00;6.766e-01;3.443e-02;6.326e-01;3.219e-02;1.071e+00;1.070e+00;6.089e-01;3.099e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.268e-01;-9.114e-02;5.000e+01
16.524726000;1.070e+00;6.765e-01;3.443e-02;6.326e-01;3.219e-02;1.071e+00;1.070e+00;6.089e-01;3.099e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.268e-01;-9.115e-02;5.000e+01
16.553726000;1.070e+00;6.764e-01;3.448e-02;6.324e-01;3.223e-02;1.071e+00;1.070e+00;6.088e-01;3.103e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.266e-01;-9.115e-02;5.000e+01
16.554726000;1.070e+00;6.764e-01;3.448e-02;6.324e-01;3.224e-02;1.071e+00;1.070e+00;6.088e-01;3.103e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.266e-01;-9.116e-02;5.000e+01
16.581726000;1.070e+00;6.763e-01;3.452e-02;6.323e-01;3.227e-02;1.071e+00;1.070e+00;6.086e-01;3.107e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.265e-01;-9.116e-02;5.000e+01
16.582726000;1.070e+00;6.763e-01;3.452e-02;6.323e-01;3.228e-02;1.071e+00;1.070e+00;6.086e-01;3.107e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.265e-01;-9.117e-02;5.000e+01
16.605726000;1.070e+00;6.761e-01;3.456e-02;6.321e-01;3.231e-02;1.071e+00;1.070e+00;6.085e-01;3.110e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.264e-01;-9.117e-02;5.000e+01
16.606726000;1.070e+00;6.761e-01;3.456e-02;6.321e-01;3.231e-02;1.071e+00;1.070e+00;6.085e-01;3.110e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.264e-01;-9.118e-02;5.000e+01
16.645726000;1.070e+00;6.759e-01;3.462e-02;6.319e-01;3.236e-02;1.071e+00;1.070e+00;6.083e-01;3.115e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.261e-01;-9.119e-02;5.000e+01
16.660726000;1.070e+00;6.759e-01;3.464e-02;6.318e-01;3.238e-02;1.071e+00;1.070e+00;6.083e-01;3.118e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.261e-01;-9.119e-02;5.000e+01
16.691726000;1.070e+00;6.757e-01;3.469e-02;6.317e-01;3.243e-02;1.071e+00;1.070e+00;6.081e-01;3.122e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.259e-01;-9.120e-02;5.000e+01
16.692726000;1.070e+00;6.757e-01;3.469e-02;6.317e-01;3.243e-02;1.071e+00;1.070e+00;6.081e-01;3.122e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.259e-01;-9.121e-02;5.000e+01
16.723726000;1.070e+00;6.755e-01;3.473e-02;6.315e-01;3.247e-02;1.071e+00;1.070e+00;6.080e-01;3.126e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.257e-01;-9.122e-02;5.000e+01
16.733726000;1.070e+00;6.755e-01;3.475e-02;6.315e-01;3.248e-02;1.071e+00;1.070e+00;6.079e-01;3.127e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.257e-01;-9.122e-02;5.000e+01
16.744726000;1.070e+00;6.754e-01;3.477e-02;6.314e-01;3.250e-02;1.071e+00;1.070e+00;6.079e-01;3.129e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.256e-01;-9.122e-02;5.000e+01
16.745726000;1.070e+00;6.754e-01;3.477e-02;6.314e-01;3.250e-02;1.071e+00;1.070e+00;6.079e-01;3.129e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.256e-01;-9.123e-02;5.000e+01
16.774726000;1.070e+00;6.753e-01;3.481e-02;6.313e-01;3.254e-02;1.071e+00;1.070e+00;6.078e-01;3.133e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.255e-01;-9.123e-02;5.000e+01
16.775726000;1.070e+00;6.753e-01;3.481e-02;6.313e-01;3.254e-02;1.071e+00;1.070e+00;6.078e-01;3.133e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.255e-01;-9.124e-02;5.000e+01
16.799726000;1.070e+00;6.752e-01;3.485e-02;6.311e-01;3.257e-02;1.071e+00;1.070e+00;6.077e-01;3.136e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.254e-01;-9.124e-02;5.000e+01
16.800726000;1.070e+00;6.752e-01;3.485e-02;6.311e-01;3.258e-02;1.071e+00;1.070e+00;6.077e-01;3.136e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.253e-01;-9.125e-02;5.000e+01
16.827726000;1.070e+00;6.750e-01;3.489e-02;6.310e-01;3.261e-02;1.071e+00;1.070e+00;6.075e-01;3.140e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.252e-01;-9.125e-02;5.000e+01
16.828726000;1.070e+00;6.750e-01;3.489e-02;6.310e-01;3.261e-02;1.071e+00;1.070e+00;6.075e-01;3.140e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.252e-01;-9.126e-02;5.000e+01
16.858726000;1.070e+00;6.749e-01;3.494e-02;6.308e-01;3.266e-02;1.071e+00;1.070e+00;6.074e-01;3.144e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.251e-01;-9.126e-02;5.000e+01
16.859726000;1.070e+00;6.749e-01;3.494e-02;6.308e-01;3.266e-02;1.071e+00;1.070e+00;6.074e-01;3.144e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.250e-01;-9.127e-02;5.000e+01
16.912726000;1.070e+00;6.746e-01;3.501e-02;6.306e-01;3.273e-02;1.071e+00;1.070e+00;6.072e-01;3.151e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.248e-01;-9.128e-02;5.000e+01
16.913726000;1.070e+00;6.746e-01;3.502e-02;6.306e-01;3.273e-02;1.071e+00;1.070e+00;6.072e-01;3.151e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.248e-01;-9.129e-02;5.000e+01
16.940726000;1.070e+00;6.745e-01;3.506e-02;6.304e-01;3.277e-02;1.071e+00;1.070e+00;6.070e-01;3.155e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.246e-01;-9.129e-02;5.000e+01
16.941726000;1.070e+00;6.745e-01;3.506e-02;6.304e-01;3.277e-02;1.071e+00;1.070e+00;6.070e-01;3.155e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.246e-01;-9.130e-02;5.000e+01
17.000726000;1.070e+00;6.742e-01;3.514e-02;6.301e-01;3.284e-02;1.071e+00;1.070e+00;6.068e-01;3.163e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.243e-01;-9.131e-02;5.000e+01
17.001726000;1.070e+00;6.742e-01;3.514e-02;6.301e-01;3.285e-02;1.071e+00;1.070e+00;6.068e-01;3.163e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.243e-01;-9.132e-02;5.000e+01
17.026726000;1.070e+00;6.741e-01;3.518e-02;6.300e-01;3.288e-02;1.071e+00;1.070e+00;6.067e-01;3.166e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.242e-01;-9.132e-02;5.000e+01
17.027726000;1.070e+00;6.741e-01;3.518e-02;6.300e-01;3.288e-02;1.071e+00;1.070e+00;6.067e-01;3.166e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.242e-01;-9.133e-02;5.000e+01
17.086726000;1.070e+00;6.738e-01;3.527e-02;6.297e-01;3.296e-02;1.071e+00;1.070e+00;6.064e-01;3.174e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.239e-01;-9.134e-02;5.000e+01
17.087726000;1.070e+00;6.738e-01;3.527e-02;6.297e-01;3.296e-02;1.071e+00;1.070e+00;6.064e-01;3.174e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.239e-01;-9.135e-02;5.000e+01
17.141726000;1.070e+00;6.735e-01;3.534e-02;6.294e-01;3.303e-02;1.071e+00;1.070e+00;6.062e-01;3.181e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.237e-01;-9.136e-02;5.000e+01
17.142726000;1.070e+00;6.735e-01;3.534e-02;6.294e-01;3.303e-02;1.071e+00;1.070e+00;6.062e-01;3.181e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.236e-01;-9.137e-02;5.000e+01
17.202726000;1.070e+00;6.733e-01;3.543e-02;6.291e-01;3.311e-02;1.071e+00;1.070e+00;6.059e-01;3.189e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.234e-01;-9.138e-02;5.000e+01
17.203726000;1.070e+00;6.733e-01;3.543e-02;6.291e-01;3.311e-02;1.071e+00;1.070e+00;6.059e-01;3.189e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.234e-01;-9.139e-02;5.000e+01
17.215726000;1.070e+00;6.732e-01;3.545e-02;6.291e-01;3.313e-02;1.071e+00;1.070e+00;6.059e-01;3.190e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.233e-01;-9.139e-02;5.000e+01
17.228726000;1.070e+00;6.731e-01;3.547e-02;6.290e-01;3.314e-02;1.071e+00;1.070e+00;6.058e-01;3.192e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.232e-01;-9.139e-02;5.000e+01
17.229726000;1.070e+00;6.731e-01;3.547e-02;6.290e-01;3.314e-02;1.071e+00;1.070e+00;6.058e-01;3.192e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.232e-01;-9.140e-02;5.000e+01
17.257726000;1.070e+00;6.730e-01;3.551e-02;6.289e-01;3.318e-02;1.071e+00;1.070e+00;6.057e-01;3.195e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.231e-01;-9.140e-02;5.000e+01
17.258726000;1.070e+00;6.730e-01;3.551e-02;6.289e-01;3.318e-02;1.071e+00;1.070e+00;6.057e-01;3.196e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.231e-01;-9.141e-02;5.000e+01
17.290726000;1.070e+00;6.729e-01;3.555e-02;6.287e-01;3.322e-02;1.071e+00;1.070e+00;6.056e-01;3.200e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.229e-01;-9.141e-02;5.000e+01
17.291726000;1.070e+00;6.729e-01;3.555e-02;6.287e-01;3.322e-02;1.071e+00;1.070e+00;6.056e-01;3.200e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.229e-01;-9.142e-02;5.000e+01
17.345726000;1.070e+00;6.726e-01;3.563e-02;6.285e-01;3.329e-02;1.071e+00;1.070e+00;6.053e-01;3.207e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.227e-01;-9.143e-02;5.000e+01
17.346726000;1.070e+00;6.726e-01;3.563e-02;6.285e-01;3.329e-02;1.071e+00;1.070e+00;6.053e-01;3.207e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.227e-01;-9.143e-02;5.000e+01
17.347726000;1.070e+00;6.726e-01;3.563e-02;6.285e-01;3.329e-02;1.071e+00;1.070e+00;6.053e-01;3.207e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.227e-01;-9.144e-02;5.000e+01
17.378726000;1.070e+00;6.725e-01;3.567e-02;6.283e-01;3.333e-02;1.071e+00;1.070e+00;6.052e-01;3.211e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.225e-01;-9.144e-02;5.000e+01
17.379726000;1.070e+00;6.725e-01;3.567e-02;6.283e-01;3.333e-02;1.071e+00;1.070e+00;6.052e-01;3.211e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.225e-01;-9.145e-02;5.000e+01
17.408726000;1.070e+00;6.723e-01;3.571e-02;6.282e-01;3.337e-02;1.071e+00;1.070e+00;6.051e-01;3.214e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.224e-01;-9.145e-02;5.000e+01
17.409726000;1.070e+00;6.723e-01;3.571e-02;6.282e-01;3.337e-02;1.071e+00;1.070e+00;6.051e-01;3.214e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.224e-01;-9.146e-02;5.000e+01
17.435726000;1.070e+00;6.722e-01;3.575e-02;6.281e-01;3.340e-02;1.071e+00;1.070e+00;6.050e-01;3.218e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.223e-01;-9.146e-02;5.000e+01
17.436726000;1.070e+00;6.722e-01;3.575e-02;6.281e-01;3.340e-02;1.071e+00;1.070e+00;6.050e-01;3.218e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.223e-01;-9.147e-02;5.000e+01
17.461726000;1.070e+00;6.721e-01;3.579e-02;6.279e-01;3.343e-02;1.071e+00;1.070e+00;6.049e-01;3.221e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.221e-01;-9.147e-02;5.000e+01
17.498726000;1.070e+00;6.719e-01;3.583e-02;6.278e-01;3.348e-02;1.071e+00;1.070e+00;6.047e-01;3.225e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.220e-01;-9.148e-02;5.000e+01
17.499726000;1.070e+00;6.719e-01;3.584e-02;6.278e-01;3.348e-02;1.071e+00;1.070e+00;6.047e-01;3.225e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.220e-01;-9.149e-02;5.000e+01
17.556726000;1.070e+00;6.717e-01;3.591e-02;6.275e-01;3.355e-02;1.071e+00;1.070e+00;6.045e-01;3.232e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.217e-01;-9.150e-02;5.000e+01
17.557726000;1.070e+00;6.717e-01;3.591e-02;6.275e-01;3.355e-02;1.071e+00;1.070e+00;6.045e-01;3.232e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.217e-01;-9.151e-02;5.000e+01
17.575726000;1.070e+00;6.716e-01;3.594e-02;6.274e-01;3.357e-02;1.071e+00;1.070e+00;6.044e-01;3.234e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.216e-01;-9.151e-02;5.000e+01
17.576726000;1.070e+00;6.716e-01;3.594e-02;6.274e-01;3.358e-02;1.072e+00;1.070e+00;6.044e-01;3.234e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.216e-01;-9.151e-02;5.000e+01
17.589726000;1.070e+00;6.715e-01;3.596e-02;6.274e-01;3.359e-02;1.072e+00;1.070e+00;6.044e-01;3.236e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.216e-01;-9.151e-02;5.000e+01
17.590726000;1.070e+00;6.715e-01;3.596e-02;6.273e-01;3.359e-02;1.072e+00;1.070e+00;6.044e-01;3.236e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.215e-01;-9.152e-02;5.000e+01
17.620726000;1.070e+00;6.714e-01;3.600e-02;6.272e-01;3.363e-02;1.072e+00;1.070e+00;6.043e-01;3.240e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.214e-01;-9.152e-02;5.000e+01
17.621726000;1.070e+00;6.714e-01;3.600e-02;6.272e-01;3.363e-02;1.072e+00;1.070e+00;6.042e-01;3.240e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.214e-01;-9.153e-02;5.000e+01
17.647726000;1.070e+00;6.713e-01;3.603e-02;6.271e-01;3.366e-02;1.072e+00;1.070e+00;6.041e-01;3.243e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.213e-01;-9.153e-02;5.000e+01
17.648726000;1.070e+00;6.713e-01;3.603e-02;6.271e-01;3.366e-02;1.072e+00;1.070e+00;6.041e-01;3.243e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.213e-01;-9.154e-02;5.000e+01
17.709726000;1.070e+00;6.710e-01;3.611e-02;6.268e-01;3.374e-02;1.072e+00;1.070e+00;6.039e-01;3.250e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.210e-01;-9.155e-02;5.000e+01
17.710726000;1.071e+00;6.710e-01;3.611e-02;6.268e-01;3.374e-02;1.072e+00;1.071e+00;6.039e-01;3.250e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.210e-01;-9.155e-02;5.000e+01
17.712726000;1.071e+00;6.710e-01;3.612e-02;6.268e-01;3.374e-02;1.072e+00;1.071e+00;6.039e-01;3.250e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.210e-01;-9.155e-02;5.000e+01
17.713726000;1.071e+00;6.710e-01;3.612e-02;6.268e-01;3.374e-02;1.072e+00;1.071e+00;6.039e-01;3.251e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.210e-01;-9.156e-02;5.000e+01
17.771726000;1.071e+00;6.707e-01;3.619e-02;6.265e-01;3.381e-02;1.072e+00;1.071e+00;6.037e-01;3.257e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.207e-01;-9.157e-02;5.000e+01
17.772726000;1.071e+00;6.707e-01;3.619e-02;6.265e-01;3.381e-02;1.072e+00;1.071e+00;6.037e-01;3.257e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.207e-01;-9.158e-02;5.000e+01
17.806726000;1.071e+00;6.706e-01;3.624e-02;6.264e-01;3.385e-02;1.072e+00;1.071e+00;6.035e-01;3.261e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.206e-01;-9.158e-02;5.000e+01
17.807726000;1.071e+00;6.706e-01;3.624e-02;6.264e-01;3.385e-02;1.072e+00;1.071e+00;6.035e-01;3.262e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.206e-01;-9.159e-02;5.000e+01
17.865726000;1.071e+00;6.703e-01;3.631e-02;6.261e-01;3.392e-02;1.072e+00;1.071e+00;6.033e-01;3.268e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.203e-01;-9.160e-02;5.000e+01
17.866726000;1.071e+00;6.703e-01;3.631e-02;6.261e-01;3.392e-02;1.072e+00;1.071e+00;6.033e-01;3.268e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.203e-01;-9.161e-02;5.000e+01
17.908726000;1.071e+00;6.702e-01;3.637e-02;6.259e-01;3.397e-02;1.072e+00;1.071e+00;6.032e-01;3.273e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.201e-01;-9.162e-02;5.000e+01
17.929726000;1.071e+00;6.701e-01;3.639e-02;6.259e-01;3.399e-02;1.072e+00;1.071e+00;6.031e-01;3.275e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.200e-01;-9.162e-02;5.000e+01
17.932726000;1.071e+00;6.701e-01;3.640e-02;6.258e-01;3.400e-02;1.072e+00;1.071e+00;6.031e-01;3.276e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.200e-01;-9.162e-02;5.000e+01
17.933726000;1.071e+00;6.701e-01;3.640e-02;6.258e-01;3.400e-02;1.072e+00;1.071e+00;6.031e-01;3.276e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.200e-01;-9.163e-02;5.000e+01
17.937726000;1.071e+00;6.700e-01;3.640e-02;6.258e-01;3.400e-02;1.072e+00;1.071e+00;6.030e-01;3.276e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.200e-01;-9.163e-02;5.000e+01
17.964726000;1.071e+00;6.699e-01;3.644e-02;6.257e-01;3.403e-02;1.072e+00;1.071e+00;6.029e-01;3.279e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.199e-01;-9.163e-02;5.000e+01
17.965726000;1.071e+00;6.699e-01;3.644e-02;6.257e-01;3.403e-02;1.072e+00;1.071e+00;6.029e-01;3.280e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.199e-01;-9.164e-02;5.000e+01
17.993726000;1.071e+00;6.698e-01;3.647e-02;6.256e-01;3.407e-02;1.072e+00;1.071e+00;6.028e-01;3.283e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.198e-01;-9.164e-02;5.000e+01
17.994726000;1.071e+00;6.698e-01;3.648e-02;6.256e-01;3.407e-02;1.072e+00;1.071e+00;6.028e-01;3.283e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.198e-01;-9.165e-02;5.000e+01
18.025726000;1.071e+00;6.697e-01;3.651e-02;6.255e-01;3.410e-02;1.072e+00;1.071e+00;6.027e-01;3.286e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.196e-01;-9.165e-02;5.000e+01
18.026726000;1.071e+00;6.697e-01;3.652e-02;6.254e-01;3.410e-02;1.072e+00;1.071e+00;6.027e-01;3.286e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.196e-01;-9.166e-02;5.000e+01
18.044726000;1.071e+00;6.696e-01;3.654e-02;6.254e-01;3.412e-02;1.072e+00;1.071e+00;6.026e-01;3.288e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.196e-01;-9.166e-02;5.000e+01
18.061726000;1.071e+00;6.695e-01;3.656e-02;6.253e-01;3.414e-02;1.072e+00;1.071e+00;6.026e-01;3.290e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.195e-01;-9.166e-02;5.000e+01
18.062726000;1.071e+00;6.695e-01;3.656e-02;6.253e-01;3.414e-02;1.072e+00;1.071e+00;6.026e-01;3.290e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.195e-01;-9.167e-02;5.000e+01
18.090726000;1.071e+00;6.694e-01;3.659e-02;6.252e-01;3.418e-02;1.072e+00;1.071e+00;6.025e-01;3.293e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.194e-01;-9.167e-02;5.000e+01
18.091726000;1.071e+00;6.694e-01;3.660e-02;6.252e-01;3.418e-02;1.072e+00;1.071e+00;6.025e-01;3.294e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.194e-01;-9.168e-02;5.000e+01
18.123726000;1.071e+00;6.693e-01;3.663e-02;6.250e-01;3.421e-02;1.072e+00;1.071e+00;6.024e-01;3.297e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.192e-01;-9.168e-02;5.000e+01
18.124726000;1.071e+00;6.693e-01;3.664e-02;6.250e-01;3.421e-02;1.072e+00;1.071e+00;6.024e-01;3.297e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.192e-01;-9.169e-02;5.000e+01
18.192726000;1.071e+00;6.690e-01;3.672e-02;6.248e-01;3.429e-02;1.072e+00;1.071e+00;6.021e-01;3.305e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.189e-01;-9.170e-02;5.000e+01
18.193726000;1.071e+00;6.690e-01;3.672e-02;6.248e-01;3.429e-02;1.072e+00;1.071e+00;6.021e-01;3.305e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.189e-01;-9.171e-02;5.000e+01
18.221726000;1.071e+00;6.689e-01;3.675e-02;6.246e-01;3.432e-02;1.072e+00;1.071e+00;6.020e-01;3.308e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.188e-01;-9.171e-02;5.000e+01
18.222726000;1.071e+00;6.689e-01;3.675e-02;6.246e-01;3.432e-02;1.072e+00;1.071e+00;6.020e-01;3.308e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.188e-01;-9.172e-02;5.000e+01
18.325726000;1.071e+00;6.685e-01;3.688e-02;6.242e-01;3.444e-02;1.072e+00;1.071e+00;6.016e-01;3.319e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.184e-01;-9.174e-02;5.000e+01
18.326726000;1.071e+00;6.685e-01;3.688e-02;6.242e-01;3.444e-02;1.072e+00;1.071e+00;6.016e-01;3.319e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.184e-01;-9.175e-02;5.000e+01
18.355726000;1.071e+00;6.684e-01;3.691e-02;6.241e-01;3.447e-02;1.072e+00;1.071e+00;6.015e-01;3.322e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.183e-01;-9.175e-02;5.000e+01
18.356726000;1.071e+00;6.684e-01;3.691e-02;6.241e-01;3.447e-02;1.072e+00;1.071e+00;6.015e-01;3.322e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.183e-01;-9.176e-02;5.000e+01
18.393726000;1.071e+00;6.682e-01;3.696e-02;6.239e-01;3.451e-02;1.072e+00;1.071e+00;6.014e-01;3.326e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.181e-01;-9.176e-02;5.000e+01
18.394726000;1.071e+00;6.682e-01;3.696e-02;6.239e-01;3.451e-02;1.072e+00;1.071e+00;6.014e-01;3.326e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.181e-01;-9.177e-02;5.000e+01
18.427726000;1.071e+00;6.681e-01;3.700e-02;6.238e-01;3.455e-02;1.072e+00;1.071e+00;6.013e-01;3.330e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.180e-01;-9.177e-02;5.000e+01
18.428726000;1.071e+00;6.681e-01;3.700e-02;6.238e-01;3.455e-02;1.072e+00;1.071e+00;6.013e-01;3.330e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.180e-01;-9.178e-02;5.000e+01
18.492726000;1.071e+00;6.678e-01;3.707e-02;6.235e-01;3.461e-02;1.072e+00;1.071e+00;6.011e-01;3.336e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.177e-01;-9.179e-02;5.000e+01
18.493726000;1.071e+00;6.678e-01;3.707e-02;6.235e-01;3.462e-02;1.072e+00;1.071e+00;6.011e-01;3.337e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.177e-01;-9.180e-02;5.000e+01
18.520726000;1.071e+00;6.677e-01;3.711e-02;6.234e-01;3.464e-02;1.072e+00;1.071e+00;6.010e-01;3.340e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.176e-01;-9.180e-02;5.000e+01
18.530726000;1.071e+00;6.677e-01;3.712e-02;6.234e-01;3.465e-02;1.072e+00;1.071e+00;6.009e-01;3.340e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.176e-01;-9.180e-02;5.000e+01
18.531726000;1.071e+00;6.677e-01;3.712e-02;6.234e-01;3.465e-02;1.072e+00;1.071e+00;6.009e-01;3.341e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.176e-01;-9.181e-02;5.000e+01
18.565726000;1.071e+00;6.676e-01;3.716e-02;6.233e-01;3.469e-02;1.072e+00;1.071e+00;6.008e-01;3.344e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.174e-01;-9.181e-02;5.000e+01
18.566726000;1.071e+00;6.676e-01;3.716e-02;6.233e-01;3.469e-02;1.072e+00;1.071e+00;6.008e-01;3.344e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.174e-01;-9.182e-02;5.000e+01
18.590726000;1.071e+00;6.675e-01;3.719e-02;6.232e-01;3.472e-02;1.072e+00;1.071e+00;6.007e-01;3.347e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.173e-01;-9.182e-02;5.000e+01
18.597726000;1.071e+00;6.675e-01;3.719e-02;6.231e-01;3.472e-02;1.072e+00;1.071e+00;6.007e-01;3.347e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.173e-01;-9.182e-02;5.000e+01
18.598726000;1.071e+00;6.674e-01;3.719e-02;6.231e-01;3.473e-02;1.072e+00;1.071e+00;6.007e-01;3.347e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.173e-01;-9.183e-02;5.000e+01
18.635726000;1.071e+00;6.673e-01;3.724e-02;6.230e-01;3.476e-02;1.072e+00;1.071e+00;6.006e-01;3.351e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.172e-01;-9.183e-02;5.000e+01
18.636726000;1.071e+00;6.673e-01;3.724e-02;6.230e-01;3.476e-02;1.072e+00;1.071e+00;6.006e-01;3.351e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.172e-01;-9.184e-02;5.000e+01
18.671726000;1.071e+00;6.672e-01;3.728e-02;6.229e-01;3.480e-02;1.072e+00;1.071e+00;6.005e-01;3.355e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.170e-01;-9.184e-02;5.000e+01
18.672726000;1.071e+00;6.672e-01;3.728e-02;6.228e-01;3.480e-02;1.072e+00;1.071e+00;6.005e-01;3.355e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.170e-01;-9.185e-02;5.000e+01
18.738726000;1.071e+00;6.669e-01;3.735e-02;6.226e-01;3.487e-02;1.072e+00;1.071e+00;6.002e-01;3.362e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.168e-01;-9.186e-02;5.000e+01
18.739726000;1.071e+00;6.669e-01;3.735e-02;6.226e-01;3.487e-02;1.072e+00;1.071e+00;6.002e-01;3.362e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.168e-01;-9.187e-02;5.000e+01
18.778726000;1.071e+00;6.668e-01;3.740e-02;6.224e-01;3.491e-02;1.072e+00;1.071e+00;6.001e-01;3.366e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.166e-01;-9.187e-02;5.000e+01
18.779726000;1.071e+00;6.668e-01;3.740e-02;6.224e-01;3.491e-02;1.072e+00;1.071e+00;6.001e-01;3.366e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.166e-01;-9.188e-02;5.000e+01
18.814885000;1.071e+00;6.666e-01;3.744e-02;6.223e-01;3.495e-02;1.072e+00;1.071e+00;6.000e-01;3.369e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.165e-01;-9.188e-02;5.000e+01
18.815885000;1.071e+00;6.666e-01;3.744e-02;6.223e-01;3.495e-02;1.072e+00;1.071e+00;6.000e-01;3.369e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.165e-01;-9.189e-02;5.000e+01
18.847885000;1.071e+00;6.665e-01;3.747e-02;6.222e-01;3.498e-02;1.072e+00;1.071e+00;5.999e-01;3.372e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.164e-01;-9.189e-02;5.000e+01
18.848885000;1.071e+00;6.665e-01;3.747e-02;6.222e-01;3.498e-02;1.072e+00;1.071e+00;5.999e-01;3.373e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.164e-01;-9.190e-02;5.000e+01
18.883885000;1.071e+00;6.664e-01;3.751e-02;6.221e-01;3.501e-02;1.072e+00;1.071e+00;5.998e-01;3.376e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.162e-01;-9.190e-02;5.000e+01
18.884885000;1.071e+00;6.664e-01;3.751e-02;6.220e-01;3.502e-02;1.072e+00;1.071e+00;5.998e-01;3.376e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.162e-01;-9.191e-02;5.000e+01
18.924885000;1.071e+00;6.663e-01;3.756e-02;6.219e-01;3.506e-02;1.072e+00;1.071e+00;5.996e-01;3.380e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.161e-01;-9.191e-02;5.000e+01
18.925885000;1.071e+00;6.662e-01;3.756e-02;6.219e-01;3.506e-02;1.072e+00;1.071e+00;5.996e-01;3.380e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.161e-01;-9.192e-02;5.000e+01
18.957885000;1.071e+00;6.661e-01;3.759e-02;6.218e-01;3.509e-02;1.072e+00;1.071e+00;5.995e-01;3.383e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.159e-01;-9.192e-02;5.000e+01
18.958885000;1.071e+00;6.661e-01;3.759e-02;6.218e-01;3.509e-02;1.072e+00;1.071e+00;5.995e-01;3.383e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.159e-01;-9.193e-02;5.000e+01
18.994885000;1.071e+00;6.660e-01;3.763e-02;6.216e-01;3.512e-02;1.072e+00;1.071e+00;5.994e-01;3.387e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.158e-01;-9.193e-02;5.000e+01
18.995885000;1.071e+00;6.660e-01;3.763e-02;6.216e-01;3.513e-02;1.072e+00;1.071e+00;5.994e-01;3.387e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.158e-01;-9.194e-02;5.000e+01
19.001885000;1.071e+00;6.660e-01;3.764e-02;6.216e-01;3.513e-02;1.072e+00;1.071e+00;5.994e-01;3.387e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.158e-01;-9.194e-02;5.000e+01
19.002885000;1.071e+00;6.660e-01;3.764e-02;6.216e-01;3.513e-02;1.073e+00;1.071e+00;5.994e-01;3.388e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.158e-01;-9.194e-02;5.000e+01
19.073885000;1.071e+00;6.657e-01;3.771e-02;6.214e-01;3.520e-02;1.073e+00;1.071e+00;5.992e-01;3.394e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.155e-01;-9.195e-02;5.000e+01
19.074885000;1.071e+00;6.657e-01;3.772e-02;6.214e-01;3.520e-02;1.073e+00;1.071e+00;5.991e-01;3.394e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.155e-01;-9.196e-02;5.000e+01
19.107885000;1.071e+00;6.656e-01;3.775e-02;6.212e-01;3.523e-02;1.073e+00;1.071e+00;5.990e-01;3.397e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.154e-01;-9.196e-02;5.000e+01
19.108885000;1.071e+00;6.656e-01;3.775e-02;6.212e-01;3.523e-02;1.073e+00;1.071e+00;5.990e-01;3.398e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.154e-01;-9.197e-02;5.000e+01
19.188885000;1.071e+00;6.653e-01;3.783e-02;6.209e-01;3.531e-02;1.073e+00;1.071e+00;5.988e-01;3.405e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.151e-01;-9.198e-02;5.000e+01
19.189885000;1.071e+00;6.653e-01;3.784e-02;6.209e-01;3.531e-02;1.073e+00;1.071e+00;5.988e-01;3.405e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.151e-01;-9.199e-02;5.000e+01
19.227885000;1.071e+00;6.652e-01;3.788e-02;6.208e-01;3.535e-02;1.073e+00;1.071e+00;5.987e-01;3.409e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.150e-01;-9.199e-02;5.000e+01
19.228885000;1.071e+00;6.652e-01;3.788e-02;6.208e-01;3.535e-02;1.073e+00;1.071e+00;5.987e-01;3.409e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.150e-01;-9.200e-02;5.000e+01
19.232885000;1.071e+00;6.652e-01;3.788e-02;6.208e-01;3.535e-02;1.073e+00;1.071e+00;5.987e-01;3.409e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.149e-01;-9.200e-02;5.000e+01
19.233885000;1.072e+00;6.652e-01;3.788e-02;6.208e-01;3.535e-02;1.073e+00;1.072e+00;5.987e-01;3.409e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.149e-01;-9.200e-02;5.000e+01
19.260885000;1.072e+00;6.651e-01;3.791e-02;6.207e-01;3.538e-02;1.073e+00;1.072e+00;5.986e-01;3.412e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.148e-01;-9.200e-02;5.000e+01
19.262885000;1.072e+00;6.651e-01;3.791e-02;6.207e-01;3.538e-02;1.073e+00;1.072e+00;5.986e-01;3.412e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.148e-01;-9.200e-02;5.000e+01
19.263885000;1.072e+00;6.651e-01;3.791e-02;6.207e-01;3.538e-02;1.073e+00;1.072e+00;5.986e-01;3.412e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.148e-01;-9.201e-02;5.000e+01
19.297885000;1.072e+00;6.649e-01;3.795e-02;6.206e-01;3.541e-02;1.073e+00;1.072e+00;5.985e-01;3.415e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.147e-01;-9.201e-02;5.000e+01
19.299885000;1.072e+00;6.649e-01;3.795e-02;6.205e-01;3.542e-02;1.073e+00;1.072e+00;5.984e-01;3.415e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.147e-01;-9.201e-02;5.000e+01
19.305885000;1.072e+00;6.649e-01;3.796e-02;6.205e-01;3.542e-02;1.073e+00;1.072e+00;5.984e-01;3.416e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.147e-01;-9.201e-02;5.000e+01
19.306885000;1.072e+00;6.649e-01;3.796e-02;6.205e-01;3.542e-02;1.073e+00;1.072e+00;5.984e-01;3.416e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.147e-01;-9.202e-02;5.000e+01
19.344885000;1.072e+00;6.648e-01;3.799e-02;6.204e-01;3.546e-02;1.073e+00;1.072e+00;5.983e-01;3.420e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.146e-01;-9.202e-02;5.000e+01
19.345885000;1.072e+00;6.648e-01;3.800e-02;6.204e-01;3.546e-02;1.073e+00;1.072e+00;5.983e-01;3.420e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.146e-01;-9.203e-02;5.000e+01
19.420885000;1.072e+00;6.645e-01;3.807e-02;6.201e-01;3.553e-02;1.073e+00;1.072e+00;5.981e-01;3.426e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.143e-01;-9.204e-02;5.000e+01
19.421885000;1.072e+00;6.645e-01;3.807e-02;6.201e-01;3.553e-02;1.073e+00;1.072e+00;5.981e-01;3.426e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.143e-01;-9.205e-02;5.000e+01
19.431885000;1.072e+00;6.645e-01;3.808e-02;6.201e-01;3.554e-02;1.073e+00;1.072e+00;5.980e-01;3.427e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.143e-01;-9.205e-02;5.000e+01
19.464885000;1.072e+00;6.644e-01;3.812e-02;6.200e-01;3.557e-02;1.073e+00;1.072e+00;5.980e-01;3.430e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.141e-01;-9.205e-02;5.000e+01
19.465885000;1.072e+00;6.644e-01;3.812e-02;6.200e-01;3.557e-02;1.073e+00;1.072e+00;5.979e-01;3.430e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.141e-01;-9.206e-02;5.000e+01
19.505885000;1.072e+00;6.643e-01;3.816e-02;6.198e-01;3.560e-02;1.073e+00;1.072e+00;5.978e-01;3.434e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.140e-01;-9.206e-02;5.000e+01
19.506885000;1.072e+00;6.643e-01;3.816e-02;6.198e-01;3.561e-02;1.073e+00;1.072e+00;5.978e-01;3.434e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.140e-01;-9.207e-02;5.000e+01
19.542885000;1.072e+00;6.641e-01;3.819e-02;6.197e-01;3.564e-02;1.073e+00;1.072e+00;5.977e-01;3.437e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.139e-01;-9.207e-02;5.000e+01
19.543885000;1.072e+00;6.641e-01;3.819e-02;6.197e-01;3.564e-02;1.073e+00;1.072e+00;5.977e-01;3.437e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.139e-01;-9.208e-02;5.000e+01
19.583885000;1.072e+00;6.640e-01;3.823e-02;6.196e-01;3.567e-02;1.073e+00;1.072e+00;5.976e-01;3.441e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.137e-01;-9.208e-02;5.000e+01
19.584885000;1.072e+00;6.640e-01;3.823e-02;6.196e-01;3.568e-02;1.073e+00;1.072e+00;5.976e-01;3.441e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.137e-01;-9.209e-02;5.000e+01
19.628885000;1.072e+00;6.639e-01;3.828e-02;6.194e-01;3.571e-02;1.073e+00;1.072e+00;5.975e-01;3.445e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.136e-01;-9.209e-02;5.000e+01
19.629885000;1.072e+00;6.638e-01;3.828e-02;6.194e-01;3.572e-02;1.073e+00;1.072e+00;5.975e-01;3.445e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.136e-01;-9.210e-02;5.000e+01
19.640885000;1.072e+00;6.638e-01;3.829e-02;6.194e-01;3.573e-02;1.073e+00;1.072e+00;5.974e-01;3.446e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.135e-01;-9.210e-02;5.000e+01
19.708885000;1.072e+00;6.636e-01;3.835e-02;6.192e-01;3.579e-02;1.073e+00;1.072e+00;5.972e-01;3.452e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.133e-01;-9.211e-02;5.000e+01
19.709885000;1.072e+00;6.636e-01;3.835e-02;6.192e-01;3.579e-02;1.073e+00;1.072e+00;5.972e-01;3.452e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.133e-01;-9.212e-02;5.000e+01
19.751885000;1.072e+00;6.635e-01;3.839e-02;6.190e-01;3.582e-02;1.073e+00;1.072e+00;5.971e-01;3.456e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.132e-01;-9.212e-02;5.000e+01
19.797885000;1.072e+00;6.633e-01;3.844e-02;6.189e-01;3.586e-02;1.073e+00;1.072e+00;5.970e-01;3.459e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.130e-01;-9.213e-02;5.000e+01
19.798885000;1.072e+00;6.633e-01;3.844e-02;6.189e-01;3.586e-02;1.073e+00;1.072e+00;5.970e-01;3.460e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.130e-01;-9.214e-02;5.000e+01
19.805885000;1.072e+00;6.633e-01;3.845e-02;6.188e-01;3.587e-02;1.073e+00;1.072e+00;5.970e-01;3.460e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.130e-01;-9.214e-02;5.000e+01
19.836885000;1.072e+00;6.632e-01;3.847e-02;6.187e-01;3.590e-02;1.073e+00;1.072e+00;5.969e-01;3.463e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.129e-01;-9.214e-02;5.000e+01
19.837885000;1.072e+00;6.632e-01;3.848e-02;6.187e-01;3.590e-02;1.073e+00;1.072e+00;5.969e-01;3.463e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.129e-01;-9.215e-02;5.000e+01
19.928885000;1.072e+00;6.629e-01;3.856e-02;6.184e-01;3.597e-02;1.073e+00;1.072e+00;5.966e-01;3.470e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.126e-01;-9.216e-02;5.000e+01
19.929885000;1.072e+00;6.629e-01;3.856e-02;6.184e-01;3.598e-02;1.073e+00;1.072e+00;5.966e-01;3.470e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.126e-01;-9.217e-02;5.000e+01
19.967885000;1.072e+00;6.628e-01;3.860e-02;6.183e-01;3.601e-02;1.073e+00;1.072e+00;5.965e-01;3.474e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.125e-01;-9.217e-02;5.000e+01
19.968885000;1.072e+00;6.628e-01;3.860e-02;6.183e-01;3.601e-02;1.073e+00;1.072e+00;5.965e-01;3.474e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.125e-01;-9.218e-02;5.000e+01
20.002020000;1.072e+00;6.627e-01;3.863e-02;6.182e-01;3.603e-02;1.073e+00;1.072e+00;5.964e-01;3.476e-02;5.000e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.124e-01;-9.218e-02;5.000e+01
20.003020000;1.072e+00;6.627e-01;3.863e-02;6.182e-01;3.604e-02;1.073e+00;1.072e+00;5.964e-01;3.476e-02;5.001e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.124e-01;-9.218e-02;5.001e+01
20.007020000;1.072e+00;6.627e-01;3.863e-02;6.182e-01;3.604e-02;1.073e+00;1.072e+00;5.964e-01;3.477e-02;5.001e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.123e-01;-9.218e-02;5.001e+01
20.008020000;1.072e+00;6.627e-01;3.863e-02;6.182e-01;3.604e-02;1.073e+00;1.072e+00;5.964e-01;3.477e-02;5.002e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.123e-01;-9.218e-02;5.002e+01
20.012020000;1.072e+00;6.626e-01;3.864e-02;6.182e-01;3.604e-02;1.073e+00;1.072e+00;5.964e-01;3.477e-02;5.002e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.123e-01;-9.218e-02;5.002e+01
20.013020000;1.072e+00;6.626e-01;3.864e-02;6.182e-01;3.604e-02;1.073e+00;1.072e+00;5.964e-01;3.477e-02;5.003e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.123e-01;-9.218e-02;5.003e+01
20.014020000;1.072e+00;6.626e-01;3.864e-02;6.182e-01;3.605e-02;1.073e+00;1.072e+00;5.964e-01;3.477e-02;5.003e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.123e-01;-9.219e-02;5.003e+01
20.017020000;1.072e+00;6.626e-01;3.864e-02;6.182e-01;3.605e-02;1.073e+00;1.072e+00;5.964e-01;3.478e-02;5.003e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.123e-01;-9.219e-02;5.003e+01
20.018020000;1.072e+00;6.626e-01;3.864e-02;6.182e-01;3.605e-02;1.073e+00;1.072e+00;5.964e-01;3.478e-02;5.004e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.123e-01;-9.219e-02;5.004e+01
20.022020000;1.072e+00;6.626e-01;3.865e-02;6.181e-01;3.605e-02;1.073e+00;1.072e+00;5.964e-01;3.478e-02;5.004e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.123e-01;-9.219e-02;5.004e+01
20.023020000;1.072e+00;6.626e-01;3.865e-02;6.181e-01;3.605e-02;1.073e+00;1.072e+00;5.963e-01;3.478e-02;5.005e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.123e-01;-9.219e-02;5.005e+01
20.027020000;1.072e+00;6.626e-01;3.865e-02;6.181e-01;3.606e-02;1.073e+00;1.072e+00;5.963e-01;3.479e-02;5.005e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.123e-01;-9.219e-02;5.005e+01
20.028020000;1.072e+00;6.626e-01;3.865e-02;6.181e-01;3.606e-02;1.073e+00;1.072e+00;5.963e-01;3.479e-02;5.006e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.123e-01;-9.219e-02;5.006e+01
20.032020000;1.072e+00;6.626e-01;3.865e-02;6.181e-01;3.606e-02;1.073e+00;1.072e+00;5.963e-01;3.479e-02;5.006e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.123e-01;-9.219e-02;5.006e+01
20.033020000;1.072e+00;6.626e-01;3.866e-02;6.181e-01;3.606e-02;1.073e+00;1.072e+00;5.963e-01;3.479e-02;5.007e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.123e-01;-9.219e-02;5.007e+01
20.037020000;1.072e+00;6.626e-01;3.866e-02;6.181e-01;3.606e-02;1.073e+00;1.072e+00;5.963e-01;3.479e-02;5.007e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.122e-01;-9.219e-02;5.007e+01
20.038020000;1.072e+00;6.626e-01;3.866e-02;6.181e-01;3.607e-02;1.073e+00;1.072e+00;5.963e-01;3.479e-02;5.008e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.122e-01;-9.219e-02;5.008e+01
20.042020000;1.072e+00;6.626e-01;3.866e-02;6.181e-01;3.607e-02;1.073e+00;1.072e+00;5.963e-01;3.480e-02;5.008e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.122e-01;-9.219e-02;5.008e+01
20.043020000;1.072e+00;6.625e-01;3.866e-02;6.181e-01;3.607e-02;1.073e+00;1.072e+00;5.963e-01;3.480e-02;5.009e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.122e-01;-9.219e-02;5.009e+01
20.047020000;1.072e+00;6.625e-01;3.867e-02;6.181e-01;3.607e-02;1.073e+00;1.072e+00;5.963e-01;3.480e-02;5.009e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.122e-01;-9.219e-02;5.009e+01
20.048020000;1.072e+00;6.625e-01;3.867e-02;6.181e-01;3.607e-02;1.073e+00;1.072e+00;5.963e-01;3.480e-02;5.010e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.122e-01;-9.219e-02;5.010e+01
20.052020000;1.072e+00;6.625e-01;3.867e-02;6.181e-01;3.608e-02;1.073e+00;1.072e+00;5.963e-01;3.481e-02;5.010e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.122e-01;-9.219e-02;5.010e+01
20.053020000;1.072e+00;6.625e-01;3.867e-02;6.180e-01;3.608e-02;1.073e+00;1.072e+00;5.963e-01;3.481e-02;5.011e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.122e-01;-9.219e-02;5.011e+01
20.057020000;1.072e+00;6.625e-01;3.868e-02;6.180e-01;3.608e-02;1.073e+00;1.072e+00;5.963e-01;3.481e-02;5.011e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.122e-01;-9.219e-02;5.011e+01
20.058020000;1.072e+00;6.625e-01;3.868e-02;6.180e-01;3.608e-02;1.073e+00;1.072e+00;5.963e-01;3.481e-02;5.012e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.122e-01;-9.219e-02;5.012e+01
20.062020000;1.072e+00;6.625e-01;3.868e-02;6.180e-01;3.609e-02;1.073e+00;1.072e+00;5.962e-01;3.481e-02;5.012e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.122e-01;-9.219e-02;5.012e+01
20.063020000;1.072e+00;6.625e-01;3.868e-02;6.180e-01;3.609e-02;1.073e+00;1.072e+00;5.962e-01;3.481e-02;5.013e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.122e-01;-9.220e-02;5.013e+01
20.067020000;1.072e+00;6.625e-01;3.869e-02;6.180e-01;3.609e-02;1.073e+00;1.072e+00;5.962e-01;3.482e-02;5.013e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.122e-01;-9.220e-02;5.013e+01
20.068020000;1.072e+00;6.625e-01;3.869e-02;6.180e-01;3.609e-02;1.073e+00;1.072e+00;5.962e-01;3.482e-02;5.014e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.121e-01;-9.220e-02;5.014e+01
20.072020000;1.072e+00;6.625e-01;3.869e-02;6.180e-01;3.609e-02;1.073e+00;1.072e+00;5.962e-01;3.482e-02;5.014e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.121e-01;-9.220e-02;5.014e+01
20.073020000;1.072e+00;6.625e-01;3.869e-02;6.180e-01;3.609e-02;1.073e+00;1.072e+00;5.962e-01;3.482e-02;5.015e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.121e-01;-9.220e-02;5.015e+01
20.077020000;1.072e+00;6.624e-01;3.870e-02;6.180e-01;3.610e-02;1.073e+00;1.072e+00;5.962e-01;3.483e-02;5.015e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.121e-01;-9.220e-02;5.015e+01
20.078020000;1.072e+00;6.624e-01;3.870e-02;6.180e-01;3.610e-02;1.073e+00;1.072e+00;5.962e-01;3.483e-02;5.016e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.121e-01;-9.220e-02;5.016e+01
20.082020000;1.072e+00;6.624e-01;3.870e-02;6.180e-01;3.610e-02;1.073e+00;1.072e+00;5.962e-01;3.483e-02;5.016e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.121e-01;-9.220e-02;5.016e+01
20.083020000;1.072e+00;6.624e-01;3.870e-02;6.180e-01;3.610e-02;1.073e+00;1.072e+00;5.962e-01;3.483e-02;5.017e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.121e-01;-9.220e-02;5.017e+01
20.087020000;1.072e+00;6.624e-01;3.870e-02;6.179e-01;3.611e-02;1.073e+00;1.072e+00;5.962e-01;3.483e-02;5.017e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.121e-01;-9.220e-02;5.017e+01
20.088020000;1.072e+00;6.624e-01;3.871e-02;6.179e-01;3.611e-02;1.073e+00;1.072e+00;5.962e-01;3.483e-02;5.018e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.121e-01;-9.220e-02;5.018e+01
20.092020000;1.072e+00;6.624e-01;3.871e-02;6.179e-01;3.611e-02;1.073e+00;1.072e+00;5.962e-01;3.484e-02;5.018e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.121e-01;-9.220e-02;5.018e+01
20.093020000;1.072e+00;6.624e-01;3.871e-02;6.179e-01;3.611e-02;1.073e+00;1.072e+00;5.962e-01;3.484e-02;5.019e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.121e-01;-9.220e-02;5.019e+01
20.097020000;1.072e+00;6.624e-01;3.871e-02;6.179e-01;3.611e-02;1.073e+00;1.072e+00;5.961e-01;3.484e-02;5.019e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.121e-01;-9.220e-02;5.019e+01
20.098020000;1.072e+00;6.624e-01;3.871e-02;6.179e-01;3.612e-02;1.073e+00;1.072e+00;5.961e-01;3.484e-02;5.020e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.121e-01;-9.220e-02;5.020e+01
20.102020000;1.072e+00;6.624e-01;3.872e-02;6.179e-01;3.612e-02;1.073e+00;1.072e+00;5.961e-01;3.485e-02;5.020e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.120e-01;-9.220e-02;5.020e+01
20.103020000;1.072e+00;6.624e-01;3.872e-02;6.179e-01;3.612e-02;1.073e+00;1.072e+00;5.961e-01;3.485e-02;5.021e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.120e-01;-9.220e-02;5.021e+01
20.107020000;1.072e+00;6.624e-01;3.872e-02;6.179e-01;3.612e-02;1.073e+00;1.072e+00;5.961e-01;3.485e-02;5.021e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.120e-01;-9.220e-02;5.021e+01
20.108020000;1.072e+00;6.623e-01;3.872e-02;6.179e-01;3.612e-02;1.073e+00;1.072e+00;5.961e-01;3.485e-02;5.022e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.120e-01;-9.221e-02;5.022e+01
20.112020000;1.072e+00;6.623e-01;3.873e-02;6.179e-01;3.613e-02;1.073e+00;1.072e+00;5.961e-01;3.485e-02;5.022e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.120e-01;-9.221e-02;5.022e+01
20.113020000;1.072e+00;6.623e-01;3.873e-02;6.179e-01;3.613e-02;1.073e+00;1.072e+00;5.961e-01;3.485e-02;5.023e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.120e-01;-9.221e-02;5.023e+01
20.117020000;1.072e+00;6.623e-01;3.873e-02;6.178e-01;3.613e-02;1.073e+00;1.072e+00;5.961e-01;3.486e-02;5.023e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.120e-01;-9.221e-02;5.023e+01
20.118020000;1.072e+00;6.623e-01;3.873e-02;6.178e-01;3.613e-02;1.073e+00;1.072e+00;5.961e-01;3.486e-02;5.024e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.120e-01;-9.221e-02;5.024e+01
20.122020000;1.072e+00;6.623e-01;3.874e-02;6.178e-01;3.613e-02;1.073e+00;1.072e+00;5.961e-01;3.486e-02;5.024e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.120e-01;-9.221e-02;5.024e+01
20.123020000;1.072e+00;6.623e-01;3.874e-02;6.178e-01;3.614e-02;1.073e+00;1.072e+00;5.961e-01;3.486e-02;5.025e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.120e-01;-9.221e-02;5.025e+01
20.127020000;1.072e+00;6.623e-01;3.874e-02;6.178e-01;3.614e-02;1.073e+00;1.072e+00;5.961e-01;3.487e-02;5.025e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.120e-01;-9.221e-02;5.025e+01
20.128020000;1.072e+00;6.623e-01;3.874e-02;6.178e-01;3.614e-02;1.073e+00;1.072e+00;5.961e-01;3.487e-02;5.026e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.120e-01;-9.221e-02;5.026e+01
20.132020000;1.072e+00;6.623e-01;3.874e-02;6.178e-01;3.614e-02;1.073e+00;1.072e+00;5.960e-01;3.487e-02;5.026e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.119e-01;-9.221e-02;5.026e+01
20.133020000;1.072e+00;6.623e-01;3.875e-02;6.178e-01;3.614e-02;1.073e+00;1.072e+00;5.960e-01;3.487e-02;5.027e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.119e-01;-9.221e-02;5.027e+01
20.137020000;1.072e+00;6.623e-01;3.875e-02;6.178e-01;3.615e-02;1.073e+00;1.072e+00;5.960e-01;3.487e-02;5.027e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.119e-01;-9.221e-02;5.027e+01
20.138020000;1.072e+00;6.623e-01;3.875e-02;6.178e-01;3.615e-02;1.073e+00;1.072e+00;5.960e-01;3.488e-02;5.028e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.119e-01;-9.221e-02;5.028e+01
20.142020000;1.072e+00;6.622e-01;3.875e-02;6.178e-01;3.615e-02;1.073e+00;1.072e+00;5.960e-01;3.488e-02;5.028e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.119e-01;-9.221e-02;5.028e+01
