time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;NetworkFrequencyPu
20.143020000;1.072e+00;6.622e-01;3.875e-02;6.178e-01;3.615e-02;1.073e+00;1.072e+00;5.960e-01;3.488e-02;5.029e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.119e-01;-9.221e-02;5.029e+01
20.147020000;1.072e+00;6.622e-01;3.876e-02;6.178e-01;3.615e-02;1.073e+00;1.072e+00;5.960e-01;3.488e-02;5.029e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.119e-01;-9.221e-02;5.029e+01
20.148020000;1.072e+00;6.622e-01;3.876e-02;6.178e-01;3.616e-02;1.073e+00;1.072e+00;5.960e-01;3.488e-02;5.030e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.119e-01;-9.221e-02;5.030e+01
20.149020000;1.072e+00;6.622e-01;3.876e-02;6.177e-01;3.616e-02;1.073e+00;1.072e+00;5.960e-01;3.488e-02;5.030e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.119e-01;-9.222e-02;5.030e+01
20.152020000;1.072e+00;6.622e-01;3.876e-02;6.177e-01;3.616e-02;1.073e+00;1.072e+00;5.960e-01;3.489e-02;5.030e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.119e-01;-9.222e-02;5.030e+01
20.153020000;1.072e+00;6.622e-01;3.876e-02;6.177e-01;3.616e-02;1.073e+00;1.072e+00;5.960e-01;3.489e-02;5.031e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.119e-01;-9.222e-02;5.031e+01
20.157020000;1.072e+00;6.622e-01;3.877e-02;6.177e-01;3.616e-02;1.073e+00;1.072e+00;5.960e-01;3.489e-02;5.031e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.119e-01;-9.222e-02;5.031e+01
20.158020000;1.072e+00;6.622e-01;3.877e-02;6.177e-01;3.616e-02;1.073e+00;1.072e+00;5.960e-01;3.489e-02;5.032e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.119e-01;-9.222e-02;5.032e+01
20.162020000;1.072e+00;6.622e-01;3.877e-02;6.177e-01;3.617e-02;1.073e+00;1.072e+00;5.960e-01;3.489e-02;5.032e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.119e-01;-9.222e-02;5.032e+01
20.163020000;1.072e+00;6.622e-01;3.877e-02;6.177e-01;3.617e-02;1.073e+00;1.072e+00;5.960e-01;3.490e-02;5.033e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.119e-01;-9.222e-02;5.033e+01
20.167020000;1.072e+00;6.622e-01;3.878e-02;6.177e-01;3.617e-02;1.073e+00;1.072e+00;5.960e-01;3.490e-02;5.033e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.118e-01;-9.222e-02;5.033e+01
20.168020000;1.072e+00;6.622e-01;3.878e-02;6.177e-01;3.617e-02;1.073e+00;1.072e+00;5.960e-01;3.490e-02;5.034e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.118e-01;-9.222e-02;5.034e+01
20.172020000;1.072e+00;6.622e-01;3.878e-02;6.177e-01;3.618e-02;1.073e+00;1.072e+00;5.959e-01;3.490e-02;5.034e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.118e-01;-9.222e-02;5.034e+01
20.173020000;1.072e+00;6.622e-01;3.878e-02;6.177e-01;3.618e-02;1.073e+00;1.072e+00;5.959e-01;3.490e-02;5.035e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.118e-01;-9.222e-02;5.035e+01
20.177020000;1.072e+00;6.621e-01;3.878e-02;6.177e-01;3.618e-02;1.073e+00;1.072e+00;5.959e-01;3.491e-02;5.035e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.118e-01;-9.222e-02;5.035e+01
20.178020000;1.072e+00;6.621e-01;3.879e-02;6.177e-01;3.618e-02;1.073e+00;1.072e+00;5.959e-01;3.491e-02;5.036e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.118e-01;-9.222e-02;5.036e+01
20.182020000;1.072e+00;6.621e-01;3.879e-02;6.176e-01;3.618e-02;1.073e+00;1.072e+00;5.959e-01;3.491e-02;5.036e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.118e-01;-9.222e-02;5.036e+01
20.183020000;1.072e+00;6.621e-01;3.879e-02;6.176e-01;3.618e-02;1.073e+00;1.072e+00;5.959e-01;3.491e-02;5.037e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.118e-01;-9.222e-02;5.037e+01
20.187020000;1.072e+00;6.621e-01;3.879e-02;6.176e-01;3.619e-02;1.073e+00;1.072e+00;5.959e-01;3.491e-02;5.037e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.118e-01;-9.222e-02;5.037e+01
20.188020000;1.072e+00;6.621e-01;3.879e-02;6.176e-01;3.619e-02;1.073e+00;1.072e+00;5.959e-01;3.492e-02;5.038e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.118e-01;-9.222e-02;5.038e+01
20.192020000;1.072e+00;6.621e-01;3.880e-02;6.176e-01;3.619e-02;1.073e+00;1.072e+00;5.959e-01;3.492e-02;5.038e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.118e-01;-9.222e-02;5.038e+01
20.193020000;1.072e+00;6.621e-01;3.880e-02;6.176e-01;3.619e-02;1.073e+00;1.072e+00;5.959e-01;3.492e-02;5.039e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.118e-01;-9.222e-02;5.039e+01
20.194020000;1.072e+00;6.621e-01;3.880e-02;6.176e-01;3.619e-02;1.073e+00;1.072e+00;5.959e-01;3.492e-02;5.039e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.118e-01;-9.222e-02;5.039e+01
20.195020000;1.072e+00;6.621e-01;3.880e-02;6.176e-01;3.619e-02;1.073e+00;1.072e+00;5.959e-01;3.492e-02;5.039e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.118e-01;-9.223e-02;5.039e+01
20.197020000;1.072e+00;6.621e-01;3.880e-02;6.176e-01;3.620e-02;1.073e+00;1.072e+00;5.959e-01;3.492e-02;5.039e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.117e-01;-9.223e-02;5.039e+01
20.198020000;1.072e+00;6.621e-01;3.880e-02;6.176e-01;3.620e-02;1.073e+00;1.072e+00;5.959e-01;3.492e-02;5.040e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.117e-01;-9.223e-02;5.040e+01
20.202020000;1.072e+00;6.621e-01;3.881e-02;6.176e-01;3.620e-02;1.073e+00;1.072e+00;5.959e-01;3.493e-02;5.040e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.117e-01;-9.223e-02;5.040e+01
20.203020000;1.072e+00;6.621e-01;3.881e-02;6.176e-01;3.620e-02;1.073e+00;1.072e+00;5.959e-01;3.493e-02;5.041e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.117e-01;-9.223e-02;5.041e+01
20.207020000;1.072e+00;6.621e-01;3.881e-02;6.176e-01;3.620e-02;1.073e+00;1.072e+00;5.958e-01;3.493e-02;5.041e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.117e-01;-9.223e-02;5.041e+01
20.208020000;1.072e+00;6.620e-01;3.881e-02;6.176e-01;3.620e-02;1.073e+00;1.072e+00;5.958e-01;3.493e-02;5.042e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.117e-01;-9.223e-02;5.042e+01
20.212020000;1.072e+00;6.620e-01;3.882e-02;6.176e-01;3.621e-02;1.073e+00;1.072e+00;5.958e-01;3.493e-02;5.042e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.117e-01;-9.223e-02;5.042e+01
20.213020000;1.072e+00;6.620e-01;3.882e-02;6.176e-01;3.621e-02;1.073e+00;1.072e+00;5.958e-01;3.494e-02;5.043e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.117e-01;-9.223e-02;5.043e+01
20.217020000;1.072e+00;6.620e-01;3.882e-02;6.175e-01;3.621e-02;1.073e+00;1.072e+00;5.958e-01;3.494e-02;5.043e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.117e-01;-9.223e-02;5.043e+01
20.218020000;1.072e+00;6.620e-01;3.882e-02;6.175e-01;3.621e-02;1.073e+00;1.072e+00;5.958e-01;3.494e-02;5.044e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.117e-01;-9.223e-02;5.044e+01
20.222020000;1.072e+00;6.620e-01;3.882e-02;6.175e-01;3.622e-02;1.073e+00;1.072e+00;5.958e-01;3.494e-02;5.044e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.117e-01;-9.223e-02;5.044e+01
20.223020000;1.072e+00;6.620e-01;3.883e-02;6.175e-01;3.622e-02;1.073e+00;1.072e+00;5.958e-01;3.494e-02;5.045e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.117e-01;-9.223e-02;5.045e+01
20.227020000;1.072e+00;6.620e-01;3.883e-02;6.175e-01;3.622e-02;1.073e+00;1.072e+00;5.958e-01;3.495e-02;5.045e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.117e-01;-9.223e-02;5.045e+01
20.228020000;1.072e+00;6.620e-01;3.883e-02;6.175e-01;3.622e-02;1.073e+00;1.072e+00;5.958e-01;3.495e-02;5.046e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.117e-01;-9.223e-02;5.046e+01
20.232020000;1.072e+00;6.620e-01;3.883e-02;6.175e-01;3.622e-02;1.073e+00;1.072e+00;5.958e-01;3.495e-02;5.046e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.116e-01;-9.223e-02;5.046e+01
20.233020000;1.072e+00;6.620e-01;3.883e-02;6.175e-01;3.622e-02;1.073e+00;1.072e+00;5.958e-01;3.495e-02;5.047e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.116e-01;-9.223e-02;5.047e+01
20.237020000;1.072e+00;6.620e-01;3.884e-02;6.175e-01;3.623e-02;1.073e+00;1.072e+00;5.958e-01;3.495e-02;5.047e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.116e-01;-9.223e-02;5.047e+01
20.238020000;1.072e+00;6.620e-01;3.884e-02;6.175e-01;3.623e-02;1.073e+00;1.072e+00;5.958e-01;3.495e-02;5.048e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.116e-01;-9.223e-02;5.048e+01
20.242020000;1.072e+00;6.619e-01;3.884e-02;6.175e-01;3.623e-02;1.073e+00;1.072e+00;5.958e-01;3.496e-02;5.048e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.116e-01;-9.223e-02;5.048e+01
20.243020000;1.072e+00;6.619e-01;3.884e-02;6.175e-01;3.623e-02;1.073e+00;1.072e+00;5.957e-01;3.496e-02;5.049e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.116e-01;-9.223e-02;5.049e+01
20.245020000;1.072e+00;6.619e-01;3.885e-02;6.175e-01;3.623e-02;1.073e+00;1.072e+00;5.957e-01;3.496e-02;5.049e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.116e-01;-9.223e-02;5.049e+01
20.246020000;1.072e+00;6.619e-01;3.885e-02;6.174e-01;3.623e-02;1.073e+00;1.072e+00;5.957e-01;3.496e-02;5.049e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.116e-01;-9.224e-02;5.049e+01
20.247020000;1.072e+00;6.619e-01;3.885e-02;6.174e-01;3.624e-02;1.073e+00;1.072e+00;5.957e-01;3.496e-02;5.049e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.116e-01;-9.224e-02;5.049e+01
20.248020000;1.072e+00;6.619e-01;3.885e-02;6.174e-01;3.624e-02;1.073e+00;1.072e+00;5.957e-01;3.496e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.116e-01;-9.224e-02;5.050e+01
20.334020000;1.072e+00;6.617e-01;3.892e-02;6.172e-01;3.631e-02;1.073e+00;1.072e+00;5.955e-01;3.503e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.113e-01;-9.225e-02;5.050e+01
20.335020000;1.072e+00;6.617e-01;3.892e-02;6.172e-01;3.631e-02;1.073e+00;1.072e+00;5.955e-01;3.503e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.113e-01;-9.226e-02;5.050e+01
20.387020000;1.072e+00;6.615e-01;3.897e-02;6.170e-01;3.635e-02;1.073e+00;1.072e+00;5.954e-01;3.507e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.112e-01;-9.226e-02;5.050e+01
20.388020000;1.072e+00;6.615e-01;3.897e-02;6.170e-01;3.635e-02;1.073e+00;1.072e+00;5.954e-01;3.507e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.112e-01;-9.227e-02;5.050e+01
20.478020000;1.072e+00;6.613e-01;3.905e-02;6.167e-01;3.642e-02;1.073e+00;1.072e+00;5.951e-01;3.514e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.109e-01;-9.228e-02;5.050e+01
20.479020000;1.072e+00;6.613e-01;3.905e-02;6.167e-01;3.642e-02;1.073e+00;1.072e+00;5.951e-01;3.514e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.109e-01;-9.229e-02;5.050e+01
20.582020000;1.072e+00;6.610e-01;3.913e-02;6.164e-01;3.650e-02;1.073e+00;1.072e+00;5.949e-01;3.522e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.106e-01;-9.230e-02;5.050e+01
20.583020000;1.072e+00;6.610e-01;3.913e-02;6.164e-01;3.650e-02;1.073e+00;1.072e+00;5.949e-01;3.522e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.106e-01;-9.231e-02;5.050e+01
20.677020000;1.072e+00;6.607e-01;3.921e-02;6.162e-01;3.657e-02;1.073e+00;1.072e+00;5.946e-01;3.529e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.103e-01;-9.232e-02;5.050e+01
20.678020000;1.072e+00;6.607e-01;3.921e-02;6.162e-01;3.657e-02;1.073e+00;1.072e+00;5.946e-01;3.529e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.103e-01;-9.233e-02;5.050e+01
20.731020000;1.072e+00;6.605e-01;3.926e-02;6.160e-01;3.661e-02;1.073e+00;1.072e+00;5.945e-01;3.533e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.101e-01;-9.234e-02;5.050e+01
20.798020000;1.072e+00;6.603e-01;3.931e-02;6.158e-01;3.666e-02;1.073e+00;1.072e+00;5.943e-01;3.538e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.100e-01;-9.235e-02;5.050e+01
20.831020000;1.072e+00;6.603e-01;3.934e-02;6.157e-01;3.668e-02;1.073e+00;1.072e+00;5.942e-01;3.540e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.099e-01;-9.235e-02;5.050e+01
20.832020000;1.072e+00;6.603e-01;3.934e-02;6.157e-01;3.669e-02;1.073e+00;1.072e+00;5.942e-01;3.540e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.099e-01;-9.236e-02;5.050e+01
20.842020000;1.072e+00;6.602e-01;3.935e-02;6.157e-01;3.669e-02;1.073e+00;1.072e+00;5.942e-01;3.541e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.098e-01;-9.236e-02;5.050e+01
20.843020000;1.072e+00;6.602e-01;3.935e-02;6.157e-01;3.669e-02;1.074e+00;1.072e+00;5.942e-01;3.541e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.098e-01;-9.236e-02;5.050e+01
20.858020000;1.072e+00;6.602e-01;3.936e-02;6.156e-01;3.670e-02;1.074e+00;1.072e+00;5.942e-01;3.542e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.098e-01;-9.236e-02;5.050e+01
20.864020000;1.072e+00;6.602e-01;3.936e-02;6.156e-01;3.671e-02;1.074e+00;1.072e+00;5.941e-01;3.543e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.098e-01;-9.236e-02;5.050e+01
20.969020000;1.072e+00;6.599e-01;3.945e-02;6.153e-01;3.679e-02;1.074e+00;1.072e+00;5.939e-01;3.550e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.095e-01;-9.238e-02;5.050e+01
20.996020000;1.072e+00;6.598e-01;3.947e-02;6.153e-01;3.680e-02;1.074e+00;1.072e+00;5.938e-01;3.552e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.094e-01;-9.238e-02;5.050e+01
20.997020000;1.072e+00;6.598e-01;3.947e-02;6.153e-01;3.681e-02;1.074e+00;1.072e+00;5.938e-01;3.552e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.094e-01;-9.239e-02;5.050e+01
21.044020000;1.072e+00;6.597e-01;3.951e-02;6.151e-01;3.684e-02;1.074e+00;1.072e+00;5.937e-01;3.556e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.093e-01;-9.239e-02;5.050e+01
21.045020000;1.072e+00;6.597e-01;3.951e-02;6.151e-01;3.684e-02;1.074e+00;1.072e+00;5.937e-01;3.556e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.093e-01;-9.240e-02;5.050e+01
21.071020000;1.072e+00;6.596e-01;3.953e-02;6.151e-01;3.686e-02;1.074e+00;1.072e+00;5.936e-01;3.558e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.092e-01;-9.240e-02;5.050e+01
21.099020000;1.072e+00;6.595e-01;3.955e-02;6.150e-01;3.688e-02;1.074e+00;1.072e+00;5.936e-01;3.559e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.091e-01;-9.240e-02;5.050e+01
21.100020000;1.072e+00;6.595e-01;3.955e-02;6.150e-01;3.688e-02;1.074e+00;1.072e+00;5.936e-01;3.560e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.091e-01;-9.241e-02;5.050e+01
21.172020000;1.072e+00;6.593e-01;3.961e-02;6.148e-01;3.693e-02;1.074e+00;1.072e+00;5.934e-01;3.565e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.089e-01;-9.242e-02;5.050e+01
21.216020000;1.072e+00;6.592e-01;3.964e-02;6.147e-01;3.696e-02;1.074e+00;1.072e+00;5.933e-01;3.567e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.088e-01;-9.242e-02;5.050e+01
21.217020000;1.072e+00;6.592e-01;3.964e-02;6.147e-01;3.696e-02;1.074e+00;1.072e+00;5.933e-01;3.567e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.088e-01;-9.243e-02;5.050e+01
21.225020000;1.072e+00;6.592e-01;3.965e-02;6.146e-01;3.697e-02;1.074e+00;1.072e+00;5.933e-01;3.568e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.088e-01;-9.243e-02;5.050e+01
21.226020000;1.073e+00;6.592e-01;3.965e-02;6.146e-01;3.697e-02;1.074e+00;1.073e+00;5.933e-01;3.568e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.088e-01;-9.243e-02;5.050e+01
21.267020000;1.073e+00;6.591e-01;3.968e-02;6.145e-01;3.699e-02;1.074e+00;1.073e+00;5.932e-01;3.571e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.087e-01;-9.243e-02;5.050e+01
21.268020000;1.073e+00;6.591e-01;3.968e-02;6.145e-01;3.699e-02;1.074e+00;1.073e+00;5.932e-01;3.571e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.087e-01;-9.244e-02;5.050e+01
21.330020000;1.073e+00;6.589e-01;3.972e-02;6.144e-01;3.704e-02;1.074e+00;1.073e+00;5.930e-01;3.575e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.085e-01;-9.244e-02;5.050e+01
21.331020000;1.073e+00;6.589e-01;3.972e-02;6.144e-01;3.704e-02;1.074e+00;1.073e+00;5.930e-01;3.575e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.085e-01;-9.245e-02;5.050e+01
21.389020000;1.073e+00;6.588e-01;3.977e-02;6.142e-01;3.708e-02;1.074e+00;1.073e+00;5.929e-01;3.579e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.083e-01;-9.245e-02;5.050e+01
21.390020000;1.073e+00;6.588e-01;3.977e-02;6.142e-01;3.708e-02;1.074e+00;1.073e+00;5.929e-01;3.579e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.083e-01;-9.246e-02;5.050e+01
21.441020000;1.073e+00;6.586e-01;3.981e-02;6.141e-01;3.711e-02;1.074e+00;1.073e+00;5.928e-01;3.583e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.082e-01;-9.246e-02;5.050e+01
21.442020000;1.073e+00;6.586e-01;3.981e-02;6.141e-01;3.711e-02;1.074e+00;1.073e+00;5.928e-01;3.583e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.082e-01;-9.247e-02;5.050e+01
21.567020000;1.073e+00;6.583e-01;3.990e-02;6.137e-01;3.719e-02;1.074e+00;1.073e+00;5.925e-01;3.591e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.079e-01;-9.248e-02;5.050e+01
21.568020000;1.073e+00;6.583e-01;3.990e-02;6.137e-01;3.720e-02;1.074e+00;1.073e+00;5.925e-01;3.591e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.079e-01;-9.249e-02;5.050e+01
21.684020000;1.073e+00;6.580e-01;3.998e-02;6.134e-01;3.727e-02;1.074e+00;1.073e+00;5.922e-01;3.598e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.076e-01;-9.250e-02;5.050e+01
21.685020000;1.073e+00;6.580e-01;3.998e-02;6.134e-01;3.727e-02;1.074e+00;1.073e+00;5.922e-01;3.598e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.076e-01;-9.251e-02;5.050e+01
21.816020000;1.073e+00;6.577e-01;4.007e-02;6.131e-01;3.735e-02;1.074e+00;1.073e+00;5.919e-01;3.606e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.072e-01;-9.252e-02;5.050e+01
21.817020000;1.073e+00;6.577e-01;4.007e-02;6.131e-01;3.736e-02;1.074e+00;1.073e+00;5.919e-01;3.607e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.072e-01;-9.253e-02;5.050e+01
21.874020000;1.073e+00;6.576e-01;4.011e-02;6.130e-01;3.739e-02;1.074e+00;1.073e+00;5.918e-01;3.610e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.071e-01;-9.253e-02;5.050e+01
21.875020000;1.073e+00;6.576e-01;4.011e-02;6.130e-01;3.739e-02;1.074e+00;1.073e+00;5.918e-01;3.610e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.071e-01;-9.254e-02;5.050e+01
21.940020000;1.073e+00;6.574e-01;4.016e-02;6.128e-01;3.743e-02;1.074e+00;1.073e+00;5.917e-01;3.614e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.069e-01;-9.254e-02;5.050e+01
21.941020000;1.073e+00;6.574e-01;4.016e-02;6.128e-01;3.743e-02;1.074e+00;1.073e+00;5.917e-01;3.614e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.069e-01;-9.255e-02;5.050e+01
22.080020000;1.073e+00;6.571e-01;4.025e-02;6.125e-01;3.752e-02;1.074e+00;1.073e+00;5.914e-01;3.623e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.066e-01;-9.256e-02;5.050e+01
22.081020000;1.073e+00;6.571e-01;4.025e-02;6.125e-01;3.752e-02;1.074e+00;1.073e+00;5.914e-01;3.623e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.066e-01;-9.257e-02;5.050e+01
22.141020000;1.073e+00;6.569e-01;4.029e-02;6.123e-01;3.755e-02;1.074e+00;1.073e+00;5.912e-01;3.626e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.064e-01;-9.257e-02;5.050e+01
22.142020000;1.073e+00;6.569e-01;4.029e-02;6.123e-01;3.756e-02;1.074e+00;1.073e+00;5.912e-01;3.626e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.064e-01;-9.258e-02;5.050e+01
22.287020000;1.073e+00;6.566e-01;4.039e-02;6.120e-01;3.764e-02;1.074e+00;1.073e+00;5.909e-01;3.635e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.061e-01;-9.259e-02;5.050e+01
22.288020000;1.073e+00;6.566e-01;4.039e-02;6.120e-01;3.764e-02;1.074e+00;1.073e+00;5.909e-01;3.635e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.061e-01;-9.260e-02;5.050e+01
22.345020000;1.073e+00;6.565e-01;4.042e-02;6.118e-01;3.768e-02;1.074e+00;1.073e+00;5.908e-01;3.638e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.060e-01;-9.260e-02;5.050e+01
22.384020000;1.073e+00;6.564e-01;4.045e-02;6.117e-01;3.770e-02;1.074e+00;1.073e+00;5.907e-01;3.640e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.059e-01;-9.261e-02;5.050e+01
22.394020000;1.073e+00;6.564e-01;4.045e-02;6.117e-01;3.770e-02;1.074e+00;1.073e+00;5.907e-01;3.641e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.058e-01;-9.261e-02;5.050e+01
22.397020000;1.073e+00;6.563e-01;4.046e-02;6.117e-01;3.770e-02;1.074e+00;1.073e+00;5.907e-01;3.641e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.058e-01;-9.261e-02;5.050e+01
22.424020000;1.073e+00;6.563e-01;4.047e-02;6.117e-01;3.772e-02;1.074e+00;1.073e+00;5.907e-01;3.643e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.058e-01;-9.261e-02;5.050e+01
22.425020000;1.073e+00;6.563e-01;4.047e-02;6.117e-01;3.772e-02;1.074e+00;1.073e+00;5.907e-01;3.643e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.058e-01;-9.262e-02;5.050e+01
22.505020000;1.073e+00;6.561e-01;4.052e-02;6.115e-01;3.777e-02;1.074e+00;1.073e+00;5.905e-01;3.647e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.056e-01;-9.262e-02;5.050e+01
22.506020000;1.073e+00;6.561e-01;4.052e-02;6.115e-01;3.777e-02;1.074e+00;1.073e+00;5.905e-01;3.647e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.056e-01;-9.263e-02;5.050e+01
22.511020000;1.073e+00;6.561e-01;4.053e-02;6.115e-01;3.777e-02;1.074e+00;1.073e+00;5.905e-01;3.648e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.056e-01;-9.263e-02;5.050e+01
22.529020000;1.073e+00;6.561e-01;4.054e-02;6.114e-01;3.778e-02;1.074e+00;1.073e+00;5.904e-01;3.648e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.055e-01;-9.263e-02;5.050e+01
22.572020000;1.073e+00;6.560e-01;4.057e-02;6.113e-01;3.780e-02;1.074e+00;1.073e+00;5.904e-01;3.651e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.054e-01;-9.263e-02;5.050e+01
22.580020000;1.073e+00;6.559e-01;4.057e-02;6.113e-01;3.781e-02;1.074e+00;1.073e+00;5.903e-01;3.651e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.054e-01;-9.263e-02;5.050e+01
22.581020000;1.073e+00;6.559e-01;4.057e-02;6.113e-01;3.781e-02;1.074e+00;1.073e+00;5.903e-01;3.651e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.054e-01;-9.264e-02;5.050e+01
22.649020000;1.073e+00;6.558e-01;4.061e-02;6.111e-01;3.785e-02;1.074e+00;1.073e+00;5.902e-01;3.655e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.053e-01;-9.264e-02;5.050e+01
22.650020000;1.073e+00;6.558e-01;4.061e-02;6.111e-01;3.785e-02;1.074e+00;1.073e+00;5.902e-01;3.655e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.053e-01;-9.265e-02;5.050e+01
22.726020000;1.073e+00;6.556e-01;4.066e-02;6.110e-01;3.789e-02;1.074e+00;1.073e+00;5.901e-01;3.659e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.051e-01;-9.265e-02;5.050e+01
22.727020000;1.073e+00;6.556e-01;4.066e-02;6.110e-01;3.789e-02;1.074e+00;1.073e+00;5.901e-01;3.659e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.051e-01;-9.266e-02;5.050e+01
22.893020000;1.073e+00;6.553e-01;4.076e-02;6.106e-01;3.798e-02;1.074e+00;1.073e+00;5.897e-01;3.668e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.047e-01;-9.267e-02;5.050e+01
22.894020000;1.073e+00;6.553e-01;4.076e-02;6.106e-01;3.798e-02;1.074e+00;1.073e+00;5.897e-01;3.668e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.047e-01;-9.268e-02;5.050e+01
22.967020000;1.073e+00;6.551e-01;4.080e-02;6.104e-01;3.802e-02;1.074e+00;1.073e+00;5.896e-01;3.672e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.046e-01;-9.268e-02;5.050e+01
22.968020000;1.073e+00;6.551e-01;4.080e-02;6.104e-01;3.802e-02;1.074e+00;1.073e+00;5.896e-01;3.672e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.046e-01;-9.269e-02;5.050e+01
23.059020000;1.073e+00;6.549e-01;4.085e-02;6.102e-01;3.807e-02;1.074e+00;1.073e+00;5.894e-01;3.677e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.044e-01;-9.269e-02;5.050e+01
23.060020000;1.073e+00;6.549e-01;4.085e-02;6.102e-01;3.807e-02;1.074e+00;1.073e+00;5.894e-01;3.677e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.044e-01;-9.270e-02;5.050e+01
23.144020000;1.073e+00;6.547e-01;4.090e-02;6.101e-01;3.811e-02;1.074e+00;1.073e+00;5.893e-01;3.681e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.042e-01;-9.270e-02;5.050e+01
23.145020000;1.073e+00;6.547e-01;4.090e-02;6.101e-01;3.811e-02;1.074e+00;1.073e+00;5.893e-01;3.681e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.042e-01;-9.271e-02;5.050e+01
23.222020000;1.073e+00;6.546e-01;4.095e-02;6.099e-01;3.815e-02;1.074e+00;1.073e+00;5.891e-01;3.685e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.040e-01;-9.271e-02;5.050e+01
23.223020000;1.073e+00;6.546e-01;4.095e-02;6.099e-01;3.815e-02;1.074e+00;1.073e+00;5.891e-01;3.685e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.040e-01;-9.272e-02;5.050e+01
23.390020000;1.073e+00;6.542e-01;4.104e-02;6.096e-01;3.824e-02;1.074e+00;1.073e+00;5.888e-01;3.694e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.037e-01;-9.273e-02;5.050e+01
23.391020000;1.073e+00;6.542e-01;4.104e-02;6.096e-01;3.824e-02;1.075e+00;1.073e+00;5.888e-01;3.694e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.037e-01;-9.273e-02;5.050e+01
23.409020000;1.073e+00;6.542e-01;4.105e-02;6.095e-01;3.825e-02;1.075e+00;1.073e+00;5.888e-01;3.694e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.036e-01;-9.273e-02;5.050e+01
23.410020000;1.073e+00;6.542e-01;4.105e-02;6.095e-01;3.825e-02;1.075e+00;1.073e+00;5.888e-01;3.694e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.036e-01;-9.274e-02;5.050e+01
23.502020000;1.073e+00;6.540e-01;4.110e-02;6.093e-01;3.829e-02;1.075e+00;1.073e+00;5.886e-01;3.699e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.034e-01;-9.274e-02;5.050e+01
23.503020000;1.073e+00;6.540e-01;4.110e-02;6.093e-01;3.829e-02;1.075e+00;1.073e+00;5.886e-01;3.699e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.034e-01;-9.275e-02;5.050e+01
23.587020000;1.073e+00;6.538e-01;4.114e-02;6.092e-01;3.833e-02;1.075e+00;1.073e+00;5.885e-01;3.703e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.033e-01;-9.275e-02;5.050e+01
23.588020000;1.073e+00;6.538e-01;4.115e-02;6.092e-01;3.833e-02;1.075e+00;1.073e+00;5.885e-01;3.703e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.033e-01;-9.276e-02;5.050e+01
23.683020000;1.073e+00;6.537e-01;4.120e-02;6.090e-01;3.838e-02;1.075e+00;1.073e+00;5.883e-01;3.708e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.031e-01;-9.276e-02;5.050e+01
23.684020000;1.073e+00;6.537e-01;4.120e-02;6.090e-01;3.838e-02;1.075e+00;1.073e+00;5.883e-01;3.708e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.031e-01;-9.277e-02;5.050e+01
23.792020000;1.073e+00;6.534e-01;4.125e-02;6.088e-01;3.843e-02;1.075e+00;1.073e+00;5.881e-01;3.713e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.029e-01;-9.277e-02;5.050e+01
23.793020000;1.073e+00;6.534e-01;4.125e-02;6.088e-01;3.843e-02;1.075e+00;1.073e+00;5.881e-01;3.713e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.029e-01;-9.278e-02;5.050e+01
23.845020000;1.073e+00;6.533e-01;4.128e-02;6.087e-01;3.846e-02;1.075e+00;1.073e+00;5.880e-01;3.715e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.028e-01;-9.278e-02;5.050e+01
23.883020000;1.073e+00;6.533e-01;4.130e-02;6.086e-01;3.847e-02;1.075e+00;1.073e+00;5.879e-01;3.717e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.027e-01;-9.278e-02;5.050e+01
23.884020000;1.073e+00;6.533e-01;4.130e-02;6.086e-01;3.847e-02;1.075e+00;1.073e+00;5.879e-01;3.717e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.027e-01;-9.279e-02;5.050e+01
24.057020000;1.073e+00;6.529e-01;4.139e-02;6.082e-01;3.855e-02;1.075e+00;1.073e+00;5.877e-01;3.725e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.024e-01;-9.280e-02;5.050e+01
24.075020000;1.073e+00;6.529e-01;4.139e-02;6.082e-01;3.856e-02;1.075e+00;1.073e+00;5.876e-01;3.726e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.023e-01;-9.280e-02;5.050e+01
24.076020000;1.073e+00;6.529e-01;4.139e-02;6.082e-01;3.856e-02;1.075e+00;1.073e+00;5.876e-01;3.726e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.023e-01;-9.280e-02;5.050e+01
24.077020000;1.074e+00;6.529e-01;4.139e-02;6.082e-01;3.856e-02;1.075e+00;1.074e+00;5.876e-01;3.726e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.023e-01;-9.280e-02;5.050e+01
24.103020000;1.074e+00;6.529e-01;4.141e-02;6.082e-01;3.857e-02;1.075e+00;1.074e+00;5.876e-01;3.727e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.023e-01;-9.280e-02;5.050e+01
24.104020000;1.074e+00;6.529e-01;4.141e-02;6.082e-01;3.857e-02;1.075e+00;1.074e+00;5.876e-01;3.727e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.023e-01;-9.281e-02;5.050e+01
24.160020000;1.074e+00;6.528e-01;4.144e-02;6.080e-01;3.860e-02;1.075e+00;1.074e+00;5.875e-01;3.729e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.022e-01;-9.281e-02;5.050e+01
24.163020000;1.074e+00;6.527e-01;4.144e-02;6.080e-01;3.860e-02;1.075e+00;1.074e+00;5.875e-01;3.729e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.022e-01;-9.281e-02;5.050e+01
24.212020000;1.074e+00;6.527e-01;4.146e-02;6.080e-01;3.862e-02;1.075e+00;1.074e+00;5.874e-01;3.732e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.021e-01;-9.281e-02;5.050e+01
24.213020000;1.074e+00;6.527e-01;4.146e-02;6.080e-01;3.862e-02;1.075e+00;1.074e+00;5.874e-01;3.732e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.021e-01;-9.282e-02;5.050e+01
24.274020000;1.074e+00;6.525e-01;4.149e-02;6.078e-01;3.865e-02;1.075e+00;1.074e+00;5.873e-01;3.734e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.019e-01;-9.282e-02;5.050e+01
24.312020000;1.074e+00;6.525e-01;4.151e-02;6.078e-01;3.866e-02;1.075e+00;1.074e+00;5.872e-01;3.736e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.019e-01;-9.282e-02;5.050e+01
24.313020000;1.074e+00;6.525e-01;4.151e-02;6.078e-01;3.867e-02;1.075e+00;1.074e+00;5.872e-01;3.736e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.019e-01;-9.283e-02;5.050e+01
24.362020000;1.074e+00;6.524e-01;4.153e-02;6.077e-01;3.869e-02;1.075e+00;1.074e+00;5.871e-01;3.738e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.018e-01;-9.283e-02;5.050e+01
24.427020000;1.074e+00;6.523e-01;4.156e-02;6.076e-01;3.871e-02;1.075e+00;1.074e+00;5.870e-01;3.741e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.017e-01;-9.283e-02;5.050e+01
24.428020000;1.074e+00;6.523e-01;4.156e-02;6.076e-01;3.871e-02;1.075e+00;1.074e+00;5.870e-01;3.741e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.017e-01;-9.284e-02;5.050e+01
24.557020000;1.074e+00;6.520e-01;4.162e-02;6.073e-01;3.877e-02;1.075e+00;1.074e+00;5.868e-01;3.746e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.014e-01;-9.284e-02;5.050e+01
24.558020000;1.074e+00;6.520e-01;4.162e-02;6.073e-01;3.877e-02;1.075e+00;1.074e+00;5.868e-01;3.746e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.014e-01;-9.285e-02;5.050e+01
24.680020000;1.074e+00;6.518e-01;4.168e-02;6.071e-01;3.882e-02;1.075e+00;1.074e+00;5.866e-01;3.751e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.012e-01;-9.285e-02;5.050e+01
24.681020000;1.074e+00;6.518e-01;4.168e-02;6.071e-01;3.882e-02;1.075e+00;1.074e+00;5.866e-01;3.751e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.012e-01;-9.286e-02;5.050e+01
24.793020000;1.074e+00;6.516e-01;4.173e-02;6.069e-01;3.887e-02;1.075e+00;1.074e+00;5.865e-01;3.756e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.010e-01;-9.286e-02;5.050e+01
24.794020000;1.074e+00;6.516e-01;4.173e-02;6.069e-01;3.887e-02;1.075e+00;1.074e+00;5.865e-01;3.756e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.010e-01;-9.287e-02;5.050e+01
24.935020000;1.074e+00;6.514e-01;4.179e-02;6.067e-01;3.892e-02;1.075e+00;1.074e+00;5.862e-01;3.761e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.008e-01;-9.287e-02;5.050e+01
24.936020000;1.074e+00;6.514e-01;4.179e-02;6.067e-01;3.892e-02;1.075e+00;1.074e+00;5.862e-01;3.762e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.008e-01;-9.288e-02;5.050e+01
25.194020000;1.074e+00;6.510e-01;4.190e-02;6.062e-01;3.902e-02;1.075e+00;1.074e+00;5.859e-01;3.771e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.003e-01;-9.289e-02;5.050e+01
25.195020000;1.074e+00;6.510e-01;4.191e-02;6.062e-01;3.903e-02;1.075e+00;1.074e+00;5.859e-01;3.771e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;6.003e-01;-9.290e-02;5.050e+01
25.539020000;1.074e+00;6.504e-01;4.205e-02;6.056e-01;3.916e-02;1.075e+00;1.074e+00;5.854e-01;3.784e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.998e-01;-9.292e-02;5.050e+01
25.656020000;1.074e+00;6.502e-01;4.209e-02;6.055e-01;3.920e-02;1.075e+00;1.074e+00;5.852e-01;3.789e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.996e-01;-9.292e-02;5.050e+01
25.657020000;1.074e+00;6.502e-01;4.209e-02;6.055e-01;3.920e-02;1.075e+00;1.074e+00;5.852e-01;3.789e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.996e-01;-9.293e-02;5.050e+01
25.768020000;1.074e+00;6.500e-01;4.214e-02;6.053e-01;3.924e-02;1.075e+00;1.074e+00;5.850e-01;3.793e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.994e-01;-9.293e-02;5.050e+01
25.785020000;1.074e+00;6.500e-01;4.215e-02;6.053e-01;3.924e-02;1.075e+00;1.074e+00;5.850e-01;3.793e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.994e-01;-9.293e-02;5.050e+01
25.801020000;1.074e+00;6.500e-01;4.215e-02;6.052e-01;3.925e-02;1.075e+00;1.074e+00;5.850e-01;3.794e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.993e-01;-9.293e-02;5.050e+01
25.802020000;1.074e+00;6.500e-01;4.215e-02;6.052e-01;3.925e-02;1.075e+00;1.074e+00;5.850e-01;3.794e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.993e-01;-9.294e-02;5.050e+01
25.986020000;1.074e+00;6.497e-01;4.222e-02;6.049e-01;3.931e-02;1.075e+00;1.074e+00;5.847e-01;3.800e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.991e-01;-9.294e-02;5.050e+01
25.987020000;1.074e+00;6.497e-01;4.222e-02;6.049e-01;3.931e-02;1.075e+00;1.074e+00;5.847e-01;3.800e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.990e-01;-9.295e-02;5.050e+01
26.163020000;1.074e+00;6.494e-01;4.229e-02;6.047e-01;3.937e-02;1.075e+00;1.074e+00;5.845e-01;3.806e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.988e-01;-9.295e-02;5.050e+01
26.164020000;1.074e+00;6.494e-01;4.229e-02;6.047e-01;3.938e-02;1.075e+00;1.074e+00;5.845e-01;3.806e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.988e-01;-9.296e-02;5.050e+01
26.249020000;1.074e+00;6.493e-01;4.232e-02;6.045e-01;3.940e-02;1.075e+00;1.074e+00;5.844e-01;3.809e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.986e-01;-9.296e-02;5.050e+01
26.284020000;1.074e+00;6.492e-01;4.233e-02;6.045e-01;3.941e-02;1.075e+00;1.074e+00;5.843e-01;3.810e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.986e-01;-9.296e-02;5.050e+01
26.310020000;1.074e+00;6.492e-01;4.234e-02;6.044e-01;3.942e-02;1.075e+00;1.074e+00;5.843e-01;3.811e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.986e-01;-9.296e-02;5.050e+01
26.328020000;1.074e+00;6.492e-01;4.235e-02;6.044e-01;3.943e-02;1.075e+00;1.074e+00;5.843e-01;3.812e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.985e-01;-9.296e-02;5.050e+01
26.329020000;1.074e+00;6.492e-01;4.235e-02;6.044e-01;3.943e-02;1.075e+00;1.074e+00;5.843e-01;3.812e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.985e-01;-9.297e-02;5.050e+01
26.492020000;1.074e+00;6.489e-01;4.241e-02;6.042e-01;3.948e-02;1.075e+00;1.074e+00;5.840e-01;3.817e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.983e-01;-9.297e-02;5.050e+01
26.521020000;1.074e+00;6.489e-01;4.242e-02;6.041e-01;3.949e-02;1.075e+00;1.074e+00;5.840e-01;3.818e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.982e-01;-9.297e-02;5.050e+01
26.522020000;1.074e+00;6.489e-01;4.242e-02;6.041e-01;3.949e-02;1.075e+00;1.074e+00;5.840e-01;3.818e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.982e-01;-9.298e-02;5.050e+01
26.746020000;1.074e+00;6.486e-01;4.250e-02;6.038e-01;3.957e-02;1.075e+00;1.074e+00;5.837e-01;3.825e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.979e-01;-9.298e-02;5.050e+01
26.747020000;1.074e+00;6.486e-01;4.250e-02;6.038e-01;3.957e-02;1.075e+00;1.074e+00;5.837e-01;3.825e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.979e-01;-9.299e-02;5.050e+01
26.962020000;1.074e+00;6.483e-01;4.257e-02;6.035e-01;3.963e-02;1.075e+00;1.074e+00;5.834e-01;3.832e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.976e-01;-9.299e-02;5.050e+01
26.963020000;1.074e+00;6.483e-01;4.257e-02;6.035e-01;3.963e-02;1.075e+00;1.074e+00;5.834e-01;3.832e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.976e-01;-9.300e-02;5.050e+01
27.168020000;1.074e+00;6.480e-01;4.264e-02;6.032e-01;3.969e-02;1.075e+00;1.074e+00;5.832e-01;3.838e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.973e-01;-9.300e-02;5.050e+01
27.169020000;1.074e+00;6.480e-01;4.264e-02;6.032e-01;3.969e-02;1.075e+00;1.074e+00;5.832e-01;3.838e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.973e-01;-9.301e-02;5.050e+01
27.343020000;1.074e+00;6.478e-01;4.270e-02;6.030e-01;3.975e-02;1.075e+00;1.074e+00;5.830e-01;3.843e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.971e-01;-9.301e-02;5.050e+01
27.344020000;1.074e+00;6.478e-01;4.270e-02;6.030e-01;3.975e-02;1.076e+00;1.074e+00;5.830e-01;3.843e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.971e-01;-9.301e-02;5.050e+01
27.373020000;1.074e+00;6.477e-01;4.271e-02;6.029e-01;3.976e-02;1.076e+00;1.074e+00;5.829e-01;3.844e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.970e-01;-9.301e-02;5.050e+01
27.647020000;1.074e+00;6.473e-01;4.279e-02;6.026e-01;3.983e-02;1.076e+00;1.074e+00;5.826e-01;3.852e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.967e-01;-9.302e-02;5.050e+01
27.715020000;1.074e+00;6.473e-01;4.282e-02;6.025e-01;3.985e-02;1.076e+00;1.074e+00;5.825e-01;3.853e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.966e-01;-9.303e-02;5.050e+01
27.952020000;1.074e+00;6.470e-01;4.289e-02;6.022e-01;3.992e-02;1.076e+00;1.074e+00;5.823e-01;3.860e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.963e-01;-9.303e-02;5.050e+01
27.953020000;1.074e+00;6.470e-01;4.289e-02;6.022e-01;3.992e-02;1.076e+00;1.074e+00;5.823e-01;3.860e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.963e-01;-9.304e-02;5.050e+01
28.516020000;1.074e+00;6.462e-01;4.305e-02;6.015e-01;4.007e-02;1.076e+00;1.074e+00;5.816e-01;3.875e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.956e-01;-9.305e-02;5.050e+01
28.521020000;1.074e+00;6.462e-01;4.305e-02;6.014e-01;4.007e-02;1.076e+00;1.074e+00;5.816e-01;3.875e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.956e-01;-9.305e-02;5.050e+01
28.528020000;1.074e+00;6.462e-01;4.306e-02;6.014e-01;4.007e-02;1.076e+00;1.074e+00;5.816e-01;3.875e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.955e-01;-9.305e-02;5.050e+01
28.625020000;1.074e+00;6.461e-01;4.308e-02;6.013e-01;4.010e-02;1.076e+00;1.074e+00;5.815e-01;3.877e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.954e-01;-9.305e-02;5.050e+01
28.626020000;1.074e+00;6.461e-01;4.308e-02;6.013e-01;4.010e-02;1.076e+00;1.074e+00;5.815e-01;3.877e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.954e-01;-9.306e-02;5.050e+01
28.662020000;1.074e+00;6.461e-01;4.309e-02;6.013e-01;4.010e-02;1.076e+00;1.074e+00;5.815e-01;3.878e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.954e-01;-9.306e-02;5.050e+01
28.663020000;1.075e+00;6.461e-01;4.309e-02;6.013e-01;4.011e-02;1.076e+00;1.075e+00;5.815e-01;3.878e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.954e-01;-9.306e-02;5.050e+01
28.862020000;1.075e+00;6.458e-01;4.315e-02;6.010e-01;4.015e-02;1.076e+00;1.075e+00;5.812e-01;3.883e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.951e-01;-9.306e-02;5.050e+01
28.997020000;1.075e+00;6.457e-01;4.318e-02;6.009e-01;4.019e-02;1.076e+00;1.075e+00;5.811e-01;3.887e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.950e-01;-9.306e-02;5.050e+01
28.998020000;1.075e+00;6.457e-01;4.318e-02;6.009e-01;4.019e-02;1.076e+00;1.075e+00;5.811e-01;3.887e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.950e-01;-9.307e-02;5.050e+01
29.358020000;1.075e+00;6.453e-01;4.328e-02;6.005e-01;4.028e-02;1.076e+00;1.075e+00;5.807e-01;3.895e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.946e-01;-9.307e-02;5.050e+01
29.372020000;1.075e+00;6.452e-01;4.328e-02;6.004e-01;4.028e-02;1.076e+00;1.075e+00;5.807e-01;3.895e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.945e-01;-9.307e-02;5.050e+01
29.373020000;1.075e+00;6.452e-01;4.328e-02;6.004e-01;4.028e-02;1.076e+00;1.075e+00;5.807e-01;3.895e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.945e-01;-9.308e-02;5.050e+01
29.844020000;1.075e+00;6.447e-01;4.340e-02;5.999e-01;4.039e-02;1.076e+00;1.075e+00;5.802e-01;3.906e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.940e-01;-9.308e-02;5.050e+01
29.845020000;1.075e+00;6.447e-01;4.340e-02;5.999e-01;4.039e-02;1.076e+00;1.075e+00;5.802e-01;3.906e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.940e-01;-9.309e-02;5.050e+01
29.854020000;1.075e+00;6.447e-01;4.341e-02;5.999e-01;4.039e-02;1.076e+00;1.075e+00;5.802e-01;3.907e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.940e-01;-9.309e-02;5.050e+01
30.459020000;1.075e+00;6.440e-01;4.355e-02;5.992e-01;4.052e-02;1.076e+00;1.075e+00;5.796e-01;3.920e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.933e-01;-9.309e-02;5.050e+01
30.460020000;1.075e+00;6.440e-01;4.355e-02;5.992e-01;4.052e-02;1.076e+00;1.075e+00;5.796e-01;3.920e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.933e-01;-9.310e-02;5.050e+01
31.307020000;1.075e+00;6.432e-01;4.374e-02;5.983e-01;4.069e-02;1.076e+00;1.075e+00;5.788e-01;3.937e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.925e-01;-9.311e-02;5.050e+01
31.319020000;1.075e+00;6.431e-01;4.374e-02;5.983e-01;4.070e-02;1.076e+00;1.075e+00;5.788e-01;3.937e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.924e-01;-9.311e-02;5.050e+01
31.638020000;1.075e+00;6.428e-01;4.381e-02;5.980e-01;4.076e-02;1.076e+00;1.075e+00;5.785e-01;3.943e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.921e-01;-9.311e-02;5.050e+01
31.830020000;1.075e+00;6.426e-01;4.385e-02;5.978e-01;4.080e-02;1.076e+00;1.075e+00;5.784e-01;3.947e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.919e-01;-9.311e-02;5.050e+01
31.962020000;1.075e+00;6.425e-01;4.388e-02;5.977e-01;4.082e-02;1.076e+00;1.075e+00;5.783e-01;3.949e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.918e-01;-9.311e-02;5.050e+01
31.963020000;1.075e+00;6.425e-01;4.388e-02;5.977e-01;4.082e-02;1.076e+00;1.075e+00;5.783e-01;3.949e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.918e-01;-9.312e-02;5.050e+01
32.358020000;1.075e+00;6.421e-01;4.396e-02;5.973e-01;4.089e-02;1.076e+00;1.075e+00;5.779e-01;3.957e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.914e-01;-9.312e-02;5.050e+01
32.380020000;1.075e+00;6.421e-01;4.397e-02;5.973e-01;4.090e-02;1.076e+00;1.075e+00;5.779e-01;3.957e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.914e-01;-9.312e-02;5.050e+01
33.560020000;1.075e+00;6.410e-01;4.419e-02;5.962e-01;4.110e-02;1.076e+00;1.075e+00;5.769e-01;3.977e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.903e-01;-9.312e-02;5.050e+01
33.561020000;1.075e+00;6.410e-01;4.419e-02;5.962e-01;4.110e-02;1.076e+00;1.075e+00;5.769e-01;3.977e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.903e-01;-9.313e-02;5.050e+01
34.106020000;1.075e+00;6.406e-01;4.429e-02;5.957e-01;4.119e-02;1.076e+00;1.075e+00;5.765e-01;3.986e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.899e-01;-9.313e-02;5.050e+01
34.107020000;1.075e+00;6.406e-01;4.429e-02;5.957e-01;4.119e-02;1.077e+00;1.075e+00;5.765e-01;3.986e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.899e-01;-9.313e-02;5.050e+01
34.460020000;1.075e+00;6.402e-01;4.435e-02;5.954e-01;4.125e-02;1.077e+00;1.075e+00;5.762e-01;3.992e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.895e-01;-9.313e-02;5.050e+01
34.954020000;1.075e+00;6.398e-01;4.444e-02;5.950e-01;4.132e-02;1.077e+00;1.075e+00;5.758e-01;3.999e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.891e-01;-9.313e-02;5.050e+01
35.023020000;1.075e+00;6.398e-01;4.445e-02;5.950e-01;4.134e-02;1.077e+00;1.075e+00;5.758e-01;4.000e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.891e-01;-9.313e-02;5.050e+01
36.711020000;1.075e+00;6.384e-01;4.472e-02;5.936e-01;4.158e-02;1.077e+00;1.075e+00;5.746e-01;4.025e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.877e-01;-9.313e-02;5.050e+01
36.712020000;1.076e+00;6.384e-01;4.472e-02;5.936e-01;4.158e-02;1.077e+00;1.076e+00;5.746e-01;4.025e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.877e-01;-9.313e-02;5.050e+01
37.997020000;1.076e+00;6.374e-01;4.491e-02;5.926e-01;4.175e-02;1.077e+00;1.076e+00;5.737e-01;4.042e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.867e-01;-9.313e-02;5.050e+01
38.099020000;1.076e+00;6.374e-01;4.493e-02;5.925e-01;4.177e-02;1.077e+00;1.076e+00;5.736e-01;4.043e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.867e-01;-9.313e-02;5.050e+01
38.254020000;1.076e+00;6.372e-01;4.495e-02;5.924e-01;4.179e-02;1.077e+00;1.076e+00;5.735e-01;4.045e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.866e-01;-9.313e-02;5.050e+01
38.460020000;1.076e+00;6.371e-01;4.498e-02;5.923e-01;4.182e-02;1.077e+00;1.076e+00;5.734e-01;4.048e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.864e-01;-9.313e-02;5.050e+01
38.727020000;1.076e+00;6.369e-01;4.502e-02;5.921e-01;4.185e-02;1.077e+00;1.076e+00;5.732e-01;4.052e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.862e-01;-9.312e-02;5.050e+01
38.933020000;1.076e+00;6.368e-01;4.505e-02;5.919e-01;4.188e-02;1.077e+00;1.076e+00;5.731e-01;4.054e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.861e-01;-9.312e-02;5.050e+01
38.977020000;1.076e+00;6.367e-01;4.505e-02;5.919e-01;4.188e-02;1.077e+00;1.076e+00;5.730e-01;4.055e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.860e-01;-9.312e-02;5.050e+01
41.273020000;1.076e+00;6.351e-01;4.536e-02;5.903e-01;4.216e-02;1.077e+00;1.076e+00;5.716e-01;4.082e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.844e-01;-9.312e-02;5.050e+01
41.274020000;1.076e+00;6.351e-01;4.536e-02;5.903e-01;4.216e-02;1.077e+00;1.076e+00;5.716e-01;4.082e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.844e-01;-9.311e-02;5.050e+01
42.981020000;1.076e+00;6.340e-01;4.557e-02;5.892e-01;4.235e-02;1.077e+00;1.076e+00;5.706e-01;4.101e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.833e-01;-9.311e-02;5.050e+01
42.982020000;1.076e+00;6.340e-01;4.557e-02;5.892e-01;4.235e-02;1.077e+00;1.076e+00;5.706e-01;4.101e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.833e-01;-9.310e-02;5.050e+01
45.153020000;1.076e+00;6.326e-01;4.583e-02;5.878e-01;4.258e-02;1.077e+00;1.076e+00;5.693e-01;4.124e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.820e-01;-9.309e-02;5.050e+01
45.154020000;1.076e+00;6.326e-01;4.583e-02;5.878e-01;4.258e-02;1.078e+00;1.076e+00;5.693e-01;4.124e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.820e-01;-9.309e-02;5.050e+01
46.644020000;1.076e+00;6.317e-01;4.600e-02;5.869e-01;4.274e-02;1.078e+00;1.076e+00;5.685e-01;4.140e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.811e-01;-9.308e-02;5.050e+01
47.333020000;1.076e+00;6.313e-01;4.607e-02;5.865e-01;4.280e-02;1.078e+00;1.076e+00;5.682e-01;4.147e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.807e-01;-9.308e-02;5.050e+01
47.336020000;1.076e+00;6.313e-01;4.607e-02;5.865e-01;4.280e-02;1.078e+00;1.076e+00;5.682e-01;4.147e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.806e-01;-9.308e-02;5.050e+01
47.426020000;1.076e+00;6.312e-01;4.608e-02;5.864e-01;4.281e-02;1.078e+00;1.076e+00;5.681e-01;4.147e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.806e-01;-9.308e-02;5.050e+01
47.569020000;1.076e+00;6.311e-01;4.610e-02;5.864e-01;4.283e-02;1.078e+00;1.076e+00;5.680e-01;4.149e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.805e-01;-9.308e-02;5.050e+01
47.640020000;1.076e+00;6.311e-01;4.611e-02;5.863e-01;4.283e-02;1.078e+00;1.076e+00;5.680e-01;4.149e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.805e-01;-9.308e-02;5.050e+01
47.996020000;1.076e+00;6.309e-01;4.614e-02;5.861e-01;4.287e-02;1.078e+00;1.076e+00;5.678e-01;4.153e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.803e-01;-9.308e-02;5.050e+01
47.997020000;1.076e+00;6.309e-01;4.614e-02;5.861e-01;4.287e-02;1.078e+00;1.076e+00;5.678e-01;4.153e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.803e-01;-9.307e-02;5.050e+01
48.299020000;1.076e+00;6.307e-01;4.618e-02;5.859e-01;4.290e-02;1.078e+00;1.076e+00;5.676e-01;4.156e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.801e-01;-9.307e-02;5.050e+01
