time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;NetworkFrequencyPu
49.394020000;1.076e+00;6.301e-01;4.629e-02;5.853e-01;4.300e-02;1.078e+00;1.076e+00;5.671e-01;4.166e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.795e-01;-9.306e-02;5.050e+01
49.395020000;1.077e+00;6.301e-01;4.629e-02;5.853e-01;4.300e-02;1.078e+00;1.077e+00;5.671e-01;4.166e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.795e-01;-9.306e-02;5.050e+01
50.845020000;1.077e+00;6.293e-01;4.644e-02;5.845e-01;4.313e-02;1.078e+00;1.077e+00;5.663e-01;4.179e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.787e-01;-9.306e-02;5.050e+01
50.846020000;1.077e+00;6.293e-01;4.644e-02;5.845e-01;4.314e-02;1.078e+00;1.077e+00;5.663e-01;4.180e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.787e-01;-9.305e-02;5.050e+01
52.474020000;1.077e+00;6.284e-01;4.660e-02;5.836e-01;4.328e-02;1.078e+00;1.077e+00;5.655e-01;4.194e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.778e-01;-9.305e-02;5.050e+01
52.475020000;1.077e+00;6.284e-01;4.660e-02;5.836e-01;4.328e-02;1.078e+00;1.077e+00;5.655e-01;4.194e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.778e-01;-9.304e-02;5.050e+01
53.952020000;1.077e+00;6.276e-01;4.674e-02;5.828e-01;4.341e-02;1.078e+00;1.077e+00;5.648e-01;4.207e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.770e-01;-9.304e-02;5.050e+01
53.953020000;1.077e+00;6.276e-01;4.674e-02;5.828e-01;4.341e-02;1.078e+00;1.077e+00;5.648e-01;4.207e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.770e-01;-9.303e-02;5.050e+01
55.284020000;1.077e+00;6.269e-01;4.687e-02;5.822e-01;4.352e-02;1.078e+00;1.077e+00;5.642e-01;4.218e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.763e-01;-9.303e-02;5.050e+01
55.285020000;1.077e+00;6.269e-01;4.687e-02;5.822e-01;4.352e-02;1.078e+00;1.077e+00;5.642e-01;4.218e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.763e-01;-9.302e-02;5.050e+01
56.920020000;1.077e+00;6.261e-01;4.702e-02;5.813e-01;4.366e-02;1.078e+00;1.077e+00;5.635e-01;4.231e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.755e-01;-9.302e-02;5.050e+01
56.921020000;1.077e+00;6.261e-01;4.702e-02;5.813e-01;4.366e-02;1.078e+00;1.077e+00;5.635e-01;4.231e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.755e-01;-9.301e-02;5.050e+01
58.410020000;1.077e+00;6.253e-01;4.715e-02;5.806e-01;4.378e-02;1.078e+00;1.077e+00;5.628e-01;4.243e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.748e-01;-9.301e-02;5.050e+01
58.418020000;1.077e+00;6.253e-01;4.715e-02;5.806e-01;4.377e-02;1.078e+00;1.077e+00;5.628e-01;4.243e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.748e-01;-9.301e-02;5.050e+01
58.419020000;1.077e+00;6.253e-01;4.715e-02;5.806e-01;4.377e-02;1.078e+00;1.077e+00;5.628e-01;4.243e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.748e-01;-9.300e-02;5.050e+01
58.660020000;1.077e+00;6.252e-01;4.717e-02;5.805e-01;4.379e-02;1.078e+00;1.077e+00;5.627e-01;4.245e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.746e-01;-9.300e-02;5.050e+01
58.821020000;1.077e+00;6.251e-01;4.718e-02;5.804e-01;4.381e-02;1.078e+00;1.077e+00;5.626e-01;4.247e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.746e-01;-9.300e-02;5.050e+01
58.991020000;1.077e+00;6.250e-01;4.720e-02;5.803e-01;4.382e-02;1.078e+00;1.077e+00;5.625e-01;4.248e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.745e-01;-9.300e-02;5.050e+01
59.136020000;1.077e+00;6.250e-01;4.721e-02;5.802e-01;4.383e-02;1.078e+00;1.077e+00;5.625e-01;4.249e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.744e-01;-9.300e-02;5.050e+01
59.196020000;1.077e+00;6.250e-01;4.722e-02;5.802e-01;4.384e-02;1.078e+00;1.077e+00;5.625e-01;4.249e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.744e-01;-9.300e-02;5.050e+01
60.373020000;1.077e+00;6.244e-01;4.731e-02;5.797e-01;4.393e-02;1.078e+00;1.077e+00;5.619e-01;4.258e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.738e-01;-9.299e-02;5.050e+01
60.713020000;1.077e+00;6.242e-01;4.734e-02;5.795e-01;4.395e-02;1.078e+00;1.077e+00;5.618e-01;4.261e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.737e-01;-9.299e-02;5.050e+01
60.714020000;1.077e+00;6.242e-01;4.734e-02;5.795e-01;4.395e-02;1.079e+00;1.077e+00;5.618e-01;4.261e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.737e-01;-9.299e-02;5.050e+01
61.298020000;1.077e+00;6.240e-01;4.739e-02;5.792e-01;4.399e-02;1.079e+00;1.077e+00;5.616e-01;4.265e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.734e-01;-9.299e-02;5.050e+01
61.299020000;1.077e+00;6.240e-01;4.739e-02;5.792e-01;4.399e-02;1.079e+00;1.077e+00;5.616e-01;4.265e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.734e-01;-9.298e-02;5.050e+01
64.544020000;1.077e+00;6.225e-01;4.765e-02;5.778e-01;4.423e-02;1.079e+00;1.077e+00;5.602e-01;4.289e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.720e-01;-9.297e-02;5.050e+01
64.545020000;1.077e+00;6.225e-01;4.765e-02;5.778e-01;4.423e-02;1.079e+00;1.077e+00;5.602e-01;4.289e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.720e-01;-9.296e-02;5.050e+01
65.958020000;1.077e+00;6.219e-01;4.776e-02;5.772e-01;4.433e-02;1.079e+00;1.077e+00;5.597e-01;4.298e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.714e-01;-9.296e-02;5.050e+01
65.959020000;1.077e+00;6.219e-01;4.776e-02;5.772e-01;4.433e-02;1.079e+00;1.077e+00;5.597e-01;4.298e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.714e-01;-9.295e-02;5.050e+01
67.202020000;1.077e+00;6.213e-01;4.785e-02;5.766e-01;4.441e-02;1.079e+00;1.077e+00;5.592e-01;4.307e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.708e-01;-9.295e-02;5.050e+01
67.203020000;1.078e+00;6.213e-01;4.785e-02;5.766e-01;4.441e-02;1.079e+00;1.078e+00;5.592e-01;4.307e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.708e-01;-9.295e-02;5.050e+01
69.313020000;1.078e+00;6.205e-01;4.800e-02;5.758e-01;4.455e-02;1.079e+00;1.078e+00;5.584e-01;4.320e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.700e-01;-9.294e-02;5.050e+01
69.314020000;1.078e+00;6.205e-01;4.800e-02;5.758e-01;4.455e-02;1.079e+00;1.078e+00;5.584e-01;4.320e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.700e-01;-9.293e-02;5.050e+01
70.776020000;1.078e+00;6.199e-01;4.811e-02;5.752e-01;4.464e-02;1.079e+00;1.078e+00;5.579e-01;4.330e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.694e-01;-9.293e-02;5.050e+01
70.777020000;1.078e+00;6.199e-01;4.811e-02;5.752e-01;4.464e-02;1.079e+00;1.078e+00;5.579e-01;4.330e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.694e-01;-9.292e-02;5.050e+01
71.190020000;1.078e+00;6.197e-01;4.814e-02;5.750e-01;4.467e-02;1.079e+00;1.078e+00;5.577e-01;4.332e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.692e-01;-9.292e-02;5.050e+01
71.565020000;1.078e+00;6.196e-01;4.816e-02;5.749e-01;4.469e-02;1.079e+00;1.078e+00;5.576e-01;4.335e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.691e-01;-9.292e-02;5.050e+01
71.926020000;1.078e+00;6.194e-01;4.819e-02;5.748e-01;4.471e-02;1.079e+00;1.078e+00;5.575e-01;4.337e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.690e-01;-9.292e-02;5.050e+01
71.933020000;1.078e+00;6.194e-01;4.819e-02;5.748e-01;4.471e-02;1.079e+00;1.078e+00;5.575e-01;4.337e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.689e-01;-9.292e-02;5.050e+01
71.936020000;1.078e+00;6.194e-01;4.819e-02;5.747e-01;4.471e-02;1.079e+00;1.078e+00;5.575e-01;4.337e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.689e-01;-9.292e-02;5.050e+01
72.365020000;1.078e+00;6.192e-01;4.821e-02;5.746e-01;4.474e-02;1.079e+00;1.078e+00;5.573e-01;4.339e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.688e-01;-9.292e-02;5.050e+01
72.584020000;1.078e+00;6.192e-01;4.823e-02;5.745e-01;4.475e-02;1.079e+00;1.078e+00;5.572e-01;4.341e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.687e-01;-9.291e-02;5.050e+01
74.251020000;1.078e+00;6.185e-01;4.834e-02;5.739e-01;4.485e-02;1.079e+00;1.078e+00;5.567e-01;4.351e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.681e-01;-9.291e-02;5.050e+01
74.252020000;1.078e+00;6.185e-01;4.834e-02;5.739e-01;4.485e-02;1.079e+00;1.078e+00;5.567e-01;4.351e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.681e-01;-9.290e-02;5.050e+01
77.470020000;1.078e+00;6.174e-01;4.854e-02;5.727e-01;4.503e-02;1.079e+00;1.078e+00;5.556e-01;4.369e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.669e-01;-9.289e-02;5.050e+01
77.471020000;1.078e+00;6.174e-01;4.854e-02;5.727e-01;4.503e-02;1.079e+00;1.078e+00;5.556e-01;4.369e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.669e-01;-9.288e-02;5.050e+01
79.193020000;1.078e+00;6.168e-01;4.864e-02;5.721e-01;4.512e-02;1.079e+00;1.078e+00;5.551e-01;4.378e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.663e-01;-9.288e-02;5.050e+01
79.194020000;1.078e+00;6.168e-01;4.864e-02;5.721e-01;4.512e-02;1.079e+00;1.078e+00;5.551e-01;4.378e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.663e-01;-9.287e-02;5.050e+01
81.112020000;1.078e+00;6.161e-01;4.875e-02;5.715e-01;4.522e-02;1.079e+00;1.078e+00;5.545e-01;4.388e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.657e-01;-9.287e-02;5.050e+01
81.113020000;1.078e+00;6.161e-01;4.875e-02;5.715e-01;4.522e-02;1.079e+00;1.078e+00;5.545e-01;4.388e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.657e-01;-9.286e-02;5.050e+01
82.700020000;1.078e+00;6.156e-01;4.884e-02;5.710e-01;4.530e-02;1.079e+00;1.078e+00;5.540e-01;4.396e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.652e-01;-9.286e-02;5.050e+01
82.701020000;1.078e+00;6.156e-01;4.884e-02;5.710e-01;4.530e-02;1.079e+00;1.078e+00;5.540e-01;4.396e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.652e-01;-9.285e-02;5.050e+01
82.993020000;1.078e+00;6.155e-01;4.886e-02;5.709e-01;4.532e-02;1.079e+00;1.078e+00;5.539e-01;4.397e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.651e-01;-9.285e-02;5.050e+01
82.994020000;1.078e+00;6.155e-01;4.886e-02;5.709e-01;4.532e-02;1.080e+00;1.078e+00;5.539e-01;4.397e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.651e-01;-9.285e-02;5.050e+01
85.126020000;1.078e+00;6.148e-01;4.897e-02;5.702e-01;4.542e-02;1.080e+00;1.078e+00;5.533e-01;4.408e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.644e-01;-9.284e-02;5.050e+01
85.338020000;1.078e+00;6.148e-01;4.898e-02;5.701e-01;4.543e-02;1.080e+00;1.078e+00;5.533e-01;4.408e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.644e-01;-9.284e-02;5.050e+01
85.467020000;1.078e+00;6.147e-01;4.899e-02;5.701e-01;4.544e-02;1.080e+00;1.078e+00;5.532e-01;4.409e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.643e-01;-9.284e-02;5.050e+01
85.767020000;1.078e+00;6.146e-01;4.901e-02;5.700e-01;4.545e-02;1.080e+00;1.078e+00;5.532e-01;4.410e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.642e-01;-9.284e-02;5.050e+01
86.076020000;1.078e+00;6.145e-01;4.902e-02;5.699e-01;4.546e-02;1.080e+00;1.078e+00;5.531e-01;4.412e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.641e-01;-9.284e-02;5.050e+01
86.319020000;1.078e+00;6.144e-01;4.903e-02;5.699e-01;4.547e-02;1.080e+00;1.078e+00;5.530e-01;4.413e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.641e-01;-9.284e-02;5.050e+01
86.469020000;1.078e+00;6.144e-01;4.904e-02;5.698e-01;4.548e-02;1.080e+00;1.078e+00;5.530e-01;4.414e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.640e-01;-9.284e-02;5.050e+01
86.470020000;1.078e+00;6.144e-01;4.904e-02;5.698e-01;4.548e-02;1.080e+00;1.078e+00;5.530e-01;4.414e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.640e-01;-9.283e-02;5.050e+01
86.889020000;1.078e+00;6.143e-01;4.906e-02;5.697e-01;4.550e-02;1.080e+00;1.078e+00;5.528e-01;4.416e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.639e-01;-9.283e-02;5.050e+01
88.295020000;1.078e+00;6.139e-01;4.913e-02;5.693e-01;4.556e-02;1.080e+00;1.078e+00;5.525e-01;4.422e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.635e-01;-9.283e-02;5.050e+01
88.296020000;1.078e+00;6.139e-01;4.913e-02;5.693e-01;4.556e-02;1.080e+00;1.078e+00;5.525e-01;4.422e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.635e-01;-9.282e-02;5.050e+01
89.955020000;1.078e+00;6.134e-01;4.921e-02;5.688e-01;4.564e-02;1.080e+00;1.078e+00;5.520e-01;4.429e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.630e-01;-9.282e-02;5.050e+01
89.956020000;1.078e+00;6.134e-01;4.921e-02;5.688e-01;4.564e-02;1.080e+00;1.078e+00;5.520e-01;4.429e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.630e-01;-9.281e-02;5.050e+01
93.894020000;1.078e+00;6.123e-01;4.939e-02;5.677e-01;4.580e-02;1.080e+00;1.078e+00;5.511e-01;4.445e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.620e-01;-9.280e-02;5.050e+01
93.895020000;1.078e+00;6.123e-01;4.939e-02;5.677e-01;4.580e-02;1.080e+00;1.078e+00;5.511e-01;4.445e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.620e-01;-9.279e-02;5.050e+01
94.160020000;1.078e+00;6.122e-01;4.940e-02;5.677e-01;4.581e-02;1.080e+00;1.078e+00;5.510e-01;4.446e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.619e-01;-9.279e-02;5.050e+01
94.161020000;1.079e+00;6.122e-01;4.940e-02;5.677e-01;4.581e-02;1.080e+00;1.079e+00;5.510e-01;4.446e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.619e-01;-9.279e-02;5.050e+01
95.800020000;1.079e+00;6.118e-01;4.947e-02;5.672e-01;4.587e-02;1.080e+00;1.079e+00;5.506e-01;4.453e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.615e-01;-9.279e-02;5.050e+01
95.801020000;1.079e+00;6.118e-01;4.947e-02;5.672e-01;4.587e-02;1.080e+00;1.079e+00;5.506e-01;4.453e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.615e-01;-9.278e-02;5.050e+01
99.673020000;1.079e+00;6.108e-01;4.963e-02;5.663e-01;4.601e-02;1.080e+00;1.079e+00;5.498e-01;4.467e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.605e-01;-9.277e-02;5.050e+01
99.674020000;1.079e+00;6.108e-01;4.963e-02;5.663e-01;4.601e-02;1.080e+00;1.079e+00;5.497e-01;4.467e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.605e-01;-9.276e-02;5.050e+01
100.000000000;1.079e+00;6.108e-01;4.964e-02;5.662e-01;4.602e-02;1.080e+00;1.079e+00;5.497e-01;4.468e-02;5.050e+01;1.000e+01;8.335e-01;1.556e-02;1.045e+00;5.605e-01;-9.276e-02;5.050e+01
