time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;NetworkFrequencyPu
0.000000000;9.922e-01;4.167e-01;-4.444e-01;4.199e-01;-4.479e-01;9.814e-01;9.922e-01;3.750e-01;-4.000e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.514e-01;4.162e-01;5.000e+01
0.071263000;9.922e-01;4.167e-01;-4.445e-01;4.200e-01;-4.479e-01;9.814e-01;9.922e-01;3.750e-01;-4.000e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.514e-01;4.162e-01;5.000e+01
0.079263000;9.922e-01;4.167e-01;-4.445e-01;4.200e-01;-4.479e-01;9.814e-01;9.922e-01;3.751e-01;-4.000e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.514e-01;4.162e-01;5.000e+01
0.080263000;9.922e-01;4.167e-01;-4.445e-01;4.200e-01;-4.479e-01;9.814e-01;9.922e-01;3.751e-01;-4.000e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.515e-01;4.162e-01;5.000e+01
0.089263000;9.922e-01;4.168e-01;-4.445e-01;4.200e-01;-4.479e-01;9.814e-01;9.922e-01;3.751e-01;-4.000e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.515e-01;4.162e-01;5.000e+01
0.131263000;9.922e-01;4.170e-01;-4.445e-01;4.203e-01;-4.480e-01;9.814e-01;9.922e-01;3.753e-01;-4.000e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.517e-01;4.162e-01;5.000e+01
0.135263000;9.922e-01;4.170e-01;-4.445e-01;4.203e-01;-4.480e-01;9.814e-01;9.922e-01;3.753e-01;-4.000e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.518e-01;4.162e-01;5.000e+01
0.136263000;9.922e-01;4.171e-01;-4.445e-01;4.203e-01;-4.480e-01;9.814e-01;9.922e-01;3.754e-01;-4.001e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.518e-01;4.162e-01;5.000e+01
0.138263000;9.922e-01;4.171e-01;-4.445e-01;4.203e-01;-4.480e-01;9.814e-01;9.922e-01;3.754e-01;-4.001e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.518e-01;4.162e-01;5.000e+01
0.175263000;9.922e-01;4.174e-01;-4.445e-01;4.207e-01;-4.480e-01;9.814e-01;9.922e-01;3.757e-01;-4.001e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.522e-01;4.162e-01;5.000e+01
0.176263000;9.922e-01;4.174e-01;-4.446e-01;4.207e-01;-4.480e-01;9.814e-01;9.922e-01;3.757e-01;-4.001e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.522e-01;4.162e-01;5.000e+01
0.182263000;9.922e-01;4.175e-01;-4.446e-01;4.208e-01;-4.480e-01;9.814e-01;9.922e-01;3.757e-01;-4.001e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.523e-01;4.162e-01;5.000e+01
0.183263000;9.922e-01;4.175e-01;-4.446e-01;4.208e-01;-4.481e-01;9.814e-01;9.922e-01;3.757e-01;-4.001e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.523e-01;4.162e-01;5.000e+01
0.214263000;9.922e-01;4.178e-01;-4.446e-01;4.211e-01;-4.481e-01;9.814e-01;9.922e-01;3.760e-01;-4.001e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.526e-01;4.162e-01;5.000e+01
0.215263000;9.922e-01;4.178e-01;-4.446e-01;4.211e-01;-4.481e-01;9.814e-01;9.922e-01;3.761e-01;-4.002e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.527e-01;4.162e-01;5.000e+01
0.281263000;9.922e-01;4.186e-01;-4.447e-01;4.219e-01;-4.482e-01;9.814e-01;9.922e-01;3.768e-01;-4.002e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.535e-01;4.162e-01;5.000e+01
0.282263000;9.922e-01;4.186e-01;-4.447e-01;4.219e-01;-4.482e-01;9.814e-01;9.922e-01;3.768e-01;-4.003e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.535e-01;4.162e-01;5.000e+01
0.301263000;9.922e-01;4.189e-01;-4.448e-01;4.221e-01;-4.483e-01;9.814e-01;9.922e-01;3.770e-01;-4.003e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.538e-01;4.162e-01;5.000e+01
0.311263000;9.922e-01;4.190e-01;-4.448e-01;4.223e-01;-4.483e-01;9.814e-01;9.922e-01;3.771e-01;-4.003e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.539e-01;4.162e-01;5.000e+01
0.321263000;9.922e-01;4.191e-01;-4.448e-01;4.224e-01;-4.483e-01;9.814e-01;9.922e-01;3.772e-01;-4.003e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.540e-01;4.162e-01;5.000e+01
0.328263000;9.922e-01;4.191e-01;-4.448e-01;4.224e-01;-4.483e-01;9.814e-01;9.922e-01;3.772e-01;-4.003e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.541e-01;4.162e-01;5.000e+01
0.364263000;9.922e-01;4.194e-01;-4.448e-01;4.227e-01;-4.483e-01;9.814e-01;9.922e-01;3.775e-01;-4.003e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.544e-01;4.162e-01;5.000e+01
0.365263000;9.922e-01;4.194e-01;-4.448e-01;4.227e-01;-4.483e-01;9.814e-01;9.922e-01;3.775e-01;-4.004e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.544e-01;4.162e-01;5.000e+01
0.380263000;9.922e-01;4.195e-01;-4.448e-01;4.228e-01;-4.483e-01;9.814e-01;9.922e-01;3.776e-01;-4.004e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.545e-01;4.162e-01;5.000e+01
0.381263000;9.922e-01;4.195e-01;-4.448e-01;4.228e-01;-4.484e-01;9.814e-01;9.922e-01;3.776e-01;-4.004e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.545e-01;4.162e-01;5.000e+01
0.383263000;9.922e-01;4.195e-01;-4.448e-01;4.228e-01;-4.484e-01;9.814e-01;9.922e-01;3.776e-01;-4.004e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.545e-01;4.162e-01;5.000e+01
0.384263000;9.922e-01;4.195e-01;-4.449e-01;4.228e-01;-4.484e-01;9.814e-01;9.922e-01;3.776e-01;-4.004e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.545e-01;4.162e-01;5.000e+01
0.387263000;9.922e-01;4.195e-01;-4.449e-01;4.229e-01;-4.484e-01;9.814e-01;9.922e-01;3.776e-01;-4.004e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.545e-01;4.162e-01;5.000e+01
0.388263000;9.922e-01;4.196e-01;-4.449e-01;4.229e-01;-4.484e-01;9.814e-01;9.922e-01;3.776e-01;-4.004e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.545e-01;4.162e-01;5.000e+01
0.393263000;9.922e-01;4.196e-01;-4.449e-01;4.229e-01;-4.484e-01;9.814e-01;9.922e-01;3.776e-01;-4.004e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.546e-01;4.162e-01;5.000e+01
0.402263000;9.922e-01;4.196e-01;-4.449e-01;4.229e-01;-4.484e-01;9.814e-01;9.922e-01;3.777e-01;-4.004e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.546e-01;4.162e-01;5.000e+01
0.495613000;9.922e-01;4.197e-01;-4.449e-01;4.230e-01;-4.484e-01;9.814e-01;9.922e-01;3.777e-01;-4.004e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.547e-01;4.162e-01;5.000e+01
0.504613000;9.922e-01;4.197e-01;-4.449e-01;4.230e-01;-4.484e-01;9.814e-01;9.922e-01;3.777e-01;-4.004e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.546e-01;4.162e-01;5.000e+01
0.506613000;9.922e-01;4.196e-01;-4.449e-01;4.230e-01;-4.484e-01;9.814e-01;9.922e-01;3.777e-01;-4.004e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.546e-01;4.162e-01;5.000e+01
0.519613000;9.922e-01;4.196e-01;-4.449e-01;4.229e-01;-4.484e-01;9.814e-01;9.922e-01;3.777e-01;-4.004e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.546e-01;4.162e-01;5.000e+01
0.579613000;9.922e-01;4.194e-01;-4.448e-01;4.228e-01;-4.483e-01;9.814e-01;9.922e-01;3.775e-01;-4.004e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.544e-01;4.162e-01;5.000e+01
0.580613000;9.922e-01;4.194e-01;-4.448e-01;4.227e-01;-4.483e-01;9.814e-01;9.922e-01;3.775e-01;-4.004e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.544e-01;4.162e-01;5.000e+01
0.611613000;9.922e-01;4.194e-01;-4.448e-01;4.227e-01;-4.483e-01;9.814e-01;9.922e-01;3.774e-01;-4.003e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.543e-01;4.162e-01;5.000e+01
0.666814000;9.922e-01;4.194e-01;-4.448e-01;4.227e-01;-4.483e-01;9.814e-01;9.922e-01;3.775e-01;-4.003e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.543e-01;4.162e-01;5.000e+01
0.677814000;9.922e-01;4.194e-01;-4.448e-01;4.227e-01;-4.483e-01;9.814e-01;9.922e-01;3.775e-01;-4.003e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.544e-01;4.162e-01;5.000e+01
0.678814000;9.922e-01;4.194e-01;-4.448e-01;4.227e-01;-4.483e-01;9.814e-01;9.922e-01;3.775e-01;-4.004e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.544e-01;4.162e-01;5.000e+01
0.688814000;9.922e-01;4.194e-01;-4.448e-01;4.227e-01;-4.483e-01;9.814e-01;9.922e-01;3.775e-01;-4.004e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.544e-01;4.162e-01;5.000e+01
0.689814000;9.922e-01;4.194e-01;-4.448e-01;4.228e-01;-4.483e-01;9.814e-01;9.922e-01;3.775e-01;-4.004e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.544e-01;4.162e-01;5.000e+01
0.703814000;9.922e-01;4.195e-01;-4.448e-01;4.228e-01;-4.483e-01;9.814e-01;9.922e-01;3.775e-01;-4.004e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.545e-01;4.162e-01;5.000e+01
0.705814000;9.922e-01;4.195e-01;-4.448e-01;4.228e-01;-4.483e-01;9.814e-01;9.922e-01;3.776e-01;-4.004e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.545e-01;4.162e-01;5.000e+01
0.706814000;9.922e-01;4.195e-01;-4.448e-01;4.228e-01;-4.484e-01;9.814e-01;9.922e-01;3.776e-01;-4.004e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.545e-01;4.162e-01;5.000e+01
0.709814000;9.922e-01;4.195e-01;-4.448e-01;4.228e-01;-4.484e-01;9.814e-01;9.922e-01;3.776e-01;-4.004e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.545e-01;4.162e-01;5.000e+01
0.710814000;9.922e-01;4.195e-01;-4.449e-01;4.228e-01;-4.484e-01;9.814e-01;9.922e-01;3.776e-01;-4.004e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.545e-01;4.162e-01;5.000e+01
0.752814000;9.922e-01;4.198e-01;-4.449e-01;4.231e-01;-4.484e-01;9.814e-01;9.922e-01;3.778e-01;-4.004e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.547e-01;4.162e-01;5.000e+01
0.779814000;9.922e-01;4.199e-01;-4.449e-01;4.233e-01;-4.484e-01;9.814e-01;9.922e-01;3.780e-01;-4.004e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.550e-01;4.162e-01;5.000e+01
0.810814000;9.922e-01;4.202e-01;-4.449e-01;4.235e-01;-4.485e-01;9.814e-01;9.922e-01;3.782e-01;-4.004e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.552e-01;4.162e-01;5.000e+01
0.811814000;9.922e-01;4.202e-01;-4.449e-01;4.235e-01;-4.485e-01;9.814e-01;9.922e-01;3.782e-01;-4.005e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.552e-01;4.162e-01;5.000e+01
0.814814000;9.922e-01;4.202e-01;-4.449e-01;4.235e-01;-4.485e-01;9.814e-01;9.922e-01;3.782e-01;-4.005e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.553e-01;4.162e-01;5.000e+01
0.815814000;9.922e-01;4.202e-01;-4.450e-01;4.235e-01;-4.485e-01;9.814e-01;9.922e-01;3.782e-01;-4.005e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.553e-01;4.162e-01;5.000e+01
0.860814000;9.922e-01;4.206e-01;-4.450e-01;4.239e-01;-4.485e-01;9.814e-01;9.922e-01;3.785e-01;-4.005e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.557e-01;4.162e-01;5.000e+01
0.883814000;9.922e-01;4.208e-01;-4.450e-01;4.241e-01;-4.485e-01;9.814e-01;9.922e-01;3.787e-01;-4.005e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.558e-01;4.162e-01;5.000e+01
0.896814000;9.922e-01;4.208e-01;-4.450e-01;4.242e-01;-4.485e-01;9.814e-01;9.922e-01;3.788e-01;-4.005e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.559e-01;4.162e-01;5.000e+01
0.897814000;9.922e-01;4.208e-01;-4.450e-01;4.242e-01;-4.485e-01;9.814e-01;9.922e-01;3.788e-01;-4.005e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.559e-01;4.162e-01;5.000e+01
0.898814000;9.922e-01;4.208e-01;-4.450e-01;4.242e-01;-4.486e-01;9.814e-01;9.922e-01;3.788e-01;-4.005e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.559e-01;4.162e-01;5.000e+01
0.910814000;9.922e-01;4.209e-01;-4.450e-01;4.242e-01;-4.486e-01;9.814e-01;9.922e-01;3.788e-01;-4.005e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.560e-01;4.162e-01;5.000e+01
0.911814000;9.922e-01;4.209e-01;-4.451e-01;4.242e-01;-4.486e-01;9.814e-01;9.922e-01;3.788e-01;-4.005e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.560e-01;4.162e-01;5.000e+01
0.917814000;9.922e-01;4.210e-01;-4.451e-01;4.243e-01;-4.486e-01;9.814e-01;9.922e-01;3.789e-01;-4.005e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.561e-01;4.162e-01;5.000e+01
0.918814000;9.922e-01;4.210e-01;-4.451e-01;4.243e-01;-4.486e-01;9.814e-01;9.922e-01;3.789e-01;-4.006e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.561e-01;4.162e-01;5.000e+01
0.956814000;9.922e-01;4.211e-01;-4.451e-01;4.245e-01;-4.486e-01;9.814e-01;9.922e-01;3.790e-01;-4.006e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.562e-01;4.162e-01;5.000e+01
0.957814000;9.922e-01;4.211e-01;-4.451e-01;4.245e-01;-4.486e-01;9.814e-01;9.922e-01;3.790e-01;-4.006e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.563e-01;4.162e-01;5.000e+01
0.965814000;9.922e-01;4.212e-01;-4.451e-01;4.245e-01;-4.486e-01;9.814e-01;9.922e-01;3.790e-01;-4.006e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.563e-01;4.162e-01;5.000e+01
0.972814000;9.922e-01;4.212e-01;-4.451e-01;4.245e-01;-4.486e-01;9.814e-01;9.922e-01;3.791e-01;-4.006e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.563e-01;4.162e-01;5.000e+01
1.056220000;9.922e-01;4.212e-01;-4.451e-01;4.245e-01;-4.486e-01;9.814e-01;9.922e-01;3.791e-01;-4.006e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.563e-01;4.162e-01;5.000e+01
1.064220000;9.922e-01;4.212e-01;-4.451e-01;4.245e-01;-4.486e-01;9.814e-01;9.922e-01;3.790e-01;-4.006e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.563e-01;4.162e-01;5.000e+01
1.073220000;9.922e-01;4.211e-01;-4.451e-01;4.245e-01;-4.486e-01;9.814e-01;9.922e-01;3.790e-01;-4.006e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.563e-01;4.162e-01;5.000e+01
1.075220000;9.922e-01;4.211e-01;-4.451e-01;4.245e-01;-4.486e-01;9.814e-01;9.922e-01;3.790e-01;-4.006e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.562e-01;4.162e-01;5.000e+01
1.175220000;9.922e-01;4.209e-01;-4.450e-01;4.242e-01;-4.486e-01;9.814e-01;9.922e-01;3.788e-01;-4.005e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.559e-01;4.162e-01;5.000e+01
1.177220000;9.922e-01;4.208e-01;-4.450e-01;4.242e-01;-4.486e-01;9.814e-01;9.922e-01;3.788e-01;-4.005e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.559e-01;4.162e-01;5.000e+01
1.186220000;9.922e-01;4.208e-01;-4.450e-01;4.242e-01;-4.485e-01;9.814e-01;9.922e-01;3.787e-01;-4.005e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.559e-01;4.162e-01;5.000e+01
1.189220000;9.922e-01;4.208e-01;-4.450e-01;4.241e-01;-4.485e-01;9.814e-01;9.922e-01;3.787e-01;-4.005e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.559e-01;4.162e-01;5.000e+01
1.262031000;9.922e-01;4.208e-01;-4.450e-01;4.241e-01;-4.485e-01;9.814e-01;9.922e-01;3.787e-01;-4.005e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.559e-01;4.162e-01;5.000e+01
1.263031000;9.922e-01;4.208e-01;-4.450e-01;4.241e-01;-4.486e-01;9.814e-01;9.922e-01;3.787e-01;-4.005e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.559e-01;4.162e-01;5.000e+01
1.264031000;9.922e-01;4.208e-01;-4.450e-01;4.241e-01;-4.486e-01;9.814e-01;9.922e-01;3.787e-01;-4.005e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.559e-01;4.162e-01;5.000e+01
1.267031000;9.922e-01;4.208e-01;-4.450e-01;4.242e-01;-4.486e-01;9.814e-01;9.922e-01;3.787e-01;-4.005e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.559e-01;4.162e-01;5.000e+01
1.274031000;9.922e-01;4.208e-01;-4.450e-01;4.242e-01;-4.486e-01;9.814e-01;9.922e-01;3.788e-01;-4.005e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.559e-01;4.162e-01;5.000e+01
1.276031000;9.922e-01;4.209e-01;-4.450e-01;4.242e-01;-4.486e-01;9.814e-01;9.922e-01;3.788e-01;-4.005e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.559e-01;4.162e-01;5.000e+01
1.293031000;9.922e-01;4.209e-01;-4.450e-01;4.242e-01;-4.486e-01;9.814e-01;9.922e-01;3.788e-01;-4.005e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.560e-01;4.162e-01;5.000e+01
1.294031000;9.922e-01;4.209e-01;-4.451e-01;4.242e-01;-4.486e-01;9.814e-01;9.922e-01;3.788e-01;-4.005e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.560e-01;4.162e-01;5.000e+01
1.304031000;9.922e-01;4.209e-01;-4.451e-01;4.243e-01;-4.486e-01;9.814e-01;9.922e-01;3.788e-01;-4.005e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.560e-01;4.162e-01;5.000e+01
1.305031000;9.922e-01;4.209e-01;-4.451e-01;4.243e-01;-4.486e-01;9.814e-01;9.922e-01;3.788e-01;-4.006e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.560e-01;4.162e-01;5.000e+01
1.412031000;9.922e-01;4.215e-01;-4.451e-01;4.248e-01;-4.486e-01;9.814e-01;9.922e-01;3.793e-01;-4.006e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.566e-01;4.162e-01;5.000e+01
1.413031000;9.922e-01;4.215e-01;-4.451e-01;4.248e-01;-4.487e-01;9.814e-01;9.922e-01;3.793e-01;-4.006e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.566e-01;4.162e-01;5.000e+01
1.431031000;9.922e-01;4.216e-01;-4.451e-01;4.249e-01;-4.487e-01;9.814e-01;9.922e-01;3.794e-01;-4.006e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.567e-01;4.162e-01;5.000e+01
1.432031000;9.922e-01;4.216e-01;-4.452e-01;4.249e-01;-4.487e-01;9.814e-01;9.922e-01;3.794e-01;-4.006e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.568e-01;4.162e-01;5.000e+01
1.454031000;9.922e-01;4.217e-01;-4.452e-01;4.250e-01;-4.487e-01;9.814e-01;9.922e-01;3.795e-01;-4.006e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.569e-01;4.162e-01;5.000e+01
1.455031000;9.922e-01;4.217e-01;-4.452e-01;4.250e-01;-4.487e-01;9.814e-01;9.922e-01;3.795e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.569e-01;4.162e-01;5.000e+01
1.479031000;9.922e-01;4.218e-01;-4.452e-01;4.252e-01;-4.487e-01;9.814e-01;9.922e-01;3.796e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.570e-01;4.162e-01;5.000e+01
1.517031000;9.922e-01;4.219e-01;-4.452e-01;4.253e-01;-4.487e-01;9.814e-01;9.922e-01;3.798e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.571e-01;4.162e-01;5.000e+01
1.518031000;9.922e-01;4.219e-01;-4.452e-01;4.253e-01;-4.487e-01;9.814e-01;9.922e-01;3.798e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.572e-01;4.162e-01;5.000e+01
1.519031000;9.922e-01;4.220e-01;-4.452e-01;4.253e-01;-4.487e-01;9.814e-01;9.922e-01;3.798e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.572e-01;4.162e-01;5.000e+01
1.554031000;9.922e-01;4.220e-01;-4.452e-01;4.254e-01;-4.487e-01;9.814e-01;9.922e-01;3.798e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.572e-01;4.162e-01;5.000e+01
1.640531000;9.922e-01;4.220e-01;-4.452e-01;4.253e-01;-4.487e-01;9.814e-01;9.922e-01;3.798e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.572e-01;4.162e-01;5.000e+01
1.642531000;9.922e-01;4.219e-01;-4.452e-01;4.253e-01;-4.487e-01;9.814e-01;9.922e-01;3.798e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.571e-01;4.162e-01;5.000e+01
1.730531000;9.922e-01;4.217e-01;-4.452e-01;4.251e-01;-4.487e-01;9.814e-01;9.922e-01;3.795e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.569e-01;4.162e-01;5.000e+01
1.768531000;9.922e-01;4.216e-01;-4.452e-01;4.250e-01;-4.487e-01;9.814e-01;9.922e-01;3.795e-01;-4.006e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.568e-01;4.162e-01;5.000e+01
1.824864000;9.922e-01;4.216e-01;-4.452e-01;4.249e-01;-4.487e-01;9.814e-01;9.922e-01;3.795e-01;-4.006e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.568e-01;4.162e-01;5.000e+01
1.854864000;9.922e-01;4.216e-01;-4.452e-01;4.250e-01;-4.487e-01;9.814e-01;9.922e-01;3.795e-01;-4.006e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.568e-01;4.162e-01;5.000e+01
1.864864000;9.922e-01;4.217e-01;-4.452e-01;4.250e-01;-4.487e-01;9.814e-01;9.922e-01;3.795e-01;-4.006e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.568e-01;4.162e-01;5.000e+01
1.865864000;9.922e-01;4.217e-01;-4.452e-01;4.250e-01;-4.487e-01;9.814e-01;9.922e-01;3.795e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.568e-01;4.162e-01;5.000e+01
1.868864000;9.922e-01;4.217e-01;-4.452e-01;4.250e-01;-4.487e-01;9.814e-01;9.922e-01;3.795e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.568e-01;4.162e-01;5.000e+01
1.888864000;9.922e-01;4.217e-01;-4.452e-01;4.251e-01;-4.487e-01;9.814e-01;9.922e-01;3.795e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.569e-01;4.162e-01;5.000e+01
2.026864000;9.922e-01;4.222e-01;-4.452e-01;4.256e-01;-4.488e-01;9.814e-01;9.922e-01;3.800e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.575e-01;4.162e-01;5.000e+01
2.027864000;9.922e-01;4.222e-01;-4.453e-01;4.256e-01;-4.488e-01;9.814e-01;9.922e-01;3.800e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.575e-01;4.162e-01;5.000e+01
2.032864000;9.922e-01;4.223e-01;-4.453e-01;4.256e-01;-4.488e-01;9.814e-01;9.922e-01;3.800e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.575e-01;4.162e-01;5.000e+01
2.082864000;9.921e-01;4.224e-01;-4.453e-01;4.257e-01;-4.488e-01;9.814e-01;9.921e-01;3.802e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.576e-01;4.162e-01;5.000e+01
2.090864000;9.921e-01;4.224e-01;-4.453e-01;4.257e-01;-4.488e-01;9.814e-01;9.921e-01;3.802e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.577e-01;4.162e-01;5.000e+01
2.092864000;9.921e-01;4.224e-01;-4.453e-01;4.258e-01;-4.488e-01;9.814e-01;9.921e-01;3.802e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.577e-01;4.162e-01;5.000e+01
2.106864000;9.921e-01;4.224e-01;-4.453e-01;4.258e-01;-4.488e-01;9.813e-01;9.921e-01;3.802e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.577e-01;4.162e-01;5.000e+01
2.107864000;9.921e-01;4.224e-01;-4.453e-01;4.258e-01;-4.488e-01;9.813e-01;9.921e-01;3.802e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.577e-01;4.162e-01;5.000e+01
2.133864000;9.921e-01;4.225e-01;-4.453e-01;4.258e-01;-4.488e-01;9.813e-01;9.921e-01;3.802e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.577e-01;4.162e-01;5.000e+01
2.184828000;9.921e-01;4.224e-01;-4.453e-01;4.258e-01;-4.488e-01;9.813e-01;9.921e-01;3.802e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.577e-01;4.162e-01;5.000e+01
2.185828000;9.921e-01;4.224e-01;-4.453e-01;4.258e-01;-4.488e-01;9.813e-01;9.921e-01;3.802e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.577e-01;4.162e-01;5.000e+01
2.197828000;9.921e-01;4.224e-01;-4.453e-01;4.257e-01;-4.488e-01;9.813e-01;9.921e-01;3.802e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.577e-01;4.162e-01;5.000e+01
2.206828000;9.921e-01;4.224e-01;-4.453e-01;4.257e-01;-4.488e-01;9.814e-01;9.921e-01;3.802e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.576e-01;4.162e-01;5.000e+01
2.309828000;9.922e-01;4.222e-01;-4.452e-01;4.255e-01;-4.488e-01;9.814e-01;9.922e-01;3.799e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.574e-01;4.162e-01;5.000e+01
2.318828000;9.922e-01;4.221e-01;-4.452e-01;4.255e-01;-4.488e-01;9.814e-01;9.922e-01;3.799e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.574e-01;4.162e-01;5.000e+01
2.328828000;9.922e-01;4.221e-01;-4.452e-01;4.255e-01;-4.488e-01;9.814e-01;9.922e-01;3.799e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.573e-01;4.162e-01;5.000e+01
2.435197000;9.922e-01;4.221e-01;-4.452e-01;4.254e-01;-4.488e-01;9.814e-01;9.922e-01;3.799e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.573e-01;4.162e-01;5.000e+01
2.449197000;9.922e-01;4.221e-01;-4.452e-01;4.254e-01;-4.488e-01;9.814e-01;9.922e-01;3.799e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.573e-01;4.162e-01;5.000e+01
2.462197000;9.922e-01;4.221e-01;-4.452e-01;4.255e-01;-4.488e-01;9.814e-01;9.922e-01;3.799e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.573e-01;4.162e-01;5.000e+01
2.471197000;9.922e-01;4.221e-01;-4.452e-01;4.255e-01;-4.488e-01;9.814e-01;9.922e-01;3.799e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.574e-01;4.162e-01;5.000e+01
2.479197000;9.922e-01;4.222e-01;-4.452e-01;4.255e-01;-4.488e-01;9.814e-01;9.922e-01;3.799e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.574e-01;4.162e-01;5.000e+01
2.487197000;9.922e-01;4.222e-01;-4.452e-01;4.255e-01;-4.488e-01;9.814e-01;9.922e-01;3.800e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.574e-01;4.162e-01;5.000e+01
2.488197000;9.922e-01;4.222e-01;-4.453e-01;4.255e-01;-4.488e-01;9.814e-01;9.922e-01;3.800e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.574e-01;4.162e-01;5.000e+01
2.558197000;9.921e-01;4.224e-01;-4.453e-01;4.257e-01;-4.488e-01;9.813e-01;9.921e-01;3.801e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.576e-01;4.162e-01;5.000e+01
2.559197000;9.921e-01;4.224e-01;-4.453e-01;4.257e-01;-4.488e-01;9.813e-01;9.921e-01;3.801e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.576e-01;4.162e-01;5.000e+01
2.628197000;9.921e-01;4.226e-01;-4.453e-01;4.259e-01;-4.488e-01;9.813e-01;9.921e-01;3.803e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.578e-01;4.162e-01;5.000e+01
2.648197000;9.921e-01;4.226e-01;-4.453e-01;4.259e-01;-4.488e-01;9.813e-01;9.921e-01;3.803e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.579e-01;4.162e-01;5.000e+01
2.661197000;9.921e-01;4.226e-01;-4.453e-01;4.260e-01;-4.488e-01;9.813e-01;9.921e-01;3.803e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.579e-01;4.162e-01;5.000e+01
2.666197000;9.921e-01;4.226e-01;-4.453e-01;4.260e-01;-4.488e-01;9.813e-01;9.921e-01;3.804e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.579e-01;4.162e-01;5.000e+01
2.752781000;9.921e-01;4.226e-01;-4.453e-01;4.260e-01;-4.488e-01;9.813e-01;9.921e-01;3.804e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.579e-01;4.162e-01;5.000e+01
2.758781000;9.921e-01;4.226e-01;-4.453e-01;4.260e-01;-4.488e-01;9.813e-01;9.921e-01;3.803e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.579e-01;4.162e-01;5.000e+01
2.878781000;9.921e-01;4.224e-01;-4.453e-01;4.257e-01;-4.488e-01;9.813e-01;9.921e-01;3.801e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.576e-01;4.162e-01;5.000e+01
2.910781000;9.921e-01;4.223e-01;-4.453e-01;4.257e-01;-4.488e-01;9.813e-01;9.921e-01;3.801e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.576e-01;4.162e-01;5.000e+01
2.911781000;9.921e-01;4.223e-01;-4.453e-01;4.257e-01;-4.488e-01;9.813e-01;9.921e-01;3.801e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.576e-01;4.162e-01;5.000e+01
2.934781000;9.921e-01;4.223e-01;-4.453e-01;4.256e-01;-4.488e-01;9.813e-01;9.921e-01;3.801e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.575e-01;4.162e-01;5.000e+01
2.990260000;9.921e-01;4.223e-01;-4.453e-01;4.256e-01;-4.488e-01;9.813e-01;9.921e-01;3.801e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.575e-01;4.162e-01;5.000e+01
3.010156000;9.921e-01;4.223e-01;-4.453e-01;4.256e-01;-4.488e-01;9.813e-01;9.921e-01;3.801e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.575e-01;4.162e-01;5.000e+01
3.025156000;9.921e-01;4.223e-01;-4.453e-01;4.256e-01;-4.488e-01;9.813e-01;9.921e-01;3.801e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.575e-01;4.162e-01;5.000e+01
3.035156000;9.921e-01;4.223e-01;-4.453e-01;4.257e-01;-4.488e-01;9.813e-01;9.921e-01;3.801e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.576e-01;4.162e-01;5.000e+01
3.036156000;9.921e-01;4.223e-01;-4.453e-01;4.257e-01;-4.488e-01;9.813e-01;9.921e-01;3.801e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.576e-01;4.162e-01;5.000e+01
3.058156000;9.921e-01;4.223e-01;-4.453e-01;4.257e-01;-4.488e-01;9.813e-01;9.921e-01;3.801e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.576e-01;4.162e-01;5.000e+01
3.081156000;9.921e-01;4.224e-01;-4.453e-01;4.257e-01;-4.488e-01;9.813e-01;9.921e-01;3.801e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.576e-01;4.162e-01;5.000e+01
3.164156000;9.921e-01;4.226e-01;-4.453e-01;4.259e-01;-4.488e-01;9.813e-01;9.921e-01;3.803e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.578e-01;4.162e-01;5.000e+01
3.185156000;9.921e-01;4.226e-01;-4.453e-01;4.259e-01;-4.488e-01;9.813e-01;9.921e-01;3.803e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.579e-01;4.162e-01;5.000e+01
3.197156000;9.921e-01;4.226e-01;-4.453e-01;4.260e-01;-4.488e-01;9.813e-01;9.921e-01;3.803e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.579e-01;4.162e-01;5.000e+01
3.202156000;9.921e-01;4.226e-01;-4.453e-01;4.260e-01;-4.488e-01;9.813e-01;9.921e-01;3.804e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.579e-01;4.162e-01;5.000e+01
3.205156000;9.921e-01;4.226e-01;-4.453e-01;4.260e-01;-4.488e-01;9.813e-01;9.921e-01;3.804e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.579e-01;4.162e-01;5.000e+01
3.206156000;9.921e-01;4.226e-01;-4.453e-01;4.260e-01;-4.489e-01;9.813e-01;9.921e-01;3.804e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.579e-01;4.162e-01;5.000e+01
3.307986000;9.921e-01;4.227e-01;-4.453e-01;4.260e-01;-4.489e-01;9.813e-01;9.921e-01;3.804e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.579e-01;4.162e-01;5.000e+01
3.348986000;9.921e-01;4.226e-01;-4.453e-01;4.260e-01;-4.489e-01;9.813e-01;9.921e-01;3.804e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.579e-01;4.162e-01;5.000e+01
3.353986000;9.921e-01;4.226e-01;-4.453e-01;4.260e-01;-4.489e-01;9.813e-01;9.921e-01;3.803e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.579e-01;4.162e-01;5.000e+01
3.355986000;9.921e-01;4.226e-01;-4.453e-01;4.259e-01;-4.489e-01;9.813e-01;9.921e-01;3.803e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.579e-01;4.162e-01;5.000e+01
3.358986000;9.921e-01;4.226e-01;-4.453e-01;4.259e-01;-4.488e-01;9.813e-01;9.921e-01;3.803e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.579e-01;4.162e-01;5.000e+01
3.478986000;9.921e-01;4.224e-01;-4.453e-01;4.257e-01;-4.488e-01;9.813e-01;9.921e-01;3.802e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.577e-01;4.162e-01;5.000e+01
3.491986000;9.921e-01;4.224e-01;-4.453e-01;4.257e-01;-4.488e-01;9.813e-01;9.921e-01;3.801e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.576e-01;4.162e-01;5.000e+01
3.543986000;9.921e-01;4.223e-01;-4.453e-01;4.257e-01;-4.488e-01;9.813e-01;9.921e-01;3.801e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.576e-01;4.162e-01;5.000e+01
3.648703000;9.921e-01;4.224e-01;-4.453e-01;4.257e-01;-4.488e-01;9.813e-01;9.921e-01;3.802e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.576e-01;4.162e-01;5.000e+01
3.765703000;9.921e-01;4.226e-01;-4.453e-01;4.259e-01;-4.489e-01;9.813e-01;9.921e-01;3.803e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.578e-01;4.162e-01;5.000e+01
3.827384000;9.921e-01;4.226e-01;-4.453e-01;4.259e-01;-4.489e-01;9.813e-01;9.921e-01;3.803e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.579e-01;4.162e-01;5.000e+01
3.868239000;9.921e-01;4.226e-01;-4.453e-01;4.259e-01;-4.489e-01;9.813e-01;9.921e-01;3.803e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.579e-01;4.162e-01;5.000e+01
3.913239000;9.921e-01;4.226e-01;-4.453e-01;4.259e-01;-4.489e-01;9.813e-01;9.921e-01;3.803e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.578e-01;4.162e-01;5.000e+01
3.929239000;9.921e-01;4.225e-01;-4.453e-01;4.259e-01;-4.489e-01;9.813e-01;9.921e-01;3.803e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.578e-01;4.162e-01;5.000e+01
3.930239000;9.921e-01;4.225e-01;-4.453e-01;4.259e-01;-4.489e-01;9.813e-01;9.921e-01;3.803e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.578e-01;4.163e-01;5.000e+01
3.934239000;9.921e-01;4.225e-01;-4.453e-01;4.259e-01;-4.489e-01;9.813e-01;9.921e-01;3.803e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.578e-01;4.163e-01;5.000e+01
3.935239000;9.921e-01;4.225e-01;-4.453e-01;4.259e-01;-4.488e-01;9.813e-01;9.921e-01;3.803e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.578e-01;4.163e-01;5.000e+01
3.950239000;9.921e-01;4.225e-01;-4.453e-01;4.259e-01;-4.488e-01;9.813e-01;9.921e-01;3.803e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.578e-01;4.163e-01;5.000e+01
3.953239000;9.921e-01;4.225e-01;-4.453e-01;4.258e-01;-4.488e-01;9.813e-01;9.921e-01;3.803e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.578e-01;4.163e-01;5.000e+01
4.032239000;9.921e-01;4.224e-01;-4.453e-01;4.257e-01;-4.488e-01;9.813e-01;9.921e-01;3.801e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.576e-01;4.163e-01;5.000e+01
4.066239000;9.921e-01;4.223e-01;-4.453e-01;4.257e-01;-4.488e-01;9.813e-01;9.921e-01;3.801e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.576e-01;4.163e-01;5.000e+01
4.123239000;9.921e-01;4.223e-01;-4.453e-01;4.257e-01;-4.488e-01;9.813e-01;9.921e-01;3.801e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.575e-01;4.163e-01;5.000e+01
4.126239000;9.921e-01;4.223e-01;-4.453e-01;4.256e-01;-4.488e-01;9.813e-01;9.921e-01;3.801e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.575e-01;4.163e-01;5.000e+01
4.436348000;9.921e-01;4.225e-01;-4.453e-01;4.258e-01;-4.488e-01;9.813e-01;9.921e-01;3.802e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.577e-01;4.163e-01;5.000e+01
4.498348000;9.921e-01;4.224e-01;-4.453e-01;4.258e-01;-4.488e-01;9.813e-01;9.921e-01;3.802e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.577e-01;4.163e-01;5.000e+01
4.504348000;9.921e-01;4.224e-01;-4.453e-01;4.257e-01;-4.488e-01;9.813e-01;9.921e-01;3.802e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.577e-01;4.163e-01;5.000e+01
4.512348000;9.921e-01;4.224e-01;-4.453e-01;4.257e-01;-4.488e-01;9.813e-01;9.921e-01;3.802e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.576e-01;4.163e-01;5.000e+01
4.605348000;9.921e-01;4.223e-01;-4.453e-01;4.256e-01;-4.488e-01;9.813e-01;9.921e-01;3.800e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.575e-01;4.163e-01;5.000e+01
4.632348000;9.921e-01;4.222e-01;-4.453e-01;4.256e-01;-4.488e-01;9.813e-01;9.921e-01;3.800e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.575e-01;4.163e-01;5.000e+01
4.673348000;9.921e-01;4.222e-01;-4.453e-01;4.256e-01;-4.488e-01;9.813e-01;9.921e-01;3.800e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.574e-01;4.163e-01;5.000e+01
4.688348000;9.921e-01;4.222e-01;-4.453e-01;4.255e-01;-4.488e-01;9.813e-01;9.921e-01;3.800e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.574e-01;4.163e-01;5.000e+01
5.002151000;9.921e-01;4.223e-01;-4.453e-01;4.256e-01;-4.488e-01;9.813e-01;9.921e-01;3.801e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.575e-01;4.163e-01;5.000e+01
5.054151000;9.921e-01;4.223e-01;-4.453e-01;4.256e-01;-4.488e-01;9.813e-01;9.921e-01;3.800e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.575e-01;4.163e-01;5.000e+01
5.093151000;9.921e-01;4.222e-01;-4.453e-01;4.256e-01;-4.488e-01;9.813e-01;9.921e-01;3.800e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.575e-01;4.163e-01;5.000e+01
5.101151000;9.921e-01;4.222e-01;-4.453e-01;4.256e-01;-4.488e-01;9.813e-01;9.921e-01;3.800e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.574e-01;4.163e-01;5.000e+01
5.181151000;9.921e-01;4.221e-01;-4.453e-01;4.255e-01;-4.488e-01;9.813e-01;9.921e-01;3.799e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.573e-01;4.163e-01;5.000e+01
5.197151000;9.921e-01;4.221e-01;-4.453e-01;4.254e-01;-4.488e-01;9.813e-01;9.921e-01;3.799e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.573e-01;4.163e-01;5.000e+01
5.273151000;9.921e-01;4.221e-01;-4.453e-01;4.254e-01;-4.488e-01;9.813e-01;9.921e-01;3.799e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.573e-01;4.163e-01;5.000e+01
5.274151000;9.921e-01;4.221e-01;-4.453e-01;4.254e-01;-4.488e-01;9.813e-01;9.921e-01;3.799e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.573e-01;4.163e-01;5.000e+01
5.278151000;9.921e-01;4.221e-01;-4.453e-01;4.254e-01;-4.488e-01;9.813e-01;9.921e-01;3.798e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.573e-01;4.163e-01;5.000e+01
5.292151000;9.921e-01;4.220e-01;-4.453e-01;4.254e-01;-4.488e-01;9.813e-01;9.921e-01;3.798e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.573e-01;4.163e-01;5.000e+01
5.332062000;9.921e-01;4.220e-01;-4.453e-01;4.254e-01;-4.488e-01;9.813e-01;9.921e-01;3.798e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.573e-01;4.163e-01;5.000e+01
5.353062000;9.921e-01;4.220e-01;-4.453e-01;4.254e-01;-4.488e-01;9.813e-01;9.921e-01;3.798e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.573e-01;4.163e-01;5.000e+01
5.354062000;9.921e-01;4.220e-01;-4.453e-01;4.254e-01;-4.488e-01;9.813e-01;9.921e-01;3.798e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.573e-01;4.163e-01;5.000e+01
5.557949000;9.921e-01;4.221e-01;-4.453e-01;4.254e-01;-4.488e-01;9.813e-01;9.921e-01;3.799e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.573e-01;4.163e-01;5.000e+01
5.629461000;9.921e-01;4.221e-01;-4.453e-01;4.254e-01;-4.488e-01;9.813e-01;9.921e-01;3.799e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.573e-01;4.163e-01;5.000e+01
5.635461000;9.921e-01;4.221e-01;-4.453e-01;4.254e-01;-4.488e-01;9.813e-01;9.921e-01;3.798e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.573e-01;4.163e-01;5.000e+01
5.674461000;9.921e-01;4.220e-01;-4.453e-01;4.254e-01;-4.488e-01;9.813e-01;9.921e-01;3.798e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.572e-01;4.163e-01;5.000e+01
5.675461000;9.921e-01;4.220e-01;-4.453e-01;4.254e-01;-4.488e-01;9.813e-01;9.921e-01;3.798e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.572e-01;4.163e-01;5.000e+01
5.685461000;9.921e-01;4.220e-01;-4.453e-01;4.254e-01;-4.488e-01;9.813e-01;9.921e-01;3.798e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.572e-01;4.163e-01;5.000e+01
5.752461000;9.921e-01;4.219e-01;-4.453e-01;4.253e-01;-4.488e-01;9.813e-01;9.921e-01;3.798e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.572e-01;4.163e-01;5.000e+01
5.757461000;9.921e-01;4.219e-01;-4.453e-01;4.253e-01;-4.488e-01;9.813e-01;9.921e-01;3.797e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.572e-01;4.163e-01;5.000e+01
5.802461000;9.921e-01;4.219e-01;-4.453e-01;4.252e-01;-4.488e-01;9.813e-01;9.921e-01;3.797e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.571e-01;4.163e-01;5.000e+01
6.206057000;9.921e-01;4.219e-01;-4.453e-01;4.252e-01;-4.488e-01;9.813e-01;9.921e-01;3.797e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.571e-01;4.163e-01;5.000e+01
6.209057000;9.921e-01;4.218e-01;-4.453e-01;4.252e-01;-4.488e-01;9.813e-01;9.921e-01;3.797e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.571e-01;4.163e-01;5.000e+01
6.229057000;9.921e-01;4.218e-01;-4.453e-01;4.252e-01;-4.488e-01;9.813e-01;9.921e-01;3.797e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.570e-01;4.163e-01;5.000e+01
6.259057000;9.921e-01;4.218e-01;-4.453e-01;4.252e-01;-4.488e-01;9.813e-01;9.921e-01;3.796e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.570e-01;4.163e-01;5.000e+01
6.330057000;9.921e-01;4.218e-01;-4.452e-01;4.251e-01;-4.488e-01;9.814e-01;9.921e-01;3.796e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.569e-01;4.163e-01;5.000e+01
6.339057000;9.921e-01;4.217e-01;-4.452e-01;4.251e-01;-4.488e-01;9.814e-01;9.921e-01;3.796e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.569e-01;4.163e-01;5.000e+01
6.379057000;9.921e-01;4.217e-01;-4.452e-01;4.251e-01;-4.488e-01;9.814e-01;9.921e-01;3.795e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.569e-01;4.163e-01;5.000e+01
6.397057000;9.921e-01;4.217e-01;-4.452e-01;4.250e-01;-4.488e-01;9.814e-01;9.921e-01;3.795e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.569e-01;4.163e-01;5.000e+01
6.731665000;9.921e-01;4.217e-01;-4.452e-01;4.250e-01;-4.488e-01;9.814e-01;9.921e-01;3.795e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.569e-01;4.163e-01;5.000e+01
6.766665000;9.921e-01;4.217e-01;-4.452e-01;4.250e-01;-4.488e-01;9.814e-01;9.921e-01;3.795e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.568e-01;4.163e-01;5.000e+01
6.824665000;9.921e-01;4.216e-01;-4.452e-01;4.250e-01;-4.488e-01;9.814e-01;9.921e-01;3.795e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.568e-01;4.163e-01;5.000e+01
6.829665000;9.921e-01;4.216e-01;-4.452e-01;4.249e-01;-4.488e-01;9.814e-01;9.921e-01;3.795e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.568e-01;4.163e-01;5.000e+01
6.879665000;9.921e-01;4.216e-01;-4.452e-01;4.249e-01;-4.488e-01;9.814e-01;9.921e-01;3.794e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.568e-01;4.163e-01;5.000e+01
6.880665000;9.922e-01;4.216e-01;-4.452e-01;4.249e-01;-4.487e-01;9.814e-01;9.922e-01;3.794e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.568e-01;4.163e-01;5.000e+01
6.918665000;9.922e-01;4.215e-01;-4.452e-01;4.249e-01;-4.487e-01;9.814e-01;9.922e-01;3.794e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.567e-01;4.163e-01;5.000e+01
6.982665000;9.922e-01;4.215e-01;-4.452e-01;4.248e-01;-4.487e-01;9.814e-01;9.922e-01;3.794e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.567e-01;4.163e-01;5.000e+01
7.024665000;9.922e-01;4.215e-01;-4.452e-01;4.248e-01;-4.487e-01;9.814e-01;9.922e-01;3.793e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.567e-01;4.163e-01;5.000e+01
7.323910000;9.922e-01;4.215e-01;-4.452e-01;4.248e-01;-4.487e-01;9.814e-01;9.922e-01;3.793e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.566e-01;4.163e-01;5.000e+01
7.388910000;9.922e-01;4.214e-01;-4.452e-01;4.248e-01;-4.487e-01;9.814e-01;9.922e-01;3.793e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.566e-01;4.163e-01;5.000e+01
7.499910000;9.922e-01;4.213e-01;-4.452e-01;4.247e-01;-4.487e-01;9.814e-01;9.922e-01;3.792e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.565e-01;4.163e-01;5.000e+01
7.566910000;9.922e-01;4.213e-01;-4.452e-01;4.246e-01;-4.487e-01;9.814e-01;9.922e-01;3.792e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.565e-01;4.163e-01;5.000e+01
7.885221000;9.922e-01;4.213e-01;-4.452e-01;4.246e-01;-4.487e-01;9.814e-01;9.922e-01;3.791e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.564e-01;4.163e-01;5.000e+01
8.442560000;9.922e-01;4.211e-01;-4.452e-01;4.244e-01;-4.487e-01;9.814e-01;9.922e-01;3.790e-01;-4.006e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.562e-01;4.163e-01;5.000e+01
9.282398000;9.922e-01;4.208e-01;-4.451e-01;4.241e-01;-4.486e-01;9.814e-01;9.922e-01;3.787e-01;-4.006e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.558e-01;4.163e-01;5.000e+01
9.288398000;9.922e-01;4.207e-01;-4.451e-01;4.241e-01;-4.486e-01;9.814e-01;9.922e-01;3.787e-01;-4.006e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.558e-01;4.163e-01;5.000e+01
9.378398000;9.922e-01;4.207e-01;-4.451e-01;4.240e-01;-4.486e-01;9.814e-01;9.922e-01;3.786e-01;-4.006e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.558e-01;4.163e-01;5.000e+01
10.799826000;9.922e-01;4.203e-01;-4.451e-01;4.236e-01;-4.486e-01;9.814e-01;9.922e-01;3.783e-01;-4.005e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.553e-01;4.163e-01;5.000e+01
10.800826000;9.922e-01;4.203e-01;-4.450e-01;4.236e-01;-4.486e-01;9.814e-01;9.922e-01;3.783e-01;-4.005e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.553e-01;4.163e-01;5.000e+01
10.974826000;9.922e-01;4.202e-01;-4.450e-01;4.235e-01;-4.486e-01;9.814e-01;9.922e-01;3.782e-01;-4.005e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.553e-01;4.163e-01;5.000e+01
11.060826000;9.922e-01;4.202e-01;-4.450e-01;4.235e-01;-4.486e-01;9.814e-01;9.922e-01;3.782e-01;-4.005e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.553e-01;4.163e-01;5.000e+01
11.061826000;9.922e-01;4.202e-01;-4.450e-01;4.235e-01;-4.485e-01;9.814e-01;9.922e-01;3.782e-01;-4.005e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.553e-01;4.163e-01;5.000e+01
13.018826000;9.922e-01;4.197e-01;-4.450e-01;4.230e-01;-4.485e-01;9.814e-01;9.922e-01;3.777e-01;-4.005e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.547e-01;4.163e-01;5.000e+01
13.019826000;9.922e-01;4.197e-01;-4.449e-01;4.230e-01;-4.485e-01;9.814e-01;9.922e-01;3.777e-01;-4.005e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.547e-01;4.163e-01;5.000e+01
13.119826000;9.922e-01;4.196e-01;-4.449e-01;4.229e-01;-4.485e-01;9.814e-01;9.922e-01;3.777e-01;-4.005e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.546e-01;4.163e-01;5.000e+01
13.120826000;9.922e-01;4.196e-01;-4.449e-01;4.229e-01;-4.485e-01;9.814e-01;9.922e-01;3.777e-01;-4.004e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.546e-01;4.163e-01;5.000e+01
13.191826000;9.922e-01;4.196e-01;-4.449e-01;4.229e-01;-4.485e-01;9.814e-01;9.922e-01;3.777e-01;-4.004e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.546e-01;4.163e-01;5.000e+01
13.192826000;9.922e-01;4.196e-01;-4.449e-01;4.229e-01;-4.484e-01;9.814e-01;9.922e-01;3.777e-01;-4.004e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.546e-01;4.163e-01;5.000e+01
14.466826000;9.922e-01;4.193e-01;-4.449e-01;4.226e-01;-4.484e-01;9.814e-01;9.922e-01;3.774e-01;-4.004e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.542e-01;4.163e-01;5.000e+01
14.987826000;9.922e-01;4.192e-01;-4.449e-01;4.225e-01;-4.484e-01;9.814e-01;9.922e-01;3.772e-01;-4.004e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.541e-01;4.163e-01;5.000e+01
15.060826000;9.922e-01;4.191e-01;-4.449e-01;4.225e-01;-4.484e-01;9.814e-01;9.922e-01;3.772e-01;-4.004e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.541e-01;4.163e-01;5.000e+01
15.425826000;9.922e-01;4.191e-01;-4.449e-01;4.224e-01;-4.484e-01;9.814e-01;9.922e-01;3.772e-01;-4.004e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.540e-01;4.163e-01;5.000e+01
15.426826000;9.922e-01;4.191e-01;-4.448e-01;4.224e-01;-4.484e-01;9.814e-01;9.922e-01;3.772e-01;-4.004e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.540e-01;4.163e-01;5.000e+01
15.508826000;9.922e-01;4.190e-01;-4.448e-01;4.223e-01;-4.484e-01;9.814e-01;9.922e-01;3.771e-01;-4.004e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.540e-01;4.163e-01;5.000e+01
15.509826000;9.922e-01;4.190e-01;-4.448e-01;4.223e-01;-4.483e-01;9.814e-01;9.922e-01;3.771e-01;-4.004e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.540e-01;4.163e-01;5.000e+01
17.231826000;9.922e-01;4.187e-01;-4.448e-01;4.219e-01;-4.483e-01;9.814e-01;9.922e-01;3.768e-01;-4.003e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.535e-01;4.163e-01;5.000e+01
18.077078000;9.922e-01;4.185e-01;-4.448e-01;4.218e-01;-4.483e-01;9.814e-01;9.922e-01;3.766e-01;-4.003e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.533e-01;4.163e-01;5.000e+01
18.078078000;9.922e-01;4.185e-01;-4.448e-01;4.218e-01;-4.482e-01;9.814e-01;9.922e-01;3.766e-01;-4.003e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.533e-01;4.163e-01;5.000e+01
18.109078000;9.922e-01;4.185e-01;-4.448e-01;4.218e-01;-4.482e-01;9.814e-01;9.922e-01;3.766e-01;-4.003e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.533e-01;4.163e-01;5.000e+01
18.110078000;9.922e-01;4.185e-01;-4.447e-01;4.218e-01;-4.482e-01;9.814e-01;9.922e-01;3.766e-01;-4.003e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.533e-01;4.163e-01;5.000e+01
21.194078000;9.922e-01;4.178e-01;-4.446e-01;4.211e-01;-4.481e-01;9.814e-01;9.922e-01;3.761e-01;-4.002e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.527e-01;4.163e-01;5.000e+01
