time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;NetworkFrequencyPu
21.265078000;9.922e-01;4.178e-01;-4.446e-01;4.211e-01;-4.481e-01;9.814e-01;9.922e-01;3.761e-01;-4.002e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.526e-01;4.163e-01;5.000e+01
22.386078000;9.922e-01;4.176e-01;-4.446e-01;4.209e-01;-4.481e-01;9.814e-01;9.922e-01;3.759e-01;-4.002e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.524e-01;4.163e-01;5.000e+01
22.387078000;9.922e-01;4.176e-01;-4.446e-01;4.209e-01;-4.481e-01;9.814e-01;9.922e-01;3.759e-01;-4.001e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.524e-01;4.163e-01;5.000e+01
22.476078000;9.922e-01;4.176e-01;-4.446e-01;4.209e-01;-4.481e-01;9.814e-01;9.922e-01;3.758e-01;-4.001e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.524e-01;4.163e-01;5.000e+01
26.242078000;9.922e-01;4.169e-01;-4.445e-01;4.202e-01;-4.480e-01;9.814e-01;9.922e-01;3.752e-01;-4.001e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.517e-01;4.163e-01;5.000e+01
26.243078000;9.922e-01;4.169e-01;-4.445e-01;4.202e-01;-4.480e-01;9.814e-01;9.922e-01;3.752e-01;-4.000e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.517e-01;4.163e-01;5.000e+01
27.748078000;9.922e-01;4.167e-01;-4.445e-01;4.200e-01;-4.479e-01;9.814e-01;9.922e-01;3.750e-01;-4.000e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.514e-01;4.163e-01;5.000e+01
27.749078000;9.922e-01;4.167e-01;-4.445e-01;4.200e-01;-4.479e-01;9.814e-01;9.922e-01;3.750e-01;-4.000e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.514e-01;4.162e-01;5.000e+01
29.989994000;9.922e-01;4.163e-01;-4.444e-01;4.196e-01;-4.479e-01;9.814e-01;9.922e-01;3.747e-01;-4.000e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.510e-01;4.162e-01;5.000e+01
29.989995000;9.922e-01;4.163e-01;-4.444e-01;4.196e-01;-4.479e-01;9.814e-01;9.922e-01;3.747e-01;-3.999e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.510e-01;4.162e-01;5.000e+01
29.990000000;9.922e-01;4.163e-01;-4.444e-01;4.196e-01;-4.479e-01;9.814e-01;9.922e-01;3.747e-01;-4.000e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.510e-01;4.162e-01;5.000e+01
29.990004000;9.922e-01;4.163e-01;-4.444e-01;4.196e-01;-4.479e-01;9.815e-01;9.922e-01;3.747e-01;-4.000e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.510e-01;4.162e-01;5.000e+01
29.990016000;9.923e-01;4.163e-01;-4.444e-01;4.196e-01;-4.479e-01;9.815e-01;9.923e-01;3.747e-01;-4.000e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.510e-01;4.162e-01;5.000e+01
29.990032000;9.924e-01;4.164e-01;-4.445e-01;4.196e-01;-4.479e-01;9.816e-01;9.924e-01;3.747e-01;-4.000e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.510e-01;4.162e-01;5.000e+01
29.990384000;9.941e-01;4.171e-01;-4.453e-01;4.195e-01;-4.479e-01;9.834e-01;9.941e-01;3.754e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.510e-01;4.162e-01;5.000e+01
29.990896000;9.967e-01;4.182e-01;-4.464e-01;4.196e-01;-4.479e-01;9.859e-01;9.967e-01;3.764e-01;-4.017e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.510e-01;4.162e-01;5.000e+01
29.991382000;9.992e-01;4.192e-01;-4.474e-01;4.196e-01;-4.478e-01;9.884e-01;9.992e-01;3.773e-01;-4.027e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.510e-01;4.162e-01;5.000e+01
29.991613000;1.000e+00;4.197e-01;-4.479e-01;4.196e-01;-4.477e-01;9.895e-01;1.000e+00;3.778e-01;-4.031e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.510e-01;4.161e-01;5.000e+01
29.991843000;1.001e+00;4.203e-01;-4.483e-01;4.196e-01;-4.477e-01;9.907e-01;1.001e+00;3.782e-01;-4.035e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.510e-01;4.161e-01;5.000e+01
29.992074000;1.003e+00;4.208e-01;-4.488e-01;4.197e-01;-4.476e-01;9.919e-01;1.003e+00;3.787e-01;-4.039e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.510e-01;4.161e-01;5.000e+01
29.992304000;1.004e+00;4.213e-01;-4.492e-01;4.197e-01;-4.475e-01;9.930e-01;1.004e+00;3.792e-01;-4.043e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.510e-01;4.160e-01;5.000e+01
29.992995000;1.007e+00;4.228e-01;-4.506e-01;4.198e-01;-4.473e-01;9.965e-01;1.007e+00;3.805e-01;-4.055e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.509e-01;4.159e-01;5.000e+01
29.993456000;1.010e+00;4.239e-01;-4.515e-01;4.198e-01;-4.472e-01;9.989e-01;1.010e+00;3.815e-01;-4.063e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.509e-01;4.158e-01;5.000e+01
29.993917000;1.012e+00;4.249e-01;-4.523e-01;4.199e-01;-4.470e-01;1.001e+00;1.012e+00;3.824e-01;-4.071e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.509e-01;4.157e-01;5.000e+01
29.994378000;1.014e+00;4.259e-01;-4.532e-01;4.199e-01;-4.468e-01;1.004e+00;1.014e+00;3.833e-01;-4.079e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.508e-01;4.156e-01;5.000e+01
29.994838000;1.017e+00;4.269e-01;-4.541e-01;4.199e-01;-4.467e-01;1.006e+00;1.017e+00;3.842e-01;-4.087e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.508e-01;4.155e-01;5.000e+01
29.995299000;1.019e+00;4.279e-01;-4.549e-01;4.200e-01;-4.465e-01;1.008e+00;1.019e+00;3.851e-01;-4.094e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.507e-01;4.154e-01;5.000e+01
29.995760000;1.021e+00;4.289e-01;-4.558e-01;4.200e-01;-4.463e-01;1.011e+00;1.021e+00;3.860e-01;-4.102e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.506e-01;4.153e-01;5.000e+01
29.996221000;1.024e+00;4.299e-01;-4.567e-01;4.200e-01;-4.462e-01;1.013e+00;1.024e+00;3.869e-01;-4.110e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.506e-01;4.153e-01;5.000e+01
29.996682000;1.026e+00;4.309e-01;-4.576e-01;4.200e-01;-4.460e-01;1.015e+00;1.026e+00;3.878e-01;-4.118e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.505e-01;4.152e-01;5.000e+01
29.997142000;1.028e+00;4.318e-01;-4.584e-01;4.199e-01;-4.459e-01;1.018e+00;1.028e+00;3.886e-01;-4.126e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.504e-01;4.151e-01;5.000e+01
29.997603000;1.031e+00;4.327e-01;-4.593e-01;4.199e-01;-4.457e-01;1.020e+00;1.031e+00;3.895e-01;-4.134e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.502e-01;4.150e-01;5.000e+01
29.998525000;1.035e+00;4.346e-01;-4.611e-01;4.198e-01;-4.454e-01;1.024e+00;1.035e+00;3.911e-01;-4.150e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.500e-01;4.149e-01;5.000e+01
29.998986000;1.038e+00;4.355e-01;-4.620e-01;4.197e-01;-4.453e-01;1.027e+00;1.038e+00;3.919e-01;-4.158e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.498e-01;4.149e-01;5.000e+01
29.999907000;1.042e+00;4.372e-01;-4.639e-01;4.195e-01;-4.451e-01;1.031e+00;1.042e+00;3.935e-01;-4.175e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.495e-01;4.149e-01;5.000e+01
29.999994000;1.042e+00;4.373e-01;-4.640e-01;4.195e-01;-4.451e-01;1.032e+00;1.042e+00;3.936e-01;-4.176e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.494e-01;4.149e-01;5.000e+01
29.999994000;1.043e+00;4.374e-01;-4.641e-01;4.195e-01;-4.451e-01;1.032e+00;1.043e+00;3.937e-01;-4.177e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.494e-01;4.149e-01;5.000e+01
30.000122000;1.043e+00;4.376e-01;-4.643e-01;4.195e-01;-4.451e-01;1.033e+00;1.043e+00;3.939e-01;-4.179e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.494e-01;4.149e-01;5.000e+01
30.000250000;1.044e+00;4.379e-01;-4.646e-01;4.195e-01;-4.451e-01;1.033e+00;1.044e+00;3.941e-01;-4.181e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.493e-01;4.149e-01;5.000e+01
30.000506000;1.045e+00;4.383e-01;-4.651e-01;4.194e-01;-4.450e-01;1.034e+00;1.045e+00;3.945e-01;-4.186e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.492e-01;4.149e-01;5.000e+01
30.001018000;1.048e+00;4.392e-01;-4.662e-01;4.192e-01;-4.449e-01;1.037e+00;1.048e+00;3.953e-01;-4.195e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.490e-01;4.149e-01;5.000e+01
30.001530000;1.050e+00;4.401e-01;-4.672e-01;4.191e-01;-4.449e-01;1.040e+00;1.050e+00;3.961e-01;-4.205e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.487e-01;4.149e-01;5.000e+01
30.002554000;1.055e+00;4.419e-01;-4.694e-01;4.186e-01;-4.447e-01;1.045e+00;1.055e+00;3.977e-01;-4.225e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.481e-01;4.151e-01;5.000e+01
30.003578000;1.061e+00;4.435e-01;-4.716e-01;4.182e-01;-4.447e-01;1.050e+00;1.061e+00;3.991e-01;-4.245e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.474e-01;4.152e-01;5.000e+01
30.004090000;1.063e+00;4.443e-01;-4.728e-01;4.179e-01;-4.447e-01;1.052e+00;1.063e+00;3.998e-01;-4.255e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.471e-01;4.153e-01;5.000e+01
30.004602000;1.066e+00;4.450e-01;-4.739e-01;4.176e-01;-4.447e-01;1.055e+00;1.066e+00;4.005e-01;-4.265e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.467e-01;4.155e-01;5.000e+01
30.005114000;1.068e+00;4.458e-01;-4.751e-01;4.173e-01;-4.447e-01;1.058e+00;1.068e+00;4.012e-01;-4.276e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.463e-01;4.156e-01;5.000e+01
30.006626000;1.076e+00;4.478e-01;-4.786e-01;4.162e-01;-4.449e-01;1.065e+00;1.076e+00;4.030e-01;-4.308e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.450e-01;4.162e-01;5.000e+01
30.007526000;1.080e+00;4.489e-01;-4.808e-01;4.155e-01;-4.451e-01;1.070e+00;1.080e+00;4.040e-01;-4.327e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.441e-01;4.165e-01;5.000e+01
30.008294000;1.084e+00;4.497e-01;-4.827e-01;4.148e-01;-4.452e-01;1.073e+00;1.084e+00;4.048e-01;-4.344e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.433e-01;4.169e-01;5.000e+01
30.008309000;1.084e+00;4.497e-01;-4.827e-01;4.148e-01;-4.452e-01;1.073e+00;1.084e+00;4.048e-01;-4.344e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.433e-01;4.169e-01;5.000e+01
30.008325000;1.084e+00;4.498e-01;-4.828e-01;4.148e-01;-4.452e-01;1.074e+00;1.084e+00;4.048e-01;-4.345e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.433e-01;4.169e-01;5.000e+01
30.008357000;1.084e+00;4.498e-01;-4.828e-01;4.148e-01;-4.453e-01;1.074e+00;1.084e+00;4.048e-01;-4.346e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.432e-01;4.169e-01;5.000e+01
30.008421000;1.085e+00;4.499e-01;-4.830e-01;4.147e-01;-4.453e-01;1.074e+00;1.085e+00;4.049e-01;-4.347e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.432e-01;4.170e-01;5.000e+01
30.008549000;1.085e+00;4.500e-01;-4.833e-01;4.146e-01;-4.453e-01;1.075e+00;1.085e+00;4.050e-01;-4.350e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.430e-01;4.170e-01;5.000e+01
30.008805000;1.087e+00;4.503e-01;-4.840e-01;4.144e-01;-4.454e-01;1.076e+00;1.087e+00;4.052e-01;-4.356e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.427e-01;4.172e-01;5.000e+01
30.009317000;1.089e+00;4.508e-01;-4.852e-01;4.139e-01;-4.455e-01;1.078e+00;1.089e+00;4.057e-01;-4.367e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.422e-01;4.174e-01;5.000e+01
30.009829000;1.092e+00;4.513e-01;-4.865e-01;4.134e-01;-4.457e-01;1.081e+00;1.092e+00;4.062e-01;-4.379e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.416e-01;4.177e-01;5.000e+01
30.009994000;1.092e+00;4.514e-01;-4.869e-01;4.132e-01;-4.457e-01;1.082e+00;1.092e+00;4.062e-01;-4.382e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.414e-01;4.178e-01;5.000e+01
30.009994000;1.093e+00;4.515e-01;-4.870e-01;4.132e-01;-4.457e-01;1.082e+00;1.093e+00;4.063e-01;-4.383e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.414e-01;4.178e-01;5.000e+01
30.010026000;1.093e+00;4.514e-01;-4.870e-01;4.132e-01;-4.457e-01;1.082e+00;1.093e+00;4.063e-01;-4.383e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.413e-01;4.178e-01;5.000e+01
30.010122000;1.093e+00;4.513e-01;-4.870e-01;4.131e-01;-4.457e-01;1.082e+00;1.093e+00;4.062e-01;-4.383e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.412e-01;4.179e-01;5.000e+01
30.010250000;1.093e+00;4.512e-01;-4.870e-01;4.130e-01;-4.458e-01;1.082e+00;1.093e+00;4.061e-01;-4.383e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.411e-01;4.180e-01;5.000e+01
30.010506000;1.093e+00;4.509e-01;-4.871e-01;4.127e-01;-4.459e-01;1.082e+00;1.093e+00;4.058e-01;-4.384e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.408e-01;4.181e-01;5.000e+01
30.011146000;1.093e+00;4.501e-01;-4.874e-01;4.120e-01;-4.462e-01;1.082e+00;1.093e+00;4.051e-01;-4.387e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.400e-01;4.186e-01;5.000e+01
30.011376000;1.092e+00;4.498e-01;-4.876e-01;4.117e-01;-4.463e-01;1.082e+00;1.092e+00;4.048e-01;-4.388e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.397e-01;4.188e-01;5.000e+01
30.011607000;1.092e+00;4.495e-01;-4.877e-01;4.114e-01;-4.464e-01;1.082e+00;1.092e+00;4.045e-01;-4.389e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.394e-01;4.190e-01;5.000e+01
30.012759000;1.092e+00;4.478e-01;-4.885e-01;4.099e-01;-4.472e-01;1.082e+00;1.092e+00;4.030e-01;-4.397e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.378e-01;4.199e-01;5.000e+01
30.012989000;1.092e+00;4.475e-01;-4.887e-01;4.096e-01;-4.474e-01;1.082e+00;1.092e+00;4.027e-01;-4.398e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.375e-01;4.202e-01;5.000e+01
30.013450000;1.092e+00;4.468e-01;-4.891e-01;4.090e-01;-4.477e-01;1.082e+00;1.092e+00;4.021e-01;-4.402e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.369e-01;4.206e-01;5.000e+01
30.013911000;1.092e+00;4.460e-01;-4.894e-01;4.084e-01;-4.481e-01;1.081e+00;1.092e+00;4.014e-01;-4.405e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.362e-01;4.210e-01;5.000e+01
30.015293000;1.092e+00;4.439e-01;-4.906e-01;4.064e-01;-4.492e-01;1.081e+00;1.092e+00;3.995e-01;-4.416e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.342e-01;4.224e-01;5.000e+01
30.019440000;1.092e+00;4.370e-01;-4.943e-01;4.003e-01;-4.528e-01;1.081e+00;1.092e+00;3.933e-01;-4.449e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.280e-01;4.267e-01;5.000e+01
30.020362000;1.092e+00;4.355e-01;-4.951e-01;3.990e-01;-4.536e-01;1.081e+00;1.092e+00;3.919e-01;-4.456e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.266e-01;4.277e-01;5.000e+01
30.021284000;1.091e+00;4.340e-01;-4.959e-01;3.976e-01;-4.543e-01;1.080e+00;1.091e+00;3.906e-01;-4.463e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.252e-01;4.286e-01;5.000e+01
30.022113000;1.091e+00;4.326e-01;-4.965e-01;3.964e-01;-4.550e-01;1.080e+00;1.091e+00;3.893e-01;-4.469e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.240e-01;4.294e-01;5.000e+01
30.022942000;1.091e+00;4.312e-01;-4.972e-01;3.952e-01;-4.556e-01;1.080e+00;1.091e+00;3.881e-01;-4.474e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.227e-01;4.301e-01;5.000e+01
30.023772000;1.091e+00;4.299e-01;-4.978e-01;3.940e-01;-4.562e-01;1.080e+00;1.091e+00;3.869e-01;-4.480e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.215e-01;4.309e-01;5.000e+01
30.024601000;1.091e+00;4.286e-01;-4.984e-01;3.928e-01;-4.567e-01;1.080e+00;1.091e+00;3.857e-01;-4.485e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.203e-01;4.316e-01;5.000e+01
30.025431000;1.091e+00;4.273e-01;-4.989e-01;3.916e-01;-4.573e-01;1.080e+00;1.091e+00;3.846e-01;-4.490e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.191e-01;4.323e-01;5.000e+01
30.026260000;1.091e+00;4.260e-01;-4.995e-01;3.905e-01;-4.578e-01;1.080e+00;1.091e+00;3.834e-01;-4.495e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.179e-01;4.330e-01;5.000e+01
30.027090000;1.091e+00;4.248e-01;-5.000e-01;3.894e-01;-4.583e-01;1.080e+00;1.091e+00;3.823e-01;-4.500e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.167e-01;4.336e-01;5.000e+01
30.027919000;1.091e+00;4.235e-01;-5.004e-01;3.883e-01;-4.588e-01;1.080e+00;1.091e+00;3.812e-01;-4.504e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.155e-01;4.342e-01;5.000e+01
30.028749000;1.091e+00;4.223e-01;-5.009e-01;3.872e-01;-4.592e-01;1.080e+00;1.091e+00;3.801e-01;-4.508e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.144e-01;4.348e-01;5.000e+01
30.029578000;1.091e+00;4.212e-01;-5.013e-01;3.861e-01;-4.596e-01;1.080e+00;1.091e+00;3.790e-01;-4.512e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.133e-01;4.353e-01;5.000e+01
30.030407000;1.091e+00;4.200e-01;-5.017e-01;3.851e-01;-4.600e-01;1.080e+00;1.091e+00;3.780e-01;-4.516e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.122e-01;4.358e-01;5.000e+01
30.031237000;1.091e+00;4.189e-01;-5.021e-01;3.841e-01;-4.604e-01;1.080e+00;1.091e+00;3.770e-01;-4.519e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.112e-01;4.363e-01;5.000e+01
30.032066000;1.091e+00;4.178e-01;-5.025e-01;3.831e-01;-4.607e-01;1.079e+00;1.091e+00;3.760e-01;-4.522e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.102e-01;4.368e-01;5.000e+01
30.032896000;1.091e+00;4.168e-01;-5.028e-01;3.822e-01;-4.611e-01;1.079e+00;1.091e+00;3.751e-01;-4.525e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.092e-01;4.373e-01;5.000e+01
30.033725000;1.090e+00;4.157e-01;-5.031e-01;3.812e-01;-4.614e-01;1.079e+00;1.090e+00;3.742e-01;-4.528e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.082e-01;4.377e-01;5.000e+01
30.034555000;1.090e+00;4.148e-01;-5.034e-01;3.803e-01;-4.616e-01;1.079e+00;1.090e+00;3.733e-01;-4.531e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.073e-01;4.381e-01;5.000e+01
30.035384000;1.090e+00;4.138e-01;-5.037e-01;3.795e-01;-4.619e-01;1.079e+00;1.090e+00;3.724e-01;-4.533e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.064e-01;4.384e-01;5.000e+01
30.036214000;1.090e+00;4.129e-01;-5.039e-01;3.787e-01;-4.621e-01;1.079e+00;1.090e+00;3.716e-01;-4.535e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.055e-01;4.388e-01;5.000e+01
30.037043000;1.090e+00;4.120e-01;-5.041e-01;3.779e-01;-4.624e-01;1.079e+00;1.090e+00;3.708e-01;-4.537e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.047e-01;4.391e-01;5.000e+01
30.037872000;1.090e+00;4.112e-01;-5.044e-01;3.771e-01;-4.626e-01;1.079e+00;1.090e+00;3.701e-01;-4.539e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.039e-01;4.394e-01;5.000e+01
30.038702000;1.090e+00;4.104e-01;-5.045e-01;3.764e-01;-4.628e-01;1.079e+00;1.090e+00;3.693e-01;-4.541e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.031e-01;4.397e-01;5.000e+01
30.039531000;1.090e+00;4.096e-01;-5.047e-01;3.757e-01;-4.629e-01;1.079e+00;1.090e+00;3.686e-01;-4.543e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.024e-01;4.400e-01;5.000e+01
30.041190000;1.090e+00;4.082e-01;-5.051e-01;3.744e-01;-4.633e-01;1.079e+00;1.090e+00;3.674e-01;-4.546e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.010e-01;4.404e-01;5.000e+01
30.042020000;1.090e+00;4.075e-01;-5.052e-01;3.738e-01;-4.634e-01;1.079e+00;1.090e+00;3.668e-01;-4.547e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.004e-01;4.407e-01;5.000e+01
30.042849000;1.090e+00;4.069e-01;-5.053e-01;3.732e-01;-4.635e-01;1.079e+00;1.090e+00;3.662e-01;-4.548e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.998e-01;4.409e-01;5.000e+01
30.043678000;1.090e+00;4.063e-01;-5.055e-01;3.727e-01;-4.637e-01;1.079e+00;1.090e+00;3.657e-01;-4.549e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.992e-01;4.410e-01;5.000e+01
30.045337000;1.090e+00;4.052e-01;-5.057e-01;3.717e-01;-4.639e-01;1.079e+00;1.090e+00;3.647e-01;-4.551e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.982e-01;4.414e-01;5.000e+01
30.046996000;1.090e+00;4.043e-01;-5.059e-01;3.709e-01;-4.641e-01;1.079e+00;1.090e+00;3.639e-01;-4.553e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.973e-01;4.417e-01;5.000e+01
30.047826000;1.090e+00;4.039e-01;-5.059e-01;3.705e-01;-4.641e-01;1.079e+00;1.090e+00;3.635e-01;-4.554e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.969e-01;4.418e-01;5.000e+01
30.050314000;1.090e+00;4.029e-01;-5.062e-01;3.696e-01;-4.643e-01;1.079e+00;1.090e+00;3.626e-01;-4.555e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.959e-01;4.421e-01;5.000e+01
30.051143000;1.090e+00;4.026e-01;-5.062e-01;3.694e-01;-4.644e-01;1.079e+00;1.090e+00;3.624e-01;-4.556e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.957e-01;4.422e-01;5.000e+01
30.051973000;1.090e+00;4.024e-01;-5.063e-01;3.692e-01;-4.645e-01;1.079e+00;1.090e+00;3.622e-01;-4.557e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.954e-01;4.423e-01;5.000e+01
30.052802000;1.090e+00;4.022e-01;-5.063e-01;3.690e-01;-4.645e-01;1.079e+00;1.090e+00;3.620e-01;-4.557e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.952e-01;4.424e-01;5.000e+01
30.053632000;1.090e+00;4.020e-01;-5.064e-01;3.688e-01;-4.646e-01;1.079e+00;1.090e+00;3.618e-01;-4.558e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.951e-01;4.425e-01;5.000e+01
30.056120000;1.090e+00;4.017e-01;-5.065e-01;3.685e-01;-4.647e-01;1.079e+00;1.090e+00;3.615e-01;-4.559e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.948e-01;4.426e-01;5.000e+01
30.056950000;1.090e+00;4.016e-01;-5.066e-01;3.685e-01;-4.648e-01;1.079e+00;1.090e+00;3.615e-01;-4.559e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.947e-01;4.427e-01;5.000e+01
30.057779000;1.090e+00;4.016e-01;-5.066e-01;3.685e-01;-4.648e-01;1.079e+00;1.090e+00;3.614e-01;-4.560e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.947e-01;4.427e-01;5.000e+01
30.058608000;1.090e+00;4.016e-01;-5.067e-01;3.685e-01;-4.648e-01;1.079e+00;1.090e+00;3.614e-01;-4.560e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.947e-01;4.428e-01;5.000e+01
30.059539000;1.090e+00;4.016e-01;-5.067e-01;3.685e-01;-4.649e-01;1.079e+00;1.090e+00;3.615e-01;-4.560e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.947e-01;4.428e-01;5.000e+01
30.060051000;1.090e+00;4.017e-01;-5.067e-01;3.685e-01;-4.649e-01;1.079e+00;1.090e+00;3.615e-01;-4.561e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.947e-01;4.429e-01;5.000e+01
30.063051000;1.090e+00;4.020e-01;-5.069e-01;3.688e-01;-4.650e-01;1.079e+00;1.090e+00;3.618e-01;-4.562e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.951e-01;4.430e-01;5.000e+01
30.064051000;1.090e+00;4.022e-01;-5.069e-01;3.690e-01;-4.651e-01;1.079e+00;1.090e+00;3.620e-01;-4.562e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.952e-01;4.430e-01;5.000e+01
30.066051000;1.090e+00;4.026e-01;-5.070e-01;3.694e-01;-4.652e-01;1.079e+00;1.090e+00;3.624e-01;-4.563e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.957e-01;4.430e-01;5.000e+01
30.067051000;1.090e+00;4.029e-01;-5.071e-01;3.696e-01;-4.652e-01;1.079e+00;1.090e+00;3.626e-01;-4.563e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.959e-01;4.430e-01;5.000e+01
30.068051000;1.090e+00;4.032e-01;-5.071e-01;3.699e-01;-4.653e-01;1.079e+00;1.090e+00;3.629e-01;-4.564e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.962e-01;4.431e-01;5.000e+01
30.069051000;1.090e+00;4.035e-01;-5.071e-01;3.702e-01;-4.653e-01;1.079e+00;1.090e+00;3.631e-01;-4.564e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.965e-01;4.431e-01;5.000e+01
30.070051000;1.090e+00;4.038e-01;-5.072e-01;3.705e-01;-4.653e-01;1.079e+00;1.090e+00;3.634e-01;-4.565e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.968e-01;4.431e-01;5.000e+01
30.071051000;1.090e+00;4.042e-01;-5.072e-01;3.708e-01;-4.654e-01;1.079e+00;1.090e+00;3.637e-01;-4.565e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.972e-01;4.431e-01;5.000e+01
30.072051000;1.090e+00;4.045e-01;-5.073e-01;3.711e-01;-4.654e-01;1.079e+00;1.090e+00;3.641e-01;-4.566e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.975e-01;4.431e-01;5.000e+01
30.075051000;1.090e+00;4.057e-01;-5.074e-01;3.722e-01;-4.656e-01;1.079e+00;1.090e+00;3.651e-01;-4.567e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.987e-01;4.431e-01;5.000e+01
30.077051000;1.090e+00;4.065e-01;-5.075e-01;3.730e-01;-4.657e-01;1.079e+00;1.090e+00;3.659e-01;-4.568e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.995e-01;4.431e-01;5.000e+01
30.088051000;1.090e+00;4.115e-01;-5.081e-01;3.775e-01;-4.662e-01;1.079e+00;1.090e+00;3.703e-01;-4.573e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.044e-01;4.431e-01;5.000e+01
30.089051000;1.090e+00;4.119e-01;-5.081e-01;3.779e-01;-4.662e-01;1.079e+00;1.090e+00;3.707e-01;-4.573e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.049e-01;4.431e-01;5.000e+01
30.090051000;1.090e+00;4.123e-01;-5.082e-01;3.783e-01;-4.663e-01;1.079e+00;1.090e+00;3.711e-01;-4.574e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.053e-01;4.430e-01;5.000e+01
30.092051000;1.090e+00;4.132e-01;-5.083e-01;3.791e-01;-4.664e-01;1.079e+00;1.090e+00;3.719e-01;-4.574e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.061e-01;4.430e-01;5.000e+01
30.094051000;1.090e+00;4.140e-01;-5.083e-01;3.799e-01;-4.664e-01;1.079e+00;1.090e+00;3.726e-01;-4.575e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.069e-01;4.430e-01;5.000e+01
30.096051000;1.090e+00;4.148e-01;-5.084e-01;3.806e-01;-4.665e-01;1.079e+00;1.090e+00;3.733e-01;-4.576e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.077e-01;4.430e-01;5.000e+01
30.097051000;1.090e+00;4.151e-01;-5.085e-01;3.809e-01;-4.665e-01;1.079e+00;1.090e+00;3.736e-01;-4.576e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.081e-01;4.430e-01;5.000e+01
30.099051000;1.090e+00;4.158e-01;-5.085e-01;3.816e-01;-4.666e-01;1.079e+00;1.090e+00;3.743e-01;-4.577e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.088e-01;4.430e-01;5.000e+01
30.101051000;1.090e+00;4.165e-01;-5.086e-01;3.822e-01;-4.667e-01;1.079e+00;1.090e+00;3.748e-01;-4.577e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.094e-01;4.430e-01;5.000e+01
30.102051000;1.090e+00;4.168e-01;-5.086e-01;3.824e-01;-4.667e-01;1.079e+00;1.090e+00;3.751e-01;-4.578e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.097e-01;4.429e-01;5.000e+01
30.103051000;1.090e+00;4.171e-01;-5.087e-01;3.827e-01;-4.667e-01;1.079e+00;1.090e+00;3.754e-01;-4.578e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.100e-01;4.429e-01;5.000e+01
30.105051000;1.090e+00;4.177e-01;-5.087e-01;3.832e-01;-4.668e-01;1.079e+00;1.090e+00;3.759e-01;-4.578e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.106e-01;4.429e-01;5.000e+01
30.106051000;1.090e+00;4.179e-01;-5.087e-01;3.835e-01;-4.668e-01;1.079e+00;1.090e+00;3.761e-01;-4.579e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.108e-01;4.429e-01;5.000e+01
30.108051000;1.090e+00;4.184e-01;-5.088e-01;3.839e-01;-4.668e-01;1.079e+00;1.090e+00;3.765e-01;-4.579e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.113e-01;4.429e-01;5.000e+01
30.110051000;1.090e+00;4.188e-01;-5.088e-01;3.843e-01;-4.669e-01;1.079e+00;1.090e+00;3.769e-01;-4.579e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.117e-01;4.429e-01;5.000e+01
30.111051000;1.090e+00;4.190e-01;-5.088e-01;3.844e-01;-4.669e-01;1.079e+00;1.090e+00;3.771e-01;-4.579e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.119e-01;4.429e-01;5.000e+01
30.112051000;1.090e+00;4.191e-01;-5.088e-01;3.846e-01;-4.669e-01;1.079e+00;1.090e+00;3.772e-01;-4.579e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.120e-01;4.428e-01;5.000e+01
30.113051000;1.090e+00;4.193e-01;-5.088e-01;3.847e-01;-4.669e-01;1.079e+00;1.090e+00;3.774e-01;-4.580e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.122e-01;4.428e-01;5.000e+01
30.115051000;1.090e+00;4.195e-01;-5.088e-01;3.850e-01;-4.669e-01;1.079e+00;1.090e+00;3.776e-01;-4.580e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.124e-01;4.428e-01;5.000e+01
30.116051000;1.090e+00;4.197e-01;-5.089e-01;3.851e-01;-4.669e-01;1.079e+00;1.090e+00;3.777e-01;-4.580e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.126e-01;4.428e-01;5.000e+01
30.117051000;1.090e+00;4.198e-01;-5.089e-01;3.852e-01;-4.669e-01;1.079e+00;1.090e+00;3.778e-01;-4.580e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.127e-01;4.428e-01;5.000e+01
30.118051000;1.090e+00;4.198e-01;-5.089e-01;3.852e-01;-4.669e-01;1.079e+00;1.090e+00;3.779e-01;-4.580e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.127e-01;4.428e-01;5.000e+01
30.120051000;1.090e+00;4.200e-01;-5.089e-01;3.854e-01;-4.669e-01;1.079e+00;1.090e+00;3.780e-01;-4.580e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.129e-01;4.428e-01;5.000e+01
30.122051000;1.090e+00;4.201e-01;-5.089e-01;3.854e-01;-4.669e-01;1.079e+00;1.090e+00;3.781e-01;-4.580e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.130e-01;4.427e-01;5.000e+01
30.124051000;1.090e+00;4.201e-01;-5.088e-01;3.855e-01;-4.669e-01;1.079e+00;1.090e+00;3.781e-01;-4.580e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.130e-01;4.427e-01;5.000e+01
30.125051000;1.090e+00;4.201e-01;-5.088e-01;3.855e-01;-4.669e-01;1.079e+00;1.090e+00;3.781e-01;-4.579e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.130e-01;4.427e-01;5.000e+01
30.126013000;1.090e+00;4.201e-01;-5.088e-01;3.855e-01;-4.669e-01;1.079e+00;1.090e+00;3.781e-01;-4.579e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.130e-01;4.427e-01;5.000e+01
30.128087000;1.090e+00;4.201e-01;-5.088e-01;3.854e-01;-4.669e-01;1.079e+00;1.090e+00;3.781e-01;-4.579e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.130e-01;4.427e-01;5.000e+01
30.131087000;1.090e+00;4.199e-01;-5.088e-01;3.853e-01;-4.668e-01;1.079e+00;1.090e+00;3.779e-01;-4.579e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.128e-01;4.427e-01;5.000e+01
30.132087000;1.090e+00;4.199e-01;-5.087e-01;3.853e-01;-4.668e-01;1.079e+00;1.090e+00;3.779e-01;-4.579e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.128e-01;4.426e-01;5.000e+01
30.133087000;1.090e+00;4.198e-01;-5.087e-01;3.852e-01;-4.668e-01;1.079e+00;1.090e+00;3.778e-01;-4.579e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.127e-01;4.426e-01;5.000e+01
30.134087000;1.090e+00;4.197e-01;-5.087e-01;3.851e-01;-4.668e-01;1.079e+00;1.090e+00;3.778e-01;-4.578e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.126e-01;4.426e-01;5.000e+01
30.135087000;1.090e+00;4.197e-01;-5.087e-01;3.851e-01;-4.667e-01;1.079e+00;1.090e+00;3.777e-01;-4.578e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.126e-01;4.426e-01;5.000e+01
30.142087000;1.090e+00;4.189e-01;-5.085e-01;3.844e-01;-4.666e-01;1.079e+00;1.090e+00;3.771e-01;-4.577e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.119e-01;4.426e-01;5.000e+01
30.143087000;1.090e+00;4.188e-01;-5.085e-01;3.843e-01;-4.666e-01;1.079e+00;1.090e+00;3.770e-01;-4.577e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.117e-01;4.426e-01;5.000e+01
30.144087000;1.090e+00;4.187e-01;-5.085e-01;3.842e-01;-4.666e-01;1.079e+00;1.090e+00;3.768e-01;-4.576e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.116e-01;4.425e-01;5.000e+01
30.152087000;1.090e+00;4.177e-01;-5.083e-01;3.833e-01;-4.664e-01;1.079e+00;1.090e+00;3.759e-01;-4.575e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.106e-01;4.425e-01;5.000e+01
30.155087000;1.090e+00;4.173e-01;-5.082e-01;3.829e-01;-4.663e-01;1.079e+00;1.090e+00;3.756e-01;-4.574e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.103e-01;4.425e-01;5.000e+01
30.156087000;1.090e+00;4.172e-01;-5.082e-01;3.828e-01;-4.663e-01;1.079e+00;1.090e+00;3.755e-01;-4.574e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.101e-01;4.424e-01;5.000e+01
30.164087000;1.090e+00;4.163e-01;-5.080e-01;3.820e-01;-4.661e-01;1.079e+00;1.090e+00;3.747e-01;-4.572e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.092e-01;4.424e-01;5.000e+01
30.165087000;1.090e+00;4.162e-01;-5.080e-01;3.819e-01;-4.661e-01;1.079e+00;1.090e+00;3.746e-01;-4.572e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.091e-01;4.424e-01;5.000e+01
30.167087000;1.090e+00;4.160e-01;-5.080e-01;3.817e-01;-4.661e-01;1.079e+00;1.090e+00;3.744e-01;-4.572e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.090e-01;4.424e-01;5.000e+01
30.168087000;1.090e+00;4.160e-01;-5.080e-01;3.816e-01;-4.661e-01;1.079e+00;1.090e+00;3.744e-01;-4.572e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.089e-01;4.424e-01;5.000e+01
30.175087000;1.090e+00;4.154e-01;-5.079e-01;3.812e-01;-4.659e-01;1.079e+00;1.090e+00;3.739e-01;-4.571e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.084e-01;4.423e-01;5.000e+01
30.177087000;1.090e+00;4.153e-01;-5.078e-01;3.811e-01;-4.659e-01;1.079e+00;1.090e+00;3.738e-01;-4.570e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.082e-01;4.423e-01;5.000e+01
30.180087000;1.090e+00;4.152e-01;-5.078e-01;3.809e-01;-4.659e-01;1.079e+00;1.090e+00;3.737e-01;-4.570e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.081e-01;4.423e-01;5.000e+01
30.183087000;1.090e+00;4.151e-01;-5.077e-01;3.808e-01;-4.658e-01;1.079e+00;1.090e+00;3.736e-01;-4.570e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.080e-01;4.423e-01;5.000e+01
30.184087000;1.090e+00;4.151e-01;-5.077e-01;3.808e-01;-4.658e-01;1.079e+00;1.090e+00;3.736e-01;-4.570e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.080e-01;4.422e-01;5.000e+01
30.185087000;1.090e+00;4.150e-01;-5.077e-01;3.808e-01;-4.658e-01;1.079e+00;1.090e+00;3.735e-01;-4.570e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.079e-01;4.422e-01;5.000e+01
30.186087000;1.090e+00;4.150e-01;-5.077e-01;3.808e-01;-4.658e-01;1.079e+00;1.090e+00;3.735e-01;-4.569e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.079e-01;4.422e-01;5.000e+01
30.188087000;1.090e+00;4.150e-01;-5.077e-01;3.807e-01;-4.658e-01;1.079e+00;1.090e+00;3.735e-01;-4.569e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.079e-01;4.422e-01;5.000e+01
30.196948000;1.090e+00;4.150e-01;-5.076e-01;3.808e-01;-4.657e-01;1.079e+00;1.090e+00;3.735e-01;-4.569e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.079e-01;4.422e-01;5.000e+01
30.197948000;1.090e+00;4.150e-01;-5.076e-01;3.808e-01;-4.657e-01;1.079e+00;1.090e+00;3.735e-01;-4.569e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.079e-01;4.421e-01;5.000e+01
30.198948000;1.090e+00;4.150e-01;-5.076e-01;3.808e-01;-4.657e-01;1.079e+00;1.090e+00;3.735e-01;-4.569e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.079e-01;4.421e-01;5.000e+01
30.199948000;1.090e+00;4.151e-01;-5.076e-01;3.808e-01;-4.657e-01;1.079e+00;1.090e+00;3.736e-01;-4.568e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.079e-01;4.421e-01;5.000e+01
30.201948000;1.090e+00;4.151e-01;-5.076e-01;3.808e-01;-4.657e-01;1.079e+00;1.090e+00;3.736e-01;-4.568e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.080e-01;4.421e-01;5.000e+01
30.203948000;1.090e+00;4.152e-01;-5.076e-01;3.809e-01;-4.657e-01;1.079e+00;1.090e+00;3.736e-01;-4.568e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.080e-01;4.421e-01;5.000e+01
30.209948000;1.090e+00;4.153e-01;-5.076e-01;3.810e-01;-4.657e-01;1.079e+00;1.090e+00;3.738e-01;-4.568e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.082e-01;4.421e-01;5.000e+01
30.210948000;1.090e+00;4.154e-01;-5.076e-01;3.811e-01;-4.657e-01;1.079e+00;1.090e+00;3.738e-01;-4.568e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.082e-01;4.420e-01;5.000e+01
30.238948000;1.090e+00;4.162e-01;-5.074e-01;3.819e-01;-4.655e-01;1.079e+00;1.090e+00;3.746e-01;-4.567e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.091e-01;4.418e-01;5.000e+01
30.240948000;1.090e+00;4.163e-01;-5.074e-01;3.819e-01;-4.655e-01;1.079e+00;1.090e+00;3.746e-01;-4.567e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.091e-01;4.418e-01;5.000e+01
30.242948000;1.090e+00;4.163e-01;-5.074e-01;3.819e-01;-4.655e-01;1.079e+00;1.090e+00;3.747e-01;-4.567e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.091e-01;4.418e-01;5.000e+01
30.244948000;1.090e+00;4.163e-01;-5.074e-01;3.819e-01;-4.655e-01;1.079e+00;1.090e+00;3.747e-01;-4.567e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.092e-01;4.418e-01;5.000e+01
30.246948000;1.090e+00;4.163e-01;-5.074e-01;3.820e-01;-4.655e-01;1.079e+00;1.090e+00;3.747e-01;-4.566e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.092e-01;4.418e-01;5.000e+01
30.247948000;1.090e+00;4.164e-01;-5.074e-01;3.820e-01;-4.655e-01;1.079e+00;1.090e+00;3.747e-01;-4.566e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.092e-01;4.417e-01;5.000e+01
30.259226000;1.090e+00;4.164e-01;-5.073e-01;3.820e-01;-4.654e-01;1.079e+00;1.090e+00;3.748e-01;-4.566e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.092e-01;4.417e-01;5.000e+01
30.259354000;1.090e+00;4.164e-01;-5.073e-01;3.820e-01;-4.654e-01;1.079e+00;1.090e+00;3.748e-01;-4.565e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.092e-01;4.417e-01;5.000e+01
30.259610000;1.090e+00;4.164e-01;-5.073e-01;3.820e-01;-4.654e-01;1.079e+00;1.090e+00;3.748e-01;-4.565e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.092e-01;4.416e-01;5.000e+01
30.262122000;1.090e+00;4.164e-01;-5.073e-01;3.820e-01;-4.654e-01;1.079e+00;1.090e+00;3.748e-01;-4.565e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.092e-01;4.416e-01;5.000e+01
30.263122000;1.090e+00;4.164e-01;-5.072e-01;3.820e-01;-4.654e-01;1.079e+00;1.090e+00;3.748e-01;-4.565e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.092e-01;4.416e-01;5.000e+01
30.264122000;1.090e+00;4.164e-01;-5.072e-01;3.820e-01;-4.653e-01;1.079e+00;1.090e+00;3.747e-01;-4.565e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.092e-01;4.416e-01;5.000e+01
30.270122000;1.090e+00;4.164e-01;-5.072e-01;3.820e-01;-4.653e-01;1.079e+00;1.090e+00;3.747e-01;-4.565e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.092e-01;4.416e-01;5.000e+01
30.271122000;1.090e+00;4.163e-01;-5.072e-01;3.820e-01;-4.653e-01;1.079e+00;1.090e+00;3.747e-01;-4.565e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.092e-01;4.416e-01;5.000e+01
30.272122000;1.090e+00;4.163e-01;-5.072e-01;3.820e-01;-4.653e-01;1.079e+00;1.090e+00;3.747e-01;-4.564e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.092e-01;4.415e-01;5.000e+01
30.273122000;1.090e+00;4.163e-01;-5.071e-01;3.819e-01;-4.653e-01;1.079e+00;1.090e+00;3.747e-01;-4.564e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.091e-01;4.415e-01;5.000e+01
30.282122000;1.090e+00;4.162e-01;-5.071e-01;3.819e-01;-4.652e-01;1.079e+00;1.090e+00;3.746e-01;-4.564e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.091e-01;4.415e-01;5.000e+01
30.283122000;1.090e+00;4.162e-01;-5.071e-01;3.819e-01;-4.652e-01;1.079e+00;1.090e+00;3.746e-01;-4.563e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.090e-01;4.415e-01;5.000e+01
30.293122000;1.090e+00;4.161e-01;-5.070e-01;3.818e-01;-4.651e-01;1.079e+00;1.090e+00;3.745e-01;-4.563e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.089e-01;4.414e-01;5.000e+01
30.294122000;1.090e+00;4.161e-01;-5.069e-01;3.818e-01;-4.651e-01;1.079e+00;1.090e+00;3.745e-01;-4.562e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.089e-01;4.414e-01;5.000e+01
30.295122000;1.090e+00;4.161e-01;-5.069e-01;3.817e-01;-4.651e-01;1.079e+00;1.090e+00;3.745e-01;-4.562e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.089e-01;4.414e-01;5.000e+01
30.296122000;1.090e+00;4.161e-01;-5.069e-01;3.817e-01;-4.650e-01;1.079e+00;1.090e+00;3.745e-01;-4.562e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.089e-01;4.413e-01;5.000e+01
30.303122000;1.090e+00;4.161e-01;-5.069e-01;3.817e-01;-4.650e-01;1.079e+00;1.090e+00;3.745e-01;-4.562e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.089e-01;4.413e-01;5.000e+01
30.304122000;1.090e+00;4.161e-01;-5.068e-01;3.817e-01;-4.650e-01;1.079e+00;1.090e+00;3.744e-01;-4.562e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.088e-01;4.413e-01;5.000e+01
30.305122000;1.090e+00;4.160e-01;-5.068e-01;3.817e-01;-4.650e-01;1.079e+00;1.090e+00;3.744e-01;-4.562e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.088e-01;4.413e-01;5.000e+01
30.306122000;1.090e+00;4.160e-01;-5.068e-01;3.817e-01;-4.650e-01;1.079e+00;1.090e+00;3.744e-01;-4.561e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.088e-01;4.413e-01;5.000e+01
30.307122000;1.090e+00;4.160e-01;-5.068e-01;3.817e-01;-4.649e-01;1.079e+00;1.090e+00;3.744e-01;-4.561e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.088e-01;4.412e-01;5.000e+01
30.310122000;1.090e+00;4.160e-01;-5.068e-01;3.816e-01;-4.649e-01;1.079e+00;1.090e+00;3.744e-01;-4.561e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.088e-01;4.412e-01;5.000e+01
30.341710000;1.090e+00;4.160e-01;-5.065e-01;3.816e-01;-4.646e-01;1.079e+00;1.090e+00;3.744e-01;-4.559e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.088e-01;4.410e-01;5.000e+01
30.342710000;1.090e+00;4.160e-01;-5.065e-01;3.816e-01;-4.646e-01;1.079e+00;1.090e+00;3.744e-01;-4.558e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.088e-01;4.409e-01;5.000e+01
30.353710000;1.090e+00;4.160e-01;-5.064e-01;3.816e-01;-4.645e-01;1.079e+00;1.090e+00;3.744e-01;-4.558e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.088e-01;4.409e-01;5.000e+01
30.354710000;1.090e+00;4.160e-01;-5.064e-01;3.816e-01;-4.645e-01;1.079e+00;1.090e+00;3.744e-01;-4.557e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.088e-01;4.408e-01;5.000e+01
30.364710000;1.090e+00;4.161e-01;-5.063e-01;3.817e-01;-4.644e-01;1.079e+00;1.090e+00;3.744e-01;-4.557e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.088e-01;4.408e-01;5.000e+01
30.365710000;1.090e+00;4.161e-01;-5.063e-01;3.817e-01;-4.644e-01;1.079e+00;1.090e+00;3.745e-01;-4.557e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.088e-01;4.407e-01;5.000e+01
30.366710000;1.090e+00;4.161e-01;-5.063e-01;3.817e-01;-4.644e-01;1.079e+00;1.090e+00;3.745e-01;-4.557e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.088e-01;4.407e-01;5.000e+01
30.367710000;1.090e+00;4.161e-01;-5.063e-01;3.817e-01;-4.644e-01;1.079e+00;1.090e+00;3.745e-01;-4.556e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.088e-01;4.407e-01;5.000e+01
30.375431000;1.090e+00;4.161e-01;-5.062e-01;3.817e-01;-4.644e-01;1.079e+00;1.090e+00;3.745e-01;-4.556e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.088e-01;4.407e-01;5.000e+01
30.376431000;1.090e+00;4.161e-01;-5.062e-01;3.817e-01;-4.643e-01;1.079e+00;1.090e+00;3.745e-01;-4.556e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.088e-01;4.407e-01;5.000e+01
30.377431000;1.090e+00;4.161e-01;-5.062e-01;3.817e-01;-4.643e-01;1.079e+00;1.090e+00;3.745e-01;-4.556e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.088e-01;4.406e-01;5.000e+01
30.379373000;1.090e+00;4.161e-01;-5.062e-01;3.817e-01;-4.643e-01;1.079e+00;1.090e+00;3.745e-01;-4.556e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.088e-01;4.406e-01;5.000e+01
30.380373000;1.090e+00;4.161e-01;-5.062e-01;3.817e-01;-4.643e-01;1.079e+00;1.090e+00;3.745e-01;-4.555e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.088e-01;4.406e-01;5.000e+01
30.387373000;1.090e+00;4.161e-01;-5.061e-01;3.817e-01;-4.642e-01;1.079e+00;1.090e+00;3.745e-01;-4.555e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.088e-01;4.406e-01;5.000e+01
30.388373000;1.090e+00;4.161e-01;-5.061e-01;3.817e-01;-4.642e-01;1.079e+00;1.090e+00;3.745e-01;-4.555e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.088e-01;4.405e-01;5.000e+01
30.391373000;1.090e+00;4.161e-01;-5.061e-01;3.817e-01;-4.642e-01;1.079e+00;1.090e+00;3.745e-01;-4.555e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.088e-01;4.405e-01;5.000e+01
30.392373000;1.090e+00;4.161e-01;-5.060e-01;3.817e-01;-4.642e-01;1.079e+00;1.090e+00;3.745e-01;-4.554e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.088e-01;4.405e-01;5.000e+01
30.398373000;1.090e+00;4.161e-01;-5.060e-01;3.817e-01;-4.641e-01;1.079e+00;1.090e+00;3.745e-01;-4.554e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.088e-01;4.405e-01;5.000e+01
30.399373000;1.090e+00;4.161e-01;-5.060e-01;3.817e-01;-4.641e-01;1.079e+00;1.090e+00;3.745e-01;-4.554e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.088e-01;4.404e-01;5.000e+01
30.402373000;1.090e+00;4.161e-01;-5.060e-01;3.817e-01;-4.641e-01;1.079e+00;1.090e+00;3.745e-01;-4.554e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.088e-01;4.404e-01;5.000e+01
30.403373000;1.090e+00;4.161e-01;-5.059e-01;3.817e-01;-4.641e-01;1.079e+00;1.090e+00;3.745e-01;-4.553e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.088e-01;4.404e-01;5.000e+01
30.409373000;1.090e+00;4.161e-01;-5.059e-01;3.817e-01;-4.640e-01;1.079e+00;1.090e+00;3.745e-01;-4.553e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.088e-01;4.404e-01;5.000e+01
30.410373000;1.090e+00;4.161e-01;-5.059e-01;3.816e-01;-4.640e-01;1.079e+00;1.090e+00;3.745e-01;-4.553e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.088e-01;4.403e-01;5.000e+01
30.413373000;1.090e+00;4.161e-01;-5.058e-01;3.816e-01;-4.640e-01;1.079e+00;1.090e+00;3.745e-01;-4.553e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.087e-01;4.403e-01;5.000e+01
30.414373000;1.090e+00;4.161e-01;-5.058e-01;3.816e-01;-4.640e-01;1.079e+00;1.090e+00;3.745e-01;-4.553e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.087e-01;4.403e-01;5.000e+01
30.415373000;1.090e+00;4.161e-01;-5.058e-01;3.816e-01;-4.640e-01;1.079e+00;1.090e+00;3.745e-01;-4.552e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.087e-01;4.403e-01;5.000e+01
30.420373000;1.090e+00;4.161e-01;-5.058e-01;3.816e-01;-4.639e-01;1.079e+00;1.090e+00;3.744e-01;-4.552e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.087e-01;4.403e-01;5.000e+01
30.421373000;1.090e+00;4.160e-01;-5.058e-01;3.816e-01;-4.639e-01;1.079e+00;1.090e+00;3.744e-01;-4.552e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.087e-01;4.402e-01;5.000e+01
30.423373000;1.090e+00;4.160e-01;-5.058e-01;3.816e-01;-4.639e-01;1.079e+00;1.090e+00;3.744e-01;-4.552e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.087e-01;4.402e-01;5.000e+01
30.425373000;1.090e+00;4.160e-01;-5.057e-01;3.816e-01;-4.639e-01;1.079e+00;1.090e+00;3.744e-01;-4.552e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.087e-01;4.402e-01;5.000e+01
30.426373000;1.090e+00;4.160e-01;-5.057e-01;3.816e-01;-4.639e-01;1.079e+00;1.090e+00;3.744e-01;-4.551e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.087e-01;4.402e-01;5.000e+01
30.430373000;1.090e+00;4.160e-01;-5.057e-01;3.816e-01;-4.639e-01;1.079e+00;1.090e+00;3.744e-01;-4.551e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.087e-01;4.402e-01;5.000e+01
30.431373000;1.090e+00;4.160e-01;-5.057e-01;3.816e-01;-4.638e-01;1.079e+00;1.090e+00;3.744e-01;-4.551e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.087e-01;4.402e-01;5.000e+01
30.437373000;1.090e+00;4.160e-01;-5.056e-01;3.816e-01;-4.638e-01;1.079e+00;1.090e+00;3.744e-01;-4.551e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.087e-01;4.401e-01;5.000e+01
30.438373000;1.090e+00;4.160e-01;-5.056e-01;3.816e-01;-4.638e-01;1.079e+00;1.090e+00;3.744e-01;-4.550e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.087e-01;4.401e-01;5.000e+01
30.444373000;1.090e+00;4.160e-01;-5.055e-01;3.816e-01;-4.637e-01;1.079e+00;1.090e+00;3.744e-01;-4.550e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.087e-01;4.400e-01;5.000e+01
30.449373000;1.090e+00;4.160e-01;-5.055e-01;3.816e-01;-4.637e-01;1.079e+00;1.090e+00;3.744e-01;-4.550e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.087e-01;4.400e-01;5.000e+01
30.450373000;1.090e+00;4.160e-01;-5.055e-01;3.816e-01;-4.637e-01;1.079e+00;1.090e+00;3.744e-01;-4.549e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.087e-01;4.400e-01;5.000e+01
30.454373000;1.090e+00;4.160e-01;-5.055e-01;3.816e-01;-4.636e-01;1.079e+00;1.090e+00;3.744e-01;-4.549e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.087e-01;4.399e-01;5.000e+01
30.455373000;1.090e+00;4.160e-01;-5.054e-01;3.816e-01;-4.636e-01;1.079e+00;1.090e+00;3.744e-01;-4.549e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.087e-01;4.399e-01;5.000e+01
30.471373000;1.090e+00;4.160e-01;-5.053e-01;3.816e-01;-4.635e-01;1.079e+00;1.090e+00;3.744e-01;-4.548e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.087e-01;4.398e-01;5.000e+01
30.472373000;1.090e+00;4.160e-01;-5.053e-01;3.816e-01;-4.635e-01;1.079e+00;1.090e+00;3.744e-01;-4.547e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.087e-01;4.398e-01;5.000e+01
30.475373000;1.090e+00;4.160e-01;-5.052e-01;3.816e-01;-4.634e-01;1.079e+00;1.090e+00;3.744e-01;-4.547e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.087e-01;4.398e-01;5.000e+01
