time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;NetworkFrequencyPu
30.476373000;1.090e+00;4.160e-01;-5.052e-01;3.816e-01;-4.634e-01;1.079e+00;1.090e+00;3.744e-01;-4.547e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.087e-01;4.397e-01;5.000e+01
30.483373000;1.090e+00;4.160e-01;-5.052e-01;3.816e-01;-4.634e-01;1.079e+00;1.090e+00;3.744e-01;-4.547e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.086e-01;4.397e-01;5.000e+01
30.484373000;1.090e+00;4.160e-01;-5.052e-01;3.816e-01;-4.633e-01;1.079e+00;1.090e+00;3.744e-01;-4.546e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.086e-01;4.397e-01;5.000e+01
30.485373000;1.090e+00;4.160e-01;-5.051e-01;3.816e-01;-4.633e-01;1.079e+00;1.090e+00;3.744e-01;-4.546e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.086e-01;4.397e-01;5.000e+01
30.486373000;1.090e+00;4.160e-01;-5.051e-01;3.816e-01;-4.633e-01;1.079e+00;1.090e+00;3.744e-01;-4.546e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.086e-01;4.396e-01;5.000e+01
30.495373000;1.090e+00;4.160e-01;-5.051e-01;3.816e-01;-4.632e-01;1.079e+00;1.090e+00;3.744e-01;-4.545e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.086e-01;4.396e-01;5.000e+01
30.504373000;1.090e+00;4.160e-01;-5.050e-01;3.816e-01;-4.632e-01;1.079e+00;1.090e+00;3.744e-01;-4.545e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.086e-01;4.395e-01;5.000e+01
30.505373000;1.090e+00;4.160e-01;-5.050e-01;3.816e-01;-4.631e-01;1.079e+00;1.090e+00;3.744e-01;-4.545e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.086e-01;4.395e-01;5.000e+01
30.506373000;1.090e+00;4.160e-01;-5.049e-01;3.816e-01;-4.631e-01;1.079e+00;1.090e+00;3.744e-01;-4.544e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.086e-01;4.395e-01;5.000e+01
30.507373000;1.090e+00;4.160e-01;-5.049e-01;3.816e-01;-4.631e-01;1.079e+00;1.090e+00;3.744e-01;-4.544e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.086e-01;4.395e-01;5.000e+01
30.508373000;1.090e+00;4.160e-01;-5.049e-01;3.816e-01;-4.631e-01;1.079e+00;1.090e+00;3.744e-01;-4.544e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.086e-01;4.394e-01;5.000e+01
30.515373000;1.090e+00;4.160e-01;-5.049e-01;3.816e-01;-4.630e-01;1.079e+00;1.090e+00;3.744e-01;-4.544e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.086e-01;4.394e-01;5.000e+01
30.516373000;1.090e+00;4.160e-01;-5.048e-01;3.816e-01;-4.630e-01;1.079e+00;1.090e+00;3.744e-01;-4.544e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.086e-01;4.394e-01;5.000e+01
30.517373000;1.090e+00;4.160e-01;-5.048e-01;3.816e-01;-4.630e-01;1.079e+00;1.090e+00;3.744e-01;-4.544e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.086e-01;4.394e-01;5.000e+01
30.518373000;1.090e+00;4.160e-01;-5.048e-01;3.816e-01;-4.630e-01;1.079e+00;1.090e+00;3.744e-01;-4.543e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.086e-01;4.393e-01;5.000e+01
30.525373000;1.090e+00;4.160e-01;-5.048e-01;3.816e-01;-4.630e-01;1.079e+00;1.090e+00;3.744e-01;-4.543e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.086e-01;4.393e-01;5.000e+01
30.526373000;1.090e+00;4.160e-01;-5.047e-01;3.816e-01;-4.629e-01;1.079e+00;1.090e+00;3.744e-01;-4.543e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.086e-01;4.393e-01;5.000e+01
30.528373000;1.090e+00;4.160e-01;-5.047e-01;3.816e-01;-4.629e-01;1.079e+00;1.090e+00;3.744e-01;-4.543e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.086e-01;4.393e-01;5.000e+01
30.529373000;1.090e+00;4.160e-01;-5.047e-01;3.816e-01;-4.629e-01;1.079e+00;1.090e+00;3.744e-01;-4.542e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.086e-01;4.392e-01;5.000e+01
30.535373000;1.090e+00;4.160e-01;-5.047e-01;3.816e-01;-4.629e-01;1.079e+00;1.090e+00;3.744e-01;-4.542e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.086e-01;4.392e-01;5.000e+01
30.536373000;1.090e+00;4.160e-01;-5.046e-01;3.816e-01;-4.628e-01;1.079e+00;1.090e+00;3.744e-01;-4.542e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.086e-01;4.392e-01;5.000e+01
30.548373000;1.090e+00;4.160e-01;-5.045e-01;3.816e-01;-4.627e-01;1.079e+00;1.090e+00;3.744e-01;-4.541e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.086e-01;4.391e-01;5.000e+01
30.549373000;1.090e+00;4.160e-01;-5.045e-01;3.816e-01;-4.627e-01;1.079e+00;1.090e+00;3.744e-01;-4.541e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.086e-01;4.390e-01;5.000e+01
30.555373000;1.090e+00;4.160e-01;-5.045e-01;3.816e-01;-4.627e-01;1.079e+00;1.090e+00;3.744e-01;-4.540e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.086e-01;4.390e-01;5.000e+01
30.556373000;1.090e+00;4.160e-01;-5.044e-01;3.816e-01;-4.626e-01;1.079e+00;1.090e+00;3.744e-01;-4.540e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.086e-01;4.390e-01;5.000e+01
30.559373000;1.090e+00;4.160e-01;-5.044e-01;3.816e-01;-4.626e-01;1.079e+00;1.090e+00;3.744e-01;-4.540e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.086e-01;4.390e-01;5.000e+01
30.560373000;1.090e+00;4.160e-01;-5.044e-01;3.816e-01;-4.626e-01;1.079e+00;1.090e+00;3.744e-01;-4.540e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.086e-01;4.389e-01;5.000e+01
30.561373000;1.090e+00;4.160e-01;-5.044e-01;3.816e-01;-4.626e-01;1.079e+00;1.090e+00;3.744e-01;-4.540e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.086e-01;4.389e-01;5.000e+01
30.562373000;1.090e+00;4.160e-01;-5.044e-01;3.816e-01;-4.626e-01;1.079e+00;1.090e+00;3.744e-01;-4.539e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.086e-01;4.389e-01;5.000e+01
30.565373000;1.090e+00;4.160e-01;-5.044e-01;3.816e-01;-4.626e-01;1.079e+00;1.090e+00;3.744e-01;-4.539e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.086e-01;4.389e-01;5.000e+01
30.566373000;1.090e+00;4.160e-01;-5.043e-01;3.816e-01;-4.626e-01;1.079e+00;1.090e+00;3.744e-01;-4.539e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.086e-01;4.389e-01;5.000e+01
30.567373000;1.090e+00;4.160e-01;-5.043e-01;3.816e-01;-4.625e-01;1.079e+00;1.090e+00;3.744e-01;-4.539e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.086e-01;4.389e-01;5.000e+01
30.572373000;1.090e+00;4.160e-01;-5.043e-01;3.816e-01;-4.625e-01;1.079e+00;1.090e+00;3.744e-01;-4.539e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.086e-01;4.388e-01;5.000e+01
30.573373000;1.090e+00;4.160e-01;-5.043e-01;3.816e-01;-4.625e-01;1.079e+00;1.090e+00;3.744e-01;-4.538e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.086e-01;4.388e-01;5.000e+01
30.575373000;1.090e+00;4.160e-01;-5.042e-01;3.816e-01;-4.625e-01;1.079e+00;1.090e+00;3.744e-01;-4.538e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.086e-01;4.388e-01;5.000e+01
30.579373000;1.090e+00;4.160e-01;-5.042e-01;3.816e-01;-4.624e-01;1.079e+00;1.090e+00;3.744e-01;-4.538e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.085e-01;4.388e-01;5.000e+01
30.580373000;1.090e+00;4.160e-01;-5.042e-01;3.816e-01;-4.624e-01;1.079e+00;1.090e+00;3.744e-01;-4.538e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.085e-01;4.387e-01;5.000e+01
30.582373000;1.090e+00;4.160e-01;-5.042e-01;3.816e-01;-4.624e-01;1.079e+00;1.090e+00;3.744e-01;-4.538e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.085e-01;4.387e-01;5.000e+01
30.583373000;1.090e+00;4.160e-01;-5.042e-01;3.816e-01;-4.624e-01;1.079e+00;1.090e+00;3.744e-01;-4.537e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.085e-01;4.387e-01;5.000e+01
30.589373000;1.090e+00;4.160e-01;-5.041e-01;3.816e-01;-4.623e-01;1.079e+00;1.090e+00;3.744e-01;-4.537e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.085e-01;4.387e-01;5.000e+01
30.590373000;1.090e+00;4.160e-01;-5.041e-01;3.816e-01;-4.623e-01;1.079e+00;1.090e+00;3.744e-01;-4.537e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.085e-01;4.386e-01;5.000e+01
30.599373000;1.090e+00;4.160e-01;-5.040e-01;3.816e-01;-4.622e-01;1.079e+00;1.090e+00;3.744e-01;-4.536e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.085e-01;4.386e-01;5.000e+01
30.600373000;1.090e+00;4.160e-01;-5.040e-01;3.816e-01;-4.622e-01;1.079e+00;1.090e+00;3.744e-01;-4.536e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.085e-01;4.385e-01;5.000e+01
30.610373000;1.090e+00;4.160e-01;-5.039e-01;3.815e-01;-4.621e-01;1.079e+00;1.090e+00;3.744e-01;-4.535e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.085e-01;4.385e-01;5.000e+01
30.611373000;1.090e+00;4.160e-01;-5.039e-01;3.816e-01;-4.621e-01;1.079e+00;1.090e+00;3.744e-01;-4.535e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.085e-01;4.384e-01;5.000e+01
30.615373000;1.090e+00;4.160e-01;-5.038e-01;3.815e-01;-4.621e-01;1.079e+00;1.090e+00;3.744e-01;-4.535e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.085e-01;4.384e-01;5.000e+01
30.616373000;1.090e+00;4.160e-01;-5.038e-01;3.815e-01;-4.621e-01;1.079e+00;1.090e+00;3.744e-01;-4.534e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.085e-01;4.384e-01;5.000e+01
30.623373000;1.090e+00;4.160e-01;-5.038e-01;3.815e-01;-4.620e-01;1.079e+00;1.090e+00;3.744e-01;-4.534e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.085e-01;4.383e-01;5.000e+01
30.625373000;1.090e+00;4.160e-01;-5.037e-01;3.815e-01;-4.620e-01;1.079e+00;1.090e+00;3.744e-01;-4.534e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.085e-01;4.383e-01;5.000e+01
30.626373000;1.090e+00;4.160e-01;-5.037e-01;3.815e-01;-4.620e-01;1.079e+00;1.090e+00;3.744e-01;-4.533e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.085e-01;4.383e-01;5.000e+01
30.630373000;1.090e+00;4.160e-01;-5.037e-01;3.815e-01;-4.619e-01;1.079e+00;1.090e+00;3.744e-01;-4.533e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.085e-01;4.383e-01;5.000e+01
30.631373000;1.090e+00;4.160e-01;-5.037e-01;3.815e-01;-4.619e-01;1.079e+00;1.090e+00;3.744e-01;-4.533e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.085e-01;4.382e-01;5.000e+01
30.633373000;1.090e+00;4.160e-01;-5.036e-01;3.815e-01;-4.619e-01;1.079e+00;1.090e+00;3.744e-01;-4.533e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.085e-01;4.382e-01;5.000e+01
30.636373000;1.090e+00;4.160e-01;-5.036e-01;3.815e-01;-4.619e-01;1.079e+00;1.090e+00;3.744e-01;-4.533e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.085e-01;4.382e-01;5.000e+01
30.637373000;1.090e+00;4.160e-01;-5.036e-01;3.815e-01;-4.618e-01;1.079e+00;1.090e+00;3.744e-01;-4.532e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.085e-01;4.382e-01;5.000e+01
30.640373000;1.090e+00;4.160e-01;-5.036e-01;3.815e-01;-4.618e-01;1.079e+00;1.090e+00;3.744e-01;-4.532e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.085e-01;4.382e-01;5.000e+01
30.641373000;1.090e+00;4.160e-01;-5.036e-01;3.815e-01;-4.618e-01;1.079e+00;1.090e+00;3.744e-01;-4.532e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.085e-01;4.381e-01;5.000e+01
30.642373000;1.090e+00;4.160e-01;-5.036e-01;3.815e-01;-4.618e-01;1.079e+00;1.090e+00;3.744e-01;-4.532e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.085e-01;4.381e-01;5.000e+01
30.645373000;1.090e+00;4.160e-01;-5.035e-01;3.815e-01;-4.618e-01;1.079e+00;1.090e+00;3.744e-01;-4.532e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.085e-01;4.381e-01;5.000e+01
30.646373000;1.090e+00;4.160e-01;-5.035e-01;3.815e-01;-4.617e-01;1.079e+00;1.090e+00;3.744e-01;-4.532e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.085e-01;4.381e-01;5.000e+01
30.647373000;1.090e+00;4.160e-01;-5.035e-01;3.815e-01;-4.617e-01;1.079e+00;1.090e+00;3.744e-01;-4.531e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.085e-01;4.381e-01;5.000e+01
30.649373000;1.090e+00;4.161e-01;-5.035e-01;3.815e-01;-4.617e-01;1.079e+00;1.090e+00;3.744e-01;-4.531e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.085e-01;4.381e-01;5.000e+01
30.650373000;1.090e+00;4.161e-01;-5.035e-01;3.815e-01;-4.617e-01;1.079e+00;1.090e+00;3.744e-01;-4.531e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.085e-01;4.380e-01;5.000e+01
30.652373000;1.090e+00;4.161e-01;-5.034e-01;3.815e-01;-4.617e-01;1.079e+00;1.090e+00;3.744e-01;-4.531e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.085e-01;4.380e-01;5.000e+01
30.657373000;1.090e+00;4.161e-01;-5.034e-01;3.815e-01;-4.616e-01;1.079e+00;1.090e+00;3.744e-01;-4.531e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.085e-01;4.380e-01;5.000e+01
30.658373000;1.090e+00;4.161e-01;-5.034e-01;3.815e-01;-4.616e-01;1.079e+00;1.090e+00;3.744e-01;-4.530e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.085e-01;4.380e-01;5.000e+01
30.661373000;1.090e+00;4.161e-01;-5.034e-01;3.815e-01;-4.616e-01;1.079e+00;1.090e+00;3.744e-01;-4.530e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.085e-01;4.379e-01;5.000e+01
30.667373000;1.090e+00;4.161e-01;-5.033e-01;3.815e-01;-4.615e-01;1.079e+00;1.090e+00;3.744e-01;-4.530e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.085e-01;4.379e-01;5.000e+01
30.668373000;1.090e+00;4.161e-01;-5.033e-01;3.815e-01;-4.615e-01;1.079e+00;1.090e+00;3.745e-01;-4.529e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.085e-01;4.379e-01;5.000e+01
30.675373000;1.090e+00;4.161e-01;-5.032e-01;3.815e-01;-4.615e-01;1.079e+00;1.090e+00;3.745e-01;-4.529e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.085e-01;4.378e-01;5.000e+01
30.678373000;1.090e+00;4.161e-01;-5.032e-01;3.815e-01;-4.614e-01;1.079e+00;1.090e+00;3.745e-01;-4.529e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.085e-01;4.378e-01;5.000e+01
30.679373000;1.090e+00;4.161e-01;-5.032e-01;3.815e-01;-4.614e-01;1.079e+00;1.090e+00;3.745e-01;-4.528e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.085e-01;4.378e-01;5.000e+01
30.680373000;1.090e+00;4.161e-01;-5.031e-01;3.815e-01;-4.614e-01;1.079e+00;1.090e+00;3.745e-01;-4.528e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.085e-01;4.377e-01;5.000e+01
30.685373000;1.090e+00;4.161e-01;-5.031e-01;3.815e-01;-4.613e-01;1.079e+00;1.090e+00;3.745e-01;-4.528e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.085e-01;4.377e-01;5.000e+01
30.688373000;1.090e+00;4.161e-01;-5.031e-01;3.815e-01;-4.613e-01;1.079e+00;1.090e+00;3.745e-01;-4.528e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.084e-01;4.377e-01;5.000e+01
30.689373000;1.090e+00;4.161e-01;-5.031e-01;3.815e-01;-4.613e-01;1.079e+00;1.090e+00;3.745e-01;-4.527e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.084e-01;4.377e-01;5.000e+01
30.692373000;1.090e+00;4.161e-01;-5.030e-01;3.815e-01;-4.613e-01;1.079e+00;1.090e+00;3.745e-01;-4.527e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.084e-01;4.376e-01;5.000e+01
30.693373000;1.091e+00;4.161e-01;-5.030e-01;3.815e-01;-4.613e-01;1.079e+00;1.091e+00;3.745e-01;-4.527e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.084e-01;4.376e-01;5.000e+01
30.699373000;1.091e+00;4.161e-01;-5.029e-01;3.815e-01;-4.612e-01;1.079e+00;1.091e+00;3.745e-01;-4.527e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.084e-01;4.376e-01;5.000e+01
30.700373000;1.091e+00;4.161e-01;-5.029e-01;3.815e-01;-4.612e-01;1.079e+00;1.091e+00;3.745e-01;-4.526e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.084e-01;4.375e-01;5.000e+01
30.704373000;1.091e+00;4.161e-01;-5.029e-01;3.815e-01;-4.612e-01;1.079e+00;1.091e+00;3.745e-01;-4.526e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.084e-01;4.375e-01;5.000e+01
30.708373000;1.091e+00;4.161e-01;-5.028e-01;3.815e-01;-4.611e-01;1.079e+00;1.091e+00;3.745e-01;-4.526e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.084e-01;4.375e-01;5.000e+01
30.709373000;1.091e+00;4.161e-01;-5.028e-01;3.815e-01;-4.611e-01;1.079e+00;1.091e+00;3.745e-01;-4.526e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.084e-01;4.374e-01;5.000e+01
30.710373000;1.091e+00;4.161e-01;-5.028e-01;3.815e-01;-4.611e-01;1.079e+00;1.091e+00;3.745e-01;-4.525e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.084e-01;4.374e-01;5.000e+01
30.714373000;1.091e+00;4.161e-01;-5.028e-01;3.815e-01;-4.610e-01;1.079e+00;1.091e+00;3.745e-01;-4.525e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.084e-01;4.374e-01;5.000e+01
30.717373000;1.091e+00;4.161e-01;-5.028e-01;3.815e-01;-4.610e-01;1.079e+00;1.091e+00;3.745e-01;-4.525e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.084e-01;4.374e-01;5.000e+01
30.723373000;1.091e+00;4.161e-01;-5.027e-01;3.815e-01;-4.610e-01;1.079e+00;1.091e+00;3.745e-01;-4.524e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.084e-01;4.373e-01;5.000e+01
30.728373000;1.091e+00;4.161e-01;-5.026e-01;3.815e-01;-4.609e-01;1.079e+00;1.091e+00;3.745e-01;-4.524e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.084e-01;4.373e-01;5.000e+01
30.729373000;1.091e+00;4.161e-01;-5.026e-01;3.815e-01;-4.609e-01;1.079e+00;1.091e+00;3.745e-01;-4.524e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.084e-01;4.372e-01;5.000e+01
30.733373000;1.091e+00;4.161e-01;-5.026e-01;3.815e-01;-4.608e-01;1.079e+00;1.091e+00;3.745e-01;-4.523e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.084e-01;4.372e-01;5.000e+01
30.737373000;1.091e+00;4.161e-01;-5.025e-01;3.815e-01;-4.608e-01;1.079e+00;1.091e+00;3.745e-01;-4.523e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.084e-01;4.372e-01;5.000e+01
30.738373000;1.091e+00;4.161e-01;-5.025e-01;3.815e-01;-4.608e-01;1.079e+00;1.091e+00;3.745e-01;-4.523e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.084e-01;4.371e-01;5.000e+01
30.739373000;1.091e+00;4.161e-01;-5.025e-01;3.815e-01;-4.608e-01;1.079e+00;1.091e+00;3.745e-01;-4.523e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.084e-01;4.371e-01;5.000e+01
30.740373000;1.091e+00;4.161e-01;-5.025e-01;3.815e-01;-4.608e-01;1.079e+00;1.091e+00;3.745e-01;-4.522e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.084e-01;4.371e-01;5.000e+01
30.742373000;1.091e+00;4.161e-01;-5.025e-01;3.815e-01;-4.608e-01;1.079e+00;1.091e+00;3.745e-01;-4.522e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.084e-01;4.371e-01;5.000e+01
30.743373000;1.091e+00;4.161e-01;-5.025e-01;3.815e-01;-4.607e-01;1.079e+00;1.091e+00;3.745e-01;-4.522e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.084e-01;4.371e-01;5.000e+01
30.747373000;1.091e+00;4.161e-01;-5.024e-01;3.815e-01;-4.607e-01;1.079e+00;1.091e+00;3.745e-01;-4.522e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.084e-01;4.371e-01;5.000e+01
30.748373000;1.091e+00;4.161e-01;-5.024e-01;3.815e-01;-4.607e-01;1.079e+00;1.091e+00;3.745e-01;-4.522e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.084e-01;4.370e-01;5.000e+01
30.750373000;1.091e+00;4.161e-01;-5.024e-01;3.815e-01;-4.607e-01;1.079e+00;1.091e+00;3.745e-01;-4.522e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.084e-01;4.370e-01;5.000e+01
30.751373000;1.091e+00;4.161e-01;-5.024e-01;3.815e-01;-4.607e-01;1.079e+00;1.091e+00;3.745e-01;-4.521e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.084e-01;4.370e-01;5.000e+01
30.754373000;1.091e+00;4.161e-01;-5.023e-01;3.815e-01;-4.606e-01;1.079e+00;1.091e+00;3.745e-01;-4.521e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.084e-01;4.370e-01;5.000e+01
30.756373000;1.091e+00;4.161e-01;-5.023e-01;3.815e-01;-4.606e-01;1.079e+00;1.091e+00;3.745e-01;-4.521e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.084e-01;4.370e-01;5.000e+01
30.757373000;1.091e+00;4.161e-01;-5.023e-01;3.815e-01;-4.606e-01;1.079e+00;1.091e+00;3.745e-01;-4.521e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.084e-01;4.369e-01;5.000e+01
30.760373000;1.091e+00;4.161e-01;-5.023e-01;3.815e-01;-4.606e-01;1.079e+00;1.091e+00;3.745e-01;-4.521e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.084e-01;4.369e-01;5.000e+01
30.761373000;1.091e+00;4.161e-01;-5.023e-01;3.815e-01;-4.605e-01;1.079e+00;1.091e+00;3.745e-01;-4.520e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.084e-01;4.369e-01;5.000e+01
30.766373000;1.091e+00;4.161e-01;-5.022e-01;3.815e-01;-4.605e-01;1.079e+00;1.091e+00;3.745e-01;-4.520e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.084e-01;4.369e-01;5.000e+01
30.767373000;1.091e+00;4.161e-01;-5.022e-01;3.815e-01;-4.605e-01;1.079e+00;1.091e+00;3.745e-01;-4.520e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.084e-01;4.368e-01;5.000e+01
30.770373000;1.091e+00;4.161e-01;-5.022e-01;3.815e-01;-4.605e-01;1.079e+00;1.091e+00;3.745e-01;-4.520e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.084e-01;4.368e-01;5.000e+01
30.771373000;1.091e+00;4.161e-01;-5.022e-01;3.815e-01;-4.604e-01;1.079e+00;1.091e+00;3.745e-01;-4.519e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.084e-01;4.368e-01;5.000e+01
30.775373000;1.091e+00;4.161e-01;-5.021e-01;3.815e-01;-4.604e-01;1.079e+00;1.091e+00;3.745e-01;-4.519e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.084e-01;4.368e-01;5.000e+01
30.776373000;1.091e+00;4.161e-01;-5.021e-01;3.815e-01;-4.604e-01;1.079e+00;1.091e+00;3.745e-01;-4.519e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.084e-01;4.367e-01;5.000e+01
30.778373000;1.091e+00;4.161e-01;-5.021e-01;3.815e-01;-4.604e-01;1.079e+00;1.091e+00;3.745e-01;-4.519e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.084e-01;4.367e-01;5.000e+01
30.779373000;1.091e+00;4.161e-01;-5.021e-01;3.815e-01;-4.604e-01;1.080e+00;1.091e+00;3.745e-01;-4.519e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.083e-01;4.367e-01;5.000e+01
30.785373000;1.091e+00;4.161e-01;-5.020e-01;3.815e-01;-4.603e-01;1.080e+00;1.091e+00;3.745e-01;-4.518e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.083e-01;4.367e-01;5.000e+01
30.786373000;1.091e+00;4.161e-01;-5.020e-01;3.815e-01;-4.603e-01;1.080e+00;1.091e+00;3.745e-01;-4.518e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.083e-01;4.366e-01;5.000e+01
30.788373000;1.091e+00;4.161e-01;-5.020e-01;3.815e-01;-4.603e-01;1.080e+00;1.091e+00;3.745e-01;-4.518e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.083e-01;4.366e-01;5.000e+01
30.789373000;1.091e+00;4.161e-01;-5.020e-01;3.815e-01;-4.602e-01;1.080e+00;1.091e+00;3.745e-01;-4.518e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.083e-01;4.366e-01;5.000e+01
30.794373000;1.091e+00;4.161e-01;-5.019e-01;3.815e-01;-4.602e-01;1.080e+00;1.091e+00;3.745e-01;-4.517e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.083e-01;4.366e-01;5.000e+01
30.795373000;1.091e+00;4.161e-01;-5.019e-01;3.815e-01;-4.602e-01;1.080e+00;1.091e+00;3.745e-01;-4.517e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.083e-01;4.365e-01;5.000e+01
30.798373000;1.091e+00;4.161e-01;-5.019e-01;3.815e-01;-4.602e-01;1.080e+00;1.091e+00;3.745e-01;-4.517e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.083e-01;4.365e-01;5.000e+01
30.799373000;1.091e+00;4.161e-01;-5.018e-01;3.815e-01;-4.601e-01;1.080e+00;1.091e+00;3.745e-01;-4.517e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.083e-01;4.365e-01;5.000e+01
30.804373000;1.091e+00;4.161e-01;-5.018e-01;3.815e-01;-4.601e-01;1.080e+00;1.091e+00;3.745e-01;-4.516e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.083e-01;4.365e-01;5.000e+01
30.805373000;1.091e+00;4.161e-01;-5.018e-01;3.815e-01;-4.601e-01;1.080e+00;1.091e+00;3.745e-01;-4.516e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.083e-01;4.364e-01;5.000e+01
30.819373000;1.091e+00;4.161e-01;-5.016e-01;3.815e-01;-4.599e-01;1.080e+00;1.091e+00;3.745e-01;-4.515e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.083e-01;4.363e-01;5.000e+01
30.820373000;1.091e+00;4.161e-01;-5.016e-01;3.815e-01;-4.599e-01;1.080e+00;1.091e+00;3.745e-01;-4.514e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.083e-01;4.363e-01;5.000e+01
30.831373000;1.091e+00;4.161e-01;-5.015e-01;3.815e-01;-4.598e-01;1.080e+00;1.091e+00;3.745e-01;-4.513e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.083e-01;4.362e-01;5.000e+01
30.832373000;1.091e+00;4.161e-01;-5.015e-01;3.815e-01;-4.598e-01;1.080e+00;1.091e+00;3.745e-01;-4.513e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.083e-01;4.361e-01;5.000e+01
30.834373000;1.091e+00;4.161e-01;-5.015e-01;3.815e-01;-4.598e-01;1.080e+00;1.091e+00;3.745e-01;-4.513e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.083e-01;4.361e-01;5.000e+01
30.841373000;1.091e+00;4.161e-01;-5.014e-01;3.815e-01;-4.597e-01;1.080e+00;1.091e+00;3.745e-01;-4.512e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.083e-01;4.361e-01;5.000e+01
30.842373000;1.091e+00;4.161e-01;-5.014e-01;3.815e-01;-4.597e-01;1.080e+00;1.091e+00;3.745e-01;-4.512e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.083e-01;4.360e-01;5.000e+01
30.843373000;1.091e+00;4.161e-01;-5.013e-01;3.815e-01;-4.597e-01;1.080e+00;1.091e+00;3.745e-01;-4.512e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.083e-01;4.360e-01;5.000e+01
30.844373000;1.091e+00;4.161e-01;-5.013e-01;3.815e-01;-4.596e-01;1.080e+00;1.091e+00;3.745e-01;-4.512e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.083e-01;4.360e-01;5.000e+01
30.853373000;1.091e+00;4.161e-01;-5.012e-01;3.815e-01;-4.596e-01;1.080e+00;1.091e+00;3.745e-01;-4.511e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.083e-01;4.359e-01;5.000e+01
30.854373000;1.091e+00;4.161e-01;-5.012e-01;3.815e-01;-4.595e-01;1.080e+00;1.091e+00;3.745e-01;-4.511e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.082e-01;4.359e-01;5.000e+01
30.859373000;1.091e+00;4.161e-01;-5.012e-01;3.815e-01;-4.595e-01;1.080e+00;1.091e+00;3.745e-01;-4.511e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.082e-01;4.359e-01;5.000e+01
30.860373000;1.091e+00;4.161e-01;-5.012e-01;3.815e-01;-4.595e-01;1.080e+00;1.091e+00;3.745e-01;-4.510e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.082e-01;4.358e-01;5.000e+01
30.863373000;1.091e+00;4.161e-01;-5.011e-01;3.815e-01;-4.594e-01;1.080e+00;1.091e+00;3.745e-01;-4.510e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.082e-01;4.358e-01;5.000e+01
30.868373000;1.091e+00;4.161e-01;-5.011e-01;3.814e-01;-4.594e-01;1.080e+00;1.091e+00;3.744e-01;-4.510e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.082e-01;4.358e-01;5.000e+01
30.869373000;1.091e+00;4.161e-01;-5.011e-01;3.814e-01;-4.594e-01;1.080e+00;1.091e+00;3.744e-01;-4.509e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.082e-01;4.357e-01;5.000e+01
30.877373000;1.091e+00;4.161e-01;-5.010e-01;3.814e-01;-4.593e-01;1.080e+00;1.091e+00;3.744e-01;-4.509e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.082e-01;4.357e-01;5.000e+01
30.878373000;1.091e+00;4.161e-01;-5.009e-01;3.814e-01;-4.593e-01;1.080e+00;1.091e+00;3.744e-01;-4.509e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.082e-01;4.356e-01;5.000e+01
30.887373000;1.091e+00;4.160e-01;-5.008e-01;3.814e-01;-4.592e-01;1.080e+00;1.091e+00;3.744e-01;-4.508e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.082e-01;4.356e-01;5.000e+01
30.888373000;1.091e+00;4.160e-01;-5.008e-01;3.814e-01;-4.592e-01;1.080e+00;1.091e+00;3.744e-01;-4.508e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.082e-01;4.355e-01;5.000e+01
30.889373000;1.091e+00;4.160e-01;-5.008e-01;3.814e-01;-4.592e-01;1.080e+00;1.091e+00;3.744e-01;-4.507e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.082e-01;4.355e-01;5.000e+01
30.895373000;1.091e+00;4.160e-01;-5.008e-01;3.814e-01;-4.591e-01;1.080e+00;1.091e+00;3.744e-01;-4.507e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.082e-01;4.355e-01;5.000e+01
30.896373000;1.091e+00;4.160e-01;-5.007e-01;3.814e-01;-4.591e-01;1.080e+00;1.091e+00;3.744e-01;-4.507e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.082e-01;4.355e-01;5.000e+01
30.897373000;1.091e+00;4.160e-01;-5.007e-01;3.814e-01;-4.591e-01;1.080e+00;1.091e+00;3.744e-01;-4.507e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.082e-01;4.354e-01;5.000e+01
30.898373000;1.091e+00;4.160e-01;-5.007e-01;3.814e-01;-4.591e-01;1.080e+00;1.091e+00;3.744e-01;-4.506e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.082e-01;4.354e-01;5.000e+01
30.904373000;1.091e+00;4.160e-01;-5.006e-01;3.814e-01;-4.590e-01;1.080e+00;1.091e+00;3.744e-01;-4.506e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.082e-01;4.354e-01;5.000e+01
30.905373000;1.091e+00;4.160e-01;-5.006e-01;3.814e-01;-4.590e-01;1.080e+00;1.091e+00;3.744e-01;-4.506e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.082e-01;4.354e-01;5.000e+01
30.906373000;1.091e+00;4.160e-01;-5.006e-01;3.814e-01;-4.590e-01;1.080e+00;1.091e+00;3.744e-01;-4.506e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.082e-01;4.353e-01;5.000e+01
30.907373000;1.091e+00;4.160e-01;-5.006e-01;3.814e-01;-4.590e-01;1.080e+00;1.091e+00;3.744e-01;-4.506e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.082e-01;4.353e-01;5.000e+01
30.908373000;1.091e+00;4.160e-01;-5.006e-01;3.814e-01;-4.589e-01;1.080e+00;1.091e+00;3.744e-01;-4.505e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.082e-01;4.353e-01;5.000e+01
30.914373000;1.091e+00;4.160e-01;-5.005e-01;3.814e-01;-4.589e-01;1.080e+00;1.091e+00;3.744e-01;-4.505e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.082e-01;4.353e-01;5.000e+01
30.915373000;1.091e+00;4.160e-01;-5.005e-01;3.814e-01;-4.589e-01;1.080e+00;1.091e+00;3.744e-01;-4.505e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.082e-01;4.352e-01;5.000e+01
30.916373000;1.091e+00;4.160e-01;-5.005e-01;3.814e-01;-4.589e-01;1.080e+00;1.091e+00;3.744e-01;-4.505e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.082e-01;4.352e-01;5.000e+01
30.917373000;1.091e+00;4.160e-01;-5.005e-01;3.814e-01;-4.588e-01;1.080e+00;1.091e+00;3.744e-01;-4.504e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.082e-01;4.352e-01;5.000e+01
30.923373000;1.091e+00;4.160e-01;-5.004e-01;3.814e-01;-4.588e-01;1.080e+00;1.091e+00;3.744e-01;-4.504e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.081e-01;4.352e-01;5.000e+01
30.924373000;1.091e+00;4.160e-01;-5.004e-01;3.814e-01;-4.588e-01;1.080e+00;1.091e+00;3.744e-01;-4.504e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.081e-01;4.351e-01;5.000e+01
30.925373000;1.091e+00;4.160e-01;-5.004e-01;3.814e-01;-4.587e-01;1.080e+00;1.091e+00;3.744e-01;-4.504e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.081e-01;4.351e-01;5.000e+01
30.926373000;1.091e+00;4.160e-01;-5.004e-01;3.814e-01;-4.587e-01;1.080e+00;1.091e+00;3.744e-01;-4.504e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.081e-01;4.351e-01;5.000e+01
30.927373000;1.091e+00;4.160e-01;-5.004e-01;3.814e-01;-4.587e-01;1.080e+00;1.091e+00;3.744e-01;-4.503e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.081e-01;4.351e-01;5.000e+01
30.932373000;1.091e+00;4.160e-01;-5.003e-01;3.814e-01;-4.587e-01;1.080e+00;1.091e+00;3.744e-01;-4.503e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.081e-01;4.351e-01;5.000e+01
30.933373000;1.091e+00;4.160e-01;-5.003e-01;3.814e-01;-4.587e-01;1.080e+00;1.091e+00;3.744e-01;-4.503e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.081e-01;4.350e-01;5.000e+01
30.935373000;1.091e+00;4.160e-01;-5.003e-01;3.814e-01;-4.586e-01;1.080e+00;1.091e+00;3.744e-01;-4.503e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.081e-01;4.350e-01;5.000e+01
30.936373000;1.091e+00;4.160e-01;-5.003e-01;3.814e-01;-4.586e-01;1.080e+00;1.091e+00;3.744e-01;-4.502e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.081e-01;4.350e-01;5.000e+01
30.941373000;1.091e+00;4.160e-01;-5.002e-01;3.814e-01;-4.586e-01;1.080e+00;1.091e+00;3.744e-01;-4.502e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.081e-01;4.350e-01;5.000e+01
30.942373000;1.091e+00;4.160e-01;-5.002e-01;3.814e-01;-4.586e-01;1.080e+00;1.091e+00;3.744e-01;-4.502e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.081e-01;4.349e-01;5.000e+01
30.945373000;1.091e+00;4.160e-01;-5.002e-01;3.814e-01;-4.585e-01;1.080e+00;1.091e+00;3.744e-01;-4.502e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.081e-01;4.349e-01;5.000e+01
30.946373000;1.091e+00;4.160e-01;-5.002e-01;3.814e-01;-4.585e-01;1.080e+00;1.091e+00;3.744e-01;-4.501e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.081e-01;4.349e-01;5.000e+01
30.954373000;1.091e+00;4.160e-01;-5.001e-01;3.814e-01;-4.584e-01;1.080e+00;1.091e+00;3.744e-01;-4.501e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.081e-01;4.348e-01;5.000e+01
30.955373000;1.091e+00;4.160e-01;-5.001e-01;3.814e-01;-4.584e-01;1.080e+00;1.091e+00;3.744e-01;-4.500e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.081e-01;4.348e-01;5.000e+01
30.964373000;1.091e+00;4.160e-01;-4.999e-01;3.814e-01;-4.583e-01;1.080e+00;1.091e+00;3.744e-01;-4.500e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.081e-01;4.347e-01;5.000e+01
30.965373000;1.091e+00;4.160e-01;-4.999e-01;3.814e-01;-4.583e-01;1.080e+00;1.091e+00;3.744e-01;-4.499e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.081e-01;4.347e-01;5.000e+01
30.969373000;1.091e+00;4.160e-01;-4.999e-01;3.814e-01;-4.583e-01;1.080e+00;1.091e+00;3.744e-01;-4.499e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.081e-01;4.346e-01;5.000e+01
30.973373000;1.091e+00;4.160e-01;-4.998e-01;3.814e-01;-4.582e-01;1.080e+00;1.091e+00;3.744e-01;-4.499e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.081e-01;4.346e-01;5.000e+01
30.974373000;1.091e+00;4.160e-01;-4.998e-01;3.814e-01;-4.582e-01;1.080e+00;1.091e+00;3.744e-01;-4.498e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.081e-01;4.346e-01;5.000e+01
30.978373000;1.091e+00;4.160e-01;-4.998e-01;3.814e-01;-4.581e-01;1.080e+00;1.091e+00;3.744e-01;-4.498e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.081e-01;4.345e-01;5.000e+01
30.983373000;1.091e+00;4.160e-01;-4.997e-01;3.814e-01;-4.581e-01;1.080e+00;1.091e+00;3.744e-01;-4.498e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.081e-01;4.345e-01;5.000e+01
30.984373000;1.091e+00;4.160e-01;-4.997e-01;3.814e-01;-4.581e-01;1.080e+00;1.091e+00;3.744e-01;-4.497e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.080e-01;4.345e-01;5.000e+01
30.986373000;1.091e+00;4.160e-01;-4.997e-01;3.814e-01;-4.581e-01;1.080e+00;1.091e+00;3.744e-01;-4.497e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.080e-01;4.345e-01;5.000e+01
30.987373000;1.091e+00;4.160e-01;-4.997e-01;3.814e-01;-4.580e-01;1.080e+00;1.091e+00;3.744e-01;-4.497e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.080e-01;4.344e-01;5.000e+01
31.001373000;1.091e+00;4.160e-01;-4.995e-01;3.813e-01;-4.579e-01;1.080e+00;1.091e+00;3.744e-01;-4.496e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.080e-01;4.343e-01;5.000e+01
31.002373000;1.091e+00;4.160e-01;-4.995e-01;3.813e-01;-4.579e-01;1.080e+00;1.091e+00;3.744e-01;-4.495e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.080e-01;4.343e-01;5.000e+01
31.004373000;1.091e+00;4.160e-01;-4.995e-01;3.813e-01;-4.579e-01;1.080e+00;1.091e+00;3.744e-01;-4.495e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.080e-01;4.343e-01;5.000e+01
31.005373000;1.091e+00;4.160e-01;-4.995e-01;3.813e-01;-4.578e-01;1.080e+00;1.091e+00;3.744e-01;-4.495e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.080e-01;4.342e-01;5.000e+01
31.006373000;1.091e+00;4.160e-01;-4.995e-01;3.813e-01;-4.578e-01;1.080e+00;1.091e+00;3.744e-01;-4.495e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.080e-01;4.342e-01;5.000e+01
31.012373000;1.091e+00;4.160e-01;-4.994e-01;3.813e-01;-4.578e-01;1.080e+00;1.091e+00;3.744e-01;-4.494e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.080e-01;4.342e-01;5.000e+01
31.013373000;1.091e+00;4.160e-01;-4.994e-01;3.813e-01;-4.577e-01;1.080e+00;1.091e+00;3.744e-01;-4.494e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.080e-01;4.341e-01;5.000e+01
31.023373000;1.091e+00;4.160e-01;-4.992e-01;3.813e-01;-4.576e-01;1.080e+00;1.091e+00;3.744e-01;-4.493e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.080e-01;4.340e-01;5.000e+01
31.030373000;1.091e+00;4.160e-01;-4.992e-01;3.813e-01;-4.576e-01;1.080e+00;1.091e+00;3.744e-01;-4.492e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.080e-01;4.340e-01;5.000e+01
31.031373000;1.091e+00;4.160e-01;-4.992e-01;3.813e-01;-4.575e-01;1.080e+00;1.091e+00;3.744e-01;-4.492e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.080e-01;4.339e-01;5.000e+01
31.038373000;1.091e+00;4.160e-01;-4.991e-01;3.813e-01;-4.575e-01;1.080e+00;1.091e+00;3.744e-01;-4.492e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.080e-01;4.339e-01;5.000e+01
31.039373000;1.091e+00;4.160e-01;-4.991e-01;3.813e-01;-4.574e-01;1.080e+00;1.091e+00;3.744e-01;-4.491e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.080e-01;4.339e-01;5.000e+01
31.048373000;1.091e+00;4.160e-01;-4.989e-01;3.813e-01;-4.573e-01;1.080e+00;1.091e+00;3.744e-01;-4.491e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.080e-01;4.338e-01;5.000e+01
31.049373000;1.091e+00;4.160e-01;-4.989e-01;3.813e-01;-4.573e-01;1.080e+00;1.091e+00;3.744e-01;-4.490e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.080e-01;4.337e-01;5.000e+01
31.056373000;1.091e+00;4.160e-01;-4.989e-01;3.813e-01;-4.573e-01;1.080e+00;1.091e+00;3.744e-01;-4.490e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.079e-01;4.337e-01;5.000e+01
31.057373000;1.091e+00;4.160e-01;-4.988e-01;3.813e-01;-4.572e-01;1.080e+00;1.091e+00;3.744e-01;-4.490e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.079e-01;4.336e-01;5.000e+01
31.065373000;1.091e+00;4.160e-01;-4.987e-01;3.813e-01;-4.571e-01;1.080e+00;1.091e+00;3.744e-01;-4.489e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.079e-01;4.336e-01;5.000e+01
31.066373000;1.091e+00;4.160e-01;-4.987e-01;3.813e-01;-4.571e-01;1.080e+00;1.091e+00;3.744e-01;-4.489e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.079e-01;4.335e-01;5.000e+01
31.067373000;1.091e+00;4.160e-01;-4.987e-01;3.813e-01;-4.571e-01;1.080e+00;1.091e+00;3.744e-01;-4.488e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.079e-01;4.335e-01;5.000e+01
31.073373000;1.091e+00;4.160e-01;-4.986e-01;3.813e-01;-4.571e-01;1.080e+00;1.091e+00;3.744e-01;-4.488e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.079e-01;4.335e-01;5.000e+01
31.074373000;1.091e+00;4.160e-01;-4.986e-01;3.813e-01;-4.570e-01;1.080e+00;1.091e+00;3.744e-01;-4.488e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.079e-01;4.335e-01;5.000e+01
31.075373000;1.091e+00;4.160e-01;-4.986e-01;3.813e-01;-4.570e-01;1.080e+00;1.091e+00;3.744e-01;-4.488e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.079e-01;4.334e-01;5.000e+01
31.076373000;1.091e+00;4.160e-01;-4.986e-01;3.813e-01;-4.570e-01;1.080e+00;1.091e+00;3.744e-01;-4.487e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.079e-01;4.334e-01;5.000e+01
31.081373000;1.091e+00;4.160e-01;-4.986e-01;3.813e-01;-4.570e-01;1.080e+00;1.091e+00;3.744e-01;-4.487e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.079e-01;4.334e-01;5.000e+01
31.082373000;1.091e+00;4.160e-01;-4.985e-01;3.813e-01;-4.569e-01;1.080e+00;1.091e+00;3.744e-01;-4.487e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.079e-01;4.334e-01;5.000e+01
31.083373000;1.091e+00;4.160e-01;-4.985e-01;3.813e-01;-4.569e-01;1.080e+00;1.091e+00;3.744e-01;-4.487e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.079e-01;4.333e-01;5.000e+01
31.085373000;1.091e+00;4.160e-01;-4.985e-01;3.813e-01;-4.569e-01;1.080e+00;1.091e+00;3.744e-01;-4.487e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.079e-01;4.333e-01;5.000e+01
31.086373000;1.091e+00;4.160e-01;-4.985e-01;3.813e-01;-4.569e-01;1.080e+00;1.091e+00;3.744e-01;-4.486e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.079e-01;4.333e-01;5.000e+01
31.090373000;1.091e+00;4.160e-01;-4.984e-01;3.813e-01;-4.569e-01;1.080e+00;1.091e+00;3.744e-01;-4.486e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.079e-01;4.333e-01;5.000e+01
31.099373000;1.091e+00;4.160e-01;-4.983e-01;3.813e-01;-4.567e-01;1.080e+00;1.091e+00;3.744e-01;-4.485e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.079e-01;4.332e-01;5.000e+01
31.100373000;1.091e+00;4.160e-01;-4.983e-01;3.813e-01;-4.567e-01;1.080e+00;1.091e+00;3.744e-01;-4.485e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.079e-01;4.332e-01;5.000e+01
31.101373000;1.091e+00;4.160e-01;-4.983e-01;3.813e-01;-4.567e-01;1.080e+00;1.091e+00;3.744e-01;-4.485e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.079e-01;4.331e-01;5.000e+01
31.107373000;1.091e+00;4.160e-01;-4.982e-01;3.813e-01;-4.567e-01;1.080e+00;1.091e+00;3.744e-01;-4.484e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.079e-01;4.331e-01;5.000e+01
31.108373000;1.091e+00;4.160e-01;-4.982e-01;3.813e-01;-4.566e-01;1.080e+00;1.091e+00;3.744e-01;-4.484e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.079e-01;4.331e-01;5.000e+01
31.109373000;1.091e+00;4.160e-01;-4.982e-01;3.813e-01;-4.566e-01;1.080e+00;1.091e+00;3.744e-01;-4.484e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.079e-01;4.330e-01;5.000e+01
31.116373000;1.091e+00;4.160e-01;-4.981e-01;3.813e-01;-4.565e-01;1.080e+00;1.091e+00;3.744e-01;-4.483e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.079e-01;4.330e-01;5.000e+01
31.124373000;1.091e+00;4.160e-01;-4.980e-01;3.813e-01;-4.565e-01;1.080e+00;1.091e+00;3.744e-01;-4.482e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.078e-01;4.329e-01;5.000e+01
31.126373000;1.091e+00;4.160e-01;-4.980e-01;3.813e-01;-4.564e-01;1.080e+00;1.091e+00;3.744e-01;-4.482e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.078e-01;4.329e-01;5.000e+01
31.127373000;1.091e+00;4.160e-01;-4.980e-01;3.813e-01;-4.564e-01;1.080e+00;1.091e+00;3.744e-01;-4.482e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.078e-01;4.328e-01;5.000e+01
31.133373000;1.091e+00;4.160e-01;-4.979e-01;3.813e-01;-4.563e-01;1.080e+00;1.091e+00;3.744e-01;-4.481e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.078e-01;4.328e-01;5.000e+01
31.134373000;1.091e+00;4.160e-01;-4.979e-01;3.813e-01;-4.563e-01;1.080e+00;1.091e+00;3.744e-01;-4.481e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.078e-01;4.328e-01;5.000e+01
31.135373000;1.091e+00;4.160e-01;-4.979e-01;3.813e-01;-4.563e-01;1.080e+00;1.091e+00;3.744e-01;-4.481e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.078e-01;4.327e-01;5.000e+01
31.139373000;1.091e+00;4.160e-01;-4.978e-01;3.813e-01;-4.563e-01;1.080e+00;1.091e+00;3.744e-01;-4.481e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.078e-01;4.327e-01;5.000e+01
31.140373000;1.091e+00;4.160e-01;-4.978e-01;3.813e-01;-4.563e-01;1.080e+00;1.091e+00;3.744e-01;-4.480e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.078e-01;4.327e-01;5.000e+01
31.141373000;1.091e+00;4.160e-01;-4.978e-01;3.813e-01;-4.563e-01;1.080e+00;1.091e+00;3.744e-01;-4.480e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.078e-01;4.327e-01;5.000e+01
31.143373000;1.091e+00;4.160e-01;-4.978e-01;3.813e-01;-4.562e-01;1.080e+00;1.091e+00;3.744e-01;-4.480e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.078e-01;4.327e-01;5.000e+01
31.144373000;1.091e+00;4.160e-01;-4.978e-01;3.813e-01;-4.562e-01;1.080e+00;1.091e+00;3.744e-01;-4.480e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.078e-01;4.326e-01;5.000e+01
31.149373000;1.091e+00;4.160e-01;-4.977e-01;3.813e-01;-4.562e-01;1.080e+00;1.091e+00;3.744e-01;-4.480e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.078e-01;4.326e-01;5.000e+01
31.150373000;1.091e+00;4.160e-01;-4.977e-01;3.813e-01;-4.561e-01;1.080e+00;1.091e+00;3.744e-01;-4.479e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.078e-01;4.326e-01;5.000e+01
31.151373000;1.091e+00;4.160e-01;-4.977e-01;3.813e-01;-4.561e-01;1.080e+00;1.091e+00;3.744e-01;-4.479e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.078e-01;4.326e-01;5.000e+01
31.152373000;1.091e+00;4.160e-01;-4.977e-01;3.813e-01;-4.561e-01;1.080e+00;1.091e+00;3.744e-01;-4.479e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.078e-01;4.325e-01;5.000e+01
31.155373000;1.091e+00;4.160e-01;-4.976e-01;3.813e-01;-4.561e-01;1.080e+00;1.091e+00;3.744e-01;-4.479e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.078e-01;4.325e-01;5.000e+01
31.158373000;1.091e+00;4.160e-01;-4.976e-01;3.813e-01;-4.561e-01;1.080e+00;1.091e+00;3.744e-01;-4.479e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.078e-01;4.325e-01;5.000e+01
31.163373000;1.091e+00;4.160e-01;-4.976e-01;3.813e-01;-4.560e-01;1.080e+00;1.091e+00;3.744e-01;-4.478e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.078e-01;4.324e-01;5.000e+01
31.164373000;1.091e+00;4.160e-01;-4.975e-01;3.813e-01;-4.560e-01;1.080e+00;1.091e+00;3.744e-01;-4.478e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.078e-01;4.324e-01;5.000e+01
31.167373000;1.091e+00;4.160e-01;-4.975e-01;3.813e-01;-4.559e-01;1.080e+00;1.091e+00;3.744e-01;-4.478e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.078e-01;4.324e-01;5.000e+01
31.175373000;1.091e+00;4.160e-01;-4.974e-01;3.813e-01;-4.559e-01;1.080e+00;1.091e+00;3.744e-01;-4.477e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.078e-01;4.323e-01;5.000e+01
31.185373000;1.091e+00;4.160e-01;-4.973e-01;3.813e-01;-4.557e-01;1.080e+00;1.091e+00;3.744e-01;-4.476e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.078e-01;4.322e-01;5.000e+01
31.186373000;1.091e+00;4.160e-01;-4.973e-01;3.812e-01;-4.557e-01;1.080e+00;1.091e+00;3.744e-01;-4.475e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.078e-01;4.321e-01;5.000e+01
31.192373000;1.091e+00;4.160e-01;-4.972e-01;3.812e-01;-4.556e-01;1.080e+00;1.091e+00;3.744e-01;-4.475e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.078e-01;4.321e-01;5.000e+01
31.194373000;1.091e+00;4.160e-01;-4.972e-01;3.812e-01;-4.556e-01;1.080e+00;1.091e+00;3.744e-01;-4.475e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.078e-01;4.321e-01;5.000e+01
31.195373000;1.091e+00;4.160e-01;-4.972e-01;3.812e-01;-4.556e-01;1.080e+00;1.091e+00;3.744e-01;-4.474e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.078e-01;4.320e-01;5.000e+01
31.200373000;1.091e+00;4.160e-01;-4.971e-01;3.812e-01;-4.556e-01;1.080e+00;1.091e+00;3.744e-01;-4.474e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.078e-01;4.320e-01;5.000e+01
31.209373000;1.091e+00;4.160e-01;-4.970e-01;3.812e-01;-4.554e-01;1.080e+00;1.091e+00;3.744e-01;-4.473e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.077e-01;4.319e-01;5.000e+01
31.217373000;1.091e+00;4.160e-01;-4.969e-01;3.812e-01;-4.554e-01;1.080e+00;1.091e+00;3.744e-01;-4.472e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.077e-01;4.318e-01;5.000e+01
31.219373000;1.091e+00;4.160e-01;-4.969e-01;3.812e-01;-4.553e-01;1.080e+00;1.091e+00;3.744e-01;-4.472e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.077e-01;4.318e-01;5.000e+01
31.220373000;1.091e+00;4.160e-01;-4.968e-01;3.812e-01;-4.553e-01;1.080e+00;1.091e+00;3.744e-01;-4.472e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.077e-01;4.317e-01;5.000e+01
31.228373000;1.091e+00;4.160e-01;-4.967e-01;3.812e-01;-4.552e-01;1.080e+00;1.091e+00;3.744e-01;-4.471e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.077e-01;4.317e-01;5.000e+01
31.229373000;1.091e+00;4.160e-01;-4.967e-01;3.812e-01;-4.552e-01;1.080e+00;1.091e+00;3.744e-01;-4.471e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.077e-01;4.316e-01;5.000e+01
31.230373000;1.091e+00;4.160e-01;-4.967e-01;3.812e-01;-4.552e-01;1.080e+00;1.091e+00;3.744e-01;-4.471e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.077e-01;4.316e-01;5.000e+01
31.234373000;1.091e+00;4.160e-01;-4.967e-01;3.812e-01;-4.551e-01;1.080e+00;1.091e+00;3.744e-01;-4.470e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.077e-01;4.316e-01;5.000e+01
31.236373000;1.091e+00;4.160e-01;-4.966e-01;3.812e-01;-4.551e-01;1.080e+00;1.091e+00;3.744e-01;-4.470e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.077e-01;4.316e-01;5.000e+01
31.237373000;1.091e+00;4.160e-01;-4.966e-01;3.812e-01;-4.551e-01;1.080e+00;1.091e+00;3.744e-01;-4.470e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.077e-01;4.315e-01;5.000e+01
31.239373000;1.091e+00;4.160e-01;-4.966e-01;3.812e-01;-4.551e-01;1.080e+00;1.091e+00;3.744e-01;-4.469e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.077e-01;4.315e-01;5.000e+01
