time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;NetworkFrequencyPu
31.242373000;1.091e+00;4.160e-01;-4.966e-01;3.812e-01;-4.551e-01;1.080e+00;1.091e+00;3.744e-01;-4.469e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.077e-01;4.315e-01;5.000e+01
31.243373000;1.091e+00;4.160e-01;-4.966e-01;3.812e-01;-4.550e-01;1.080e+00;1.091e+00;3.744e-01;-4.469e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.077e-01;4.315e-01;5.000e+01
31.253373000;1.091e+00;4.160e-01;-4.964e-01;3.812e-01;-4.549e-01;1.080e+00;1.091e+00;3.744e-01;-4.468e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.077e-01;4.314e-01;5.000e+01
31.254373000;1.091e+00;4.160e-01;-4.964e-01;3.812e-01;-4.549e-01;1.080e+00;1.091e+00;3.744e-01;-4.468e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.077e-01;4.313e-01;5.000e+01
31.262373000;1.091e+00;4.160e-01;-4.963e-01;3.812e-01;-4.548e-01;1.080e+00;1.091e+00;3.744e-01;-4.467e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.077e-01;4.313e-01;5.000e+01
31.263373000;1.091e+00;4.160e-01;-4.963e-01;3.812e-01;-4.548e-01;1.080e+00;1.091e+00;3.744e-01;-4.467e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.077e-01;4.312e-01;5.000e+01
31.266373000;1.091e+00;4.160e-01;-4.963e-01;3.812e-01;-4.548e-01;1.080e+00;1.091e+00;3.744e-01;-4.466e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.077e-01;4.312e-01;5.000e+01
31.267373000;1.091e+00;4.160e-01;-4.963e-01;3.812e-01;-4.547e-01;1.080e+00;1.091e+00;3.744e-01;-4.466e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.077e-01;4.312e-01;5.000e+01
31.278373000;1.091e+00;4.160e-01;-4.961e-01;3.812e-01;-4.546e-01;1.080e+00;1.091e+00;3.744e-01;-4.465e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.077e-01;4.311e-01;5.000e+01
31.279373000;1.091e+00;4.160e-01;-4.961e-01;3.812e-01;-4.546e-01;1.080e+00;1.091e+00;3.744e-01;-4.465e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.077e-01;4.310e-01;5.000e+01
31.283373000;1.091e+00;4.160e-01;-4.961e-01;3.812e-01;-4.546e-01;1.080e+00;1.091e+00;3.744e-01;-4.465e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.077e-01;4.310e-01;5.000e+01
31.284373000;1.091e+00;4.160e-01;-4.960e-01;3.812e-01;-4.545e-01;1.080e+00;1.091e+00;3.744e-01;-4.464e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.077e-01;4.310e-01;5.000e+01
31.287373000;1.091e+00;4.160e-01;-4.960e-01;3.812e-01;-4.545e-01;1.080e+00;1.091e+00;3.744e-01;-4.464e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.076e-01;4.310e-01;5.000e+01
31.288373000;1.091e+00;4.160e-01;-4.960e-01;3.812e-01;-4.545e-01;1.080e+00;1.091e+00;3.744e-01;-4.464e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.076e-01;4.309e-01;5.000e+01
31.292373000;1.091e+00;4.160e-01;-4.959e-01;3.812e-01;-4.544e-01;1.080e+00;1.091e+00;3.744e-01;-4.464e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.076e-01;4.309e-01;5.000e+01
31.299373000;1.091e+00;4.160e-01;-4.959e-01;3.812e-01;-4.544e-01;1.080e+00;1.091e+00;3.744e-01;-4.463e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.076e-01;4.308e-01;5.000e+01
31.300373000;1.091e+00;4.160e-01;-4.958e-01;3.812e-01;-4.543e-01;1.080e+00;1.091e+00;3.744e-01;-4.463e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.076e-01;4.308e-01;5.000e+01
31.301373000;1.091e+00;4.160e-01;-4.958e-01;3.812e-01;-4.543e-01;1.080e+00;1.091e+00;3.744e-01;-4.462e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.076e-01;4.308e-01;5.000e+01
31.303373000;1.091e+00;4.160e-01;-4.958e-01;3.812e-01;-4.543e-01;1.080e+00;1.091e+00;3.744e-01;-4.462e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.076e-01;4.308e-01;5.000e+01
31.304373000;1.091e+00;4.160e-01;-4.958e-01;3.812e-01;-4.543e-01;1.080e+00;1.091e+00;3.744e-01;-4.462e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.076e-01;4.307e-01;5.000e+01
31.308373000;1.091e+00;4.160e-01;-4.957e-01;3.812e-01;-4.543e-01;1.080e+00;1.091e+00;3.744e-01;-4.462e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.076e-01;4.307e-01;5.000e+01
31.309373000;1.091e+00;4.160e-01;-4.957e-01;3.812e-01;-4.542e-01;1.080e+00;1.091e+00;3.744e-01;-4.462e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.076e-01;4.307e-01;5.000e+01
31.312373000;1.091e+00;4.160e-01;-4.957e-01;3.812e-01;-4.542e-01;1.080e+00;1.091e+00;3.744e-01;-4.461e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.076e-01;4.307e-01;5.000e+01
31.313373000;1.091e+00;4.160e-01;-4.957e-01;3.812e-01;-4.542e-01;1.080e+00;1.091e+00;3.744e-01;-4.461e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.076e-01;4.306e-01;5.000e+01
31.328373000;1.091e+00;4.160e-01;-4.955e-01;3.812e-01;-4.540e-01;1.080e+00;1.091e+00;3.744e-01;-4.459e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.076e-01;4.305e-01;5.000e+01
31.329373000;1.091e+00;4.160e-01;-4.955e-01;3.812e-01;-4.540e-01;1.080e+00;1.091e+00;3.744e-01;-4.459e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.076e-01;4.304e-01;5.000e+01
31.336373000;1.091e+00;4.160e-01;-4.954e-01;3.812e-01;-4.539e-01;1.080e+00;1.091e+00;3.744e-01;-4.459e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.076e-01;4.304e-01;5.000e+01
31.337373000;1.091e+00;4.160e-01;-4.954e-01;3.812e-01;-4.539e-01;1.080e+00;1.091e+00;3.744e-01;-4.458e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.076e-01;4.304e-01;5.000e+01
31.338373000;1.091e+00;4.160e-01;-4.954e-01;3.812e-01;-4.539e-01;1.080e+00;1.091e+00;3.744e-01;-4.458e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.076e-01;4.303e-01;5.000e+01
31.340373000;1.091e+00;4.160e-01;-4.953e-01;3.812e-01;-4.539e-01;1.080e+00;1.091e+00;3.744e-01;-4.458e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.076e-01;4.303e-01;5.000e+01
31.341373000;1.091e+00;4.160e-01;-4.953e-01;3.812e-01;-4.538e-01;1.080e+00;1.091e+00;3.744e-01;-4.458e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.076e-01;4.303e-01;5.000e+01
31.345373000;1.091e+00;4.160e-01;-4.953e-01;3.812e-01;-4.538e-01;1.080e+00;1.091e+00;3.744e-01;-4.457e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.076e-01;4.303e-01;5.000e+01
31.349373000;1.091e+00;4.160e-01;-4.952e-01;3.812e-01;-4.538e-01;1.080e+00;1.091e+00;3.744e-01;-4.457e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.076e-01;4.302e-01;5.000e+01
31.350373000;1.091e+00;4.160e-01;-4.952e-01;3.812e-01;-4.537e-01;1.080e+00;1.091e+00;3.744e-01;-4.457e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.076e-01;4.302e-01;5.000e+01
31.355373000;1.091e+00;4.160e-01;-4.952e-01;3.812e-01;-4.537e-01;1.080e+00;1.091e+00;3.744e-01;-4.456e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.076e-01;4.301e-01;5.000e+01
31.359373000;1.091e+00;4.160e-01;-4.951e-01;3.812e-01;-4.536e-01;1.080e+00;1.091e+00;3.744e-01;-4.456e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.076e-01;4.301e-01;5.000e+01
31.361373000;1.091e+00;4.160e-01;-4.951e-01;3.812e-01;-4.536e-01;1.080e+00;1.091e+00;3.744e-01;-4.456e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.075e-01;4.301e-01;5.000e+01
31.362373000;1.091e+00;4.160e-01;-4.951e-01;3.812e-01;-4.536e-01;1.080e+00;1.091e+00;3.744e-01;-4.456e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.075e-01;4.300e-01;5.000e+01
31.363373000;1.091e+00;4.160e-01;-4.950e-01;3.812e-01;-4.536e-01;1.080e+00;1.091e+00;3.744e-01;-4.455e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.075e-01;4.300e-01;5.000e+01
31.370373000;1.091e+00;4.160e-01;-4.950e-01;3.812e-01;-4.535e-01;1.080e+00;1.091e+00;3.744e-01;-4.455e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.075e-01;4.300e-01;5.000e+01
31.371373000;1.091e+00;4.160e-01;-4.949e-01;3.812e-01;-4.535e-01;1.080e+00;1.091e+00;3.744e-01;-4.455e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.075e-01;4.299e-01;5.000e+01
31.373373000;1.091e+00;4.160e-01;-4.949e-01;3.812e-01;-4.535e-01;1.080e+00;1.091e+00;3.744e-01;-4.454e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.075e-01;4.299e-01;5.000e+01
31.374373000;1.091e+00;4.160e-01;-4.949e-01;3.812e-01;-4.534e-01;1.081e+00;1.091e+00;3.744e-01;-4.454e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.075e-01;4.299e-01;5.000e+01
31.380373000;1.091e+00;4.160e-01;-4.948e-01;3.812e-01;-4.534e-01;1.081e+00;1.091e+00;3.744e-01;-4.453e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.075e-01;4.298e-01;5.000e+01
31.392373000;1.091e+00;4.160e-01;-4.947e-01;3.812e-01;-4.532e-01;1.081e+00;1.091e+00;3.744e-01;-4.452e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.075e-01;4.297e-01;5.000e+01
31.394373000;1.091e+00;4.160e-01;-4.947e-01;3.811e-01;-4.532e-01;1.081e+00;1.091e+00;3.744e-01;-4.452e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.075e-01;4.297e-01;5.000e+01
31.395373000;1.091e+00;4.160e-01;-4.946e-01;3.811e-01;-4.532e-01;1.081e+00;1.091e+00;3.744e-01;-4.452e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.075e-01;4.296e-01;5.000e+01
31.397373000;1.091e+00;4.160e-01;-4.946e-01;3.811e-01;-4.532e-01;1.081e+00;1.091e+00;3.744e-01;-4.452e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.075e-01;4.296e-01;5.000e+01
31.402373000;1.091e+00;4.160e-01;-4.946e-01;3.811e-01;-4.531e-01;1.081e+00;1.091e+00;3.744e-01;-4.451e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.075e-01;4.296e-01;5.000e+01
31.403373000;1.091e+00;4.160e-01;-4.945e-01;3.811e-01;-4.531e-01;1.081e+00;1.091e+00;3.744e-01;-4.451e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.075e-01;4.296e-01;5.000e+01
31.404373000;1.091e+00;4.160e-01;-4.945e-01;3.811e-01;-4.531e-01;1.081e+00;1.091e+00;3.744e-01;-4.451e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.075e-01;4.295e-01;5.000e+01
31.406373000;1.091e+00;4.160e-01;-4.945e-01;3.811e-01;-4.531e-01;1.081e+00;1.091e+00;3.744e-01;-4.450e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.075e-01;4.295e-01;5.000e+01
31.407373000;1.091e+00;4.160e-01;-4.945e-01;3.811e-01;-4.530e-01;1.081e+00;1.091e+00;3.744e-01;-4.450e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.075e-01;4.295e-01;5.000e+01
31.410373000;1.091e+00;4.160e-01;-4.944e-01;3.811e-01;-4.530e-01;1.081e+00;1.091e+00;3.744e-01;-4.450e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.075e-01;4.295e-01;5.000e+01
31.414373000;1.091e+00;4.160e-01;-4.944e-01;3.811e-01;-4.530e-01;1.081e+00;1.091e+00;3.744e-01;-4.450e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.075e-01;4.294e-01;5.000e+01
31.415373000;1.092e+00;4.160e-01;-4.944e-01;3.811e-01;-4.529e-01;1.081e+00;1.092e+00;3.744e-01;-4.449e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.075e-01;4.294e-01;5.000e+01
31.419373000;1.092e+00;4.160e-01;-4.943e-01;3.811e-01;-4.529e-01;1.081e+00;1.092e+00;3.744e-01;-4.449e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.075e-01;4.294e-01;5.000e+01
31.420373000;1.092e+00;4.160e-01;-4.943e-01;3.811e-01;-4.529e-01;1.081e+00;1.092e+00;3.744e-01;-4.449e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.075e-01;4.293e-01;5.000e+01
31.423373000;1.092e+00;4.160e-01;-4.943e-01;3.811e-01;-4.528e-01;1.081e+00;1.092e+00;3.744e-01;-4.449e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.075e-01;4.293e-01;5.000e+01
31.432373000;1.092e+00;4.160e-01;-4.942e-01;3.811e-01;-4.527e-01;1.081e+00;1.092e+00;3.744e-01;-4.447e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.074e-01;4.292e-01;5.000e+01
31.433373000;1.092e+00;4.160e-01;-4.942e-01;3.811e-01;-4.527e-01;1.081e+00;1.092e+00;3.744e-01;-4.447e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.074e-01;4.292e-01;5.000e+01
31.435373000;1.092e+00;4.160e-01;-4.941e-01;3.811e-01;-4.527e-01;1.081e+00;1.092e+00;3.744e-01;-4.447e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.074e-01;4.292e-01;5.000e+01
31.436373000;1.092e+00;4.160e-01;-4.941e-01;3.811e-01;-4.527e-01;1.081e+00;1.092e+00;3.744e-01;-4.447e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.074e-01;4.291e-01;5.000e+01
31.441373000;1.092e+00;4.160e-01;-4.940e-01;3.811e-01;-4.526e-01;1.081e+00;1.092e+00;3.744e-01;-4.446e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.074e-01;4.291e-01;5.000e+01
31.444373000;1.092e+00;4.160e-01;-4.940e-01;3.811e-01;-4.526e-01;1.081e+00;1.092e+00;3.744e-01;-4.446e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.074e-01;4.291e-01;5.000e+01
31.445373000;1.092e+00;4.160e-01;-4.940e-01;3.811e-01;-4.526e-01;1.081e+00;1.092e+00;3.744e-01;-4.446e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.074e-01;4.290e-01;5.000e+01
31.449373000;1.092e+00;4.160e-01;-4.939e-01;3.811e-01;-4.525e-01;1.081e+00;1.092e+00;3.744e-01;-4.446e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.074e-01;4.290e-01;5.000e+01
31.450373000;1.092e+00;4.160e-01;-4.939e-01;3.811e-01;-4.525e-01;1.081e+00;1.092e+00;3.744e-01;-4.445e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.074e-01;4.290e-01;5.000e+01
31.464373000;1.092e+00;4.160e-01;-4.938e-01;3.811e-01;-4.523e-01;1.081e+00;1.092e+00;3.744e-01;-4.444e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.074e-01;4.288e-01;5.000e+01
31.466373000;1.092e+00;4.160e-01;-4.937e-01;3.811e-01;-4.523e-01;1.081e+00;1.092e+00;3.744e-01;-4.444e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.074e-01;4.288e-01;5.000e+01
31.472373000;1.092e+00;4.160e-01;-4.936e-01;3.811e-01;-4.522e-01;1.081e+00;1.092e+00;3.744e-01;-4.443e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.074e-01;4.287e-01;5.000e+01
31.475373000;1.092e+00;4.160e-01;-4.936e-01;3.811e-01;-4.522e-01;1.081e+00;1.092e+00;3.744e-01;-4.442e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.074e-01;4.287e-01;5.000e+01
31.484373000;1.092e+00;4.160e-01;-4.935e-01;3.811e-01;-4.521e-01;1.081e+00;1.092e+00;3.744e-01;-4.441e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.074e-01;4.286e-01;5.000e+01
31.485373000;1.092e+00;4.160e-01;-4.935e-01;3.811e-01;-4.521e-01;1.081e+00;1.092e+00;3.744e-01;-4.441e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.074e-01;4.285e-01;5.000e+01
31.492373000;1.092e+00;4.160e-01;-4.934e-01;3.811e-01;-4.520e-01;1.081e+00;1.092e+00;3.744e-01;-4.441e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.073e-01;4.285e-01;5.000e+01
31.493373000;1.092e+00;4.160e-01;-4.934e-01;3.811e-01;-4.520e-01;1.081e+00;1.092e+00;3.744e-01;-4.440e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.073e-01;4.285e-01;5.000e+01
31.494373000;1.092e+00;4.160e-01;-4.934e-01;3.811e-01;-4.520e-01;1.081e+00;1.092e+00;3.744e-01;-4.440e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.073e-01;4.284e-01;5.000e+01
31.495373000;1.092e+00;4.160e-01;-4.934e-01;3.811e-01;-4.519e-01;1.081e+00;1.092e+00;3.744e-01;-4.440e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.073e-01;4.284e-01;5.000e+01
31.501373000;1.092e+00;4.160e-01;-4.933e-01;3.811e-01;-4.519e-01;1.081e+00;1.092e+00;3.744e-01;-4.439e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.073e-01;4.284e-01;5.000e+01
31.503373000;1.092e+00;4.160e-01;-4.932e-01;3.811e-01;-4.518e-01;1.081e+00;1.092e+00;3.744e-01;-4.439e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.073e-01;4.283e-01;5.000e+01
31.509373000;1.092e+00;4.160e-01;-4.932e-01;3.811e-01;-4.518e-01;1.081e+00;1.092e+00;3.744e-01;-4.439e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.073e-01;4.283e-01;5.000e+01
31.510373000;1.092e+00;4.160e-01;-4.932e-01;3.811e-01;-4.518e-01;1.081e+00;1.092e+00;3.744e-01;-4.438e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.073e-01;4.282e-01;5.000e+01
31.511373000;1.092e+00;4.160e-01;-4.931e-01;3.811e-01;-4.517e-01;1.081e+00;1.092e+00;3.744e-01;-4.438e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.073e-01;4.282e-01;5.000e+01
31.517373000;1.092e+00;4.160e-01;-4.931e-01;3.811e-01;-4.517e-01;1.081e+00;1.092e+00;3.744e-01;-4.438e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.073e-01;4.282e-01;5.000e+01
31.518373000;1.092e+00;4.160e-01;-4.931e-01;3.811e-01;-4.517e-01;1.081e+00;1.092e+00;3.744e-01;-4.437e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.073e-01;4.281e-01;5.000e+01
31.519373000;1.092e+00;4.160e-01;-4.930e-01;3.811e-01;-4.516e-01;1.081e+00;1.092e+00;3.744e-01;-4.437e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.073e-01;4.281e-01;5.000e+01
31.525373000;1.092e+00;4.160e-01;-4.930e-01;3.811e-01;-4.516e-01;1.081e+00;1.092e+00;3.744e-01;-4.437e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.073e-01;4.281e-01;5.000e+01
31.526373000;1.092e+00;4.160e-01;-4.929e-01;3.810e-01;-4.516e-01;1.081e+00;1.092e+00;3.744e-01;-4.437e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.073e-01;4.280e-01;5.000e+01
31.534373000;1.092e+00;4.160e-01;-4.928e-01;3.810e-01;-4.515e-01;1.081e+00;1.092e+00;3.744e-01;-4.436e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.073e-01;4.279e-01;5.000e+01
31.535373000;1.092e+00;4.160e-01;-4.928e-01;3.810e-01;-4.514e-01;1.081e+00;1.092e+00;3.744e-01;-4.435e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.073e-01;4.279e-01;5.000e+01
31.558373000;1.092e+00;4.160e-01;-4.925e-01;3.810e-01;-4.512e-01;1.081e+00;1.092e+00;3.744e-01;-4.433e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.072e-01;4.276e-01;5.000e+01
31.559373000;1.092e+00;4.160e-01;-4.925e-01;3.810e-01;-4.511e-01;1.081e+00;1.092e+00;3.744e-01;-4.433e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.072e-01;4.276e-01;5.000e+01
31.565373000;1.092e+00;4.160e-01;-4.924e-01;3.810e-01;-4.511e-01;1.081e+00;1.092e+00;3.744e-01;-4.432e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.072e-01;4.276e-01;5.000e+01
31.566373000;1.092e+00;4.160e-01;-4.924e-01;3.810e-01;-4.511e-01;1.081e+00;1.092e+00;3.744e-01;-4.432e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.072e-01;4.275e-01;5.000e+01
31.574373000;1.092e+00;4.160e-01;-4.923e-01;3.810e-01;-4.510e-01;1.081e+00;1.092e+00;3.744e-01;-4.431e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.072e-01;4.275e-01;5.000e+01
31.575373000;1.092e+00;4.160e-01;-4.923e-01;3.810e-01;-4.509e-01;1.081e+00;1.092e+00;3.744e-01;-4.431e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.072e-01;4.274e-01;5.000e+01
31.577373000;1.092e+00;4.160e-01;-4.923e-01;3.810e-01;-4.509e-01;1.081e+00;1.092e+00;3.744e-01;-4.431e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.072e-01;4.274e-01;5.000e+01
31.578373000;1.092e+00;4.160e-01;-4.923e-01;3.810e-01;-4.509e-01;1.081e+00;1.092e+00;3.744e-01;-4.430e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.072e-01;4.274e-01;5.000e+01
31.582373000;1.092e+00;4.160e-01;-4.922e-01;3.810e-01;-4.509e-01;1.081e+00;1.092e+00;3.744e-01;-4.430e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.072e-01;4.274e-01;5.000e+01
31.583373000;1.092e+00;4.160e-01;-4.922e-01;3.810e-01;-4.508e-01;1.081e+00;1.092e+00;3.744e-01;-4.430e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.072e-01;4.273e-01;5.000e+01
31.590373000;1.092e+00;4.160e-01;-4.921e-01;3.810e-01;-4.508e-01;1.081e+00;1.092e+00;3.744e-01;-4.429e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.072e-01;4.273e-01;5.000e+01
31.591373000;1.092e+00;4.160e-01;-4.921e-01;3.810e-01;-4.507e-01;1.081e+00;1.092e+00;3.744e-01;-4.429e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.072e-01;4.272e-01;5.000e+01
31.598373000;1.092e+00;4.160e-01;-4.920e-01;3.810e-01;-4.507e-01;1.081e+00;1.092e+00;3.744e-01;-4.428e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.072e-01;4.272e-01;5.000e+01
31.606373000;1.092e+00;4.160e-01;-4.919e-01;3.810e-01;-4.505e-01;1.081e+00;1.092e+00;3.744e-01;-4.427e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.072e-01;4.271e-01;5.000e+01
31.607373000;1.092e+00;4.160e-01;-4.919e-01;3.810e-01;-4.505e-01;1.081e+00;1.092e+00;3.744e-01;-4.427e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.071e-01;4.270e-01;5.000e+01
31.610373000;1.092e+00;4.160e-01;-4.919e-01;3.810e-01;-4.505e-01;1.081e+00;1.092e+00;3.744e-01;-4.427e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.071e-01;4.270e-01;5.000e+01
31.611373000;1.092e+00;4.160e-01;-4.918e-01;3.810e-01;-4.505e-01;1.081e+00;1.092e+00;3.744e-01;-4.427e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.071e-01;4.270e-01;5.000e+01
31.614373000;1.092e+00;4.160e-01;-4.918e-01;3.810e-01;-4.504e-01;1.081e+00;1.092e+00;3.744e-01;-4.426e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.071e-01;4.270e-01;5.000e+01
31.615373000;1.092e+00;4.160e-01;-4.918e-01;3.810e-01;-4.504e-01;1.081e+00;1.092e+00;3.744e-01;-4.426e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.071e-01;4.269e-01;5.000e+01
31.620373000;1.092e+00;4.160e-01;-4.917e-01;3.810e-01;-4.504e-01;1.081e+00;1.092e+00;3.744e-01;-4.425e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.071e-01;4.269e-01;5.000e+01
31.622373000;1.092e+00;4.160e-01;-4.917e-01;3.810e-01;-4.503e-01;1.081e+00;1.092e+00;3.744e-01;-4.425e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.071e-01;4.269e-01;5.000e+01
31.623373000;1.092e+00;4.160e-01;-4.917e-01;3.810e-01;-4.503e-01;1.081e+00;1.092e+00;3.744e-01;-4.425e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.071e-01;4.268e-01;5.000e+01
31.628373000;1.092e+00;4.160e-01;-4.916e-01;3.810e-01;-4.503e-01;1.081e+00;1.092e+00;3.744e-01;-4.425e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.071e-01;4.268e-01;5.000e+01
31.630373000;1.092e+00;4.160e-01;-4.916e-01;3.810e-01;-4.502e-01;1.081e+00;1.092e+00;3.744e-01;-4.424e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.071e-01;4.268e-01;5.000e+01
31.631373000;1.092e+00;4.160e-01;-4.916e-01;3.810e-01;-4.502e-01;1.081e+00;1.092e+00;3.744e-01;-4.424e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.071e-01;4.267e-01;5.000e+01
31.637373000;1.092e+00;4.160e-01;-4.915e-01;3.810e-01;-4.502e-01;1.081e+00;1.092e+00;3.744e-01;-4.423e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.071e-01;4.267e-01;5.000e+01
31.645373000;1.092e+00;4.160e-01;-4.914e-01;3.810e-01;-4.501e-01;1.081e+00;1.092e+00;3.744e-01;-4.423e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.071e-01;4.266e-01;5.000e+01
31.654373000;1.092e+00;4.160e-01;-4.913e-01;3.810e-01;-4.499e-01;1.081e+00;1.092e+00;3.744e-01;-4.421e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.071e-01;4.265e-01;5.000e+01
31.662373000;1.092e+00;4.160e-01;-4.912e-01;3.810e-01;-4.498e-01;1.081e+00;1.092e+00;3.744e-01;-4.421e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.071e-01;4.264e-01;5.000e+01
31.663373000;1.092e+00;4.160e-01;-4.912e-01;3.810e-01;-4.498e-01;1.081e+00;1.092e+00;3.744e-01;-4.420e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.071e-01;4.263e-01;5.000e+01
31.670373000;1.092e+00;4.160e-01;-4.911e-01;3.809e-01;-4.497e-01;1.081e+00;1.092e+00;3.744e-01;-4.420e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.071e-01;4.263e-01;5.000e+01
31.671373000;1.092e+00;4.160e-01;-4.910e-01;3.809e-01;-4.497e-01;1.081e+00;1.092e+00;3.744e-01;-4.419e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.071e-01;4.262e-01;5.000e+01
31.677373000;1.092e+00;4.160e-01;-4.910e-01;3.809e-01;-4.497e-01;1.081e+00;1.092e+00;3.744e-01;-4.419e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.070e-01;4.262e-01;5.000e+01
31.679373000;1.092e+00;4.160e-01;-4.909e-01;3.809e-01;-4.496e-01;1.081e+00;1.092e+00;3.744e-01;-4.419e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.070e-01;4.261e-01;5.000e+01
31.680373000;1.092e+00;4.159e-01;-4.909e-01;3.809e-01;-4.496e-01;1.081e+00;1.092e+00;3.744e-01;-4.418e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.070e-01;4.261e-01;5.000e+01
31.685373000;1.092e+00;4.159e-01;-4.909e-01;3.809e-01;-4.495e-01;1.081e+00;1.092e+00;3.744e-01;-4.418e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.070e-01;4.261e-01;5.000e+01
31.692373000;1.092e+00;4.159e-01;-4.908e-01;3.809e-01;-4.495e-01;1.081e+00;1.092e+00;3.744e-01;-4.417e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.070e-01;4.260e-01;5.000e+01
31.693373000;1.092e+00;4.159e-01;-4.908e-01;3.809e-01;-4.494e-01;1.081e+00;1.092e+00;3.744e-01;-4.417e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.070e-01;4.260e-01;5.000e+01
31.694373000;1.092e+00;4.159e-01;-4.907e-01;3.809e-01;-4.494e-01;1.081e+00;1.092e+00;3.744e-01;-4.417e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.070e-01;4.260e-01;5.000e+01
31.695373000;1.092e+00;4.159e-01;-4.907e-01;3.809e-01;-4.494e-01;1.081e+00;1.092e+00;3.744e-01;-4.417e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.070e-01;4.259e-01;5.000e+01
31.696373000;1.092e+00;4.159e-01;-4.907e-01;3.809e-01;-4.494e-01;1.081e+00;1.092e+00;3.744e-01;-4.416e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.070e-01;4.259e-01;5.000e+01
31.709373000;1.092e+00;4.159e-01;-4.906e-01;3.809e-01;-4.492e-01;1.081e+00;1.092e+00;3.744e-01;-4.415e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.070e-01;4.258e-01;5.000e+01
31.710373000;1.092e+00;4.159e-01;-4.905e-01;3.809e-01;-4.492e-01;1.081e+00;1.092e+00;3.744e-01;-4.415e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.070e-01;4.258e-01;5.000e+01
31.711373000;1.092e+00;4.159e-01;-4.905e-01;3.809e-01;-4.492e-01;1.081e+00;1.092e+00;3.744e-01;-4.415e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.070e-01;4.257e-01;5.000e+01
31.718373000;1.092e+00;4.159e-01;-4.904e-01;3.809e-01;-4.491e-01;1.081e+00;1.092e+00;3.744e-01;-4.414e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.070e-01;4.257e-01;5.000e+01
31.719373000;1.092e+00;4.159e-01;-4.904e-01;3.809e-01;-4.491e-01;1.081e+00;1.092e+00;3.744e-01;-4.414e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.070e-01;4.256e-01;5.000e+01
31.738373000;1.092e+00;4.159e-01;-4.902e-01;3.809e-01;-4.489e-01;1.081e+00;1.092e+00;3.744e-01;-4.412e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.070e-01;4.254e-01;5.000e+01
31.739373000;1.092e+00;4.159e-01;-4.902e-01;3.809e-01;-4.489e-01;1.081e+00;1.092e+00;3.744e-01;-4.411e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.070e-01;4.254e-01;5.000e+01
31.740373000;1.092e+00;4.159e-01;-4.901e-01;3.809e-01;-4.489e-01;1.081e+00;1.092e+00;3.744e-01;-4.411e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.070e-01;4.254e-01;5.000e+01
31.747373000;1.092e+00;4.159e-01;-4.900e-01;3.809e-01;-4.488e-01;1.081e+00;1.092e+00;3.744e-01;-4.410e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.069e-01;4.253e-01;5.000e+01
31.748373000;1.092e+00;4.159e-01;-4.900e-01;3.809e-01;-4.487e-01;1.081e+00;1.092e+00;3.744e-01;-4.410e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.069e-01;4.253e-01;5.000e+01
31.758373000;1.092e+00;4.160e-01;-4.899e-01;3.809e-01;-4.486e-01;1.081e+00;1.092e+00;3.744e-01;-4.409e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.069e-01;4.252e-01;5.000e+01
31.759373000;1.092e+00;4.160e-01;-4.899e-01;3.809e-01;-4.486e-01;1.081e+00;1.092e+00;3.744e-01;-4.409e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.069e-01;4.251e-01;5.000e+01
31.762373000;1.092e+00;4.160e-01;-4.899e-01;3.809e-01;-4.486e-01;1.081e+00;1.092e+00;3.744e-01;-4.409e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.069e-01;4.251e-01;5.000e+01
31.763373000;1.092e+00;4.160e-01;-4.898e-01;3.809e-01;-4.486e-01;1.081e+00;1.092e+00;3.744e-01;-4.409e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.069e-01;4.251e-01;5.000e+01
31.766373000;1.092e+00;4.160e-01;-4.898e-01;3.809e-01;-4.485e-01;1.081e+00;1.092e+00;3.744e-01;-4.408e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.069e-01;4.251e-01;5.000e+01
31.767373000;1.092e+00;4.160e-01;-4.898e-01;3.809e-01;-4.485e-01;1.081e+00;1.092e+00;3.744e-01;-4.408e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.069e-01;4.250e-01;5.000e+01
31.770373000;1.092e+00;4.160e-01;-4.897e-01;3.809e-01;-4.485e-01;1.081e+00;1.092e+00;3.744e-01;-4.408e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.069e-01;4.250e-01;5.000e+01
31.772373000;1.092e+00;4.160e-01;-4.897e-01;3.809e-01;-4.484e-01;1.081e+00;1.092e+00;3.744e-01;-4.407e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.069e-01;4.250e-01;5.000e+01
31.774373000;1.092e+00;4.160e-01;-4.897e-01;3.809e-01;-4.484e-01;1.081e+00;1.092e+00;3.744e-01;-4.407e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.069e-01;4.250e-01;5.000e+01
31.775373000;1.092e+00;4.160e-01;-4.897e-01;3.809e-01;-4.484e-01;1.081e+00;1.092e+00;3.744e-01;-4.407e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.069e-01;4.249e-01;5.000e+01
31.777373000;1.092e+00;4.160e-01;-4.897e-01;3.809e-01;-4.484e-01;1.081e+00;1.092e+00;3.744e-01;-4.407e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.069e-01;4.249e-01;5.000e+01
31.780373000;1.092e+00;4.160e-01;-4.896e-01;3.809e-01;-4.483e-01;1.081e+00;1.092e+00;3.744e-01;-4.407e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.069e-01;4.249e-01;5.000e+01
31.781373000;1.092e+00;4.160e-01;-4.896e-01;3.809e-01;-4.483e-01;1.081e+00;1.092e+00;3.744e-01;-4.406e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.069e-01;4.249e-01;5.000e+01
31.782373000;1.092e+00;4.160e-01;-4.896e-01;3.809e-01;-4.483e-01;1.081e+00;1.092e+00;3.744e-01;-4.406e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.069e-01;4.249e-01;5.000e+01
31.783373000;1.092e+00;4.160e-01;-4.896e-01;3.809e-01;-4.483e-01;1.081e+00;1.092e+00;3.744e-01;-4.406e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.069e-01;4.248e-01;5.000e+01
31.790373000;1.092e+00;4.160e-01;-4.895e-01;3.809e-01;-4.482e-01;1.081e+00;1.092e+00;3.744e-01;-4.405e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.069e-01;4.248e-01;5.000e+01
31.791373000;1.092e+00;4.160e-01;-4.895e-01;3.809e-01;-4.482e-01;1.081e+00;1.092e+00;3.744e-01;-4.405e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.069e-01;4.247e-01;5.000e+01
31.795373000;1.092e+00;4.160e-01;-4.894e-01;3.809e-01;-4.482e-01;1.081e+00;1.092e+00;3.744e-01;-4.405e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.069e-01;4.247e-01;5.000e+01
31.798373000;1.092e+00;4.160e-01;-4.894e-01;3.809e-01;-4.481e-01;1.081e+00;1.092e+00;3.744e-01;-4.404e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.069e-01;4.247e-01;5.000e+01
31.799373000;1.092e+00;4.160e-01;-4.894e-01;3.809e-01;-4.481e-01;1.081e+00;1.092e+00;3.744e-01;-4.404e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.069e-01;4.246e-01;5.000e+01
31.803373000;1.092e+00;4.160e-01;-4.893e-01;3.809e-01;-4.480e-01;1.081e+00;1.092e+00;3.744e-01;-4.404e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.069e-01;4.246e-01;5.000e+01
31.805373000;1.092e+00;4.160e-01;-4.893e-01;3.809e-01;-4.480e-01;1.081e+00;1.092e+00;3.744e-01;-4.404e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.069e-01;4.246e-01;5.000e+01
31.806373000;1.092e+00;4.160e-01;-4.893e-01;3.809e-01;-4.480e-01;1.081e+00;1.092e+00;3.744e-01;-4.403e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.069e-01;4.245e-01;5.000e+01
31.814373000;1.092e+00;4.160e-01;-4.892e-01;3.809e-01;-4.479e-01;1.081e+00;1.092e+00;3.744e-01;-4.402e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.069e-01;4.244e-01;5.000e+01
31.822373000;1.092e+00;4.160e-01;-4.891e-01;3.809e-01;-4.478e-01;1.081e+00;1.092e+00;3.744e-01;-4.402e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.068e-01;4.243e-01;5.000e+01
31.823373000;1.092e+00;4.160e-01;-4.890e-01;3.809e-01;-4.478e-01;1.081e+00;1.092e+00;3.744e-01;-4.401e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.068e-01;4.243e-01;5.000e+01
31.829373000;1.092e+00;4.160e-01;-4.890e-01;3.809e-01;-4.477e-01;1.081e+00;1.092e+00;3.744e-01;-4.401e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.068e-01;4.243e-01;5.000e+01
31.830373000;1.092e+00;4.160e-01;-4.889e-01;3.809e-01;-4.477e-01;1.081e+00;1.092e+00;3.744e-01;-4.401e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.068e-01;4.242e-01;5.000e+01
31.834373000;1.092e+00;4.160e-01;-4.889e-01;3.809e-01;-4.477e-01;1.081e+00;1.092e+00;3.744e-01;-4.400e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.068e-01;4.242e-01;5.000e+01
31.837373000;1.092e+00;4.160e-01;-4.889e-01;3.809e-01;-4.476e-01;1.081e+00;1.092e+00;3.744e-01;-4.400e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.068e-01;4.242e-01;5.000e+01
31.838373000;1.092e+00;4.160e-01;-4.888e-01;3.809e-01;-4.476e-01;1.081e+00;1.092e+00;3.744e-01;-4.400e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.068e-01;4.241e-01;5.000e+01
31.839373000;1.092e+00;4.160e-01;-4.888e-01;3.809e-01;-4.476e-01;1.081e+00;1.092e+00;3.744e-01;-4.399e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.068e-01;4.241e-01;5.000e+01
31.842373000;1.092e+00;4.160e-01;-4.888e-01;3.809e-01;-4.475e-01;1.081e+00;1.092e+00;3.744e-01;-4.399e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.068e-01;4.241e-01;5.000e+01
31.845373000;1.092e+00;4.160e-01;-4.888e-01;3.809e-01;-4.475e-01;1.081e+00;1.092e+00;3.744e-01;-4.399e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.068e-01;4.241e-01;5.000e+01
31.847373000;1.092e+00;4.160e-01;-4.887e-01;3.809e-01;-4.475e-01;1.081e+00;1.092e+00;3.744e-01;-4.399e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.068e-01;4.240e-01;5.000e+01
31.848373000;1.092e+00;4.160e-01;-4.887e-01;3.809e-01;-4.475e-01;1.081e+00;1.092e+00;3.744e-01;-4.398e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.068e-01;4.240e-01;5.000e+01
31.863373000;1.092e+00;4.160e-01;-4.885e-01;3.808e-01;-4.473e-01;1.081e+00;1.092e+00;3.744e-01;-4.397e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.068e-01;4.238e-01;5.000e+01
31.864373000;1.092e+00;4.160e-01;-4.885e-01;3.808e-01;-4.473e-01;1.081e+00;1.092e+00;3.744e-01;-4.396e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.068e-01;4.238e-01;5.000e+01
31.868373000;1.092e+00;4.160e-01;-4.884e-01;3.808e-01;-4.472e-01;1.081e+00;1.092e+00;3.744e-01;-4.396e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.068e-01;4.238e-01;5.000e+01
31.872373000;1.092e+00;4.160e-01;-4.884e-01;3.808e-01;-4.472e-01;1.081e+00;1.092e+00;3.744e-01;-4.396e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.068e-01;4.237e-01;5.000e+01
31.877373000;1.092e+00;4.160e-01;-4.883e-01;3.808e-01;-4.471e-01;1.081e+00;1.092e+00;3.744e-01;-4.395e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.068e-01;4.237e-01;5.000e+01
31.878373000;1.092e+00;4.160e-01;-4.883e-01;3.808e-01;-4.471e-01;1.081e+00;1.092e+00;3.744e-01;-4.395e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.068e-01;4.236e-01;5.000e+01
31.881373000;1.092e+00;4.160e-01;-4.883e-01;3.808e-01;-4.471e-01;1.081e+00;1.092e+00;3.744e-01;-4.394e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.068e-01;4.236e-01;5.000e+01
31.885373000;1.092e+00;4.160e-01;-4.882e-01;3.808e-01;-4.470e-01;1.081e+00;1.092e+00;3.744e-01;-4.394e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.068e-01;4.236e-01;5.000e+01
31.886373000;1.092e+00;4.160e-01;-4.882e-01;3.808e-01;-4.470e-01;1.081e+00;1.092e+00;3.744e-01;-4.394e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.068e-01;4.235e-01;5.000e+01
31.889373000;1.092e+00;4.160e-01;-4.882e-01;3.808e-01;-4.469e-01;1.081e+00;1.092e+00;3.744e-01;-4.394e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.067e-01;4.235e-01;5.000e+01
31.893373000;1.092e+00;4.160e-01;-4.881e-01;3.808e-01;-4.469e-01;1.081e+00;1.092e+00;3.744e-01;-4.393e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.067e-01;4.235e-01;5.000e+01
31.894373000;1.092e+00;4.160e-01;-4.881e-01;3.808e-01;-4.469e-01;1.081e+00;1.092e+00;3.744e-01;-4.393e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.067e-01;4.234e-01;5.000e+01
31.901373000;1.092e+00;4.160e-01;-4.880e-01;3.808e-01;-4.468e-01;1.081e+00;1.092e+00;3.744e-01;-4.392e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.067e-01;4.234e-01;5.000e+01
31.902373000;1.092e+00;4.160e-01;-4.880e-01;3.808e-01;-4.468e-01;1.081e+00;1.092e+00;3.744e-01;-4.392e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.067e-01;4.233e-01;5.000e+01
31.909373000;1.092e+00;4.160e-01;-4.879e-01;3.808e-01;-4.467e-01;1.081e+00;1.092e+00;3.744e-01;-4.391e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.067e-01;4.233e-01;5.000e+01
31.910373000;1.092e+00;4.160e-01;-4.879e-01;3.808e-01;-4.467e-01;1.081e+00;1.092e+00;3.744e-01;-4.391e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.067e-01;4.232e-01;5.000e+01
31.913373000;1.092e+00;4.160e-01;-4.878e-01;3.808e-01;-4.466e-01;1.081e+00;1.092e+00;3.744e-01;-4.391e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.067e-01;4.232e-01;5.000e+01
31.914373000;1.092e+00;4.160e-01;-4.878e-01;3.808e-01;-4.466e-01;1.081e+00;1.092e+00;3.744e-01;-4.390e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.067e-01;4.232e-01;5.000e+01
31.916373000;1.092e+00;4.160e-01;-4.878e-01;3.808e-01;-4.466e-01;1.081e+00;1.092e+00;3.744e-01;-4.390e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.067e-01;4.232e-01;5.000e+01
31.917373000;1.092e+00;4.160e-01;-4.878e-01;3.808e-01;-4.466e-01;1.081e+00;1.092e+00;3.744e-01;-4.390e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.067e-01;4.231e-01;5.000e+01
31.920373000;1.092e+00;4.160e-01;-4.878e-01;3.808e-01;-4.466e-01;1.081e+00;1.092e+00;3.744e-01;-4.390e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.067e-01;4.231e-01;5.000e+01
31.921373000;1.092e+00;4.160e-01;-4.877e-01;3.808e-01;-4.465e-01;1.081e+00;1.092e+00;3.744e-01;-4.390e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.067e-01;4.231e-01;5.000e+01
31.922373000;1.092e+00;4.160e-01;-4.877e-01;3.808e-01;-4.465e-01;1.082e+00;1.092e+00;3.744e-01;-4.390e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.067e-01;4.231e-01;5.000e+01
31.923373000;1.092e+00;4.160e-01;-4.877e-01;3.808e-01;-4.465e-01;1.082e+00;1.092e+00;3.744e-01;-4.389e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.067e-01;4.231e-01;5.000e+01
31.928373000;1.092e+00;4.160e-01;-4.876e-01;3.808e-01;-4.464e-01;1.082e+00;1.092e+00;3.744e-01;-4.389e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.067e-01;4.230e-01;5.000e+01
31.938373000;1.092e+00;4.160e-01;-4.875e-01;3.808e-01;-4.463e-01;1.082e+00;1.092e+00;3.744e-01;-4.388e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.067e-01;4.229e-01;5.000e+01
31.939373000;1.092e+00;4.160e-01;-4.875e-01;3.808e-01;-4.463e-01;1.082e+00;1.092e+00;3.744e-01;-4.387e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.067e-01;4.229e-01;5.000e+01
31.942373000;1.092e+00;4.160e-01;-4.875e-01;3.808e-01;-4.463e-01;1.082e+00;1.092e+00;3.744e-01;-4.387e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.067e-01;4.228e-01;5.000e+01
31.947373000;1.092e+00;4.159e-01;-4.874e-01;3.808e-01;-4.462e-01;1.082e+00;1.092e+00;3.744e-01;-4.387e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.067e-01;4.228e-01;5.000e+01
31.951373000;1.092e+00;4.159e-01;-4.873e-01;3.808e-01;-4.462e-01;1.082e+00;1.092e+00;3.744e-01;-4.386e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.067e-01;4.227e-01;5.000e+01
31.956373000;1.092e+00;4.159e-01;-4.873e-01;3.808e-01;-4.461e-01;1.082e+00;1.092e+00;3.744e-01;-4.385e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.066e-01;4.227e-01;5.000e+01
31.957373000;1.092e+00;4.159e-01;-4.873e-01;3.808e-01;-4.461e-01;1.082e+00;1.092e+00;3.744e-01;-4.385e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.066e-01;4.226e-01;5.000e+01
31.959373000;1.092e+00;4.159e-01;-4.872e-01;3.808e-01;-4.460e-01;1.082e+00;1.092e+00;3.744e-01;-4.385e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.066e-01;4.226e-01;5.000e+01
31.964373000;1.092e+00;4.159e-01;-4.872e-01;3.808e-01;-4.460e-01;1.082e+00;1.092e+00;3.744e-01;-4.385e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.066e-01;4.226e-01;5.000e+01
31.965373000;1.092e+00;4.159e-01;-4.872e-01;3.808e-01;-4.460e-01;1.082e+00;1.092e+00;3.744e-01;-4.384e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.066e-01;4.225e-01;5.000e+01
31.972373000;1.092e+00;4.159e-01;-4.871e-01;3.808e-01;-4.459e-01;1.082e+00;1.092e+00;3.744e-01;-4.384e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.066e-01;4.225e-01;5.000e+01
31.973373000;1.092e+00;4.159e-01;-4.870e-01;3.808e-01;-4.459e-01;1.082e+00;1.092e+00;3.744e-01;-4.383e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.066e-01;4.224e-01;5.000e+01
31.980373000;1.092e+00;4.159e-01;-4.870e-01;3.808e-01;-4.458e-01;1.082e+00;1.092e+00;3.744e-01;-4.383e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.066e-01;4.224e-01;5.000e+01
31.981373000;1.092e+00;4.159e-01;-4.869e-01;3.808e-01;-4.458e-01;1.082e+00;1.092e+00;3.744e-01;-4.382e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.066e-01;4.223e-01;5.000e+01
31.988373000;1.092e+00;4.159e-01;-4.868e-01;3.808e-01;-4.457e-01;1.082e+00;1.092e+00;3.743e-01;-4.382e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.066e-01;4.223e-01;5.000e+01
31.989373000;1.092e+00;4.159e-01;-4.868e-01;3.808e-01;-4.457e-01;1.082e+00;1.092e+00;3.743e-01;-4.381e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.066e-01;4.222e-01;5.000e+01
31.990373000;1.092e+00;4.159e-01;-4.868e-01;3.808e-01;-4.457e-01;1.082e+00;1.092e+00;3.743e-01;-4.381e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.066e-01;4.222e-01;5.000e+01
31.991373000;1.092e+00;4.159e-01;-4.868e-01;3.808e-01;-4.456e-01;1.082e+00;1.092e+00;3.743e-01;-4.381e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.066e-01;4.222e-01;5.000e+01
31.996373000;1.092e+00;4.159e-01;-4.867e-01;3.808e-01;-4.456e-01;1.082e+00;1.092e+00;3.743e-01;-4.381e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.066e-01;4.222e-01;5.000e+01
31.997373000;1.092e+00;4.159e-01;-4.867e-01;3.808e-01;-4.456e-01;1.082e+00;1.092e+00;3.743e-01;-4.381e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.066e-01;4.221e-01;5.000e+01
31.998373000;1.092e+00;4.159e-01;-4.867e-01;3.808e-01;-4.455e-01;1.082e+00;1.092e+00;3.743e-01;-4.380e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.066e-01;4.221e-01;5.000e+01
32.003373000;1.092e+00;4.159e-01;-4.866e-01;3.808e-01;-4.455e-01;1.082e+00;1.092e+00;3.743e-01;-4.380e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.066e-01;4.221e-01;5.000e+01
32.004373000;1.092e+00;4.159e-01;-4.866e-01;3.808e-01;-4.455e-01;1.082e+00;1.092e+00;3.743e-01;-4.380e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.066e-01;4.220e-01;5.000e+01
32.011373000;1.092e+00;4.159e-01;-4.865e-01;3.808e-01;-4.454e-01;1.082e+00;1.092e+00;3.743e-01;-4.379e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.066e-01;4.220e-01;5.000e+01
32.012373000;1.092e+00;4.159e-01;-4.865e-01;3.808e-01;-4.454e-01;1.082e+00;1.092e+00;3.743e-01;-4.379e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.066e-01;4.219e-01;5.000e+01
32.013373000;1.092e+00;4.159e-01;-4.865e-01;3.808e-01;-4.454e-01;1.082e+00;1.092e+00;3.743e-01;-4.379e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.066e-01;4.219e-01;5.000e+01
32.014373000;1.092e+00;4.159e-01;-4.865e-01;3.808e-01;-4.453e-01;1.082e+00;1.092e+00;3.743e-01;-4.378e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.066e-01;4.219e-01;5.000e+01
32.019373000;1.092e+00;4.159e-01;-4.864e-01;3.807e-01;-4.453e-01;1.082e+00;1.092e+00;3.743e-01;-4.378e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.065e-01;4.219e-01;5.000e+01
32.020373000;1.092e+00;4.159e-01;-4.864e-01;3.807e-01;-4.453e-01;1.082e+00;1.092e+00;3.743e-01;-4.378e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.065e-01;4.218e-01;5.000e+01
32.021373000;1.092e+00;4.159e-01;-4.864e-01;3.807e-01;-4.453e-01;1.082e+00;1.092e+00;3.743e-01;-4.378e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.065e-01;4.218e-01;5.000e+01
32.022373000;1.092e+00;4.159e-01;-4.864e-01;3.807e-01;-4.452e-01;1.082e+00;1.092e+00;3.743e-01;-4.378e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.065e-01;4.218e-01;5.000e+01
32.023373000;1.092e+00;4.159e-01;-4.864e-01;3.807e-01;-4.452e-01;1.082e+00;1.092e+00;3.743e-01;-4.377e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.065e-01;4.218e-01;5.000e+01
32.029373000;1.092e+00;4.159e-01;-4.863e-01;3.807e-01;-4.452e-01;1.082e+00;1.092e+00;3.743e-01;-4.377e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.065e-01;4.217e-01;5.000e+01
32.037373000;1.092e+00;4.159e-01;-4.862e-01;3.807e-01;-4.450e-01;1.082e+00;1.092e+00;3.743e-01;-4.376e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.065e-01;4.216e-01;5.000e+01
32.038373000;1.092e+00;4.159e-01;-4.862e-01;3.807e-01;-4.450e-01;1.082e+00;1.092e+00;3.743e-01;-4.376e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.065e-01;4.216e-01;5.000e+01
32.039373000;1.092e+00;4.159e-01;-4.862e-01;3.807e-01;-4.450e-01;1.082e+00;1.092e+00;3.743e-01;-4.375e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.065e-01;4.216e-01;5.000e+01
32.047373000;1.092e+00;4.159e-01;-4.861e-01;3.807e-01;-4.449e-01;1.082e+00;1.092e+00;3.743e-01;-4.375e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.065e-01;4.215e-01;5.000e+01
32.048373000;1.092e+00;4.159e-01;-4.860e-01;3.807e-01;-4.449e-01;1.082e+00;1.092e+00;3.743e-01;-4.374e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.065e-01;4.215e-01;5.000e+01
32.059373000;1.092e+00;4.159e-01;-4.859e-01;3.807e-01;-4.448e-01;1.082e+00;1.092e+00;3.743e-01;-4.373e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.065e-01;4.214e-01;5.000e+01
32.060373000;1.092e+00;4.159e-01;-4.859e-01;3.807e-01;-4.448e-01;1.082e+00;1.092e+00;3.743e-01;-4.373e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.065e-01;4.213e-01;5.000e+01
32.063373000;1.092e+00;4.159e-01;-4.858e-01;3.807e-01;-4.447e-01;1.082e+00;1.092e+00;3.743e-01;-4.373e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.065e-01;4.213e-01;5.000e+01
32.064373000;1.092e+00;4.159e-01;-4.858e-01;3.807e-01;-4.447e-01;1.082e+00;1.092e+00;3.743e-01;-4.372e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.065e-01;4.213e-01;5.000e+01
32.067373000;1.092e+00;4.159e-01;-4.858e-01;3.807e-01;-4.447e-01;1.082e+00;1.092e+00;3.743e-01;-4.372e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.065e-01;4.213e-01;5.000e+01
32.068373000;1.092e+00;4.159e-01;-4.858e-01;3.807e-01;-4.446e-01;1.082e+00;1.092e+00;3.743e-01;-4.372e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.065e-01;4.212e-01;5.000e+01
32.069373000;1.092e+00;4.159e-01;-4.858e-01;3.807e-01;-4.446e-01;1.082e+00;1.092e+00;3.743e-01;-4.372e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.065e-01;4.212e-01;5.000e+01
32.070373000;1.093e+00;4.159e-01;-4.858e-01;3.807e-01;-4.446e-01;1.082e+00;1.093e+00;3.743e-01;-4.372e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.065e-01;4.212e-01;5.000e+01
32.074373000;1.093e+00;4.159e-01;-4.857e-01;3.807e-01;-4.446e-01;1.082e+00;1.093e+00;3.743e-01;-4.371e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.064e-01;4.212e-01;5.000e+01
32.075373000;1.093e+00;4.159e-01;-4.857e-01;3.807e-01;-4.446e-01;1.082e+00;1.093e+00;3.743e-01;-4.371e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.064e-01;4.211e-01;5.000e+01
32.082373000;1.093e+00;4.159e-01;-4.856e-01;3.807e-01;-4.445e-01;1.082e+00;1.093e+00;3.743e-01;-4.370e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.064e-01;4.211e-01;5.000e+01
32.083373000;1.093e+00;4.159e-01;-4.856e-01;3.807e-01;-4.445e-01;1.082e+00;1.093e+00;3.743e-01;-4.370e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.064e-01;4.210e-01;5.000e+01
32.085373000;1.093e+00;4.159e-01;-4.855e-01;3.807e-01;-4.444e-01;1.082e+00;1.093e+00;3.743e-01;-4.370e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.064e-01;4.210e-01;5.000e+01
32.088373000;1.093e+00;4.159e-01;-4.855e-01;3.807e-01;-4.444e-01;1.082e+00;1.093e+00;3.743e-01;-4.370e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.064e-01;4.210e-01;5.000e+01
32.089373000;1.093e+00;4.159e-01;-4.855e-01;3.807e-01;-4.444e-01;1.082e+00;1.093e+00;3.743e-01;-4.369e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.064e-01;4.210e-01;5.000e+01
32.090373000;1.093e+00;4.159e-01;-4.855e-01;3.807e-01;-4.444e-01;1.082e+00;1.093e+00;3.743e-01;-4.369e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.064e-01;4.210e-01;5.000e+01
