time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;NetworkFrequencyPu
32.091373000;1.093e+00;4.159e-01;-4.855e-01;3.807e-01;-4.444e-01;1.082e+00;1.093e+00;3.743e-01;-4.369e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.064e-01;4.209e-01;5.000e+01
32.092373000;1.093e+00;4.159e-01;-4.855e-01;3.807e-01;-4.443e-01;1.082e+00;1.093e+00;3.743e-01;-4.369e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.064e-01;4.209e-01;5.000e+01
32.097373000;1.093e+00;4.159e-01;-4.854e-01;3.807e-01;-4.443e-01;1.082e+00;1.093e+00;3.743e-01;-4.369e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.064e-01;4.209e-01;5.000e+01
32.098373000;1.093e+00;4.159e-01;-4.854e-01;3.807e-01;-4.443e-01;1.082e+00;1.093e+00;3.743e-01;-4.368e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.064e-01;4.209e-01;5.000e+01
32.099373000;1.093e+00;4.159e-01;-4.854e-01;3.807e-01;-4.442e-01;1.082e+00;1.093e+00;3.743e-01;-4.368e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.064e-01;4.208e-01;5.000e+01
32.106373000;1.093e+00;4.159e-01;-4.853e-01;3.807e-01;-4.442e-01;1.082e+00;1.093e+00;3.743e-01;-4.367e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.064e-01;4.208e-01;5.000e+01
32.107373000;1.093e+00;4.159e-01;-4.853e-01;3.807e-01;-4.441e-01;1.082e+00;1.093e+00;3.743e-01;-4.367e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.064e-01;4.207e-01;5.000e+01
32.121373000;1.093e+00;4.159e-01;-4.851e-01;3.807e-01;-4.440e-01;1.082e+00;1.093e+00;3.743e-01;-4.366e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.064e-01;4.206e-01;5.000e+01
32.122373000;1.093e+00;4.159e-01;-4.851e-01;3.807e-01;-4.440e-01;1.082e+00;1.093e+00;3.743e-01;-4.365e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.064e-01;4.206e-01;5.000e+01
32.130373000;1.093e+00;4.159e-01;-4.849e-01;3.807e-01;-4.438e-01;1.082e+00;1.093e+00;3.743e-01;-4.365e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.064e-01;4.205e-01;5.000e+01
32.131373000;1.093e+00;4.159e-01;-4.849e-01;3.807e-01;-4.438e-01;1.082e+00;1.093e+00;3.743e-01;-4.364e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.064e-01;4.204e-01;5.000e+01
32.146373000;1.093e+00;4.159e-01;-4.847e-01;3.806e-01;-4.436e-01;1.082e+00;1.093e+00;3.743e-01;-4.363e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.063e-01;4.203e-01;5.000e+01
32.147373000;1.093e+00;4.159e-01;-4.847e-01;3.806e-01;-4.436e-01;1.082e+00;1.093e+00;3.743e-01;-4.362e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.063e-01;4.202e-01;5.000e+01
32.153373000;1.093e+00;4.159e-01;-4.846e-01;3.806e-01;-4.436e-01;1.082e+00;1.093e+00;3.743e-01;-4.362e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.063e-01;4.202e-01;5.000e+01
32.154373000;1.093e+00;4.159e-01;-4.846e-01;3.806e-01;-4.435e-01;1.082e+00;1.093e+00;3.743e-01;-4.362e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.063e-01;4.201e-01;5.000e+01
32.160373000;1.093e+00;4.159e-01;-4.845e-01;3.806e-01;-4.435e-01;1.082e+00;1.093e+00;3.743e-01;-4.361e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.063e-01;4.201e-01;5.000e+01
32.161373000;1.093e+00;4.159e-01;-4.845e-01;3.806e-01;-4.435e-01;1.082e+00;1.093e+00;3.743e-01;-4.361e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.063e-01;4.201e-01;5.000e+01
32.162373000;1.093e+00;4.159e-01;-4.845e-01;3.806e-01;-4.434e-01;1.082e+00;1.093e+00;3.743e-01;-4.361e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.063e-01;4.200e-01;5.000e+01
32.169373000;1.093e+00;4.159e-01;-4.844e-01;3.806e-01;-4.433e-01;1.082e+00;1.093e+00;3.743e-01;-4.360e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.063e-01;4.200e-01;5.000e+01
32.170373000;1.093e+00;4.159e-01;-4.844e-01;3.806e-01;-4.433e-01;1.082e+00;1.093e+00;3.743e-01;-4.360e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.063e-01;4.199e-01;5.000e+01
32.171373000;1.093e+00;4.159e-01;-4.844e-01;3.806e-01;-4.433e-01;1.082e+00;1.093e+00;3.743e-01;-4.360e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.063e-01;4.199e-01;5.000e+01
32.172373000;1.093e+00;4.159e-01;-4.844e-01;3.806e-01;-4.433e-01;1.082e+00;1.093e+00;3.743e-01;-4.359e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.063e-01;4.199e-01;5.000e+01
32.180373000;1.093e+00;4.159e-01;-4.843e-01;3.806e-01;-4.432e-01;1.082e+00;1.093e+00;3.743e-01;-4.359e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.063e-01;4.198e-01;5.000e+01
32.181373000;1.093e+00;4.159e-01;-4.843e-01;3.806e-01;-4.432e-01;1.082e+00;1.093e+00;3.743e-01;-4.358e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.063e-01;4.198e-01;5.000e+01
32.182373000;1.093e+00;4.159e-01;-4.843e-01;3.806e-01;-4.432e-01;1.082e+00;1.093e+00;3.743e-01;-4.358e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.063e-01;4.198e-01;5.000e+01
32.190373000;1.093e+00;4.159e-01;-4.841e-01;3.806e-01;-4.431e-01;1.082e+00;1.093e+00;3.743e-01;-4.357e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.063e-01;4.197e-01;5.000e+01
32.192373000;1.093e+00;4.159e-01;-4.841e-01;3.806e-01;-4.431e-01;1.082e+00;1.093e+00;3.743e-01;-4.357e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.063e-01;4.197e-01;5.000e+01
32.200373000;1.093e+00;4.159e-01;-4.840e-01;3.806e-01;-4.429e-01;1.082e+00;1.093e+00;3.743e-01;-4.356e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.062e-01;4.196e-01;5.000e+01
32.201373000;1.093e+00;4.159e-01;-4.840e-01;3.806e-01;-4.429e-01;1.082e+00;1.093e+00;3.743e-01;-4.356e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.062e-01;4.196e-01;5.000e+01
32.202373000;1.093e+00;4.159e-01;-4.840e-01;3.806e-01;-4.429e-01;1.082e+00;1.093e+00;3.743e-01;-4.356e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.062e-01;4.195e-01;5.000e+01
32.204373000;1.093e+00;4.159e-01;-4.840e-01;3.806e-01;-4.429e-01;1.082e+00;1.093e+00;3.743e-01;-4.356e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.062e-01;4.195e-01;5.000e+01
32.205373000;1.093e+00;4.159e-01;-4.839e-01;3.806e-01;-4.429e-01;1.082e+00;1.093e+00;3.743e-01;-4.355e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.062e-01;4.195e-01;5.000e+01
32.209373000;1.093e+00;4.159e-01;-4.839e-01;3.806e-01;-4.428e-01;1.082e+00;1.093e+00;3.743e-01;-4.355e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.062e-01;4.195e-01;5.000e+01
32.210373000;1.093e+00;4.159e-01;-4.839e-01;3.806e-01;-4.428e-01;1.082e+00;1.093e+00;3.743e-01;-4.355e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.062e-01;4.194e-01;5.000e+01
32.217373000;1.093e+00;4.159e-01;-4.838e-01;3.806e-01;-4.427e-01;1.082e+00;1.093e+00;3.743e-01;-4.354e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.062e-01;4.194e-01;5.000e+01
32.218373000;1.093e+00;4.159e-01;-4.838e-01;3.806e-01;-4.427e-01;1.082e+00;1.093e+00;3.743e-01;-4.354e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.062e-01;4.193e-01;5.000e+01
32.225373000;1.093e+00;4.159e-01;-4.837e-01;3.806e-01;-4.426e-01;1.082e+00;1.093e+00;3.743e-01;-4.353e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.062e-01;4.193e-01;5.000e+01
32.226373000;1.093e+00;4.159e-01;-4.837e-01;3.806e-01;-4.426e-01;1.082e+00;1.093e+00;3.743e-01;-4.353e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.062e-01;4.192e-01;5.000e+01
32.230373000;1.093e+00;4.159e-01;-4.836e-01;3.806e-01;-4.426e-01;1.082e+00;1.093e+00;3.743e-01;-4.353e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.062e-01;4.192e-01;5.000e+01
32.231373000;1.093e+00;4.159e-01;-4.836e-01;3.806e-01;-4.426e-01;1.082e+00;1.093e+00;3.743e-01;-4.352e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.062e-01;4.192e-01;5.000e+01
32.232373000;1.093e+00;4.159e-01;-4.836e-01;3.806e-01;-4.425e-01;1.082e+00;1.093e+00;3.743e-01;-4.352e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.062e-01;4.192e-01;5.000e+01
32.233373000;1.093e+00;4.159e-01;-4.836e-01;3.806e-01;-4.425e-01;1.082e+00;1.093e+00;3.743e-01;-4.352e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.062e-01;4.191e-01;5.000e+01
32.239373000;1.093e+00;4.159e-01;-4.835e-01;3.806e-01;-4.424e-01;1.082e+00;1.093e+00;3.743e-01;-4.351e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.062e-01;4.191e-01;5.000e+01
32.240373000;1.093e+00;4.159e-01;-4.835e-01;3.806e-01;-4.424e-01;1.082e+00;1.093e+00;3.743e-01;-4.351e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.062e-01;4.191e-01;5.000e+01
32.241373000;1.093e+00;4.159e-01;-4.835e-01;3.806e-01;-4.424e-01;1.082e+00;1.093e+00;3.743e-01;-4.351e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.062e-01;4.190e-01;5.000e+01
32.246373000;1.093e+00;4.159e-01;-4.834e-01;3.806e-01;-4.424e-01;1.082e+00;1.093e+00;3.743e-01;-4.351e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.062e-01;4.190e-01;5.000e+01
32.247373000;1.093e+00;4.159e-01;-4.834e-01;3.806e-01;-4.423e-01;1.082e+00;1.093e+00;3.743e-01;-4.350e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.062e-01;4.190e-01;5.000e+01
32.257373000;1.093e+00;4.159e-01;-4.833e-01;3.806e-01;-4.422e-01;1.082e+00;1.093e+00;3.743e-01;-4.349e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.062e-01;4.188e-01;5.000e+01
32.265373000;1.093e+00;4.159e-01;-4.831e-01;3.806e-01;-4.421e-01;1.082e+00;1.093e+00;3.743e-01;-4.348e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.061e-01;4.187e-01;5.000e+01
32.279373000;1.093e+00;4.159e-01;-4.830e-01;3.806e-01;-4.419e-01;1.082e+00;1.093e+00;3.743e-01;-4.347e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.061e-01;4.186e-01;5.000e+01
32.280373000;1.093e+00;4.159e-01;-4.829e-01;3.806e-01;-4.419e-01;1.082e+00;1.093e+00;3.743e-01;-4.346e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.061e-01;4.186e-01;5.000e+01
32.281373000;1.093e+00;4.159e-01;-4.829e-01;3.806e-01;-4.419e-01;1.082e+00;1.093e+00;3.743e-01;-4.346e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.061e-01;4.185e-01;5.000e+01
32.288373000;1.093e+00;4.159e-01;-4.828e-01;3.806e-01;-4.418e-01;1.082e+00;1.093e+00;3.743e-01;-4.346e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.061e-01;4.185e-01;5.000e+01
32.289373000;1.093e+00;4.159e-01;-4.828e-01;3.806e-01;-4.418e-01;1.082e+00;1.093e+00;3.743e-01;-4.345e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.061e-01;4.184e-01;5.000e+01
32.293373000;1.093e+00;4.159e-01;-4.828e-01;3.806e-01;-4.418e-01;1.082e+00;1.093e+00;3.743e-01;-4.345e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.061e-01;4.184e-01;5.000e+01
32.294373000;1.093e+00;4.159e-01;-4.828e-01;3.805e-01;-4.417e-01;1.082e+00;1.093e+00;3.743e-01;-4.345e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.061e-01;4.184e-01;5.000e+01
32.305373000;1.093e+00;4.159e-01;-4.826e-01;3.805e-01;-4.416e-01;1.082e+00;1.093e+00;3.743e-01;-4.344e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.061e-01;4.182e-01;5.000e+01
32.306373000;1.093e+00;4.159e-01;-4.826e-01;3.805e-01;-4.416e-01;1.082e+00;1.093e+00;3.743e-01;-4.343e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.061e-01;4.182e-01;5.000e+01
32.309373000;1.093e+00;4.159e-01;-4.826e-01;3.805e-01;-4.416e-01;1.082e+00;1.093e+00;3.743e-01;-4.343e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.061e-01;4.182e-01;5.000e+01
32.312373000;1.093e+00;4.159e-01;-4.825e-01;3.805e-01;-4.415e-01;1.082e+00;1.093e+00;3.743e-01;-4.343e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.061e-01;4.182e-01;5.000e+01
32.313373000;1.093e+00;4.159e-01;-4.825e-01;3.805e-01;-4.415e-01;1.082e+00;1.093e+00;3.743e-01;-4.343e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.061e-01;4.181e-01;5.000e+01
32.317373000;1.093e+00;4.159e-01;-4.825e-01;3.805e-01;-4.414e-01;1.082e+00;1.093e+00;3.743e-01;-4.342e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.061e-01;4.181e-01;5.000e+01
32.319373000;1.093e+00;4.159e-01;-4.824e-01;3.805e-01;-4.414e-01;1.082e+00;1.093e+00;3.743e-01;-4.342e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.061e-01;4.181e-01;5.000e+01
32.320373000;1.093e+00;4.159e-01;-4.824e-01;3.805e-01;-4.414e-01;1.082e+00;1.093e+00;3.743e-01;-4.342e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.061e-01;4.180e-01;5.000e+01
32.321373000;1.093e+00;4.159e-01;-4.824e-01;3.805e-01;-4.414e-01;1.082e+00;1.093e+00;3.743e-01;-4.342e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.061e-01;4.180e-01;5.000e+01
32.322373000;1.093e+00;4.159e-01;-4.824e-01;3.805e-01;-4.414e-01;1.082e+00;1.093e+00;3.743e-01;-4.341e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.061e-01;4.180e-01;5.000e+01
32.327373000;1.093e+00;4.159e-01;-4.823e-01;3.805e-01;-4.413e-01;1.082e+00;1.093e+00;3.743e-01;-4.341e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.061e-01;4.180e-01;5.000e+01
32.328373000;1.093e+00;4.159e-01;-4.823e-01;3.805e-01;-4.413e-01;1.082e+00;1.093e+00;3.743e-01;-4.341e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.060e-01;4.179e-01;5.000e+01
32.330373000;1.093e+00;4.159e-01;-4.823e-01;3.805e-01;-4.413e-01;1.082e+00;1.093e+00;3.743e-01;-4.341e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.060e-01;4.179e-01;5.000e+01
32.331373000;1.093e+00;4.159e-01;-4.823e-01;3.805e-01;-4.413e-01;1.082e+00;1.093e+00;3.743e-01;-4.340e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.060e-01;4.179e-01;5.000e+01
32.346373000;1.093e+00;4.159e-01;-4.821e-01;3.805e-01;-4.411e-01;1.082e+00;1.093e+00;3.743e-01;-4.339e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.060e-01;4.177e-01;5.000e+01
32.347373000;1.093e+00;4.159e-01;-4.821e-01;3.805e-01;-4.411e-01;1.082e+00;1.093e+00;3.743e-01;-4.338e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.060e-01;4.177e-01;5.000e+01
32.355373000;1.093e+00;4.159e-01;-4.819e-01;3.805e-01;-4.410e-01;1.082e+00;1.093e+00;3.743e-01;-4.338e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.060e-01;4.176e-01;5.000e+01
32.356373000;1.093e+00;4.159e-01;-4.819e-01;3.805e-01;-4.410e-01;1.082e+00;1.093e+00;3.743e-01;-4.337e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.060e-01;4.176e-01;5.000e+01
32.364373000;1.093e+00;4.159e-01;-4.818e-01;3.805e-01;-4.408e-01;1.082e+00;1.093e+00;3.743e-01;-4.336e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.060e-01;4.175e-01;5.000e+01
32.367373000;1.093e+00;4.159e-01;-4.818e-01;3.805e-01;-4.408e-01;1.082e+00;1.093e+00;3.743e-01;-4.336e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.060e-01;4.175e-01;5.000e+01
32.368373000;1.093e+00;4.159e-01;-4.818e-01;3.805e-01;-4.408e-01;1.082e+00;1.093e+00;3.743e-01;-4.336e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.060e-01;4.174e-01;5.000e+01
32.371373000;1.093e+00;4.159e-01;-4.817e-01;3.805e-01;-4.408e-01;1.082e+00;1.093e+00;3.743e-01;-4.336e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.060e-01;4.174e-01;5.000e+01
32.372373000;1.093e+00;4.159e-01;-4.817e-01;3.805e-01;-4.407e-01;1.082e+00;1.093e+00;3.743e-01;-4.335e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.060e-01;4.174e-01;5.000e+01
32.375373000;1.093e+00;4.159e-01;-4.817e-01;3.805e-01;-4.407e-01;1.082e+00;1.093e+00;3.743e-01;-4.335e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.060e-01;4.174e-01;5.000e+01
32.376373000;1.093e+00;4.159e-01;-4.817e-01;3.805e-01;-4.407e-01;1.082e+00;1.093e+00;3.743e-01;-4.335e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.060e-01;4.173e-01;5.000e+01
32.383373000;1.093e+00;4.159e-01;-4.816e-01;3.805e-01;-4.406e-01;1.082e+00;1.093e+00;3.743e-01;-4.334e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.060e-01;4.173e-01;5.000e+01
32.384373000;1.093e+00;4.159e-01;-4.816e-01;3.805e-01;-4.406e-01;1.082e+00;1.093e+00;3.743e-01;-4.334e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.060e-01;4.172e-01;5.000e+01
32.385373000;1.093e+00;4.159e-01;-4.815e-01;3.805e-01;-4.406e-01;1.082e+00;1.093e+00;3.743e-01;-4.334e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.060e-01;4.172e-01;5.000e+01
32.392373000;1.093e+00;4.159e-01;-4.815e-01;3.805e-01;-4.405e-01;1.082e+00;1.093e+00;3.743e-01;-4.333e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.060e-01;4.171e-01;5.000e+01
32.397373000;1.093e+00;4.159e-01;-4.814e-01;3.805e-01;-4.404e-01;1.082e+00;1.093e+00;3.743e-01;-4.333e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.060e-01;4.171e-01;5.000e+01
32.398373000;1.093e+00;4.159e-01;-4.814e-01;3.805e-01;-4.404e-01;1.082e+00;1.093e+00;3.743e-01;-4.332e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.059e-01;4.171e-01;5.000e+01
32.400373000;1.093e+00;4.159e-01;-4.813e-01;3.805e-01;-4.404e-01;1.082e+00;1.093e+00;3.743e-01;-4.332e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.059e-01;4.170e-01;5.000e+01
32.403373000;1.093e+00;4.159e-01;-4.813e-01;3.805e-01;-4.404e-01;1.082e+00;1.093e+00;3.743e-01;-4.332e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.059e-01;4.170e-01;5.000e+01
32.411373000;1.093e+00;4.159e-01;-4.812e-01;3.805e-01;-4.402e-01;1.082e+00;1.093e+00;3.743e-01;-4.331e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.059e-01;4.169e-01;5.000e+01
32.413373000;1.093e+00;4.159e-01;-4.812e-01;3.805e-01;-4.402e-01;1.082e+00;1.093e+00;3.743e-01;-4.331e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.059e-01;4.169e-01;5.000e+01
32.414373000;1.093e+00;4.159e-01;-4.812e-01;3.805e-01;-4.402e-01;1.082e+00;1.093e+00;3.743e-01;-4.330e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.059e-01;4.169e-01;5.000e+01
32.415373000;1.093e+00;4.159e-01;-4.812e-01;3.805e-01;-4.402e-01;1.082e+00;1.093e+00;3.743e-01;-4.330e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.059e-01;4.169e-01;5.000e+01
32.422373000;1.093e+00;4.159e-01;-4.811e-01;3.805e-01;-4.401e-01;1.082e+00;1.093e+00;3.743e-01;-4.330e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.059e-01;4.168e-01;5.000e+01
32.423373000;1.093e+00;4.159e-01;-4.810e-01;3.805e-01;-4.401e-01;1.082e+00;1.093e+00;3.743e-01;-4.329e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.059e-01;4.168e-01;5.000e+01
32.424373000;1.093e+00;4.159e-01;-4.810e-01;3.805e-01;-4.401e-01;1.082e+00;1.093e+00;3.743e-01;-4.329e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.059e-01;4.167e-01;5.000e+01
32.438373000;1.093e+00;4.159e-01;-4.808e-01;3.805e-01;-4.399e-01;1.082e+00;1.093e+00;3.743e-01;-4.328e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.059e-01;4.166e-01;5.000e+01
32.439373000;1.093e+00;4.159e-01;-4.808e-01;3.805e-01;-4.399e-01;1.082e+00;1.093e+00;3.743e-01;-4.327e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.059e-01;4.166e-01;5.000e+01
32.446373000;1.093e+00;4.159e-01;-4.807e-01;3.805e-01;-4.398e-01;1.082e+00;1.093e+00;3.743e-01;-4.327e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.059e-01;4.165e-01;5.000e+01
32.447373000;1.093e+00;4.159e-01;-4.807e-01;3.805e-01;-4.398e-01;1.082e+00;1.093e+00;3.743e-01;-4.327e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.059e-01;4.164e-01;5.000e+01
32.450373000;1.093e+00;4.159e-01;-4.807e-01;3.805e-01;-4.398e-01;1.082e+00;1.093e+00;3.743e-01;-4.326e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.059e-01;4.164e-01;5.000e+01
32.458373000;1.093e+00;4.159e-01;-4.806e-01;3.805e-01;-4.396e-01;1.082e+00;1.093e+00;3.743e-01;-4.325e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.059e-01;4.163e-01;5.000e+01
32.459373000;1.093e+00;4.159e-01;-4.806e-01;3.805e-01;-4.396e-01;1.082e+00;1.093e+00;3.743e-01;-4.325e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.059e-01;4.163e-01;5.000e+01
32.460373000;1.093e+00;4.159e-01;-4.806e-01;3.805e-01;-4.396e-01;1.083e+00;1.093e+00;3.743e-01;-4.325e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.059e-01;4.163e-01;5.000e+01
32.464373000;1.093e+00;4.159e-01;-4.805e-01;3.805e-01;-4.396e-01;1.083e+00;1.093e+00;3.743e-01;-4.325e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.059e-01;4.162e-01;5.000e+01
32.465373000;1.093e+00;4.159e-01;-4.805e-01;3.805e-01;-4.396e-01;1.083e+00;1.093e+00;3.743e-01;-4.324e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.059e-01;4.162e-01;5.000e+01
32.470373000;1.093e+00;4.159e-01;-4.804e-01;3.805e-01;-4.395e-01;1.083e+00;1.093e+00;3.743e-01;-4.324e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.058e-01;4.162e-01;5.000e+01
32.471373000;1.093e+00;4.159e-01;-4.804e-01;3.805e-01;-4.395e-01;1.083e+00;1.093e+00;3.743e-01;-4.324e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.058e-01;4.161e-01;5.000e+01
32.480373000;1.093e+00;4.159e-01;-4.803e-01;3.804e-01;-4.394e-01;1.083e+00;1.093e+00;3.743e-01;-4.323e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.058e-01;4.160e-01;5.000e+01
32.481373000;1.093e+00;4.159e-01;-4.803e-01;3.804e-01;-4.394e-01;1.083e+00;1.093e+00;3.743e-01;-4.322e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.058e-01;4.160e-01;5.000e+01
32.483373000;1.093e+00;4.159e-01;-4.802e-01;3.804e-01;-4.393e-01;1.083e+00;1.093e+00;3.743e-01;-4.322e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.058e-01;4.160e-01;5.000e+01
32.486373000;1.093e+00;4.159e-01;-4.802e-01;3.804e-01;-4.393e-01;1.083e+00;1.093e+00;3.743e-01;-4.322e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.058e-01;4.160e-01;5.000e+01
32.487373000;1.093e+00;4.159e-01;-4.802e-01;3.804e-01;-4.393e-01;1.083e+00;1.093e+00;3.743e-01;-4.322e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.058e-01;4.159e-01;5.000e+01
32.494373000;1.093e+00;4.159e-01;-4.801e-01;3.804e-01;-4.392e-01;1.083e+00;1.093e+00;3.743e-01;-4.321e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.058e-01;4.159e-01;5.000e+01
32.495373000;1.093e+00;4.159e-01;-4.801e-01;3.804e-01;-4.392e-01;1.083e+00;1.093e+00;3.743e-01;-4.321e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.058e-01;4.158e-01;5.000e+01
32.498373000;1.093e+00;4.159e-01;-4.801e-01;3.804e-01;-4.391e-01;1.083e+00;1.093e+00;3.743e-01;-4.320e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.058e-01;4.158e-01;5.000e+01
32.505373000;1.093e+00;4.159e-01;-4.800e-01;3.804e-01;-4.391e-01;1.083e+00;1.093e+00;3.743e-01;-4.320e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.058e-01;4.157e-01;5.000e+01
32.506373000;1.093e+00;4.159e-01;-4.799e-01;3.804e-01;-4.390e-01;1.083e+00;1.093e+00;3.743e-01;-4.320e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.058e-01;4.157e-01;5.000e+01
32.507373000;1.093e+00;4.159e-01;-4.799e-01;3.804e-01;-4.390e-01;1.083e+00;1.093e+00;3.743e-01;-4.319e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.058e-01;4.157e-01;5.000e+01
32.513373000;1.093e+00;4.159e-01;-4.799e-01;3.804e-01;-4.389e-01;1.083e+00;1.093e+00;3.743e-01;-4.319e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.058e-01;4.156e-01;5.000e+01
32.522373000;1.093e+00;4.159e-01;-4.797e-01;3.804e-01;-4.388e-01;1.083e+00;1.093e+00;3.743e-01;-4.318e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.058e-01;4.155e-01;5.000e+01
32.523373000;1.093e+00;4.159e-01;-4.797e-01;3.804e-01;-4.388e-01;1.083e+00;1.093e+00;3.743e-01;-4.317e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.058e-01;4.155e-01;5.000e+01
32.526373000;1.093e+00;4.159e-01;-4.797e-01;3.804e-01;-4.388e-01;1.083e+00;1.093e+00;3.743e-01;-4.317e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.058e-01;4.155e-01;5.000e+01
32.527373000;1.093e+00;4.159e-01;-4.797e-01;3.804e-01;-4.388e-01;1.083e+00;1.093e+00;3.743e-01;-4.317e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.058e-01;4.154e-01;5.000e+01
32.534373000;1.093e+00;4.159e-01;-4.796e-01;3.804e-01;-4.387e-01;1.083e+00;1.093e+00;3.743e-01;-4.316e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.057e-01;4.154e-01;5.000e+01
32.535373000;1.093e+00;4.159e-01;-4.796e-01;3.804e-01;-4.387e-01;1.083e+00;1.093e+00;3.743e-01;-4.316e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.057e-01;4.153e-01;5.000e+01
32.536373000;1.093e+00;4.159e-01;-4.795e-01;3.804e-01;-4.387e-01;1.083e+00;1.093e+00;3.743e-01;-4.316e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.057e-01;4.153e-01;5.000e+01
32.542373000;1.093e+00;4.159e-01;-4.795e-01;3.804e-01;-4.386e-01;1.083e+00;1.093e+00;3.743e-01;-4.315e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.057e-01;4.153e-01;5.000e+01
32.543373000;1.093e+00;4.159e-01;-4.795e-01;3.804e-01;-4.386e-01;1.083e+00;1.093e+00;3.743e-01;-4.315e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.057e-01;4.152e-01;5.000e+01
32.548373000;1.093e+00;4.159e-01;-4.794e-01;3.804e-01;-4.385e-01;1.083e+00;1.093e+00;3.743e-01;-4.315e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.057e-01;4.152e-01;5.000e+01
32.550373000;1.093e+00;4.159e-01;-4.794e-01;3.804e-01;-4.385e-01;1.083e+00;1.093e+00;3.743e-01;-4.314e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.057e-01;4.152e-01;5.000e+01
32.551373000;1.093e+00;4.159e-01;-4.794e-01;3.804e-01;-4.385e-01;1.083e+00;1.093e+00;3.743e-01;-4.314e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.057e-01;4.151e-01;5.000e+01
32.557373000;1.093e+00;4.159e-01;-4.793e-01;3.804e-01;-4.384e-01;1.083e+00;1.093e+00;3.743e-01;-4.313e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.057e-01;4.151e-01;5.000e+01
32.558373000;1.093e+00;4.159e-01;-4.793e-01;3.804e-01;-4.384e-01;1.083e+00;1.093e+00;3.743e-01;-4.313e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.057e-01;4.151e-01;5.000e+01
32.559373000;1.093e+00;4.159e-01;-4.792e-01;3.804e-01;-4.384e-01;1.083e+00;1.093e+00;3.743e-01;-4.313e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.057e-01;4.150e-01;5.000e+01
32.565373000;1.093e+00;4.159e-01;-4.792e-01;3.804e-01;-4.383e-01;1.083e+00;1.093e+00;3.743e-01;-4.313e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.057e-01;4.150e-01;5.000e+01
32.566373000;1.093e+00;4.159e-01;-4.792e-01;3.804e-01;-4.383e-01;1.083e+00;1.093e+00;3.743e-01;-4.312e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.057e-01;4.150e-01;5.000e+01
32.567373000;1.093e+00;4.159e-01;-4.791e-01;3.804e-01;-4.383e-01;1.083e+00;1.093e+00;3.743e-01;-4.312e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.057e-01;4.149e-01;5.000e+01
32.576373000;1.093e+00;4.159e-01;-4.790e-01;3.804e-01;-4.382e-01;1.083e+00;1.093e+00;3.743e-01;-4.311e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.057e-01;4.148e-01;5.000e+01
32.581373000;1.093e+00;4.159e-01;-4.790e-01;3.804e-01;-4.381e-01;1.083e+00;1.093e+00;3.743e-01;-4.311e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.057e-01;4.148e-01;5.000e+01
32.582373000;1.093e+00;4.159e-01;-4.789e-01;3.804e-01;-4.381e-01;1.083e+00;1.093e+00;3.743e-01;-4.310e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.057e-01;4.148e-01;5.000e+01
32.584373000;1.093e+00;4.159e-01;-4.789e-01;3.804e-01;-4.380e-01;1.083e+00;1.093e+00;3.743e-01;-4.310e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.057e-01;4.147e-01;5.000e+01
32.591373000;1.093e+00;4.159e-01;-4.788e-01;3.804e-01;-4.380e-01;1.083e+00;1.093e+00;3.743e-01;-4.309e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.057e-01;4.146e-01;5.000e+01
32.592373000;1.093e+00;4.159e-01;-4.788e-01;3.804e-01;-4.379e-01;1.083e+00;1.093e+00;3.743e-01;-4.309e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.057e-01;4.146e-01;5.000e+01
32.598373000;1.093e+00;4.159e-01;-4.787e-01;3.804e-01;-4.379e-01;1.083e+00;1.093e+00;3.743e-01;-4.309e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.056e-01;4.146e-01;5.000e+01
32.599373000;1.093e+00;4.159e-01;-4.787e-01;3.804e-01;-4.379e-01;1.083e+00;1.093e+00;3.743e-01;-4.308e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.056e-01;4.145e-01;5.000e+01
32.606373000;1.093e+00;4.159e-01;-4.786e-01;3.804e-01;-4.378e-01;1.083e+00;1.093e+00;3.743e-01;-4.308e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.056e-01;4.145e-01;5.000e+01
32.607373000;1.093e+00;4.159e-01;-4.786e-01;3.804e-01;-4.378e-01;1.083e+00;1.093e+00;3.743e-01;-4.308e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.056e-01;4.144e-01;5.000e+01
32.615373000;1.093e+00;4.159e-01;-4.785e-01;3.804e-01;-4.377e-01;1.083e+00;1.093e+00;3.743e-01;-4.307e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.056e-01;4.144e-01;5.000e+01
32.616373000;1.093e+00;4.159e-01;-4.785e-01;3.804e-01;-4.376e-01;1.083e+00;1.093e+00;3.743e-01;-4.306e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.056e-01;4.143e-01;5.000e+01
32.624373000;1.093e+00;4.159e-01;-4.784e-01;3.803e-01;-4.375e-01;1.083e+00;1.093e+00;3.743e-01;-4.306e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.056e-01;4.142e-01;5.000e+01
32.627373000;1.093e+00;4.159e-01;-4.784e-01;3.803e-01;-4.375e-01;1.083e+00;1.093e+00;3.743e-01;-4.305e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.056e-01;4.142e-01;5.000e+01
32.633373000;1.093e+00;4.158e-01;-4.783e-01;3.803e-01;-4.374e-01;1.083e+00;1.093e+00;3.743e-01;-4.304e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.056e-01;4.141e-01;5.000e+01
32.641373000;1.093e+00;4.158e-01;-4.782e-01;3.803e-01;-4.373e-01;1.083e+00;1.093e+00;3.743e-01;-4.304e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.056e-01;4.140e-01;5.000e+01
32.642373000;1.093e+00;4.158e-01;-4.782e-01;3.803e-01;-4.373e-01;1.083e+00;1.093e+00;3.743e-01;-4.303e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.056e-01;4.140e-01;5.000e+01
32.650373000;1.093e+00;4.158e-01;-4.780e-01;3.803e-01;-4.372e-01;1.083e+00;1.093e+00;3.743e-01;-4.302e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.056e-01;4.139e-01;5.000e+01
32.655373000;1.093e+00;4.158e-01;-4.780e-01;3.803e-01;-4.372e-01;1.083e+00;1.093e+00;3.743e-01;-4.302e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.056e-01;4.139e-01;5.000e+01
32.656373000;1.093e+00;4.158e-01;-4.780e-01;3.803e-01;-4.371e-01;1.083e+00;1.093e+00;3.743e-01;-4.302e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.056e-01;4.138e-01;5.000e+01
32.663373000;1.093e+00;4.158e-01;-4.779e-01;3.803e-01;-4.371e-01;1.083e+00;1.093e+00;3.743e-01;-4.301e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.055e-01;4.138e-01;5.000e+01
32.664373000;1.093e+00;4.158e-01;-4.779e-01;3.803e-01;-4.370e-01;1.083e+00;1.093e+00;3.743e-01;-4.301e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.055e-01;4.137e-01;5.000e+01
32.665373000;1.093e+00;4.158e-01;-4.779e-01;3.803e-01;-4.370e-01;1.083e+00;1.093e+00;3.743e-01;-4.301e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.055e-01;4.137e-01;5.000e+01
32.666373000;1.093e+00;4.158e-01;-4.778e-01;3.803e-01;-4.370e-01;1.083e+00;1.093e+00;3.743e-01;-4.301e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.055e-01;4.137e-01;5.000e+01
32.671373000;1.093e+00;4.158e-01;-4.778e-01;3.803e-01;-4.370e-01;1.083e+00;1.093e+00;3.743e-01;-4.300e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.055e-01;4.137e-01;5.000e+01
32.672373000;1.093e+00;4.158e-01;-4.778e-01;3.803e-01;-4.369e-01;1.083e+00;1.093e+00;3.743e-01;-4.300e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.055e-01;4.136e-01;5.000e+01
32.675373000;1.093e+00;4.158e-01;-4.777e-01;3.803e-01;-4.369e-01;1.083e+00;1.093e+00;3.743e-01;-4.299e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.055e-01;4.136e-01;5.000e+01
32.679373000;1.093e+00;4.158e-01;-4.777e-01;3.803e-01;-4.369e-01;1.083e+00;1.093e+00;3.743e-01;-4.299e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.055e-01;4.136e-01;5.000e+01
32.680373000;1.093e+00;4.158e-01;-4.777e-01;3.803e-01;-4.368e-01;1.083e+00;1.093e+00;3.743e-01;-4.299e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.055e-01;4.135e-01;5.000e+01
32.683373000;1.093e+00;4.158e-01;-4.776e-01;3.803e-01;-4.368e-01;1.083e+00;1.093e+00;3.743e-01;-4.299e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.055e-01;4.135e-01;5.000e+01
32.687373000;1.093e+00;4.158e-01;-4.776e-01;3.803e-01;-4.368e-01;1.083e+00;1.093e+00;3.743e-01;-4.298e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.055e-01;4.135e-01;5.000e+01
32.688373000;1.093e+00;4.158e-01;-4.776e-01;3.803e-01;-4.367e-01;1.083e+00;1.093e+00;3.743e-01;-4.298e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.055e-01;4.134e-01;5.000e+01
32.692373000;1.093e+00;4.158e-01;-4.775e-01;3.803e-01;-4.367e-01;1.083e+00;1.093e+00;3.743e-01;-4.297e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.055e-01;4.134e-01;5.000e+01
32.695373000;1.093e+00;4.158e-01;-4.775e-01;3.803e-01;-4.367e-01;1.083e+00;1.093e+00;3.743e-01;-4.297e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.055e-01;4.134e-01;5.000e+01
32.696373000;1.093e+00;4.158e-01;-4.774e-01;3.803e-01;-4.366e-01;1.083e+00;1.093e+00;3.743e-01;-4.297e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.055e-01;4.133e-01;5.000e+01
32.700373000;1.093e+00;4.158e-01;-4.774e-01;3.803e-01;-4.366e-01;1.083e+00;1.093e+00;3.742e-01;-4.297e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.055e-01;4.133e-01;5.000e+01
32.703373000;1.093e+00;4.158e-01;-4.774e-01;3.803e-01;-4.366e-01;1.083e+00;1.093e+00;3.742e-01;-4.296e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.055e-01;4.133e-01;5.000e+01
32.704373000;1.093e+00;4.158e-01;-4.773e-01;3.803e-01;-4.365e-01;1.083e+00;1.093e+00;3.742e-01;-4.296e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.055e-01;4.132e-01;5.000e+01
32.709373000;1.093e+00;4.158e-01;-4.773e-01;3.803e-01;-4.365e-01;1.083e+00;1.093e+00;3.742e-01;-4.295e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.055e-01;4.132e-01;5.000e+01
32.711373000;1.093e+00;4.158e-01;-4.773e-01;3.803e-01;-4.365e-01;1.083e+00;1.093e+00;3.742e-01;-4.295e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.055e-01;4.132e-01;5.000e+01
32.712373000;1.093e+00;4.158e-01;-4.772e-01;3.803e-01;-4.364e-01;1.083e+00;1.093e+00;3.742e-01;-4.295e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.055e-01;4.131e-01;5.000e+01
32.717373000;1.093e+00;4.158e-01;-4.772e-01;3.803e-01;-4.364e-01;1.083e+00;1.093e+00;3.742e-01;-4.295e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.055e-01;4.131e-01;5.000e+01
32.719373000;1.093e+00;4.158e-01;-4.771e-01;3.803e-01;-4.364e-01;1.083e+00;1.093e+00;3.742e-01;-4.294e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.054e-01;4.131e-01;5.000e+01
32.720373000;1.093e+00;4.158e-01;-4.771e-01;3.803e-01;-4.363e-01;1.083e+00;1.093e+00;3.742e-01;-4.294e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.054e-01;4.131e-01;5.000e+01
32.721373000;1.093e+00;4.158e-01;-4.771e-01;3.803e-01;-4.363e-01;1.083e+00;1.093e+00;3.742e-01;-4.294e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.054e-01;4.130e-01;5.000e+01
32.722373000;1.093e+00;4.158e-01;-4.771e-01;3.803e-01;-4.363e-01;1.083e+00;1.093e+00;3.742e-01;-4.294e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.054e-01;4.130e-01;5.000e+01
32.723373000;1.094e+00;4.158e-01;-4.771e-01;3.803e-01;-4.363e-01;1.083e+00;1.094e+00;3.742e-01;-4.294e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.054e-01;4.130e-01;5.000e+01
32.726373000;1.094e+00;4.158e-01;-4.771e-01;3.803e-01;-4.363e-01;1.083e+00;1.094e+00;3.742e-01;-4.293e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.054e-01;4.130e-01;5.000e+01
32.734373000;1.094e+00;4.158e-01;-4.770e-01;3.803e-01;-4.362e-01;1.083e+00;1.094e+00;3.742e-01;-4.293e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.054e-01;4.129e-01;5.000e+01
32.743373000;1.094e+00;4.158e-01;-4.768e-01;3.803e-01;-4.360e-01;1.083e+00;1.094e+00;3.742e-01;-4.291e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.054e-01;4.128e-01;5.000e+01
32.751373000;1.094e+00;4.158e-01;-4.767e-01;3.803e-01;-4.359e-01;1.083e+00;1.094e+00;3.742e-01;-4.291e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.054e-01;4.127e-01;5.000e+01
32.752373000;1.094e+00;4.158e-01;-4.767e-01;3.803e-01;-4.359e-01;1.083e+00;1.094e+00;3.742e-01;-4.290e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.054e-01;4.127e-01;5.000e+01
32.760373000;1.094e+00;4.158e-01;-4.766e-01;3.802e-01;-4.358e-01;1.083e+00;1.094e+00;3.742e-01;-4.290e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.054e-01;4.126e-01;5.000e+01
32.761373000;1.094e+00;4.158e-01;-4.766e-01;3.802e-01;-4.358e-01;1.083e+00;1.094e+00;3.742e-01;-4.289e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.054e-01;4.125e-01;5.000e+01
32.766373000;1.094e+00;4.158e-01;-4.765e-01;3.802e-01;-4.358e-01;1.083e+00;1.094e+00;3.742e-01;-4.289e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.054e-01;4.125e-01;5.000e+01
32.767373000;1.094e+00;4.158e-01;-4.765e-01;3.802e-01;-4.357e-01;1.083e+00;1.094e+00;3.742e-01;-4.289e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.054e-01;4.125e-01;5.000e+01
32.768373000;1.094e+00;4.158e-01;-4.765e-01;3.802e-01;-4.357e-01;1.083e+00;1.094e+00;3.742e-01;-4.289e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.054e-01;4.125e-01;5.000e+01
32.769373000;1.094e+00;4.158e-01;-4.765e-01;3.802e-01;-4.357e-01;1.083e+00;1.094e+00;3.742e-01;-4.288e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.054e-01;4.124e-01;5.000e+01
32.775373000;1.094e+00;4.158e-01;-4.764e-01;3.802e-01;-4.357e-01;1.083e+00;1.094e+00;3.742e-01;-4.288e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.054e-01;4.124e-01;5.000e+01
32.776373000;1.094e+00;4.158e-01;-4.764e-01;3.802e-01;-4.356e-01;1.083e+00;1.094e+00;3.742e-01;-4.288e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.054e-01;4.124e-01;5.000e+01
32.777373000;1.094e+00;4.158e-01;-4.764e-01;3.802e-01;-4.356e-01;1.083e+00;1.094e+00;3.742e-01;-4.288e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.054e-01;4.123e-01;5.000e+01
32.780373000;1.094e+00;4.158e-01;-4.764e-01;3.802e-01;-4.356e-01;1.083e+00;1.094e+00;3.742e-01;-4.287e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.054e-01;4.123e-01;5.000e+01
32.783373000;1.094e+00;4.158e-01;-4.763e-01;3.802e-01;-4.355e-01;1.083e+00;1.094e+00;3.742e-01;-4.287e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.053e-01;4.123e-01;5.000e+01
32.785373000;1.094e+00;4.158e-01;-4.763e-01;3.802e-01;-4.355e-01;1.083e+00;1.094e+00;3.742e-01;-4.287e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.053e-01;4.123e-01;5.000e+01
32.786373000;1.094e+00;4.158e-01;-4.763e-01;3.802e-01;-4.355e-01;1.083e+00;1.094e+00;3.742e-01;-4.286e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.053e-01;4.122e-01;5.000e+01
32.788373000;1.094e+00;4.158e-01;-4.762e-01;3.802e-01;-4.355e-01;1.083e+00;1.094e+00;3.742e-01;-4.286e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.053e-01;4.122e-01;5.000e+01
32.791373000;1.094e+00;4.158e-01;-4.762e-01;3.802e-01;-4.355e-01;1.083e+00;1.094e+00;3.742e-01;-4.286e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.053e-01;4.122e-01;5.000e+01
32.792373000;1.094e+00;4.158e-01;-4.762e-01;3.802e-01;-4.354e-01;1.083e+00;1.094e+00;3.742e-01;-4.286e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.053e-01;4.122e-01;5.000e+01
32.794373000;1.094e+00;4.158e-01;-4.762e-01;3.802e-01;-4.354e-01;1.083e+00;1.094e+00;3.742e-01;-4.286e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.053e-01;4.121e-01;5.000e+01
32.803373000;1.094e+00;4.158e-01;-4.761e-01;3.802e-01;-4.353e-01;1.083e+00;1.094e+00;3.742e-01;-4.284e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.053e-01;4.120e-01;5.000e+01
32.820373000;1.094e+00;4.158e-01;-4.758e-01;3.802e-01;-4.351e-01;1.083e+00;1.094e+00;3.742e-01;-4.283e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.053e-01;4.118e-01;5.000e+01
32.821373000;1.094e+00;4.158e-01;-4.758e-01;3.802e-01;-4.351e-01;1.083e+00;1.094e+00;3.742e-01;-4.282e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.053e-01;4.118e-01;5.000e+01
32.825373000;1.094e+00;4.158e-01;-4.758e-01;3.802e-01;-4.350e-01;1.083e+00;1.094e+00;3.742e-01;-4.282e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.053e-01;4.118e-01;5.000e+01
32.826373000;1.094e+00;4.158e-01;-4.758e-01;3.802e-01;-4.350e-01;1.083e+00;1.094e+00;3.742e-01;-4.282e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.053e-01;4.117e-01;5.000e+01
32.834373000;1.094e+00;4.158e-01;-4.757e-01;3.802e-01;-4.349e-01;1.083e+00;1.094e+00;3.742e-01;-4.281e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.053e-01;4.117e-01;5.000e+01
32.835373000;1.094e+00;4.158e-01;-4.756e-01;3.802e-01;-4.349e-01;1.083e+00;1.094e+00;3.742e-01;-4.281e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.053e-01;4.116e-01;5.000e+01
32.837373000;1.094e+00;4.158e-01;-4.756e-01;3.802e-01;-4.349e-01;1.083e+00;1.094e+00;3.742e-01;-4.281e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.053e-01;4.116e-01;5.000e+01
32.842373000;1.094e+00;4.158e-01;-4.756e-01;3.802e-01;-4.348e-01;1.083e+00;1.094e+00;3.742e-01;-4.280e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.053e-01;4.116e-01;5.000e+01
32.843373000;1.094e+00;4.158e-01;-4.755e-01;3.802e-01;-4.348e-01;1.083e+00;1.094e+00;3.742e-01;-4.280e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.053e-01;4.115e-01;5.000e+01
32.846373000;1.094e+00;4.158e-01;-4.755e-01;3.802e-01;-4.348e-01;1.083e+00;1.094e+00;3.742e-01;-4.279e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.053e-01;4.115e-01;5.000e+01
32.849373000;1.094e+00;4.158e-01;-4.755e-01;3.802e-01;-4.347e-01;1.083e+00;1.094e+00;3.742e-01;-4.279e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.052e-01;4.115e-01;5.000e+01
32.850373000;1.094e+00;4.158e-01;-4.754e-01;3.802e-01;-4.347e-01;1.083e+00;1.094e+00;3.742e-01;-4.279e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.052e-01;4.115e-01;5.000e+01
32.863373000;1.094e+00;4.158e-01;-4.753e-01;3.802e-01;-4.346e-01;1.083e+00;1.094e+00;3.742e-01;-4.278e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.052e-01;4.113e-01;5.000e+01
32.864373000;1.094e+00;4.158e-01;-4.753e-01;3.802e-01;-4.345e-01;1.083e+00;1.094e+00;3.742e-01;-4.277e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.052e-01;4.113e-01;5.000e+01
32.866373000;1.094e+00;4.158e-01;-4.752e-01;3.802e-01;-4.345e-01;1.083e+00;1.094e+00;3.742e-01;-4.277e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.052e-01;4.113e-01;5.000e+01
32.867373000;1.094e+00;4.158e-01;-4.752e-01;3.802e-01;-4.345e-01;1.083e+00;1.094e+00;3.742e-01;-4.277e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.052e-01;4.112e-01;5.000e+01
32.873373000;1.094e+00;4.158e-01;-4.752e-01;3.802e-01;-4.344e-01;1.083e+00;1.094e+00;3.742e-01;-4.276e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.052e-01;4.112e-01;5.000e+01
32.875373000;1.094e+00;4.158e-01;-4.751e-01;3.802e-01;-4.344e-01;1.083e+00;1.094e+00;3.742e-01;-4.276e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.052e-01;4.112e-01;5.000e+01
32.876373000;1.094e+00;4.158e-01;-4.751e-01;3.802e-01;-4.344e-01;1.083e+00;1.094e+00;3.742e-01;-4.276e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.052e-01;4.111e-01;5.000e+01
32.881373000;1.094e+00;4.158e-01;-4.750e-01;3.802e-01;-4.343e-01;1.083e+00;1.094e+00;3.742e-01;-4.275e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.052e-01;4.111e-01;5.000e+01
32.887373000;1.094e+00;4.158e-01;-4.750e-01;3.802e-01;-4.343e-01;1.083e+00;1.094e+00;3.742e-01;-4.275e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.052e-01;4.110e-01;5.000e+01
32.888373000;1.094e+00;4.158e-01;-4.750e-01;3.802e-01;-4.342e-01;1.083e+00;1.094e+00;3.742e-01;-4.275e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.052e-01;4.110e-01;5.000e+01
32.889373000;1.094e+00;4.158e-01;-4.749e-01;3.802e-01;-4.342e-01;1.083e+00;1.094e+00;3.742e-01;-4.275e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.052e-01;4.110e-01;5.000e+01
32.896373000;1.094e+00;4.158e-01;-4.749e-01;3.802e-01;-4.342e-01;1.083e+00;1.094e+00;3.742e-01;-4.274e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.052e-01;4.109e-01;5.000e+01
32.897373000;1.094e+00;4.158e-01;-4.748e-01;3.802e-01;-4.341e-01;1.083e+00;1.094e+00;3.742e-01;-4.274e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.052e-01;4.109e-01;5.000e+01
32.898373000;1.094e+00;4.158e-01;-4.748e-01;3.802e-01;-4.341e-01;1.083e+00;1.094e+00;3.742e-01;-4.273e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.052e-01;4.109e-01;5.000e+01
32.899373000;1.094e+00;4.158e-01;-4.748e-01;3.802e-01;-4.341e-01;1.083e+00;1.094e+00;3.742e-01;-4.273e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.052e-01;4.109e-01;5.000e+01
32.900373000;1.094e+00;4.158e-01;-4.748e-01;3.802e-01;-4.341e-01;1.083e+00;1.094e+00;3.742e-01;-4.273e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.052e-01;4.108e-01;5.000e+01
32.904373000;1.094e+00;4.158e-01;-4.748e-01;3.802e-01;-4.341e-01;1.083e+00;1.094e+00;3.742e-01;-4.273e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.052e-01;4.108e-01;5.000e+01
32.905373000;1.094e+00;4.158e-01;-4.747e-01;3.802e-01;-4.340e-01;1.083e+00;1.094e+00;3.742e-01;-4.273e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.052e-01;4.108e-01;5.000e+01
32.908373000;1.094e+00;4.158e-01;-4.747e-01;3.802e-01;-4.340e-01;1.083e+00;1.094e+00;3.742e-01;-4.272e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.052e-01;4.108e-01;5.000e+01
32.909373000;1.094e+00;4.158e-01;-4.747e-01;3.802e-01;-4.340e-01;1.083e+00;1.094e+00;3.742e-01;-4.272e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.052e-01;4.107e-01;5.000e+01
32.912373000;1.094e+00;4.158e-01;-4.747e-01;3.802e-01;-4.340e-01;1.083e+00;1.094e+00;3.742e-01;-4.272e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.052e-01;4.107e-01;5.000e+01
32.915373000;1.094e+00;4.158e-01;-4.746e-01;3.801e-01;-4.339e-01;1.083e+00;1.094e+00;3.742e-01;-4.272e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.052e-01;4.107e-01;5.000e+01
32.920373000;1.094e+00;4.158e-01;-4.745e-01;3.801e-01;-4.339e-01;1.083e+00;1.094e+00;3.742e-01;-4.271e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.051e-01;4.106e-01;5.000e+01
32.924373000;1.094e+00;4.158e-01;-4.745e-01;3.801e-01;-4.338e-01;1.083e+00;1.094e+00;3.742e-01;-4.270e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.051e-01;4.106e-01;5.000e+01
32.932373000;1.094e+00;4.158e-01;-4.744e-01;3.801e-01;-4.337e-01;1.083e+00;1.094e+00;3.742e-01;-4.270e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.051e-01;4.105e-01;5.000e+01
32.933373000;1.094e+00;4.158e-01;-4.744e-01;3.801e-01;-4.337e-01;1.083e+00;1.094e+00;3.742e-01;-4.269e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.051e-01;4.104e-01;5.000e+01
32.941373000;1.094e+00;4.158e-01;-4.743e-01;3.801e-01;-4.336e-01;1.083e+00;1.094e+00;3.742e-01;-4.269e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.051e-01;4.104e-01;5.000e+01
32.942373000;1.094e+00;4.158e-01;-4.743e-01;3.801e-01;-4.336e-01;1.083e+00;1.094e+00;3.742e-01;-4.268e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.051e-01;4.103e-01;5.000e+01
32.944373000;1.094e+00;4.158e-01;-4.742e-01;3.801e-01;-4.336e-01;1.083e+00;1.094e+00;3.742e-01;-4.268e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.051e-01;4.103e-01;5.000e+01
32.945373000;1.094e+00;4.158e-01;-4.742e-01;3.801e-01;-4.335e-01;1.083e+00;1.094e+00;3.742e-01;-4.268e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.051e-01;4.103e-01;5.000e+01
32.950373000;1.094e+00;4.158e-01;-4.742e-01;3.801e-01;-4.335e-01;1.083e+00;1.094e+00;3.742e-01;-4.267e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.051e-01;4.102e-01;5.000e+01
32.953373000;1.094e+00;4.158e-01;-4.741e-01;3.801e-01;-4.335e-01;1.083e+00;1.094e+00;3.742e-01;-4.267e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.051e-01;4.102e-01;5.000e+01
32.954373000;1.094e+00;4.158e-01;-4.741e-01;3.801e-01;-4.334e-01;1.083e+00;1.094e+00;3.742e-01;-4.267e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.051e-01;4.102e-01;5.000e+01
32.959373000;1.094e+00;4.158e-01;-4.741e-01;3.801e-01;-4.334e-01;1.083e+00;1.094e+00;3.742e-01;-4.266e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.051e-01;4.101e-01;5.000e+01
32.965373000;1.094e+00;4.158e-01;-4.740e-01;3.801e-01;-4.333e-01;1.083e+00;1.094e+00;3.742e-01;-4.266e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.051e-01;4.101e-01;5.000e+01
32.966373000;1.094e+00;4.158e-01;-4.740e-01;3.801e-01;-4.333e-01;1.083e+00;1.094e+00;3.742e-01;-4.266e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.051e-01;4.100e-01;5.000e+01
