time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;NetworkFrequencyPu
32.967373000;1.094e+00;4.158e-01;-4.739e-01;3.801e-01;-4.333e-01;1.083e+00;1.094e+00;3.742e-01;-4.266e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.051e-01;4.100e-01;5.000e+01
32.974373000;1.094e+00;4.158e-01;-4.739e-01;3.801e-01;-4.332e-01;1.083e+00;1.094e+00;3.742e-01;-4.265e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.051e-01;4.100e-01;5.000e+01
32.975373000;1.094e+00;4.158e-01;-4.738e-01;3.801e-01;-4.332e-01;1.083e+00;1.094e+00;3.742e-01;-4.265e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.051e-01;4.099e-01;5.000e+01
32.976373000;1.094e+00;4.158e-01;-4.738e-01;3.801e-01;-4.332e-01;1.083e+00;1.094e+00;3.742e-01;-4.265e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.051e-01;4.099e-01;5.000e+01
32.982373000;1.094e+00;4.158e-01;-4.738e-01;3.801e-01;-4.331e-01;1.083e+00;1.094e+00;3.742e-01;-4.264e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.051e-01;4.099e-01;5.000e+01
32.983373000;1.094e+00;4.158e-01;-4.737e-01;3.801e-01;-4.331e-01;1.083e+00;1.094e+00;3.742e-01;-4.264e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.051e-01;4.098e-01;5.000e+01
32.985373000;1.094e+00;4.158e-01;-4.737e-01;3.801e-01;-4.331e-01;1.083e+00;1.094e+00;3.742e-01;-4.263e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.051e-01;4.098e-01;5.000e+01
32.990373000;1.094e+00;4.158e-01;-4.737e-01;3.801e-01;-4.330e-01;1.083e+00;1.094e+00;3.742e-01;-4.263e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.051e-01;4.098e-01;5.000e+01
32.991373000;1.094e+00;4.158e-01;-4.736e-01;3.801e-01;-4.330e-01;1.083e+00;1.094e+00;3.742e-01;-4.263e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.051e-01;4.097e-01;5.000e+01
32.993373000;1.094e+00;4.158e-01;-4.736e-01;3.801e-01;-4.330e-01;1.083e+00;1.094e+00;3.742e-01;-4.263e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.050e-01;4.097e-01;5.000e+01
32.994373000;1.094e+00;4.158e-01;-4.736e-01;3.801e-01;-4.329e-01;1.083e+00;1.094e+00;3.742e-01;-4.262e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.050e-01;4.097e-01;5.000e+01
32.999373000;1.094e+00;4.158e-01;-4.735e-01;3.801e-01;-4.329e-01;1.083e+00;1.094e+00;3.742e-01;-4.262e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.050e-01;4.097e-01;5.000e+01
33.000373000;1.094e+00;4.158e-01;-4.735e-01;3.801e-01;-4.329e-01;1.083e+00;1.094e+00;3.742e-01;-4.262e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.050e-01;4.096e-01;5.000e+01
33.002373000;1.094e+00;4.158e-01;-4.735e-01;3.801e-01;-4.329e-01;1.083e+00;1.094e+00;3.742e-01;-4.262e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.050e-01;4.096e-01;5.000e+01
33.003373000;1.094e+00;4.158e-01;-4.735e-01;3.801e-01;-4.328e-01;1.083e+00;1.094e+00;3.742e-01;-4.261e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.050e-01;4.096e-01;5.000e+01
33.010373000;1.094e+00;4.158e-01;-4.734e-01;3.801e-01;-4.328e-01;1.083e+00;1.094e+00;3.742e-01;-4.261e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.050e-01;4.095e-01;5.000e+01
33.011373000;1.094e+00;4.158e-01;-4.734e-01;3.801e-01;-4.327e-01;1.083e+00;1.094e+00;3.742e-01;-4.261e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.050e-01;4.095e-01;5.000e+01
33.014373000;1.094e+00;4.158e-01;-4.734e-01;3.801e-01;-4.327e-01;1.083e+00;1.094e+00;3.742e-01;-4.260e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.050e-01;4.095e-01;5.000e+01
33.015373000;1.094e+00;4.158e-01;-4.733e-01;3.801e-01;-4.327e-01;1.084e+00;1.094e+00;3.742e-01;-4.260e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.050e-01;4.095e-01;5.000e+01
33.016373000;1.094e+00;4.158e-01;-4.733e-01;3.801e-01;-4.327e-01;1.084e+00;1.094e+00;3.742e-01;-4.260e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.050e-01;4.094e-01;5.000e+01
33.020373000;1.094e+00;4.158e-01;-4.733e-01;3.801e-01;-4.326e-01;1.084e+00;1.094e+00;3.742e-01;-4.259e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.050e-01;4.094e-01;5.000e+01
33.024373000;1.094e+00;4.158e-01;-4.732e-01;3.801e-01;-4.326e-01;1.084e+00;1.094e+00;3.742e-01;-4.259e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.050e-01;4.094e-01;5.000e+01
33.025373000;1.094e+00;4.158e-01;-4.732e-01;3.801e-01;-4.326e-01;1.084e+00;1.094e+00;3.742e-01;-4.259e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.050e-01;4.093e-01;5.000e+01
33.027373000;1.094e+00;4.158e-01;-4.732e-01;3.801e-01;-4.325e-01;1.084e+00;1.094e+00;3.742e-01;-4.259e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.050e-01;4.093e-01;5.000e+01
33.035373000;1.094e+00;4.158e-01;-4.731e-01;3.801e-01;-4.325e-01;1.084e+00;1.094e+00;3.742e-01;-4.258e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.050e-01;4.092e-01;5.000e+01
33.040373000;1.094e+00;4.158e-01;-4.730e-01;3.801e-01;-4.324e-01;1.084e+00;1.094e+00;3.742e-01;-4.257e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.050e-01;4.092e-01;5.000e+01
33.041373000;1.094e+00;4.158e-01;-4.730e-01;3.801e-01;-4.324e-01;1.084e+00;1.094e+00;3.742e-01;-4.257e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.050e-01;4.091e-01;5.000e+01
33.046373000;1.094e+00;4.158e-01;-4.729e-01;3.801e-01;-4.323e-01;1.084e+00;1.094e+00;3.742e-01;-4.257e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.050e-01;4.091e-01;5.000e+01
33.049373000;1.094e+00;4.158e-01;-4.729e-01;3.801e-01;-4.323e-01;1.084e+00;1.094e+00;3.742e-01;-4.256e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.050e-01;4.091e-01;5.000e+01
33.050373000;1.094e+00;4.158e-01;-4.729e-01;3.801e-01;-4.323e-01;1.084e+00;1.094e+00;3.742e-01;-4.256e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.050e-01;4.090e-01;5.000e+01
33.052373000;1.094e+00;4.158e-01;-4.729e-01;3.801e-01;-4.322e-01;1.084e+00;1.094e+00;3.742e-01;-4.256e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.050e-01;4.090e-01;5.000e+01
33.055373000;1.094e+00;4.158e-01;-4.728e-01;3.801e-01;-4.322e-01;1.084e+00;1.094e+00;3.742e-01;-4.255e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.050e-01;4.090e-01;5.000e+01
33.059373000;1.094e+00;4.158e-01;-4.728e-01;3.801e-01;-4.322e-01;1.084e+00;1.094e+00;3.742e-01;-4.255e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.050e-01;4.089e-01;5.000e+01
33.060373000;1.094e+00;4.158e-01;-4.728e-01;3.801e-01;-4.321e-01;1.084e+00;1.094e+00;3.742e-01;-4.255e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.050e-01;4.089e-01;5.000e+01
33.065373000;1.094e+00;4.158e-01;-4.727e-01;3.801e-01;-4.321e-01;1.084e+00;1.094e+00;3.742e-01;-4.254e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.049e-01;4.089e-01;5.000e+01
33.066373000;1.094e+00;4.158e-01;-4.727e-01;3.801e-01;-4.321e-01;1.084e+00;1.094e+00;3.742e-01;-4.254e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.049e-01;4.088e-01;5.000e+01
33.068373000;1.094e+00;4.158e-01;-4.727e-01;3.801e-01;-4.321e-01;1.084e+00;1.094e+00;3.742e-01;-4.254e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.049e-01;4.088e-01;5.000e+01
33.069373000;1.094e+00;4.158e-01;-4.727e-01;3.801e-01;-4.320e-01;1.084e+00;1.094e+00;3.742e-01;-4.254e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.049e-01;4.088e-01;5.000e+01
33.074373000;1.094e+00;4.158e-01;-4.726e-01;3.801e-01;-4.320e-01;1.084e+00;1.094e+00;3.742e-01;-4.253e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.049e-01;4.088e-01;5.000e+01
33.075373000;1.094e+00;4.158e-01;-4.726e-01;3.801e-01;-4.320e-01;1.084e+00;1.094e+00;3.742e-01;-4.253e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.049e-01;4.087e-01;5.000e+01
33.082373000;1.094e+00;4.158e-01;-4.725e-01;3.801e-01;-4.319e-01;1.084e+00;1.094e+00;3.742e-01;-4.252e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.049e-01;4.087e-01;5.000e+01
33.083373000;1.094e+00;4.158e-01;-4.725e-01;3.801e-01;-4.319e-01;1.084e+00;1.094e+00;3.742e-01;-4.252e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.049e-01;4.086e-01;5.000e+01
33.092373000;1.094e+00;4.158e-01;-4.724e-01;3.800e-01;-4.318e-01;1.084e+00;1.094e+00;3.742e-01;-4.251e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.049e-01;4.085e-01;5.000e+01
33.093373000;1.094e+00;4.158e-01;-4.724e-01;3.800e-01;-4.317e-01;1.084e+00;1.094e+00;3.742e-01;-4.251e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.049e-01;4.085e-01;5.000e+01
33.099373000;1.094e+00;4.158e-01;-4.723e-01;3.800e-01;-4.317e-01;1.084e+00;1.094e+00;3.742e-01;-4.251e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.049e-01;4.085e-01;5.000e+01
33.100373000;1.094e+00;4.158e-01;-4.723e-01;3.800e-01;-4.317e-01;1.084e+00;1.094e+00;3.742e-01;-4.250e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.049e-01;4.084e-01;5.000e+01
33.101373000;1.094e+00;4.158e-01;-4.723e-01;3.800e-01;-4.317e-01;1.084e+00;1.094e+00;3.742e-01;-4.250e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.049e-01;4.084e-01;5.000e+01
33.108373000;1.094e+00;4.158e-01;-4.722e-01;3.800e-01;-4.316e-01;1.084e+00;1.094e+00;3.742e-01;-4.249e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.049e-01;4.084e-01;5.000e+01
33.109373000;1.094e+00;4.158e-01;-4.722e-01;3.800e-01;-4.316e-01;1.084e+00;1.094e+00;3.742e-01;-4.249e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.049e-01;4.083e-01;5.000e+01
33.118373000;1.094e+00;4.158e-01;-4.720e-01;3.800e-01;-4.314e-01;1.084e+00;1.094e+00;3.742e-01;-4.248e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.049e-01;4.082e-01;5.000e+01
33.124373000;1.094e+00;4.158e-01;-4.720e-01;3.800e-01;-4.314e-01;1.084e+00;1.094e+00;3.742e-01;-4.248e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.049e-01;4.082e-01;5.000e+01
33.125373000;1.094e+00;4.158e-01;-4.720e-01;3.800e-01;-4.314e-01;1.084e+00;1.094e+00;3.742e-01;-4.248e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.049e-01;4.081e-01;5.000e+01
33.126373000;1.094e+00;4.158e-01;-4.719e-01;3.800e-01;-4.314e-01;1.084e+00;1.094e+00;3.742e-01;-4.247e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.049e-01;4.081e-01;5.000e+01
33.133373000;1.094e+00;4.158e-01;-4.719e-01;3.800e-01;-4.313e-01;1.084e+00;1.094e+00;3.742e-01;-4.247e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.048e-01;4.081e-01;5.000e+01
33.134373000;1.094e+00;4.158e-01;-4.718e-01;3.800e-01;-4.313e-01;1.084e+00;1.094e+00;3.742e-01;-4.247e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.048e-01;4.080e-01;5.000e+01
33.141373000;1.094e+00;4.158e-01;-4.718e-01;3.800e-01;-4.312e-01;1.084e+00;1.094e+00;3.742e-01;-4.246e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.048e-01;4.080e-01;5.000e+01
33.142373000;1.094e+00;4.158e-01;-4.717e-01;3.800e-01;-4.312e-01;1.084e+00;1.094e+00;3.742e-01;-4.246e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.048e-01;4.079e-01;5.000e+01
33.143373000;1.094e+00;4.158e-01;-4.717e-01;3.800e-01;-4.311e-01;1.084e+00;1.094e+00;3.742e-01;-4.246e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.048e-01;4.079e-01;5.000e+01
33.150373000;1.094e+00;4.158e-01;-4.716e-01;3.800e-01;-4.311e-01;1.084e+00;1.094e+00;3.742e-01;-4.245e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.048e-01;4.079e-01;5.000e+01
33.151373000;1.094e+00;4.158e-01;-4.716e-01;3.800e-01;-4.311e-01;1.084e+00;1.094e+00;3.742e-01;-4.245e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.048e-01;4.078e-01;5.000e+01
33.158373000;1.094e+00;4.158e-01;-4.715e-01;3.800e-01;-4.310e-01;1.084e+00;1.094e+00;3.742e-01;-4.244e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.048e-01;4.078e-01;5.000e+01
33.159373000;1.094e+00;4.158e-01;-4.715e-01;3.800e-01;-4.310e-01;1.084e+00;1.094e+00;3.742e-01;-4.244e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.048e-01;4.077e-01;5.000e+01
33.167373000;1.094e+00;4.158e-01;-4.714e-01;3.800e-01;-4.309e-01;1.084e+00;1.094e+00;3.742e-01;-4.243e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.048e-01;4.077e-01;5.000e+01
33.168373000;1.094e+00;4.158e-01;-4.714e-01;3.800e-01;-4.308e-01;1.084e+00;1.094e+00;3.742e-01;-4.243e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.048e-01;4.076e-01;5.000e+01
33.170373000;1.094e+00;4.158e-01;-4.714e-01;3.800e-01;-4.308e-01;1.084e+00;1.094e+00;3.742e-01;-4.243e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.048e-01;4.076e-01;5.000e+01
33.171373000;1.094e+00;4.158e-01;-4.714e-01;3.800e-01;-4.308e-01;1.084e+00;1.094e+00;3.742e-01;-4.242e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.048e-01;4.076e-01;5.000e+01
33.175373000;1.094e+00;4.158e-01;-4.713e-01;3.800e-01;-4.308e-01;1.084e+00;1.094e+00;3.742e-01;-4.242e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.048e-01;4.076e-01;5.000e+01
33.176373000;1.094e+00;4.158e-01;-4.713e-01;3.800e-01;-4.308e-01;1.084e+00;1.094e+00;3.742e-01;-4.242e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.048e-01;4.075e-01;5.000e+01
33.179373000;1.094e+00;4.158e-01;-4.713e-01;3.800e-01;-4.307e-01;1.084e+00;1.094e+00;3.742e-01;-4.242e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.048e-01;4.075e-01;5.000e+01
33.184373000;1.094e+00;4.158e-01;-4.712e-01;3.800e-01;-4.307e-01;1.084e+00;1.094e+00;3.742e-01;-4.241e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.048e-01;4.075e-01;5.000e+01
33.185373000;1.094e+00;4.158e-01;-4.712e-01;3.800e-01;-4.306e-01;1.084e+00;1.094e+00;3.742e-01;-4.241e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.048e-01;4.074e-01;5.000e+01
33.188373000;1.094e+00;4.158e-01;-4.712e-01;3.800e-01;-4.306e-01;1.084e+00;1.094e+00;3.742e-01;-4.240e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.048e-01;4.074e-01;5.000e+01
33.192373000;1.094e+00;4.158e-01;-4.711e-01;3.800e-01;-4.306e-01;1.084e+00;1.094e+00;3.742e-01;-4.240e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.048e-01;4.074e-01;5.000e+01
33.193373000;1.094e+00;4.158e-01;-4.711e-01;3.800e-01;-4.306e-01;1.084e+00;1.094e+00;3.742e-01;-4.240e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.048e-01;4.073e-01;5.000e+01
33.210373000;1.094e+00;4.158e-01;-4.709e-01;3.800e-01;-4.303e-01;1.084e+00;1.094e+00;3.742e-01;-4.238e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.047e-01;4.071e-01;5.000e+01
33.226373000;1.094e+00;4.158e-01;-4.707e-01;3.800e-01;-4.302e-01;1.084e+00;1.094e+00;3.742e-01;-4.236e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.047e-01;4.070e-01;5.000e+01
33.227373000;1.094e+00;4.158e-01;-4.707e-01;3.800e-01;-4.301e-01;1.084e+00;1.094e+00;3.742e-01;-4.236e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.047e-01;4.069e-01;5.000e+01
33.235373000;1.094e+00;4.158e-01;-4.706e-01;3.799e-01;-4.301e-01;1.084e+00;1.094e+00;3.742e-01;-4.235e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.047e-01;4.069e-01;5.000e+01
33.236373000;1.094e+00;4.158e-01;-4.706e-01;3.799e-01;-4.300e-01;1.084e+00;1.094e+00;3.742e-01;-4.235e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.047e-01;4.068e-01;5.000e+01
33.244373000;1.094e+00;4.158e-01;-4.705e-01;3.799e-01;-4.299e-01;1.084e+00;1.094e+00;3.742e-01;-4.234e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.047e-01;4.068e-01;5.000e+01
33.245373000;1.094e+00;4.158e-01;-4.705e-01;3.799e-01;-4.299e-01;1.084e+00;1.094e+00;3.742e-01;-4.234e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.047e-01;4.067e-01;5.000e+01
33.250373000;1.094e+00;4.158e-01;-4.704e-01;3.799e-01;-4.299e-01;1.084e+00;1.094e+00;3.742e-01;-4.234e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.047e-01;4.067e-01;5.000e+01
33.251373000;1.094e+00;4.158e-01;-4.704e-01;3.799e-01;-4.299e-01;1.084e+00;1.094e+00;3.742e-01;-4.233e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.047e-01;4.067e-01;5.000e+01
33.252373000;1.094e+00;4.158e-01;-4.704e-01;3.799e-01;-4.298e-01;1.084e+00;1.094e+00;3.742e-01;-4.233e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.047e-01;4.067e-01;5.000e+01
33.253373000;1.094e+00;4.158e-01;-4.704e-01;3.799e-01;-4.298e-01;1.084e+00;1.094e+00;3.742e-01;-4.233e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.047e-01;4.066e-01;5.000e+01
33.259373000;1.094e+00;4.158e-01;-4.703e-01;3.799e-01;-4.298e-01;1.084e+00;1.094e+00;3.742e-01;-4.233e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.047e-01;4.066e-01;5.000e+01
33.260373000;1.094e+00;4.158e-01;-4.703e-01;3.799e-01;-4.298e-01;1.084e+00;1.094e+00;3.742e-01;-4.232e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.046e-01;4.066e-01;5.000e+01
33.268373000;1.094e+00;4.158e-01;-4.702e-01;3.799e-01;-4.297e-01;1.084e+00;1.094e+00;3.742e-01;-4.232e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.046e-01;4.065e-01;5.000e+01
33.269373000;1.094e+00;4.158e-01;-4.702e-01;3.799e-01;-4.296e-01;1.084e+00;1.094e+00;3.742e-01;-4.231e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.046e-01;4.065e-01;5.000e+01
33.270373000;1.094e+00;4.158e-01;-4.702e-01;3.799e-01;-4.296e-01;1.084e+00;1.094e+00;3.742e-01;-4.231e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.046e-01;4.064e-01;5.000e+01
33.277373000;1.094e+00;4.158e-01;-4.701e-01;3.799e-01;-4.296e-01;1.084e+00;1.094e+00;3.742e-01;-4.231e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.046e-01;4.064e-01;5.000e+01
33.278373000;1.094e+00;4.157e-01;-4.701e-01;3.799e-01;-4.295e-01;1.084e+00;1.094e+00;3.742e-01;-4.230e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.046e-01;4.064e-01;5.000e+01
33.286373000;1.094e+00;4.157e-01;-4.700e-01;3.799e-01;-4.294e-01;1.084e+00;1.094e+00;3.742e-01;-4.230e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.046e-01;4.063e-01;5.000e+01
33.287373000;1.094e+00;4.157e-01;-4.699e-01;3.799e-01;-4.294e-01;1.084e+00;1.094e+00;3.742e-01;-4.229e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.046e-01;4.063e-01;5.000e+01
33.288373000;1.094e+00;4.157e-01;-4.699e-01;3.799e-01;-4.294e-01;1.084e+00;1.094e+00;3.742e-01;-4.229e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.046e-01;4.062e-01;5.000e+01
33.294373000;1.094e+00;4.157e-01;-4.699e-01;3.799e-01;-4.294e-01;1.084e+00;1.094e+00;3.742e-01;-4.229e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.046e-01;4.062e-01;5.000e+01
33.295373000;1.094e+00;4.157e-01;-4.698e-01;3.799e-01;-4.293e-01;1.084e+00;1.094e+00;3.742e-01;-4.229e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.046e-01;4.062e-01;5.000e+01
33.296373000;1.094e+00;4.157e-01;-4.698e-01;3.799e-01;-4.293e-01;1.084e+00;1.094e+00;3.742e-01;-4.228e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.046e-01;4.061e-01;5.000e+01
33.303373000;1.094e+00;4.157e-01;-4.697e-01;3.799e-01;-4.292e-01;1.084e+00;1.094e+00;3.742e-01;-4.228e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.046e-01;4.061e-01;5.000e+01
33.304373000;1.094e+00;4.157e-01;-4.697e-01;3.799e-01;-4.292e-01;1.084e+00;1.094e+00;3.742e-01;-4.228e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.046e-01;4.061e-01;5.000e+01
33.305373000;1.094e+00;4.157e-01;-4.697e-01;3.799e-01;-4.292e-01;1.084e+00;1.094e+00;3.742e-01;-4.227e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.046e-01;4.060e-01;5.000e+01
33.310373000;1.094e+00;4.157e-01;-4.697e-01;3.799e-01;-4.292e-01;1.084e+00;1.094e+00;3.742e-01;-4.227e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.046e-01;4.060e-01;5.000e+01
33.311373000;1.094e+00;4.157e-01;-4.696e-01;3.799e-01;-4.292e-01;1.084e+00;1.094e+00;3.742e-01;-4.227e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.046e-01;4.060e-01;5.000e+01
33.312373000;1.094e+00;4.157e-01;-4.696e-01;3.799e-01;-4.291e-01;1.084e+00;1.094e+00;3.742e-01;-4.227e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.046e-01;4.060e-01;5.000e+01
33.313373000;1.094e+00;4.157e-01;-4.696e-01;3.799e-01;-4.291e-01;1.084e+00;1.094e+00;3.742e-01;-4.227e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.046e-01;4.059e-01;5.000e+01
33.314373000;1.094e+00;4.157e-01;-4.696e-01;3.799e-01;-4.291e-01;1.084e+00;1.094e+00;3.742e-01;-4.227e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.046e-01;4.059e-01;5.000e+01
33.315373000;1.094e+00;4.157e-01;-4.696e-01;3.799e-01;-4.291e-01;1.084e+00;1.094e+00;3.742e-01;-4.226e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.046e-01;4.059e-01;5.000e+01
33.319373000;1.094e+00;4.157e-01;-4.696e-01;3.799e-01;-4.291e-01;1.084e+00;1.094e+00;3.742e-01;-4.226e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.046e-01;4.059e-01;5.000e+01
33.320373000;1.094e+00;4.157e-01;-4.695e-01;3.799e-01;-4.290e-01;1.084e+00;1.094e+00;3.742e-01;-4.226e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.046e-01;4.059e-01;5.000e+01
33.328373000;1.094e+00;4.157e-01;-4.694e-01;3.799e-01;-4.290e-01;1.084e+00;1.094e+00;3.742e-01;-4.225e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.045e-01;4.058e-01;5.000e+01
33.337373000;1.094e+00;4.157e-01;-4.693e-01;3.799e-01;-4.288e-01;1.084e+00;1.094e+00;3.742e-01;-4.224e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.045e-01;4.057e-01;5.000e+01
33.339373000;1.094e+00;4.157e-01;-4.693e-01;3.799e-01;-4.288e-01;1.084e+00;1.094e+00;3.742e-01;-4.224e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.045e-01;4.057e-01;5.000e+01
33.340373000;1.094e+00;4.157e-01;-4.693e-01;3.799e-01;-4.288e-01;1.084e+00;1.094e+00;3.742e-01;-4.224e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.045e-01;4.056e-01;5.000e+01
33.345373000;1.094e+00;4.157e-01;-4.692e-01;3.799e-01;-4.288e-01;1.084e+00;1.094e+00;3.742e-01;-4.223e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.045e-01;4.056e-01;5.000e+01
33.352373000;1.094e+00;4.157e-01;-4.691e-01;3.799e-01;-4.287e-01;1.084e+00;1.094e+00;3.742e-01;-4.222e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.045e-01;4.055e-01;5.000e+01
33.354373000;1.094e+00;4.157e-01;-4.691e-01;3.799e-01;-4.286e-01;1.084e+00;1.094e+00;3.742e-01;-4.222e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.045e-01;4.055e-01;5.000e+01
33.359373000;1.094e+00;4.157e-01;-4.691e-01;3.799e-01;-4.286e-01;1.084e+00;1.094e+00;3.742e-01;-4.222e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.045e-01;4.054e-01;5.000e+01
33.360373000;1.094e+00;4.157e-01;-4.691e-01;3.799e-01;-4.286e-01;1.084e+00;1.094e+00;3.742e-01;-4.221e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.045e-01;4.054e-01;5.000e+01
33.365373000;1.094e+00;4.157e-01;-4.690e-01;3.799e-01;-4.285e-01;1.084e+00;1.094e+00;3.742e-01;-4.221e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.045e-01;4.054e-01;5.000e+01
33.366373000;1.094e+00;4.157e-01;-4.690e-01;3.799e-01;-4.285e-01;1.084e+00;1.094e+00;3.742e-01;-4.221e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.045e-01;4.053e-01;5.000e+01
33.371373000;1.094e+00;4.157e-01;-4.689e-01;3.799e-01;-4.285e-01;1.084e+00;1.094e+00;3.742e-01;-4.220e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.045e-01;4.053e-01;5.000e+01
33.373373000;1.094e+00;4.157e-01;-4.689e-01;3.799e-01;-4.284e-01;1.084e+00;1.094e+00;3.742e-01;-4.220e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.045e-01;4.053e-01;5.000e+01
33.374373000;1.094e+00;4.157e-01;-4.689e-01;3.799e-01;-4.284e-01;1.084e+00;1.094e+00;3.742e-01;-4.220e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.045e-01;4.052e-01;5.000e+01
33.377373000;1.094e+00;4.157e-01;-4.688e-01;3.799e-01;-4.284e-01;1.084e+00;1.094e+00;3.742e-01;-4.220e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.045e-01;4.052e-01;5.000e+01
33.378373000;1.094e+00;4.157e-01;-4.688e-01;3.799e-01;-4.284e-01;1.084e+00;1.094e+00;3.742e-01;-4.219e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.045e-01;4.052e-01;5.000e+01
33.380373000;1.094e+00;4.157e-01;-4.688e-01;3.799e-01;-4.283e-01;1.084e+00;1.094e+00;3.742e-01;-4.219e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.045e-01;4.052e-01;5.000e+01
33.382373000;1.094e+00;4.157e-01;-4.688e-01;3.798e-01;-4.283e-01;1.084e+00;1.094e+00;3.742e-01;-4.219e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.045e-01;4.052e-01;5.000e+01
33.383373000;1.094e+00;4.157e-01;-4.688e-01;3.798e-01;-4.283e-01;1.084e+00;1.094e+00;3.742e-01;-4.219e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.045e-01;4.051e-01;5.000e+01
33.385373000;1.094e+00;4.157e-01;-4.687e-01;3.798e-01;-4.283e-01;1.084e+00;1.094e+00;3.742e-01;-4.219e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.045e-01;4.051e-01;5.000e+01
33.387373000;1.094e+00;4.157e-01;-4.687e-01;3.798e-01;-4.283e-01;1.084e+00;1.094e+00;3.742e-01;-4.219e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.045e-01;4.051e-01;5.000e+01
33.388373000;1.094e+00;4.157e-01;-4.687e-01;3.798e-01;-4.283e-01;1.084e+00;1.094e+00;3.742e-01;-4.218e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.045e-01;4.051e-01;5.000e+01
33.391373000;1.094e+00;4.157e-01;-4.687e-01;3.798e-01;-4.282e-01;1.084e+00;1.094e+00;3.742e-01;-4.218e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.045e-01;4.051e-01;5.000e+01
33.392373000;1.094e+00;4.157e-01;-4.687e-01;3.798e-01;-4.282e-01;1.084e+00;1.094e+00;3.742e-01;-4.218e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.045e-01;4.050e-01;5.000e+01
33.393373000;1.094e+00;4.157e-01;-4.687e-01;3.798e-01;-4.282e-01;1.084e+00;1.094e+00;3.742e-01;-4.218e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.045e-01;4.050e-01;5.000e+01
33.399373000;1.094e+00;4.157e-01;-4.686e-01;3.798e-01;-4.281e-01;1.084e+00;1.094e+00;3.742e-01;-4.217e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.044e-01;4.050e-01;5.000e+01
33.400373000;1.094e+00;4.157e-01;-4.686e-01;3.798e-01;-4.281e-01;1.084e+00;1.094e+00;3.742e-01;-4.217e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.044e-01;4.049e-01;5.000e+01
33.410373000;1.094e+00;4.157e-01;-4.684e-01;3.798e-01;-4.280e-01;1.084e+00;1.094e+00;3.742e-01;-4.216e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.044e-01;4.048e-01;5.000e+01
33.411373000;1.095e+00;4.157e-01;-4.684e-01;3.798e-01;-4.280e-01;1.084e+00;1.095e+00;3.742e-01;-4.216e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.044e-01;4.048e-01;5.000e+01
33.414373000;1.095e+00;4.157e-01;-4.684e-01;3.798e-01;-4.280e-01;1.084e+00;1.095e+00;3.742e-01;-4.216e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.044e-01;4.048e-01;5.000e+01
33.415373000;1.095e+00;4.157e-01;-4.684e-01;3.798e-01;-4.279e-01;1.084e+00;1.095e+00;3.742e-01;-4.215e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.044e-01;4.048e-01;5.000e+01
33.418373000;1.095e+00;4.157e-01;-4.683e-01;3.798e-01;-4.279e-01;1.084e+00;1.095e+00;3.742e-01;-4.215e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.044e-01;4.047e-01;5.000e+01
33.423373000;1.095e+00;4.157e-01;-4.683e-01;3.798e-01;-4.278e-01;1.084e+00;1.095e+00;3.742e-01;-4.215e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.044e-01;4.047e-01;5.000e+01
33.424373000;1.095e+00;4.157e-01;-4.683e-01;3.798e-01;-4.278e-01;1.084e+00;1.095e+00;3.742e-01;-4.214e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.044e-01;4.047e-01;5.000e+01
33.426373000;1.095e+00;4.157e-01;-4.683e-01;3.798e-01;-4.278e-01;1.084e+00;1.095e+00;3.742e-01;-4.214e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.044e-01;4.047e-01;5.000e+01
33.433373000;1.095e+00;4.157e-01;-4.682e-01;3.798e-01;-4.277e-01;1.084e+00;1.095e+00;3.742e-01;-4.214e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.044e-01;4.046e-01;5.000e+01
33.434373000;1.095e+00;4.157e-01;-4.682e-01;3.798e-01;-4.277e-01;1.084e+00;1.095e+00;3.742e-01;-4.213e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.044e-01;4.046e-01;5.000e+01
33.435373000;1.095e+00;4.157e-01;-4.681e-01;3.798e-01;-4.277e-01;1.084e+00;1.095e+00;3.742e-01;-4.213e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.044e-01;4.046e-01;5.000e+01
33.436373000;1.095e+00;4.157e-01;-4.681e-01;3.798e-01;-4.277e-01;1.084e+00;1.095e+00;3.742e-01;-4.213e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.044e-01;4.045e-01;5.000e+01
33.443373000;1.095e+00;4.157e-01;-4.680e-01;3.798e-01;-4.276e-01;1.084e+00;1.095e+00;3.741e-01;-4.212e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.044e-01;4.045e-01;5.000e+01
33.444373000;1.095e+00;4.157e-01;-4.680e-01;3.798e-01;-4.276e-01;1.084e+00;1.095e+00;3.741e-01;-4.212e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.044e-01;4.044e-01;5.000e+01
33.448373000;1.095e+00;4.157e-01;-4.680e-01;3.798e-01;-4.276e-01;1.084e+00;1.095e+00;3.741e-01;-4.212e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.044e-01;4.044e-01;5.000e+01
33.449373000;1.095e+00;4.157e-01;-4.680e-01;3.798e-01;-4.275e-01;1.084e+00;1.095e+00;3.741e-01;-4.212e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.044e-01;4.044e-01;5.000e+01
33.451373000;1.095e+00;4.157e-01;-4.680e-01;3.798e-01;-4.275e-01;1.084e+00;1.095e+00;3.741e-01;-4.212e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.044e-01;4.044e-01;5.000e+01
33.452373000;1.095e+00;4.157e-01;-4.679e-01;3.798e-01;-4.275e-01;1.084e+00;1.095e+00;3.741e-01;-4.211e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.044e-01;4.044e-01;5.000e+01
33.460373000;1.095e+00;4.157e-01;-4.678e-01;3.798e-01;-4.274e-01;1.084e+00;1.095e+00;3.741e-01;-4.211e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.044e-01;4.043e-01;5.000e+01
33.461373000;1.095e+00;4.157e-01;-4.678e-01;3.798e-01;-4.274e-01;1.084e+00;1.095e+00;3.741e-01;-4.210e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.044e-01;4.043e-01;5.000e+01
33.462373000;1.095e+00;4.157e-01;-4.678e-01;3.798e-01;-4.274e-01;1.084e+00;1.095e+00;3.741e-01;-4.210e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.044e-01;4.042e-01;5.000e+01
33.468373000;1.095e+00;4.157e-01;-4.677e-01;3.798e-01;-4.273e-01;1.084e+00;1.095e+00;3.741e-01;-4.210e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.044e-01;4.042e-01;5.000e+01
33.470373000;1.095e+00;4.157e-01;-4.677e-01;3.798e-01;-4.273e-01;1.084e+00;1.095e+00;3.741e-01;-4.210e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.043e-01;4.042e-01;5.000e+01
33.471373000;1.095e+00;4.157e-01;-4.677e-01;3.798e-01;-4.273e-01;1.084e+00;1.095e+00;3.741e-01;-4.209e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.043e-01;4.041e-01;5.000e+01
33.475373000;1.095e+00;4.157e-01;-4.677e-01;3.798e-01;-4.273e-01;1.084e+00;1.095e+00;3.741e-01;-4.209e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.043e-01;4.041e-01;5.000e+01
33.476373000;1.095e+00;4.157e-01;-4.677e-01;3.798e-01;-4.272e-01;1.084e+00;1.095e+00;3.741e-01;-4.209e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.043e-01;4.041e-01;5.000e+01
33.484373000;1.095e+00;4.157e-01;-4.676e-01;3.798e-01;-4.271e-01;1.084e+00;1.095e+00;3.741e-01;-4.208e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.043e-01;4.040e-01;5.000e+01
33.485373000;1.095e+00;4.157e-01;-4.675e-01;3.798e-01;-4.271e-01;1.084e+00;1.095e+00;3.741e-01;-4.208e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.043e-01;4.040e-01;5.000e+01
33.488373000;1.095e+00;4.157e-01;-4.675e-01;3.798e-01;-4.271e-01;1.084e+00;1.095e+00;3.741e-01;-4.208e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.043e-01;4.040e-01;5.000e+01
33.489373000;1.095e+00;4.157e-01;-4.675e-01;3.798e-01;-4.271e-01;1.084e+00;1.095e+00;3.741e-01;-4.207e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.043e-01;4.039e-01;5.000e+01
33.493373000;1.095e+00;4.157e-01;-4.675e-01;3.798e-01;-4.270e-01;1.084e+00;1.095e+00;3.741e-01;-4.207e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.043e-01;4.039e-01;5.000e+01
33.497373000;1.095e+00;4.157e-01;-4.674e-01;3.798e-01;-4.270e-01;1.084e+00;1.095e+00;3.741e-01;-4.207e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.043e-01;4.039e-01;5.000e+01
33.498373000;1.095e+00;4.157e-01;-4.674e-01;3.798e-01;-4.270e-01;1.084e+00;1.095e+00;3.741e-01;-4.207e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.043e-01;4.038e-01;5.000e+01
33.499373000;1.095e+00;4.157e-01;-4.674e-01;3.798e-01;-4.270e-01;1.084e+00;1.095e+00;3.741e-01;-4.206e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.043e-01;4.038e-01;5.000e+01
33.505373000;1.095e+00;4.157e-01;-4.673e-01;3.798e-01;-4.269e-01;1.084e+00;1.095e+00;3.741e-01;-4.206e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.043e-01;4.038e-01;5.000e+01
33.506373000;1.095e+00;4.157e-01;-4.673e-01;3.798e-01;-4.269e-01;1.084e+00;1.095e+00;3.741e-01;-4.206e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.043e-01;4.037e-01;5.000e+01
33.507373000;1.095e+00;4.157e-01;-4.673e-01;3.798e-01;-4.269e-01;1.084e+00;1.095e+00;3.741e-01;-4.206e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.043e-01;4.037e-01;5.000e+01
33.508373000;1.095e+00;4.157e-01;-4.673e-01;3.798e-01;-4.269e-01;1.084e+00;1.095e+00;3.741e-01;-4.205e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.043e-01;4.037e-01;5.000e+01
33.510373000;1.095e+00;4.157e-01;-4.672e-01;3.798e-01;-4.269e-01;1.084e+00;1.095e+00;3.741e-01;-4.205e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.043e-01;4.037e-01;5.000e+01
33.519373000;1.095e+00;4.157e-01;-4.671e-01;3.798e-01;-4.267e-01;1.084e+00;1.095e+00;3.741e-01;-4.204e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.043e-01;4.036e-01;5.000e+01
33.526373000;1.095e+00;4.157e-01;-4.671e-01;3.798e-01;-4.267e-01;1.084e+00;1.095e+00;3.741e-01;-4.204e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.043e-01;4.035e-01;5.000e+01
33.527373000;1.095e+00;4.157e-01;-4.670e-01;3.798e-01;-4.267e-01;1.084e+00;1.095e+00;3.741e-01;-4.203e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.043e-01;4.035e-01;5.000e+01
33.535373000;1.095e+00;4.157e-01;-4.670e-01;3.798e-01;-4.266e-01;1.084e+00;1.095e+00;3.741e-01;-4.203e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.043e-01;4.034e-01;5.000e+01
33.544373000;1.095e+00;4.157e-01;-4.668e-01;3.798e-01;-4.265e-01;1.084e+00;1.095e+00;3.741e-01;-4.202e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.043e-01;4.033e-01;5.000e+01
33.545373000;1.095e+00;4.157e-01;-4.668e-01;3.798e-01;-4.265e-01;1.084e+00;1.095e+00;3.741e-01;-4.201e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.042e-01;4.033e-01;5.000e+01
33.550373000;1.095e+00;4.157e-01;-4.668e-01;3.798e-01;-4.264e-01;1.084e+00;1.095e+00;3.741e-01;-4.201e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.042e-01;4.033e-01;5.000e+01
33.551373000;1.095e+00;4.157e-01;-4.668e-01;3.798e-01;-4.264e-01;1.084e+00;1.095e+00;3.741e-01;-4.201e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.042e-01;4.032e-01;5.000e+01
33.552373000;1.095e+00;4.157e-01;-4.667e-01;3.798e-01;-4.264e-01;1.084e+00;1.095e+00;3.741e-01;-4.201e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.042e-01;4.032e-01;5.000e+01
33.554373000;1.095e+00;4.157e-01;-4.667e-01;3.798e-01;-4.264e-01;1.084e+00;1.095e+00;3.741e-01;-4.201e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.042e-01;4.032e-01;5.000e+01
33.555373000;1.095e+00;4.157e-01;-4.667e-01;3.798e-01;-4.263e-01;1.084e+00;1.095e+00;3.741e-01;-4.200e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.042e-01;4.032e-01;5.000e+01
33.559373000;1.095e+00;4.157e-01;-4.667e-01;3.797e-01;-4.263e-01;1.084e+00;1.095e+00;3.741e-01;-4.200e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.042e-01;4.032e-01;5.000e+01
33.560373000;1.095e+00;4.157e-01;-4.667e-01;3.797e-01;-4.263e-01;1.084e+00;1.095e+00;3.741e-01;-4.200e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.042e-01;4.031e-01;5.000e+01
33.563373000;1.095e+00;4.157e-01;-4.666e-01;3.797e-01;-4.263e-01;1.084e+00;1.095e+00;3.741e-01;-4.200e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.042e-01;4.031e-01;5.000e+01
33.564373000;1.095e+00;4.157e-01;-4.666e-01;3.797e-01;-4.262e-01;1.084e+00;1.095e+00;3.741e-01;-4.199e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.042e-01;4.031e-01;5.000e+01
33.572373000;1.095e+00;4.157e-01;-4.665e-01;3.797e-01;-4.261e-01;1.084e+00;1.095e+00;3.741e-01;-4.199e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.042e-01;4.030e-01;5.000e+01
33.573373000;1.095e+00;4.157e-01;-4.665e-01;3.797e-01;-4.261e-01;1.084e+00;1.095e+00;3.741e-01;-4.199e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.042e-01;4.030e-01;5.000e+01
33.574373000;1.095e+00;4.157e-01;-4.665e-01;3.797e-01;-4.261e-01;1.084e+00;1.095e+00;3.741e-01;-4.198e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.042e-01;4.030e-01;5.000e+01
33.580373000;1.095e+00;4.157e-01;-4.664e-01;3.797e-01;-4.261e-01;1.084e+00;1.095e+00;3.741e-01;-4.198e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.042e-01;4.029e-01;5.000e+01
33.581373000;1.095e+00;4.157e-01;-4.664e-01;3.797e-01;-4.260e-01;1.084e+00;1.095e+00;3.741e-01;-4.198e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.042e-01;4.029e-01;5.000e+01
33.582373000;1.095e+00;4.157e-01;-4.664e-01;3.797e-01;-4.260e-01;1.084e+00;1.095e+00;3.741e-01;-4.198e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.042e-01;4.029e-01;5.000e+01
33.583373000;1.095e+00;4.157e-01;-4.664e-01;3.797e-01;-4.260e-01;1.084e+00;1.095e+00;3.741e-01;-4.197e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.042e-01;4.029e-01;5.000e+01
33.592373000;1.095e+00;4.157e-01;-4.663e-01;3.797e-01;-4.259e-01;1.084e+00;1.095e+00;3.741e-01;-4.197e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.042e-01;4.028e-01;5.000e+01
33.593373000;1.095e+00;4.157e-01;-4.663e-01;3.797e-01;-4.259e-01;1.084e+00;1.095e+00;3.741e-01;-4.196e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.042e-01;4.028e-01;5.000e+01
33.601373000;1.095e+00;4.157e-01;-4.662e-01;3.797e-01;-4.258e-01;1.084e+00;1.095e+00;3.741e-01;-4.196e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.042e-01;4.027e-01;5.000e+01
33.602373000;1.095e+00;4.157e-01;-4.662e-01;3.797e-01;-4.258e-01;1.084e+00;1.095e+00;3.741e-01;-4.195e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.042e-01;4.027e-01;5.000e+01
33.603373000;1.095e+00;4.157e-01;-4.662e-01;3.797e-01;-4.258e-01;1.084e+00;1.095e+00;3.741e-01;-4.195e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.042e-01;4.027e-01;5.000e+01
33.604373000;1.095e+00;4.157e-01;-4.661e-01;3.797e-01;-4.258e-01;1.085e+00;1.095e+00;3.741e-01;-4.195e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.042e-01;4.027e-01;5.000e+01
33.605373000;1.095e+00;4.157e-01;-4.661e-01;3.797e-01;-4.258e-01;1.085e+00;1.095e+00;3.741e-01;-4.195e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.042e-01;4.026e-01;5.000e+01
33.607373000;1.095e+00;4.157e-01;-4.661e-01;3.797e-01;-4.258e-01;1.085e+00;1.095e+00;3.741e-01;-4.195e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.042e-01;4.026e-01;5.000e+01
33.608373000;1.095e+00;4.157e-01;-4.661e-01;3.797e-01;-4.257e-01;1.085e+00;1.095e+00;3.741e-01;-4.195e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.042e-01;4.026e-01;5.000e+01
33.611373000;1.095e+00;4.157e-01;-4.661e-01;3.797e-01;-4.257e-01;1.085e+00;1.095e+00;3.741e-01;-4.195e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.042e-01;4.026e-01;5.000e+01
33.612373000;1.095e+00;4.157e-01;-4.660e-01;3.797e-01;-4.257e-01;1.085e+00;1.095e+00;3.741e-01;-4.194e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.042e-01;4.026e-01;5.000e+01
33.613373000;1.095e+00;4.157e-01;-4.660e-01;3.797e-01;-4.257e-01;1.085e+00;1.095e+00;3.741e-01;-4.194e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.042e-01;4.026e-01;5.000e+01
33.614373000;1.095e+00;4.157e-01;-4.660e-01;3.797e-01;-4.257e-01;1.085e+00;1.095e+00;3.741e-01;-4.194e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.042e-01;4.025e-01;5.000e+01
33.620373000;1.095e+00;4.157e-01;-4.660e-01;3.797e-01;-4.256e-01;1.085e+00;1.095e+00;3.741e-01;-4.194e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.042e-01;4.025e-01;5.000e+01
33.621373000;1.095e+00;4.157e-01;-4.659e-01;3.797e-01;-4.256e-01;1.085e+00;1.095e+00;3.741e-01;-4.193e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.041e-01;4.025e-01;5.000e+01
33.622373000;1.095e+00;4.157e-01;-4.659e-01;3.797e-01;-4.256e-01;1.085e+00;1.095e+00;3.741e-01;-4.193e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.041e-01;4.025e-01;5.000e+01
33.623373000;1.095e+00;4.157e-01;-4.659e-01;3.797e-01;-4.256e-01;1.085e+00;1.095e+00;3.741e-01;-4.193e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.041e-01;4.024e-01;5.000e+01
33.625373000;1.095e+00;4.157e-01;-4.659e-01;3.797e-01;-4.256e-01;1.085e+00;1.095e+00;3.741e-01;-4.193e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.041e-01;4.024e-01;5.000e+01
33.626373000;1.095e+00;4.157e-01;-4.659e-01;3.797e-01;-4.255e-01;1.085e+00;1.095e+00;3.741e-01;-4.193e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.041e-01;4.024e-01;5.000e+01
33.630373000;1.095e+00;4.157e-01;-4.658e-01;3.797e-01;-4.255e-01;1.085e+00;1.095e+00;3.741e-01;-4.193e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.041e-01;4.024e-01;5.000e+01
33.631373000;1.095e+00;4.157e-01;-4.658e-01;3.797e-01;-4.255e-01;1.085e+00;1.095e+00;3.741e-01;-4.192e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.041e-01;4.024e-01;5.000e+01
33.632373000;1.095e+00;4.157e-01;-4.658e-01;3.797e-01;-4.255e-01;1.085e+00;1.095e+00;3.741e-01;-4.192e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.041e-01;4.023e-01;5.000e+01
33.634373000;1.095e+00;4.157e-01;-4.658e-01;3.797e-01;-4.255e-01;1.085e+00;1.095e+00;3.741e-01;-4.192e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.041e-01;4.023e-01;5.000e+01
33.635373000;1.095e+00;4.157e-01;-4.658e-01;3.797e-01;-4.254e-01;1.085e+00;1.095e+00;3.741e-01;-4.192e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.041e-01;4.023e-01;5.000e+01
33.639373000;1.095e+00;4.157e-01;-4.657e-01;3.797e-01;-4.254e-01;1.085e+00;1.095e+00;3.741e-01;-4.192e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.041e-01;4.023e-01;5.000e+01
33.640373000;1.095e+00;4.157e-01;-4.657e-01;3.797e-01;-4.254e-01;1.085e+00;1.095e+00;3.741e-01;-4.191e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.041e-01;4.023e-01;5.000e+01
33.641373000;1.095e+00;4.157e-01;-4.657e-01;3.797e-01;-4.254e-01;1.085e+00;1.095e+00;3.741e-01;-4.191e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.041e-01;4.022e-01;5.000e+01
33.645373000;1.095e+00;4.157e-01;-4.657e-01;3.797e-01;-4.253e-01;1.085e+00;1.095e+00;3.741e-01;-4.191e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.041e-01;4.022e-01;5.000e+01
33.646373000;1.095e+00;4.157e-01;-4.656e-01;3.797e-01;-4.253e-01;1.085e+00;1.095e+00;3.741e-01;-4.191e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.041e-01;4.022e-01;5.000e+01
33.649373000;1.095e+00;4.157e-01;-4.656e-01;3.797e-01;-4.253e-01;1.085e+00;1.095e+00;3.741e-01;-4.191e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.041e-01;4.022e-01;5.000e+01
33.650373000;1.095e+00;4.157e-01;-4.656e-01;3.797e-01;-4.253e-01;1.085e+00;1.095e+00;3.741e-01;-4.190e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.041e-01;4.022e-01;5.000e+01
33.651373000;1.095e+00;4.157e-01;-4.656e-01;3.797e-01;-4.253e-01;1.085e+00;1.095e+00;3.741e-01;-4.190e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.041e-01;4.021e-01;5.000e+01
33.658373000;1.095e+00;4.157e-01;-4.655e-01;3.797e-01;-4.252e-01;1.085e+00;1.095e+00;3.741e-01;-4.190e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.041e-01;4.021e-01;5.000e+01
33.659373000;1.095e+00;4.157e-01;-4.655e-01;3.797e-01;-4.252e-01;1.085e+00;1.095e+00;3.741e-01;-4.189e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.041e-01;4.021e-01;5.000e+01
33.663373000;1.095e+00;4.157e-01;-4.655e-01;3.797e-01;-4.251e-01;1.085e+00;1.095e+00;3.741e-01;-4.189e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.041e-01;4.020e-01;5.000e+01
33.668373000;1.095e+00;4.157e-01;-4.654e-01;3.797e-01;-4.251e-01;1.085e+00;1.095e+00;3.741e-01;-4.189e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.041e-01;4.020e-01;5.000e+01
33.669373000;1.095e+00;4.157e-01;-4.654e-01;3.797e-01;-4.251e-01;1.085e+00;1.095e+00;3.741e-01;-4.188e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.041e-01;4.019e-01;5.000e+01
33.672373000;1.095e+00;4.157e-01;-4.653e-01;3.797e-01;-4.250e-01;1.085e+00;1.095e+00;3.741e-01;-4.188e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.041e-01;4.019e-01;5.000e+01
33.677373000;1.095e+00;4.157e-01;-4.653e-01;3.797e-01;-4.250e-01;1.085e+00;1.095e+00;3.741e-01;-4.188e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.041e-01;4.019e-01;5.000e+01
33.678373000;1.095e+00;4.157e-01;-4.653e-01;3.797e-01;-4.250e-01;1.085e+00;1.095e+00;3.741e-01;-4.187e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.041e-01;4.018e-01;5.000e+01
33.680373000;1.095e+00;4.157e-01;-4.653e-01;3.797e-01;-4.249e-01;1.085e+00;1.095e+00;3.741e-01;-4.187e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.041e-01;4.018e-01;5.000e+01
33.689373000;1.095e+00;4.157e-01;-4.651e-01;3.797e-01;-4.248e-01;1.085e+00;1.095e+00;3.741e-01;-4.186e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.041e-01;4.017e-01;5.000e+01
33.695373000;1.095e+00;4.157e-01;-4.651e-01;3.797e-01;-4.248e-01;1.085e+00;1.095e+00;3.741e-01;-4.186e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.040e-01;4.017e-01;5.000e+01
33.696373000;1.095e+00;4.157e-01;-4.651e-01;3.797e-01;-4.248e-01;1.085e+00;1.095e+00;3.741e-01;-4.186e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.040e-01;4.016e-01;5.000e+01
33.697373000;1.095e+00;4.157e-01;-4.651e-01;3.797e-01;-4.248e-01;1.085e+00;1.095e+00;3.741e-01;-4.186e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.040e-01;4.016e-01;5.000e+01
33.698373000;1.095e+00;4.157e-01;-4.650e-01;3.797e-01;-4.247e-01;1.085e+00;1.095e+00;3.741e-01;-4.185e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.040e-01;4.016e-01;5.000e+01
33.704373000;1.095e+00;4.157e-01;-4.650e-01;3.797e-01;-4.247e-01;1.085e+00;1.095e+00;3.741e-01;-4.185e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.040e-01;4.016e-01;5.000e+01
33.705373000;1.095e+00;4.157e-01;-4.650e-01;3.797e-01;-4.247e-01;1.085e+00;1.095e+00;3.741e-01;-4.185e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.040e-01;4.015e-01;5.000e+01
33.706373000;1.095e+00;4.157e-01;-4.650e-01;3.797e-01;-4.247e-01;1.085e+00;1.095e+00;3.741e-01;-4.185e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.040e-01;4.015e-01;5.000e+01
33.714373000;1.095e+00;4.157e-01;-4.649e-01;3.797e-01;-4.246e-01;1.085e+00;1.095e+00;3.741e-01;-4.184e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.040e-01;4.015e-01;5.000e+01
33.715373000;1.095e+00;4.157e-01;-4.648e-01;3.797e-01;-4.246e-01;1.085e+00;1.095e+00;3.741e-01;-4.184e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.040e-01;4.014e-01;5.000e+01
33.724373000;1.095e+00;4.157e-01;-4.647e-01;3.797e-01;-4.245e-01;1.085e+00;1.095e+00;3.741e-01;-4.183e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.040e-01;4.013e-01;5.000e+01
33.725373000;1.095e+00;4.157e-01;-4.647e-01;3.797e-01;-4.244e-01;1.085e+00;1.095e+00;3.741e-01;-4.183e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.040e-01;4.013e-01;5.000e+01
33.726373000;1.095e+00;4.157e-01;-4.647e-01;3.797e-01;-4.244e-01;1.085e+00;1.095e+00;3.741e-01;-4.183e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.040e-01;4.013e-01;5.000e+01
33.727373000;1.095e+00;4.157e-01;-4.647e-01;3.797e-01;-4.244e-01;1.085e+00;1.095e+00;3.741e-01;-4.182e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.040e-01;4.013e-01;5.000e+01
33.733373000;1.095e+00;4.157e-01;-4.646e-01;3.796e-01;-4.244e-01;1.085e+00;1.095e+00;3.741e-01;-4.182e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.040e-01;4.012e-01;5.000e+01
33.734373000;1.095e+00;4.157e-01;-4.646e-01;3.796e-01;-4.243e-01;1.085e+00;1.095e+00;3.741e-01;-4.182e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.040e-01;4.012e-01;5.000e+01
33.741373000;1.095e+00;4.157e-01;-4.646e-01;3.796e-01;-4.243e-01;1.085e+00;1.095e+00;3.741e-01;-4.181e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.040e-01;4.012e-01;5.000e+01
33.742373000;1.095e+00;4.157e-01;-4.645e-01;3.796e-01;-4.243e-01;1.085e+00;1.095e+00;3.741e-01;-4.181e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.040e-01;4.011e-01;5.000e+01
