time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;NetworkFrequencyPu
33.743373000;1.095e+00;4.157e-01;-4.645e-01;3.796e-01;-4.242e-01;1.085e+00;1.095e+00;3.741e-01;-4.181e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.040e-01;4.011e-01;5.000e+01
33.745373000;1.095e+00;4.157e-01;-4.645e-01;3.796e-01;-4.242e-01;1.085e+00;1.095e+00;3.741e-01;-4.181e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.040e-01;4.011e-01;5.000e+01
33.746373000;1.095e+00;4.157e-01;-4.645e-01;3.796e-01;-4.242e-01;1.085e+00;1.095e+00;3.741e-01;-4.180e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.040e-01;4.011e-01;5.000e+01
33.751373000;1.095e+00;4.157e-01;-4.644e-01;3.796e-01;-4.242e-01;1.085e+00;1.095e+00;3.741e-01;-4.180e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.040e-01;4.011e-01;5.000e+01
33.752373000;1.095e+00;4.157e-01;-4.644e-01;3.796e-01;-4.241e-01;1.085e+00;1.095e+00;3.741e-01;-4.180e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.040e-01;4.010e-01;5.000e+01
33.755373000;1.095e+00;4.157e-01;-4.644e-01;3.796e-01;-4.241e-01;1.085e+00;1.095e+00;3.741e-01;-4.180e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.040e-01;4.010e-01;5.000e+01
33.756373000;1.095e+00;4.157e-01;-4.644e-01;3.796e-01;-4.241e-01;1.085e+00;1.095e+00;3.741e-01;-4.179e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.040e-01;4.010e-01;5.000e+01
33.769373000;1.095e+00;4.157e-01;-4.642e-01;3.796e-01;-4.240e-01;1.085e+00;1.095e+00;3.741e-01;-4.178e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.039e-01;4.009e-01;5.000e+01
33.770373000;1.095e+00;4.157e-01;-4.642e-01;3.796e-01;-4.239e-01;1.085e+00;1.095e+00;3.741e-01;-4.178e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.039e-01;4.008e-01;5.000e+01
33.774373000;1.095e+00;4.157e-01;-4.642e-01;3.796e-01;-4.239e-01;1.085e+00;1.095e+00;3.741e-01;-4.178e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.039e-01;4.008e-01;5.000e+01
33.775373000;1.095e+00;4.157e-01;-4.642e-01;3.796e-01;-4.239e-01;1.085e+00;1.095e+00;3.741e-01;-4.177e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.039e-01;4.008e-01;5.000e+01
33.778373000;1.095e+00;4.157e-01;-4.641e-01;3.796e-01;-4.239e-01;1.085e+00;1.095e+00;3.741e-01;-4.177e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.039e-01;4.008e-01;5.000e+01
33.779373000;1.095e+00;4.157e-01;-4.641e-01;3.796e-01;-4.239e-01;1.085e+00;1.095e+00;3.741e-01;-4.177e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.039e-01;4.007e-01;5.000e+01
33.780373000;1.095e+00;4.157e-01;-4.641e-01;3.796e-01;-4.238e-01;1.085e+00;1.095e+00;3.741e-01;-4.177e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.039e-01;4.007e-01;5.000e+01
33.784373000;1.095e+00;4.157e-01;-4.641e-01;3.796e-01;-4.238e-01;1.085e+00;1.095e+00;3.741e-01;-4.177e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.039e-01;4.007e-01;5.000e+01
33.785373000;1.095e+00;4.157e-01;-4.640e-01;3.796e-01;-4.238e-01;1.085e+00;1.095e+00;3.741e-01;-4.176e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.039e-01;4.007e-01;5.000e+01
33.788373000;1.095e+00;4.157e-01;-4.640e-01;3.796e-01;-4.238e-01;1.085e+00;1.095e+00;3.741e-01;-4.176e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.039e-01;4.007e-01;5.000e+01
33.789373000;1.095e+00;4.157e-01;-4.640e-01;3.796e-01;-4.237e-01;1.085e+00;1.095e+00;3.741e-01;-4.176e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.039e-01;4.006e-01;5.000e+01
33.793373000;1.095e+00;4.157e-01;-4.640e-01;3.796e-01;-4.237e-01;1.085e+00;1.095e+00;3.741e-01;-4.176e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.039e-01;4.006e-01;5.000e+01
33.794373000;1.095e+00;4.157e-01;-4.639e-01;3.796e-01;-4.237e-01;1.085e+00;1.095e+00;3.741e-01;-4.175e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.039e-01;4.006e-01;5.000e+01
33.806373000;1.095e+00;4.157e-01;-4.638e-01;3.796e-01;-4.236e-01;1.085e+00;1.095e+00;3.741e-01;-4.174e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.039e-01;4.005e-01;5.000e+01
33.807373000;1.095e+00;4.157e-01;-4.638e-01;3.796e-01;-4.235e-01;1.085e+00;1.095e+00;3.741e-01;-4.174e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.039e-01;4.004e-01;5.000e+01
33.820373000;1.095e+00;4.157e-01;-4.637e-01;3.796e-01;-4.234e-01;1.085e+00;1.095e+00;3.741e-01;-4.173e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.039e-01;4.003e-01;5.000e+01
33.825373000;1.095e+00;4.157e-01;-4.636e-01;3.796e-01;-4.234e-01;1.085e+00;1.095e+00;3.741e-01;-4.172e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.039e-01;4.003e-01;5.000e+01
33.826373000;1.095e+00;4.157e-01;-4.636e-01;3.796e-01;-4.233e-01;1.085e+00;1.095e+00;3.741e-01;-4.172e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.039e-01;4.002e-01;5.000e+01
33.829373000;1.095e+00;4.157e-01;-4.635e-01;3.796e-01;-4.233e-01;1.085e+00;1.095e+00;3.741e-01;-4.172e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.039e-01;4.002e-01;5.000e+01
33.835373000;1.095e+00;4.157e-01;-4.635e-01;3.796e-01;-4.232e-01;1.085e+00;1.095e+00;3.741e-01;-4.171e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.038e-01;4.002e-01;5.000e+01
33.836373000;1.095e+00;4.157e-01;-4.635e-01;3.796e-01;-4.232e-01;1.085e+00;1.095e+00;3.741e-01;-4.171e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.038e-01;4.001e-01;5.000e+01
33.843373000;1.095e+00;4.157e-01;-4.634e-01;3.796e-01;-4.232e-01;1.085e+00;1.095e+00;3.741e-01;-4.171e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.038e-01;4.001e-01;5.000e+01
33.844373000;1.095e+00;4.157e-01;-4.634e-01;3.796e-01;-4.231e-01;1.085e+00;1.095e+00;3.741e-01;-4.170e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.038e-01;4.001e-01;5.000e+01
33.852373000;1.095e+00;4.157e-01;-4.633e-01;3.796e-01;-4.231e-01;1.085e+00;1.095e+00;3.741e-01;-4.170e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.038e-01;4.000e-01;5.000e+01
33.853373000;1.095e+00;4.157e-01;-4.633e-01;3.796e-01;-4.230e-01;1.085e+00;1.095e+00;3.741e-01;-4.169e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.038e-01;4.000e-01;5.000e+01
33.854373000;1.095e+00;4.157e-01;-4.633e-01;3.796e-01;-4.230e-01;1.085e+00;1.095e+00;3.741e-01;-4.169e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.038e-01;3.999e-01;5.000e+01
33.862373000;1.095e+00;4.157e-01;-4.632e-01;3.796e-01;-4.230e-01;1.085e+00;1.095e+00;3.741e-01;-4.169e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.038e-01;3.999e-01;5.000e+01
33.863373000;1.095e+00;4.157e-01;-4.632e-01;3.796e-01;-4.229e-01;1.085e+00;1.095e+00;3.741e-01;-4.168e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.038e-01;3.999e-01;5.000e+01
33.864373000;1.095e+00;4.157e-01;-4.632e-01;3.796e-01;-4.229e-01;1.085e+00;1.095e+00;3.741e-01;-4.168e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.038e-01;3.998e-01;5.000e+01
33.872373000;1.095e+00;4.157e-01;-4.631e-01;3.796e-01;-4.228e-01;1.085e+00;1.095e+00;3.741e-01;-4.168e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.038e-01;3.998e-01;5.000e+01
33.873373000;1.095e+00;4.157e-01;-4.631e-01;3.796e-01;-4.228e-01;1.085e+00;1.095e+00;3.741e-01;-4.167e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.038e-01;3.997e-01;5.000e+01
33.880373000;1.095e+00;4.157e-01;-4.630e-01;3.796e-01;-4.228e-01;1.085e+00;1.095e+00;3.741e-01;-4.167e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.038e-01;3.997e-01;5.000e+01
33.881373000;1.095e+00;4.157e-01;-4.630e-01;3.796e-01;-4.227e-01;1.085e+00;1.095e+00;3.741e-01;-4.167e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.038e-01;3.997e-01;5.000e+01
33.882373000;1.095e+00;4.157e-01;-4.630e-01;3.795e-01;-4.227e-01;1.085e+00;1.095e+00;3.741e-01;-4.167e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.038e-01;3.997e-01;5.000e+01
33.883373000;1.095e+00;4.157e-01;-4.629e-01;3.795e-01;-4.227e-01;1.085e+00;1.095e+00;3.741e-01;-4.166e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.038e-01;3.996e-01;5.000e+01
33.890373000;1.095e+00;4.157e-01;-4.629e-01;3.795e-01;-4.227e-01;1.085e+00;1.095e+00;3.741e-01;-4.166e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.038e-01;3.996e-01;5.000e+01
33.891373000;1.095e+00;4.157e-01;-4.629e-01;3.795e-01;-4.226e-01;1.085e+00;1.095e+00;3.741e-01;-4.166e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.038e-01;3.996e-01;5.000e+01
33.892373000;1.095e+00;4.157e-01;-4.628e-01;3.795e-01;-4.226e-01;1.085e+00;1.095e+00;3.741e-01;-4.166e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.038e-01;3.995e-01;5.000e+01
33.901373000;1.095e+00;4.157e-01;-4.627e-01;3.795e-01;-4.225e-01;1.085e+00;1.095e+00;3.741e-01;-4.165e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.038e-01;3.995e-01;5.000e+01
33.902373000;1.095e+00;4.157e-01;-4.627e-01;3.795e-01;-4.225e-01;1.085e+00;1.095e+00;3.741e-01;-4.165e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.038e-01;3.994e-01;5.000e+01
33.908373000;1.095e+00;4.157e-01;-4.627e-01;3.795e-01;-4.225e-01;1.085e+00;1.095e+00;3.741e-01;-4.164e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.037e-01;3.994e-01;5.000e+01
33.909373000;1.095e+00;4.157e-01;-4.627e-01;3.795e-01;-4.224e-01;1.085e+00;1.095e+00;3.741e-01;-4.164e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.037e-01;3.994e-01;5.000e+01
33.910373000;1.095e+00;4.157e-01;-4.626e-01;3.795e-01;-4.224e-01;1.085e+00;1.095e+00;3.741e-01;-4.164e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.037e-01;3.994e-01;5.000e+01
33.911373000;1.095e+00;4.157e-01;-4.626e-01;3.795e-01;-4.224e-01;1.085e+00;1.095e+00;3.741e-01;-4.164e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.037e-01;3.993e-01;5.000e+01
33.918373000;1.095e+00;4.157e-01;-4.626e-01;3.795e-01;-4.224e-01;1.085e+00;1.095e+00;3.741e-01;-4.163e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.037e-01;3.993e-01;5.000e+01
33.919373000;1.095e+00;4.156e-01;-4.625e-01;3.795e-01;-4.223e-01;1.085e+00;1.095e+00;3.741e-01;-4.163e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.037e-01;3.993e-01;5.000e+01
33.920373000;1.095e+00;4.156e-01;-4.625e-01;3.795e-01;-4.223e-01;1.085e+00;1.095e+00;3.741e-01;-4.163e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.037e-01;3.993e-01;5.000e+01
33.921373000;1.095e+00;4.156e-01;-4.625e-01;3.795e-01;-4.223e-01;1.085e+00;1.095e+00;3.741e-01;-4.163e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.037e-01;3.992e-01;5.000e+01
33.929373000;1.095e+00;4.156e-01;-4.624e-01;3.795e-01;-4.222e-01;1.085e+00;1.095e+00;3.741e-01;-4.162e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.037e-01;3.992e-01;5.000e+01
33.930373000;1.095e+00;4.156e-01;-4.624e-01;3.795e-01;-4.222e-01;1.085e+00;1.095e+00;3.741e-01;-4.162e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.037e-01;3.991e-01;5.000e+01
33.932373000;1.095e+00;4.156e-01;-4.624e-01;3.795e-01;-4.222e-01;1.085e+00;1.095e+00;3.741e-01;-4.162e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.037e-01;3.991e-01;5.000e+01
33.933373000;1.095e+00;4.156e-01;-4.624e-01;3.795e-01;-4.222e-01;1.085e+00;1.095e+00;3.741e-01;-4.161e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.037e-01;3.991e-01;5.000e+01
33.937373000;1.095e+00;4.156e-01;-4.623e-01;3.795e-01;-4.222e-01;1.085e+00;1.095e+00;3.741e-01;-4.161e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.037e-01;3.991e-01;5.000e+01
33.938373000;1.095e+00;4.156e-01;-4.623e-01;3.795e-01;-4.221e-01;1.085e+00;1.095e+00;3.741e-01;-4.161e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.037e-01;3.991e-01;5.000e+01
33.939373000;1.095e+00;4.156e-01;-4.623e-01;3.795e-01;-4.221e-01;1.085e+00;1.095e+00;3.741e-01;-4.161e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.037e-01;3.991e-01;5.000e+01
33.940373000;1.095e+00;4.156e-01;-4.623e-01;3.795e-01;-4.221e-01;1.085e+00;1.095e+00;3.741e-01;-4.161e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.037e-01;3.990e-01;5.000e+01
33.972373000;1.095e+00;4.156e-01;-4.620e-01;3.795e-01;-4.218e-01;1.085e+00;1.095e+00;3.741e-01;-4.158e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.037e-01;3.987e-01;5.000e+01
33.973373000;1.095e+00;4.156e-01;-4.619e-01;3.795e-01;-4.218e-01;1.085e+00;1.095e+00;3.741e-01;-4.157e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.037e-01;3.987e-01;5.000e+01
33.977373000;1.095e+00;4.156e-01;-4.619e-01;3.795e-01;-4.217e-01;1.085e+00;1.095e+00;3.741e-01;-4.157e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.037e-01;3.987e-01;5.000e+01
33.978373000;1.095e+00;4.156e-01;-4.619e-01;3.795e-01;-4.217e-01;1.085e+00;1.095e+00;3.741e-01;-4.157e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.037e-01;3.986e-01;5.000e+01
33.984373000;1.095e+00;4.156e-01;-4.618e-01;3.795e-01;-4.217e-01;1.085e+00;1.095e+00;3.741e-01;-4.156e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.037e-01;3.986e-01;5.000e+01
33.985373000;1.095e+00;4.156e-01;-4.618e-01;3.795e-01;-4.216e-01;1.085e+00;1.095e+00;3.741e-01;-4.156e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.036e-01;3.986e-01;5.000e+01
33.994373000;1.095e+00;4.156e-01;-4.617e-01;3.795e-01;-4.216e-01;1.085e+00;1.095e+00;3.741e-01;-4.155e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.036e-01;3.985e-01;5.000e+01
33.997373000;1.095e+00;4.156e-01;-4.617e-01;3.795e-01;-4.215e-01;1.085e+00;1.095e+00;3.741e-01;-4.155e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.036e-01;3.985e-01;5.000e+01
33.998373000;1.095e+00;4.156e-01;-4.617e-01;3.795e-01;-4.215e-01;1.085e+00;1.095e+00;3.741e-01;-4.155e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.036e-01;3.984e-01;5.000e+01
34.003373000;1.095e+00;4.156e-01;-4.616e-01;3.795e-01;-4.215e-01;1.085e+00;1.095e+00;3.741e-01;-4.155e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.036e-01;3.984e-01;5.000e+01
34.004373000;1.095e+00;4.156e-01;-4.616e-01;3.795e-01;-4.214e-01;1.085e+00;1.095e+00;3.741e-01;-4.154e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.036e-01;3.984e-01;5.000e+01
34.006373000;1.095e+00;4.156e-01;-4.616e-01;3.795e-01;-4.214e-01;1.085e+00;1.095e+00;3.741e-01;-4.154e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.036e-01;3.984e-01;5.000e+01
34.007373000;1.095e+00;4.156e-01;-4.616e-01;3.795e-01;-4.214e-01;1.085e+00;1.095e+00;3.741e-01;-4.154e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.036e-01;3.983e-01;5.000e+01
34.008373000;1.095e+00;4.156e-01;-4.616e-01;3.795e-01;-4.214e-01;1.085e+00;1.095e+00;3.741e-01;-4.154e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.036e-01;3.983e-01;5.000e+01
34.009373000;1.095e+00;4.156e-01;-4.615e-01;3.795e-01;-4.214e-01;1.085e+00;1.095e+00;3.741e-01;-4.154e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.036e-01;3.983e-01;5.000e+01
34.013373000;1.095e+00;4.156e-01;-4.615e-01;3.795e-01;-4.214e-01;1.085e+00;1.095e+00;3.741e-01;-4.154e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.036e-01;3.983e-01;5.000e+01
34.014373000;1.095e+00;4.156e-01;-4.615e-01;3.795e-01;-4.213e-01;1.085e+00;1.095e+00;3.741e-01;-4.153e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.036e-01;3.983e-01;5.000e+01
34.018373000;1.095e+00;4.156e-01;-4.615e-01;3.795e-01;-4.213e-01;1.085e+00;1.095e+00;3.741e-01;-4.153e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.036e-01;3.982e-01;5.000e+01
34.023373000;1.095e+00;4.156e-01;-4.614e-01;3.795e-01;-4.212e-01;1.085e+00;1.095e+00;3.741e-01;-4.153e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.036e-01;3.982e-01;5.000e+01
34.024373000;1.095e+00;4.156e-01;-4.614e-01;3.795e-01;-4.212e-01;1.085e+00;1.095e+00;3.741e-01;-4.152e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.036e-01;3.982e-01;5.000e+01
34.032373000;1.095e+00;4.156e-01;-4.613e-01;3.795e-01;-4.212e-01;1.085e+00;1.095e+00;3.741e-01;-4.152e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.036e-01;3.981e-01;5.000e+01
34.033373000;1.095e+00;4.156e-01;-4.613e-01;3.795e-01;-4.211e-01;1.085e+00;1.095e+00;3.741e-01;-4.152e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.036e-01;3.981e-01;5.000e+01
34.034373000;1.095e+00;4.156e-01;-4.613e-01;3.795e-01;-4.211e-01;1.085e+00;1.095e+00;3.741e-01;-4.151e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.036e-01;3.981e-01;5.000e+01
34.036373000;1.095e+00;4.156e-01;-4.613e-01;3.795e-01;-4.211e-01;1.085e+00;1.095e+00;3.741e-01;-4.151e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.036e-01;3.981e-01;5.000e+01
34.037373000;1.095e+00;4.156e-01;-4.612e-01;3.795e-01;-4.211e-01;1.085e+00;1.095e+00;3.741e-01;-4.151e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.036e-01;3.980e-01;5.000e+01
34.042373000;1.095e+00;4.156e-01;-4.612e-01;3.795e-01;-4.210e-01;1.085e+00;1.095e+00;3.741e-01;-4.151e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.036e-01;3.980e-01;5.000e+01
34.044373000;1.095e+00;4.156e-01;-4.612e-01;3.795e-01;-4.210e-01;1.085e+00;1.095e+00;3.741e-01;-4.151e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.036e-01;3.980e-01;5.000e+01
34.045373000;1.095e+00;4.156e-01;-4.612e-01;3.795e-01;-4.210e-01;1.085e+00;1.095e+00;3.741e-01;-4.150e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.036e-01;3.980e-01;5.000e+01
34.046373000;1.095e+00;4.156e-01;-4.611e-01;3.795e-01;-4.210e-01;1.085e+00;1.095e+00;3.741e-01;-4.150e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.036e-01;3.979e-01;5.000e+01
34.051373000;1.095e+00;4.156e-01;-4.611e-01;3.795e-01;-4.210e-01;1.085e+00;1.095e+00;3.741e-01;-4.150e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.036e-01;3.979e-01;5.000e+01
34.052373000;1.095e+00;4.156e-01;-4.611e-01;3.795e-01;-4.209e-01;1.085e+00;1.095e+00;3.741e-01;-4.150e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.036e-01;3.979e-01;5.000e+01
34.055373000;1.095e+00;4.156e-01;-4.610e-01;3.795e-01;-4.209e-01;1.085e+00;1.095e+00;3.741e-01;-4.149e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.036e-01;3.979e-01;5.000e+01
34.061373000;1.095e+00;4.156e-01;-4.610e-01;3.794e-01;-4.209e-01;1.085e+00;1.095e+00;3.741e-01;-4.149e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.036e-01;3.978e-01;5.000e+01
34.064373000;1.095e+00;4.156e-01;-4.610e-01;3.794e-01;-4.208e-01;1.085e+00;1.095e+00;3.741e-01;-4.149e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.036e-01;3.978e-01;5.000e+01
34.065373000;1.095e+00;4.156e-01;-4.609e-01;3.794e-01;-4.208e-01;1.085e+00;1.095e+00;3.741e-01;-4.148e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.035e-01;3.978e-01;5.000e+01
34.071373000;1.095e+00;4.156e-01;-4.609e-01;3.794e-01;-4.207e-01;1.085e+00;1.095e+00;3.741e-01;-4.148e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.035e-01;3.977e-01;5.000e+01
34.075373000;1.095e+00;4.156e-01;-4.608e-01;3.794e-01;-4.207e-01;1.085e+00;1.095e+00;3.741e-01;-4.148e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.035e-01;3.977e-01;5.000e+01
34.076373000;1.095e+00;4.156e-01;-4.608e-01;3.794e-01;-4.207e-01;1.085e+00;1.095e+00;3.741e-01;-4.147e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.035e-01;3.976e-01;5.000e+01
34.083373000;1.095e+00;4.156e-01;-4.607e-01;3.794e-01;-4.206e-01;1.085e+00;1.095e+00;3.741e-01;-4.147e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.035e-01;3.976e-01;5.000e+01
34.085373000;1.095e+00;4.156e-01;-4.607e-01;3.794e-01;-4.206e-01;1.085e+00;1.095e+00;3.741e-01;-4.147e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.035e-01;3.976e-01;5.000e+01
34.086373000;1.095e+00;4.156e-01;-4.607e-01;3.794e-01;-4.206e-01;1.085e+00;1.095e+00;3.741e-01;-4.146e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.035e-01;3.975e-01;5.000e+01
34.092373000;1.095e+00;4.156e-01;-4.607e-01;3.794e-01;-4.205e-01;1.085e+00;1.095e+00;3.741e-01;-4.146e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.035e-01;3.975e-01;5.000e+01
34.095373000;1.095e+00;4.156e-01;-4.606e-01;3.794e-01;-4.205e-01;1.085e+00;1.095e+00;3.741e-01;-4.146e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.035e-01;3.975e-01;5.000e+01
34.096373000;1.095e+00;4.156e-01;-4.606e-01;3.794e-01;-4.205e-01;1.085e+00;1.095e+00;3.741e-01;-4.145e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.035e-01;3.974e-01;5.000e+01
34.100373000;1.095e+00;4.156e-01;-4.606e-01;3.794e-01;-4.205e-01;1.085e+00;1.095e+00;3.741e-01;-4.145e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.035e-01;3.974e-01;5.000e+01
34.104373000;1.095e+00;4.156e-01;-4.605e-01;3.794e-01;-4.204e-01;1.085e+00;1.095e+00;3.741e-01;-4.145e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.035e-01;3.974e-01;5.000e+01
34.105373000;1.095e+00;4.156e-01;-4.605e-01;3.794e-01;-4.204e-01;1.085e+00;1.095e+00;3.741e-01;-4.145e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.035e-01;3.973e-01;5.000e+01
34.106373000;1.095e+00;4.156e-01;-4.605e-01;3.794e-01;-4.204e-01;1.085e+00;1.095e+00;3.741e-01;-4.144e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.035e-01;3.973e-01;5.000e+01
34.110373000;1.095e+00;4.156e-01;-4.605e-01;3.794e-01;-4.203e-01;1.085e+00;1.095e+00;3.741e-01;-4.144e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.035e-01;3.973e-01;5.000e+01
34.116373000;1.095e+00;4.156e-01;-4.604e-01;3.794e-01;-4.203e-01;1.085e+00;1.095e+00;3.741e-01;-4.144e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.035e-01;3.972e-01;5.000e+01
34.117373000;1.095e+00;4.156e-01;-4.604e-01;3.794e-01;-4.203e-01;1.085e+00;1.095e+00;3.741e-01;-4.143e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.035e-01;3.972e-01;5.000e+01
34.120373000;1.095e+00;4.156e-01;-4.603e-01;3.794e-01;-4.202e-01;1.085e+00;1.095e+00;3.741e-01;-4.143e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.035e-01;3.972e-01;5.000e+01
34.126373000;1.095e+00;4.156e-01;-4.603e-01;3.794e-01;-4.202e-01;1.085e+00;1.095e+00;3.741e-01;-4.143e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.035e-01;3.971e-01;5.000e+01
34.127373000;1.095e+00;4.156e-01;-4.603e-01;3.794e-01;-4.202e-01;1.085e+00;1.095e+00;3.741e-01;-4.142e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.035e-01;3.971e-01;5.000e+01
34.129373000;1.095e+00;4.156e-01;-4.603e-01;3.794e-01;-4.202e-01;1.085e+00;1.095e+00;3.741e-01;-4.142e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.035e-01;3.971e-01;5.000e+01
34.130373000;1.095e+00;4.156e-01;-4.602e-01;3.794e-01;-4.201e-01;1.085e+00;1.095e+00;3.741e-01;-4.142e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.035e-01;3.971e-01;5.000e+01
34.137373000;1.095e+00;4.156e-01;-4.602e-01;3.794e-01;-4.201e-01;1.085e+00;1.095e+00;3.741e-01;-4.142e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.035e-01;3.970e-01;5.000e+01
34.138373000;1.095e+00;4.156e-01;-4.602e-01;3.794e-01;-4.201e-01;1.085e+00;1.095e+00;3.741e-01;-4.141e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.035e-01;3.970e-01;5.000e+01
34.144373000;1.095e+00;4.156e-01;-4.601e-01;3.794e-01;-4.200e-01;1.085e+00;1.095e+00;3.741e-01;-4.141e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.035e-01;3.970e-01;5.000e+01
34.145373000;1.095e+00;4.156e-01;-4.601e-01;3.794e-01;-4.200e-01;1.085e+00;1.095e+00;3.741e-01;-4.141e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.035e-01;3.969e-01;5.000e+01
34.147373000;1.095e+00;4.156e-01;-4.601e-01;3.794e-01;-4.200e-01;1.085e+00;1.095e+00;3.741e-01;-4.141e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.034e-01;3.969e-01;5.000e+01
34.148373000;1.095e+00;4.156e-01;-4.601e-01;3.794e-01;-4.200e-01;1.085e+00;1.095e+00;3.741e-01;-4.140e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.034e-01;3.969e-01;5.000e+01
34.149373000;1.095e+00;4.156e-01;-4.600e-01;3.794e-01;-4.200e-01;1.085e+00;1.095e+00;3.741e-01;-4.140e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.034e-01;3.969e-01;5.000e+01
34.158373000;1.095e+00;4.156e-01;-4.599e-01;3.794e-01;-4.199e-01;1.085e+00;1.095e+00;3.741e-01;-4.140e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.034e-01;3.968e-01;5.000e+01
34.159373000;1.095e+00;4.156e-01;-4.599e-01;3.794e-01;-4.198e-01;1.085e+00;1.095e+00;3.741e-01;-4.139e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.034e-01;3.968e-01;5.000e+01
34.167373000;1.095e+00;4.156e-01;-4.598e-01;3.794e-01;-4.198e-01;1.085e+00;1.095e+00;3.741e-01;-4.139e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.034e-01;3.967e-01;5.000e+01
34.168373000;1.095e+00;4.156e-01;-4.598e-01;3.794e-01;-4.198e-01;1.085e+00;1.095e+00;3.741e-01;-4.139e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.034e-01;3.967e-01;5.000e+01
34.169373000;1.095e+00;4.156e-01;-4.598e-01;3.794e-01;-4.197e-01;1.085e+00;1.095e+00;3.741e-01;-4.138e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.034e-01;3.967e-01;5.000e+01
34.174373000;1.095e+00;4.156e-01;-4.598e-01;3.794e-01;-4.197e-01;1.085e+00;1.095e+00;3.741e-01;-4.138e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.034e-01;3.967e-01;5.000e+01
34.175373000;1.095e+00;4.156e-01;-4.598e-01;3.794e-01;-4.197e-01;1.085e+00;1.095e+00;3.741e-01;-4.138e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.034e-01;3.966e-01;5.000e+01
34.176373000;1.095e+00;4.156e-01;-4.598e-01;3.794e-01;-4.197e-01;1.085e+00;1.095e+00;3.741e-01;-4.138e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.034e-01;3.966e-01;5.000e+01
34.177373000;1.095e+00;4.156e-01;-4.597e-01;3.794e-01;-4.197e-01;1.085e+00;1.095e+00;3.741e-01;-4.138e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.034e-01;3.966e-01;5.000e+01
34.178373000;1.096e+00;4.156e-01;-4.597e-01;3.794e-01;-4.197e-01;1.085e+00;1.096e+00;3.741e-01;-4.138e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.034e-01;3.966e-01;5.000e+01
34.179373000;1.096e+00;4.156e-01;-4.597e-01;3.794e-01;-4.196e-01;1.085e+00;1.096e+00;3.741e-01;-4.138e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.034e-01;3.966e-01;5.000e+01
34.180373000;1.096e+00;4.156e-01;-4.597e-01;3.794e-01;-4.196e-01;1.085e+00;1.096e+00;3.741e-01;-4.137e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.034e-01;3.966e-01;5.000e+01
34.186373000;1.096e+00;4.156e-01;-4.596e-01;3.794e-01;-4.196e-01;1.085e+00;1.096e+00;3.741e-01;-4.137e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.034e-01;3.965e-01;5.000e+01
34.189373000;1.096e+00;4.156e-01;-4.596e-01;3.794e-01;-4.195e-01;1.085e+00;1.096e+00;3.741e-01;-4.137e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.034e-01;3.965e-01;5.000e+01
34.190373000;1.096e+00;4.156e-01;-4.596e-01;3.794e-01;-4.195e-01;1.085e+00;1.096e+00;3.741e-01;-4.136e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.034e-01;3.965e-01;5.000e+01
34.195373000;1.096e+00;4.156e-01;-4.596e-01;3.794e-01;-4.195e-01;1.085e+00;1.096e+00;3.741e-01;-4.136e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.034e-01;3.964e-01;5.000e+01
34.200373000;1.096e+00;4.156e-01;-4.595e-01;3.794e-01;-4.194e-01;1.085e+00;1.096e+00;3.741e-01;-4.136e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.034e-01;3.964e-01;5.000e+01
34.201373000;1.096e+00;4.156e-01;-4.595e-01;3.794e-01;-4.194e-01;1.085e+00;1.096e+00;3.741e-01;-4.135e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.034e-01;3.964e-01;5.000e+01
34.205373000;1.096e+00;4.156e-01;-4.594e-01;3.794e-01;-4.194e-01;1.085e+00;1.096e+00;3.741e-01;-4.135e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.034e-01;3.963e-01;5.000e+01
34.210373000;1.096e+00;4.156e-01;-4.594e-01;3.794e-01;-4.193e-01;1.085e+00;1.096e+00;3.741e-01;-4.135e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.034e-01;3.963e-01;5.000e+01
34.211373000;1.096e+00;4.156e-01;-4.594e-01;3.794e-01;-4.193e-01;1.085e+00;1.096e+00;3.741e-01;-4.134e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.034e-01;3.963e-01;5.000e+01
34.214373000;1.096e+00;4.156e-01;-4.594e-01;3.794e-01;-4.193e-01;1.085e+00;1.096e+00;3.741e-01;-4.134e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.034e-01;3.963e-01;5.000e+01
34.215373000;1.096e+00;4.156e-01;-4.593e-01;3.794e-01;-4.193e-01;1.085e+00;1.096e+00;3.741e-01;-4.134e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.034e-01;3.962e-01;5.000e+01
34.224373000;1.096e+00;4.156e-01;-4.592e-01;3.794e-01;-4.192e-01;1.085e+00;1.096e+00;3.741e-01;-4.133e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.034e-01;3.962e-01;5.000e+01
34.225373000;1.096e+00;4.156e-01;-4.592e-01;3.794e-01;-4.192e-01;1.085e+00;1.096e+00;3.741e-01;-4.133e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.034e-01;3.962e-01;5.000e+01
34.226373000;1.096e+00;4.156e-01;-4.592e-01;3.794e-01;-4.192e-01;1.085e+00;1.096e+00;3.741e-01;-4.133e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.034e-01;3.961e-01;5.000e+01
34.230373000;1.096e+00;4.156e-01;-4.592e-01;3.794e-01;-4.191e-01;1.085e+00;1.096e+00;3.741e-01;-4.133e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.033e-01;3.961e-01;5.000e+01
34.232373000;1.096e+00;4.156e-01;-4.592e-01;3.794e-01;-4.191e-01;1.085e+00;1.096e+00;3.740e-01;-4.133e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.033e-01;3.961e-01;5.000e+01
34.233373000;1.096e+00;4.156e-01;-4.592e-01;3.794e-01;-4.191e-01;1.085e+00;1.096e+00;3.740e-01;-4.132e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.033e-01;3.961e-01;5.000e+01
34.242373000;1.096e+00;4.156e-01;-4.591e-01;3.794e-01;-4.190e-01;1.085e+00;1.096e+00;3.740e-01;-4.132e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.033e-01;3.960e-01;5.000e+01
34.243373000;1.096e+00;4.156e-01;-4.591e-01;3.794e-01;-4.190e-01;1.085e+00;1.096e+00;3.740e-01;-4.131e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.033e-01;3.960e-01;5.000e+01
34.253373000;1.096e+00;4.156e-01;-4.589e-01;3.793e-01;-4.189e-01;1.085e+00;1.096e+00;3.740e-01;-4.131e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.033e-01;3.959e-01;5.000e+01
34.254373000;1.096e+00;4.156e-01;-4.589e-01;3.793e-01;-4.189e-01;1.085e+00;1.096e+00;3.740e-01;-4.130e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.033e-01;3.959e-01;5.000e+01
34.255373000;1.096e+00;4.156e-01;-4.589e-01;3.793e-01;-4.189e-01;1.085e+00;1.096e+00;3.740e-01;-4.130e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.033e-01;3.959e-01;5.000e+01
34.256373000;1.096e+00;4.156e-01;-4.589e-01;3.793e-01;-4.189e-01;1.085e+00;1.096e+00;3.740e-01;-4.130e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.033e-01;3.958e-01;5.000e+01
34.257373000;1.096e+00;4.156e-01;-4.589e-01;3.793e-01;-4.189e-01;1.086e+00;1.096e+00;3.740e-01;-4.130e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.033e-01;3.958e-01;5.000e+01
34.262373000;1.096e+00;4.156e-01;-4.589e-01;3.793e-01;-4.188e-01;1.086e+00;1.096e+00;3.740e-01;-4.130e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.033e-01;3.958e-01;5.000e+01
34.263373000;1.096e+00;4.156e-01;-4.588e-01;3.793e-01;-4.188e-01;1.086e+00;1.096e+00;3.740e-01;-4.130e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.033e-01;3.958e-01;5.000e+01
34.264373000;1.096e+00;4.156e-01;-4.588e-01;3.793e-01;-4.188e-01;1.086e+00;1.096e+00;3.740e-01;-4.129e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.033e-01;3.958e-01;5.000e+01
34.265373000;1.096e+00;4.156e-01;-4.588e-01;3.793e-01;-4.188e-01;1.086e+00;1.096e+00;3.740e-01;-4.129e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.033e-01;3.958e-01;5.000e+01
34.266373000;1.096e+00;4.156e-01;-4.588e-01;3.793e-01;-4.188e-01;1.086e+00;1.096e+00;3.740e-01;-4.129e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.033e-01;3.957e-01;5.000e+01
34.272373000;1.096e+00;4.156e-01;-4.587e-01;3.793e-01;-4.187e-01;1.086e+00;1.096e+00;3.740e-01;-4.129e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.033e-01;3.957e-01;5.000e+01
34.276373000;1.096e+00;4.156e-01;-4.587e-01;3.793e-01;-4.187e-01;1.086e+00;1.096e+00;3.740e-01;-4.128e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.033e-01;3.957e-01;5.000e+01
34.277373000;1.096e+00;4.156e-01;-4.587e-01;3.793e-01;-4.187e-01;1.086e+00;1.096e+00;3.740e-01;-4.128e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.033e-01;3.956e-01;5.000e+01
34.288373000;1.096e+00;4.156e-01;-4.586e-01;3.793e-01;-4.186e-01;1.086e+00;1.096e+00;3.740e-01;-4.127e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.033e-01;3.955e-01;5.000e+01
34.289373000;1.096e+00;4.156e-01;-4.586e-01;3.793e-01;-4.185e-01;1.086e+00;1.096e+00;3.740e-01;-4.127e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.033e-01;3.955e-01;5.000e+01
34.296373000;1.096e+00;4.156e-01;-4.585e-01;3.793e-01;-4.185e-01;1.086e+00;1.096e+00;3.740e-01;-4.127e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.033e-01;3.955e-01;5.000e+01
34.297373000;1.096e+00;4.156e-01;-4.585e-01;3.793e-01;-4.185e-01;1.086e+00;1.096e+00;3.740e-01;-4.126e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.033e-01;3.954e-01;5.000e+01
34.298373000;1.096e+00;4.156e-01;-4.585e-01;3.793e-01;-4.185e-01;1.086e+00;1.096e+00;3.740e-01;-4.126e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.033e-01;3.954e-01;5.000e+01
34.301373000;1.096e+00;4.156e-01;-4.585e-01;3.793e-01;-4.184e-01;1.086e+00;1.096e+00;3.740e-01;-4.126e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.033e-01;3.954e-01;5.000e+01
34.306373000;1.096e+00;4.156e-01;-4.584e-01;3.793e-01;-4.184e-01;1.086e+00;1.096e+00;3.740e-01;-4.126e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.033e-01;3.954e-01;5.000e+01
34.307373000;1.096e+00;4.156e-01;-4.584e-01;3.793e-01;-4.184e-01;1.086e+00;1.096e+00;3.740e-01;-4.125e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.033e-01;3.953e-01;5.000e+01
34.309373000;1.096e+00;4.156e-01;-4.584e-01;3.793e-01;-4.183e-01;1.086e+00;1.096e+00;3.740e-01;-4.125e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.032e-01;3.953e-01;5.000e+01
34.311373000;1.096e+00;4.156e-01;-4.583e-01;3.793e-01;-4.183e-01;1.086e+00;1.096e+00;3.740e-01;-4.125e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.032e-01;3.953e-01;5.000e+01
34.317373000;1.096e+00;4.156e-01;-4.583e-01;3.793e-01;-4.183e-01;1.086e+00;1.096e+00;3.740e-01;-4.125e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.032e-01;3.953e-01;5.000e+01
34.318373000;1.096e+00;4.156e-01;-4.583e-01;3.793e-01;-4.183e-01;1.086e+00;1.096e+00;3.740e-01;-4.124e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.032e-01;3.952e-01;5.000e+01
34.319373000;1.096e+00;4.156e-01;-4.583e-01;3.793e-01;-4.183e-01;1.086e+00;1.096e+00;3.740e-01;-4.124e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.032e-01;3.952e-01;5.000e+01
34.320373000;1.096e+00;4.156e-01;-4.583e-01;3.793e-01;-4.182e-01;1.086e+00;1.096e+00;3.740e-01;-4.124e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.032e-01;3.952e-01;5.000e+01
34.337373000;1.096e+00;4.156e-01;-4.581e-01;3.793e-01;-4.181e-01;1.086e+00;1.096e+00;3.740e-01;-4.123e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.032e-01;3.951e-01;5.000e+01
34.338373000;1.096e+00;4.156e-01;-4.581e-01;3.793e-01;-4.181e-01;1.086e+00;1.096e+00;3.740e-01;-4.123e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.032e-01;3.950e-01;5.000e+01
34.340373000;1.096e+00;4.156e-01;-4.581e-01;3.793e-01;-4.180e-01;1.086e+00;1.096e+00;3.740e-01;-4.122e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.032e-01;3.950e-01;5.000e+01
34.348373000;1.096e+00;4.156e-01;-4.580e-01;3.793e-01;-4.180e-01;1.086e+00;1.096e+00;3.740e-01;-4.122e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.032e-01;3.950e-01;5.000e+01
34.349373000;1.096e+00;4.156e-01;-4.580e-01;3.793e-01;-4.180e-01;1.086e+00;1.096e+00;3.740e-01;-4.122e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.032e-01;3.949e-01;5.000e+01
34.350373000;1.096e+00;4.156e-01;-4.579e-01;3.793e-01;-4.179e-01;1.086e+00;1.096e+00;3.740e-01;-4.122e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.032e-01;3.949e-01;5.000e+01
34.358373000;1.096e+00;4.156e-01;-4.579e-01;3.793e-01;-4.179e-01;1.086e+00;1.096e+00;3.740e-01;-4.121e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.032e-01;3.949e-01;5.000e+01
34.359373000;1.096e+00;4.156e-01;-4.579e-01;3.793e-01;-4.179e-01;1.086e+00;1.096e+00;3.740e-01;-4.121e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.032e-01;3.948e-01;5.000e+01
34.360373000;1.096e+00;4.156e-01;-4.578e-01;3.793e-01;-4.178e-01;1.086e+00;1.096e+00;3.740e-01;-4.121e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.032e-01;3.948e-01;5.000e+01
34.369373000;1.096e+00;4.156e-01;-4.578e-01;3.793e-01;-4.178e-01;1.086e+00;1.096e+00;3.740e-01;-4.120e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.032e-01;3.948e-01;5.000e+01
34.370373000;1.096e+00;4.156e-01;-4.577e-01;3.793e-01;-4.178e-01;1.086e+00;1.096e+00;3.740e-01;-4.120e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.032e-01;3.947e-01;5.000e+01
34.371373000;1.096e+00;4.156e-01;-4.577e-01;3.793e-01;-4.177e-01;1.086e+00;1.096e+00;3.740e-01;-4.120e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.032e-01;3.947e-01;5.000e+01
34.372373000;1.096e+00;4.156e-01;-4.577e-01;3.793e-01;-4.177e-01;1.086e+00;1.096e+00;3.740e-01;-4.120e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.032e-01;3.947e-01;5.000e+01
34.373373000;1.096e+00;4.156e-01;-4.577e-01;3.793e-01;-4.177e-01;1.086e+00;1.096e+00;3.740e-01;-4.119e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.032e-01;3.947e-01;5.000e+01
34.379373000;1.096e+00;4.156e-01;-4.577e-01;3.793e-01;-4.177e-01;1.086e+00;1.096e+00;3.740e-01;-4.119e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.032e-01;3.947e-01;5.000e+01
34.380373000;1.096e+00;4.156e-01;-4.576e-01;3.793e-01;-4.177e-01;1.086e+00;1.096e+00;3.740e-01;-4.119e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.032e-01;3.946e-01;5.000e+01
34.383373000;1.096e+00;4.156e-01;-4.576e-01;3.793e-01;-4.176e-01;1.086e+00;1.096e+00;3.740e-01;-4.119e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.032e-01;3.946e-01;5.000e+01
34.384373000;1.096e+00;4.156e-01;-4.576e-01;3.793e-01;-4.176e-01;1.086e+00;1.096e+00;3.740e-01;-4.118e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.032e-01;3.946e-01;5.000e+01
34.390373000;1.096e+00;4.156e-01;-4.575e-01;3.793e-01;-4.176e-01;1.086e+00;1.096e+00;3.740e-01;-4.118e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.031e-01;3.946e-01;5.000e+01
34.391373000;1.096e+00;4.156e-01;-4.575e-01;3.793e-01;-4.175e-01;1.086e+00;1.096e+00;3.740e-01;-4.118e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.031e-01;3.945e-01;5.000e+01
34.394373000;1.096e+00;4.156e-01;-4.575e-01;3.793e-01;-4.175e-01;1.086e+00;1.096e+00;3.740e-01;-4.118e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.031e-01;3.945e-01;5.000e+01
34.395373000;1.096e+00;4.156e-01;-4.575e-01;3.793e-01;-4.175e-01;1.086e+00;1.096e+00;3.740e-01;-4.117e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.031e-01;3.945e-01;5.000e+01
34.399373000;1.096e+00;4.156e-01;-4.575e-01;3.793e-01;-4.175e-01;1.086e+00;1.096e+00;3.740e-01;-4.117e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.031e-01;3.945e-01;5.000e+01
34.400373000;1.096e+00;4.156e-01;-4.574e-01;3.793e-01;-4.175e-01;1.086e+00;1.096e+00;3.740e-01;-4.117e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.031e-01;3.945e-01;5.000e+01
34.401373000;1.096e+00;4.156e-01;-4.574e-01;3.793e-01;-4.175e-01;1.086e+00;1.096e+00;3.740e-01;-4.117e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.031e-01;3.944e-01;5.000e+01
34.405373000;1.096e+00;4.156e-01;-4.574e-01;3.793e-01;-4.174e-01;1.086e+00;1.096e+00;3.740e-01;-4.117e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.031e-01;3.944e-01;5.000e+01
34.406373000;1.096e+00;4.156e-01;-4.574e-01;3.793e-01;-4.174e-01;1.086e+00;1.096e+00;3.740e-01;-4.116e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.031e-01;3.944e-01;5.000e+01
34.411373000;1.096e+00;4.156e-01;-4.573e-01;3.793e-01;-4.174e-01;1.086e+00;1.096e+00;3.740e-01;-4.116e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.031e-01;3.944e-01;5.000e+01
34.412373000;1.096e+00;4.156e-01;-4.573e-01;3.793e-01;-4.173e-01;1.086e+00;1.096e+00;3.740e-01;-4.116e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.031e-01;3.943e-01;5.000e+01
34.416373000;1.096e+00;4.156e-01;-4.573e-01;3.792e-01;-4.173e-01;1.086e+00;1.096e+00;3.740e-01;-4.116e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.031e-01;3.943e-01;5.000e+01
34.417373000;1.096e+00;4.156e-01;-4.573e-01;3.792e-01;-4.173e-01;1.086e+00;1.096e+00;3.740e-01;-4.115e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.031e-01;3.943e-01;5.000e+01
34.421373000;1.096e+00;4.156e-01;-4.572e-01;3.792e-01;-4.173e-01;1.086e+00;1.096e+00;3.740e-01;-4.115e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.031e-01;3.943e-01;5.000e+01
34.422373000;1.096e+00;4.156e-01;-4.572e-01;3.792e-01;-4.173e-01;1.086e+00;1.096e+00;3.740e-01;-4.115e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.031e-01;3.942e-01;5.000e+01
34.423373000;1.096e+00;4.156e-01;-4.572e-01;3.792e-01;-4.172e-01;1.086e+00;1.096e+00;3.740e-01;-4.115e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.031e-01;3.942e-01;5.000e+01
34.432373000;1.096e+00;4.156e-01;-4.571e-01;3.792e-01;-4.172e-01;1.086e+00;1.096e+00;3.740e-01;-4.114e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.031e-01;3.942e-01;5.000e+01
34.433373000;1.096e+00;4.156e-01;-4.571e-01;3.792e-01;-4.171e-01;1.086e+00;1.096e+00;3.740e-01;-4.114e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.031e-01;3.941e-01;5.000e+01
34.438373000;1.096e+00;4.156e-01;-4.571e-01;3.792e-01;-4.171e-01;1.086e+00;1.096e+00;3.740e-01;-4.114e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.031e-01;3.941e-01;5.000e+01
34.439373000;1.096e+00;4.156e-01;-4.570e-01;3.792e-01;-4.171e-01;1.086e+00;1.096e+00;3.740e-01;-4.113e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.031e-01;3.941e-01;5.000e+01
34.442373000;1.096e+00;4.156e-01;-4.570e-01;3.792e-01;-4.171e-01;1.086e+00;1.096e+00;3.740e-01;-4.113e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.031e-01;3.941e-01;5.000e+01
34.443373000;1.096e+00;4.156e-01;-4.570e-01;3.792e-01;-4.170e-01;1.086e+00;1.096e+00;3.740e-01;-4.113e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.031e-01;3.940e-01;5.000e+01
34.453373000;1.096e+00;4.156e-01;-4.569e-01;3.792e-01;-4.170e-01;1.086e+00;1.096e+00;3.740e-01;-4.112e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.031e-01;3.940e-01;5.000e+01
34.454373000;1.096e+00;4.156e-01;-4.569e-01;3.792e-01;-4.169e-01;1.086e+00;1.096e+00;3.740e-01;-4.112e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.031e-01;3.939e-01;5.000e+01
34.464373000;1.096e+00;4.156e-01;-4.568e-01;3.792e-01;-4.168e-01;1.086e+00;1.096e+00;3.740e-01;-4.111e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.031e-01;3.939e-01;5.000e+01
34.465373000;1.096e+00;4.156e-01;-4.568e-01;3.792e-01;-4.168e-01;1.086e+00;1.096e+00;3.740e-01;-4.111e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.031e-01;3.938e-01;5.000e+01
34.474373000;1.096e+00;4.156e-01;-4.567e-01;3.792e-01;-4.168e-01;1.086e+00;1.096e+00;3.740e-01;-4.110e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.030e-01;3.938e-01;5.000e+01
34.475373000;1.096e+00;4.156e-01;-4.567e-01;3.792e-01;-4.167e-01;1.086e+00;1.096e+00;3.740e-01;-4.110e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.030e-01;3.937e-01;5.000e+01
34.478373000;1.096e+00;4.156e-01;-4.567e-01;3.792e-01;-4.167e-01;1.086e+00;1.096e+00;3.740e-01;-4.110e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.030e-01;3.937e-01;5.000e+01
34.479373000;1.096e+00;4.156e-01;-4.566e-01;3.792e-01;-4.167e-01;1.086e+00;1.096e+00;3.740e-01;-4.110e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.030e-01;3.937e-01;5.000e+01
34.482373000;1.096e+00;4.156e-01;-4.566e-01;3.792e-01;-4.167e-01;1.086e+00;1.096e+00;3.740e-01;-4.110e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.030e-01;3.937e-01;5.000e+01
34.483373000;1.096e+00;4.156e-01;-4.566e-01;3.792e-01;-4.167e-01;1.086e+00;1.096e+00;3.740e-01;-4.109e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.030e-01;3.937e-01;5.000e+01
34.485373000;1.096e+00;4.156e-01;-4.566e-01;3.792e-01;-4.166e-01;1.086e+00;1.096e+00;3.740e-01;-4.109e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.030e-01;3.937e-01;5.000e+01
34.489373000;1.096e+00;4.156e-01;-4.566e-01;3.792e-01;-4.166e-01;1.086e+00;1.096e+00;3.740e-01;-4.109e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.030e-01;3.936e-01;5.000e+01
34.490373000;1.096e+00;4.156e-01;-4.565e-01;3.792e-01;-4.166e-01;1.086e+00;1.096e+00;3.740e-01;-4.109e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.030e-01;3.936e-01;5.000e+01
34.494373000;1.096e+00;4.156e-01;-4.565e-01;3.792e-01;-4.166e-01;1.086e+00;1.096e+00;3.740e-01;-4.109e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.030e-01;3.936e-01;5.000e+01
34.495373000;1.096e+00;4.156e-01;-4.565e-01;3.792e-01;-4.166e-01;1.086e+00;1.096e+00;3.740e-01;-4.108e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.030e-01;3.936e-01;5.000e+01
34.507373000;1.096e+00;4.156e-01;-4.564e-01;3.792e-01;-4.164e-01;1.086e+00;1.096e+00;3.740e-01;-4.107e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.030e-01;3.935e-01;5.000e+01
34.508373000;1.096e+00;4.156e-01;-4.564e-01;3.792e-01;-4.164e-01;1.086e+00;1.096e+00;3.740e-01;-4.107e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.030e-01;3.934e-01;5.000e+01
34.517373000;1.096e+00;4.156e-01;-4.563e-01;3.792e-01;-4.163e-01;1.086e+00;1.096e+00;3.740e-01;-4.106e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.030e-01;3.934e-01;5.000e+01
34.518373000;1.096e+00;4.156e-01;-4.563e-01;3.792e-01;-4.163e-01;1.086e+00;1.096e+00;3.740e-01;-4.106e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.030e-01;3.933e-01;5.000e+01
34.527373000;1.096e+00;4.156e-01;-4.562e-01;3.792e-01;-4.163e-01;1.086e+00;1.096e+00;3.740e-01;-4.106e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.030e-01;3.933e-01;5.000e+01
34.528373000;1.096e+00;4.156e-01;-4.562e-01;3.792e-01;-4.162e-01;1.086e+00;1.096e+00;3.740e-01;-4.105e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.030e-01;3.933e-01;5.000e+01
34.538373000;1.096e+00;4.156e-01;-4.561e-01;3.792e-01;-4.161e-01;1.086e+00;1.096e+00;3.740e-01;-4.105e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.030e-01;3.932e-01;5.000e+01
34.539373000;1.096e+00;4.156e-01;-4.561e-01;3.792e-01;-4.161e-01;1.086e+00;1.096e+00;3.740e-01;-4.105e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.030e-01;3.932e-01;5.000e+01
34.540373000;1.096e+00;4.156e-01;-4.560e-01;3.792e-01;-4.161e-01;1.086e+00;1.096e+00;3.740e-01;-4.104e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.030e-01;3.931e-01;5.000e+01
34.550373000;1.096e+00;4.156e-01;-4.560e-01;3.792e-01;-4.160e-01;1.086e+00;1.096e+00;3.740e-01;-4.104e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.029e-01;3.931e-01;5.000e+01
34.570373000;1.096e+00;4.155e-01;-4.558e-01;3.792e-01;-4.159e-01;1.086e+00;1.096e+00;3.740e-01;-4.102e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.029e-01;3.929e-01;5.000e+01
34.572373000;1.096e+00;4.155e-01;-4.557e-01;3.792e-01;-4.158e-01;1.086e+00;1.096e+00;3.740e-01;-4.102e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.029e-01;3.929e-01;5.000e+01
34.573373000;1.096e+00;4.155e-01;-4.557e-01;3.792e-01;-4.158e-01;1.086e+00;1.096e+00;3.740e-01;-4.102e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.029e-01;3.928e-01;5.000e+01
34.581373000;1.096e+00;4.155e-01;-4.556e-01;3.792e-01;-4.157e-01;1.086e+00;1.096e+00;3.740e-01;-4.101e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.029e-01;3.928e-01;5.000e+01
34.583373000;1.096e+00;4.155e-01;-4.556e-01;3.792e-01;-4.157e-01;1.086e+00;1.096e+00;3.740e-01;-4.101e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.029e-01;3.928e-01;5.000e+01
34.584373000;1.096e+00;4.155e-01;-4.556e-01;3.792e-01;-4.157e-01;1.086e+00;1.096e+00;3.740e-01;-4.101e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.029e-01;3.927e-01;5.000e+01
34.585373000;1.096e+00;4.155e-01;-4.556e-01;3.792e-01;-4.157e-01;1.086e+00;1.096e+00;3.740e-01;-4.101e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.029e-01;3.927e-01;5.000e+01
