time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;NetworkFrequencyPu
34.586373000;1.096e+00;4.155e-01;-4.556e-01;3.792e-01;-4.157e-01;1.086e+00;1.096e+00;3.740e-01;-4.100e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.029e-01;3.927e-01;5.000e+01
34.594373000;1.096e+00;4.155e-01;-4.555e-01;3.792e-01;-4.156e-01;1.086e+00;1.096e+00;3.740e-01;-4.100e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.029e-01;3.927e-01;5.000e+01
34.595373000;1.096e+00;4.155e-01;-4.555e-01;3.792e-01;-4.156e-01;1.086e+00;1.096e+00;3.740e-01;-4.100e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.029e-01;3.926e-01;5.000e+01
34.598373000;1.096e+00;4.155e-01;-4.555e-01;3.791e-01;-4.156e-01;1.086e+00;1.096e+00;3.740e-01;-4.099e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.029e-01;3.926e-01;5.000e+01
34.605373000;1.096e+00;4.155e-01;-4.554e-01;3.791e-01;-4.155e-01;1.086e+00;1.096e+00;3.740e-01;-4.099e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.029e-01;3.926e-01;5.000e+01
34.606373000;1.096e+00;4.155e-01;-4.554e-01;3.791e-01;-4.155e-01;1.086e+00;1.096e+00;3.740e-01;-4.099e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.029e-01;3.925e-01;5.000e+01
34.607373000;1.096e+00;4.155e-01;-4.554e-01;3.791e-01;-4.155e-01;1.086e+00;1.096e+00;3.740e-01;-4.099e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.029e-01;3.925e-01;5.000e+01
34.608373000;1.096e+00;4.155e-01;-4.554e-01;3.791e-01;-4.155e-01;1.086e+00;1.096e+00;3.740e-01;-4.098e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.029e-01;3.925e-01;5.000e+01
34.611373000;1.096e+00;4.155e-01;-4.554e-01;3.791e-01;-4.155e-01;1.086e+00;1.096e+00;3.740e-01;-4.098e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.029e-01;3.925e-01;5.000e+01
34.612373000;1.096e+00;4.155e-01;-4.553e-01;3.791e-01;-4.155e-01;1.086e+00;1.096e+00;3.740e-01;-4.098e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.029e-01;3.925e-01;5.000e+01
34.616373000;1.096e+00;4.155e-01;-4.553e-01;3.791e-01;-4.154e-01;1.086e+00;1.096e+00;3.740e-01;-4.098e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.029e-01;3.925e-01;5.000e+01
34.617373000;1.096e+00;4.155e-01;-4.553e-01;3.791e-01;-4.154e-01;1.086e+00;1.096e+00;3.740e-01;-4.098e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.029e-01;3.924e-01;5.000e+01
34.622373000;1.096e+00;4.155e-01;-4.553e-01;3.791e-01;-4.154e-01;1.086e+00;1.096e+00;3.740e-01;-4.097e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.029e-01;3.924e-01;5.000e+01
34.627373000;1.096e+00;4.155e-01;-4.552e-01;3.791e-01;-4.153e-01;1.086e+00;1.096e+00;3.740e-01;-4.097e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.029e-01;3.924e-01;5.000e+01
34.628373000;1.096e+00;4.155e-01;-4.552e-01;3.791e-01;-4.153e-01;1.086e+00;1.096e+00;3.740e-01;-4.097e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.029e-01;3.923e-01;5.000e+01
34.631373000;1.096e+00;4.155e-01;-4.552e-01;3.791e-01;-4.153e-01;1.086e+00;1.096e+00;3.740e-01;-4.097e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.029e-01;3.923e-01;5.000e+01
34.632373000;1.096e+00;4.155e-01;-4.552e-01;3.791e-01;-4.153e-01;1.086e+00;1.096e+00;3.740e-01;-4.096e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.029e-01;3.923e-01;5.000e+01
34.633373000;1.096e+00;4.155e-01;-4.551e-01;3.791e-01;-4.153e-01;1.086e+00;1.096e+00;3.740e-01;-4.096e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.029e-01;3.923e-01;5.000e+01
34.635373000;1.096e+00;4.155e-01;-4.551e-01;3.791e-01;-4.153e-01;1.086e+00;1.096e+00;3.740e-01;-4.096e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.029e-01;3.923e-01;5.000e+01
34.636373000;1.096e+00;4.155e-01;-4.551e-01;3.791e-01;-4.152e-01;1.086e+00;1.096e+00;3.740e-01;-4.096e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.029e-01;3.923e-01;5.000e+01
34.642373000;1.096e+00;4.155e-01;-4.551e-01;3.791e-01;-4.152e-01;1.086e+00;1.096e+00;3.740e-01;-4.096e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.028e-01;3.922e-01;5.000e+01
34.643373000;1.096e+00;4.155e-01;-4.551e-01;3.791e-01;-4.152e-01;1.086e+00;1.096e+00;3.740e-01;-4.095e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.028e-01;3.922e-01;5.000e+01
34.654373000;1.096e+00;4.155e-01;-4.549e-01;3.791e-01;-4.151e-01;1.086e+00;1.096e+00;3.740e-01;-4.095e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.028e-01;3.921e-01;5.000e+01
34.664373000;1.096e+00;4.155e-01;-4.549e-01;3.791e-01;-4.150e-01;1.086e+00;1.096e+00;3.740e-01;-4.094e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.028e-01;3.920e-01;5.000e+01
34.666373000;1.096e+00;4.155e-01;-4.548e-01;3.791e-01;-4.150e-01;1.086e+00;1.096e+00;3.740e-01;-4.094e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.028e-01;3.920e-01;5.000e+01
34.667373000;1.096e+00;4.155e-01;-4.548e-01;3.791e-01;-4.150e-01;1.086e+00;1.096e+00;3.740e-01;-4.093e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.028e-01;3.920e-01;5.000e+01
34.675373000;1.096e+00;4.155e-01;-4.547e-01;3.791e-01;-4.149e-01;1.086e+00;1.096e+00;3.740e-01;-4.093e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.028e-01;3.919e-01;5.000e+01
34.677373000;1.096e+00;4.155e-01;-4.547e-01;3.791e-01;-4.149e-01;1.086e+00;1.096e+00;3.740e-01;-4.093e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.028e-01;3.919e-01;5.000e+01
34.678373000;1.096e+00;4.155e-01;-4.547e-01;3.791e-01;-4.149e-01;1.086e+00;1.096e+00;3.740e-01;-4.092e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.028e-01;3.919e-01;5.000e+01
34.682373000;1.096e+00;4.155e-01;-4.547e-01;3.791e-01;-4.148e-01;1.086e+00;1.096e+00;3.740e-01;-4.092e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.028e-01;3.919e-01;5.000e+01
34.683373000;1.096e+00;4.155e-01;-4.547e-01;3.791e-01;-4.148e-01;1.086e+00;1.096e+00;3.740e-01;-4.092e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.028e-01;3.918e-01;5.000e+01
34.694373000;1.096e+00;4.155e-01;-4.546e-01;3.791e-01;-4.147e-01;1.086e+00;1.096e+00;3.740e-01;-4.091e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.028e-01;3.918e-01;5.000e+01
34.695373000;1.096e+00;4.155e-01;-4.546e-01;3.791e-01;-4.147e-01;1.086e+00;1.096e+00;3.740e-01;-4.091e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.028e-01;3.917e-01;5.000e+01
34.696373000;1.096e+00;4.155e-01;-4.546e-01;3.791e-01;-4.147e-01;1.086e+00;1.096e+00;3.740e-01;-4.091e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.028e-01;3.917e-01;5.000e+01
34.707373000;1.096e+00;4.155e-01;-4.544e-01;3.791e-01;-4.146e-01;1.086e+00;1.096e+00;3.740e-01;-4.090e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.028e-01;3.916e-01;5.000e+01
34.713373000;1.096e+00;4.155e-01;-4.544e-01;3.791e-01;-4.145e-01;1.086e+00;1.096e+00;3.740e-01;-4.090e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.028e-01;3.916e-01;5.000e+01
34.714373000;1.096e+00;4.155e-01;-4.544e-01;3.791e-01;-4.145e-01;1.086e+00;1.096e+00;3.740e-01;-4.089e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.028e-01;3.916e-01;5.000e+01
34.716373000;1.096e+00;4.155e-01;-4.544e-01;3.791e-01;-4.145e-01;1.086e+00;1.096e+00;3.740e-01;-4.089e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.028e-01;3.916e-01;5.000e+01
34.717373000;1.096e+00;4.155e-01;-4.544e-01;3.791e-01;-4.145e-01;1.086e+00;1.096e+00;3.740e-01;-4.089e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.028e-01;3.915e-01;5.000e+01
34.724373000;1.096e+00;4.155e-01;-4.543e-01;3.791e-01;-4.144e-01;1.086e+00;1.096e+00;3.740e-01;-4.089e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.028e-01;3.915e-01;5.000e+01
34.725373000;1.096e+00;4.155e-01;-4.543e-01;3.791e-01;-4.144e-01;1.086e+00;1.096e+00;3.740e-01;-4.088e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.028e-01;3.915e-01;5.000e+01
34.728373000;1.096e+00;4.155e-01;-4.542e-01;3.791e-01;-4.144e-01;1.086e+00;1.096e+00;3.740e-01;-4.088e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.028e-01;3.915e-01;5.000e+01
34.729373000;1.096e+00;4.155e-01;-4.542e-01;3.791e-01;-4.144e-01;1.086e+00;1.096e+00;3.740e-01;-4.088e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.028e-01;3.914e-01;5.000e+01
34.734373000;1.096e+00;4.155e-01;-4.542e-01;3.791e-01;-4.144e-01;1.086e+00;1.096e+00;3.740e-01;-4.088e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.027e-01;3.914e-01;5.000e+01
34.735373000;1.096e+00;4.155e-01;-4.542e-01;3.791e-01;-4.143e-01;1.086e+00;1.096e+00;3.740e-01;-4.088e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.027e-01;3.914e-01;5.000e+01
34.739373000;1.096e+00;4.155e-01;-4.541e-01;3.791e-01;-4.143e-01;1.086e+00;1.096e+00;3.740e-01;-4.087e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.027e-01;3.914e-01;5.000e+01
34.740373000;1.096e+00;4.155e-01;-4.541e-01;3.791e-01;-4.143e-01;1.086e+00;1.096e+00;3.740e-01;-4.087e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.027e-01;3.913e-01;5.000e+01
34.746373000;1.096e+00;4.155e-01;-4.541e-01;3.791e-01;-4.143e-01;1.086e+00;1.096e+00;3.740e-01;-4.087e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.027e-01;3.913e-01;5.000e+01
34.747373000;1.096e+00;4.155e-01;-4.541e-01;3.791e-01;-4.142e-01;1.086e+00;1.096e+00;3.740e-01;-4.087e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.027e-01;3.913e-01;5.000e+01
34.748373000;1.096e+00;4.155e-01;-4.541e-01;3.791e-01;-4.142e-01;1.086e+00;1.096e+00;3.740e-01;-4.087e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.027e-01;3.913e-01;5.000e+01
34.749373000;1.096e+00;4.155e-01;-4.541e-01;3.791e-01;-4.142e-01;1.086e+00;1.096e+00;3.740e-01;-4.086e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.027e-01;3.913e-01;5.000e+01
34.750373000;1.096e+00;4.155e-01;-4.540e-01;3.791e-01;-4.142e-01;1.086e+00;1.096e+00;3.740e-01;-4.086e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.027e-01;3.913e-01;5.000e+01
34.751373000;1.096e+00;4.155e-01;-4.540e-01;3.791e-01;-4.142e-01;1.086e+00;1.096e+00;3.740e-01;-4.086e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.027e-01;3.912e-01;5.000e+01
34.760373000;1.096e+00;4.155e-01;-4.540e-01;3.791e-01;-4.141e-01;1.086e+00;1.096e+00;3.740e-01;-4.086e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.027e-01;3.912e-01;5.000e+01
34.762373000;1.096e+00;4.155e-01;-4.539e-01;3.791e-01;-4.141e-01;1.086e+00;1.096e+00;3.740e-01;-4.085e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.027e-01;3.912e-01;5.000e+01
34.763373000;1.096e+00;4.155e-01;-4.539e-01;3.791e-01;-4.141e-01;1.086e+00;1.096e+00;3.740e-01;-4.085e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.027e-01;3.911e-01;5.000e+01
34.771373000;1.096e+00;4.155e-01;-4.538e-01;3.791e-01;-4.140e-01;1.086e+00;1.096e+00;3.740e-01;-4.085e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.027e-01;3.911e-01;5.000e+01
34.772373000;1.096e+00;4.155e-01;-4.538e-01;3.791e-01;-4.140e-01;1.086e+00;1.096e+00;3.740e-01;-4.085e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.027e-01;3.911e-01;5.000e+01
34.773373000;1.096e+00;4.155e-01;-4.538e-01;3.791e-01;-4.140e-01;1.086e+00;1.096e+00;3.740e-01;-4.084e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.027e-01;3.911e-01;5.000e+01
34.774373000;1.096e+00;4.155e-01;-4.538e-01;3.791e-01;-4.140e-01;1.086e+00;1.096e+00;3.740e-01;-4.084e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.027e-01;3.910e-01;5.000e+01
34.779373000;1.096e+00;4.155e-01;-4.538e-01;3.791e-01;-4.140e-01;1.086e+00;1.096e+00;3.740e-01;-4.084e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.027e-01;3.910e-01;5.000e+01
34.780373000;1.096e+00;4.155e-01;-4.538e-01;3.791e-01;-4.139e-01;1.086e+00;1.096e+00;3.740e-01;-4.084e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.027e-01;3.910e-01;5.000e+01
34.785373000;1.096e+00;4.155e-01;-4.537e-01;3.791e-01;-4.139e-01;1.086e+00;1.096e+00;3.740e-01;-4.083e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.027e-01;3.910e-01;5.000e+01
34.786373000;1.096e+00;4.155e-01;-4.537e-01;3.791e-01;-4.139e-01;1.086e+00;1.096e+00;3.740e-01;-4.083e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.027e-01;3.909e-01;5.000e+01
34.791373000;1.096e+00;4.155e-01;-4.537e-01;3.791e-01;-4.139e-01;1.086e+00;1.096e+00;3.740e-01;-4.083e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.027e-01;3.909e-01;5.000e+01
34.792373000;1.096e+00;4.155e-01;-4.537e-01;3.791e-01;-4.138e-01;1.086e+00;1.096e+00;3.740e-01;-4.083e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.027e-01;3.909e-01;5.000e+01
34.796373000;1.096e+00;4.155e-01;-4.536e-01;3.791e-01;-4.138e-01;1.086e+00;1.096e+00;3.740e-01;-4.083e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.027e-01;3.909e-01;5.000e+01
34.797373000;1.096e+00;4.155e-01;-4.536e-01;3.791e-01;-4.138e-01;1.086e+00;1.096e+00;3.740e-01;-4.082e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.027e-01;3.908e-01;5.000e+01
34.803373000;1.096e+00;4.155e-01;-4.536e-01;3.790e-01;-4.137e-01;1.086e+00;1.096e+00;3.740e-01;-4.082e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.027e-01;3.908e-01;5.000e+01
34.804373000;1.096e+00;4.155e-01;-4.535e-01;3.790e-01;-4.137e-01;1.086e+00;1.096e+00;3.740e-01;-4.082e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.027e-01;3.908e-01;5.000e+01
34.808373000;1.096e+00;4.155e-01;-4.535e-01;3.790e-01;-4.137e-01;1.086e+00;1.096e+00;3.740e-01;-4.082e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.027e-01;3.908e-01;5.000e+01
34.809373000;1.096e+00;4.155e-01;-4.535e-01;3.790e-01;-4.137e-01;1.086e+00;1.096e+00;3.740e-01;-4.081e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.027e-01;3.907e-01;5.000e+01
34.813373000;1.096e+00;4.155e-01;-4.535e-01;3.790e-01;-4.137e-01;1.086e+00;1.096e+00;3.740e-01;-4.081e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.027e-01;3.907e-01;5.000e+01
34.814373000;1.096e+00;4.155e-01;-4.535e-01;3.790e-01;-4.136e-01;1.086e+00;1.096e+00;3.740e-01;-4.081e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.027e-01;3.907e-01;5.000e+01
34.819373000;1.096e+00;4.155e-01;-4.534e-01;3.790e-01;-4.136e-01;1.086e+00;1.096e+00;3.740e-01;-4.081e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.027e-01;3.907e-01;5.000e+01
34.820373000;1.096e+00;4.155e-01;-4.534e-01;3.790e-01;-4.136e-01;1.086e+00;1.096e+00;3.740e-01;-4.081e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.027e-01;3.906e-01;5.000e+01
34.821373000;1.096e+00;4.155e-01;-4.534e-01;3.790e-01;-4.136e-01;1.086e+00;1.096e+00;3.740e-01;-4.080e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.027e-01;3.906e-01;5.000e+01
34.825373000;1.096e+00;4.155e-01;-4.534e-01;3.790e-01;-4.136e-01;1.086e+00;1.096e+00;3.740e-01;-4.080e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.026e-01;3.906e-01;5.000e+01
34.826373000;1.096e+00;4.155e-01;-4.533e-01;3.790e-01;-4.135e-01;1.086e+00;1.096e+00;3.740e-01;-4.080e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.026e-01;3.906e-01;5.000e+01
34.833373000;1.096e+00;4.155e-01;-4.533e-01;3.790e-01;-4.135e-01;1.086e+00;1.096e+00;3.740e-01;-4.080e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.026e-01;3.905e-01;5.000e+01
34.834373000;1.096e+00;4.155e-01;-4.533e-01;3.790e-01;-4.135e-01;1.086e+00;1.096e+00;3.740e-01;-4.079e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.026e-01;3.905e-01;5.000e+01
34.836373000;1.096e+00;4.155e-01;-4.533e-01;3.790e-01;-4.135e-01;1.086e+00;1.096e+00;3.740e-01;-4.079e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.026e-01;3.905e-01;5.000e+01
34.837373000;1.096e+00;4.155e-01;-4.532e-01;3.790e-01;-4.134e-01;1.086e+00;1.096e+00;3.740e-01;-4.079e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.026e-01;3.905e-01;5.000e+01
34.843373000;1.096e+00;4.155e-01;-4.532e-01;3.790e-01;-4.134e-01;1.086e+00;1.096e+00;3.740e-01;-4.079e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.026e-01;3.905e-01;5.000e+01
34.844373000;1.096e+00;4.155e-01;-4.532e-01;3.790e-01;-4.134e-01;1.086e+00;1.096e+00;3.740e-01;-4.079e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.026e-01;3.904e-01;5.000e+01
34.854373000;1.096e+00;4.155e-01;-4.531e-01;3.790e-01;-4.133e-01;1.086e+00;1.096e+00;3.740e-01;-4.078e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.026e-01;3.904e-01;5.000e+01
34.855373000;1.096e+00;4.155e-01;-4.531e-01;3.790e-01;-4.133e-01;1.086e+00;1.096e+00;3.740e-01;-4.078e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.026e-01;3.903e-01;5.000e+01
34.869373000;1.096e+00;4.155e-01;-4.530e-01;3.790e-01;-4.132e-01;1.086e+00;1.096e+00;3.740e-01;-4.077e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.026e-01;3.902e-01;5.000e+01
34.870373000;1.096e+00;4.155e-01;-4.529e-01;3.790e-01;-4.132e-01;1.086e+00;1.096e+00;3.740e-01;-4.076e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.026e-01;3.902e-01;5.000e+01
34.882373000;1.096e+00;4.155e-01;-4.528e-01;3.790e-01;-4.131e-01;1.086e+00;1.096e+00;3.740e-01;-4.076e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.026e-01;3.901e-01;5.000e+01
34.883373000;1.096e+00;4.155e-01;-4.528e-01;3.790e-01;-4.130e-01;1.086e+00;1.096e+00;3.740e-01;-4.075e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.026e-01;3.901e-01;5.000e+01
34.890373000;1.096e+00;4.155e-01;-4.528e-01;3.790e-01;-4.130e-01;1.086e+00;1.096e+00;3.740e-01;-4.075e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.026e-01;3.901e-01;5.000e+01
34.891373000;1.096e+00;4.155e-01;-4.528e-01;3.790e-01;-4.130e-01;1.086e+00;1.096e+00;3.740e-01;-4.075e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.026e-01;3.900e-01;5.000e+01
34.892373000;1.096e+00;4.155e-01;-4.527e-01;3.790e-01;-4.130e-01;1.086e+00;1.096e+00;3.740e-01;-4.075e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.026e-01;3.900e-01;5.000e+01
34.902373000;1.096e+00;4.155e-01;-4.527e-01;3.790e-01;-4.129e-01;1.086e+00;1.096e+00;3.740e-01;-4.074e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.026e-01;3.900e-01;5.000e+01
34.903373000;1.096e+00;4.155e-01;-4.526e-01;3.790e-01;-4.129e-01;1.086e+00;1.096e+00;3.740e-01;-4.074e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.026e-01;3.899e-01;5.000e+01
34.906373000;1.096e+00;4.155e-01;-4.526e-01;3.790e-01;-4.129e-01;1.086e+00;1.096e+00;3.740e-01;-4.074e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.026e-01;3.899e-01;5.000e+01
34.907373000;1.096e+00;4.155e-01;-4.526e-01;3.790e-01;-4.128e-01;1.086e+00;1.096e+00;3.740e-01;-4.073e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.026e-01;3.899e-01;5.000e+01
34.913373000;1.096e+00;4.155e-01;-4.526e-01;3.790e-01;-4.128e-01;1.086e+00;1.096e+00;3.739e-01;-4.073e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.025e-01;3.899e-01;5.000e+01
34.914373000;1.096e+00;4.155e-01;-4.525e-01;3.790e-01;-4.128e-01;1.086e+00;1.096e+00;3.739e-01;-4.073e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.025e-01;3.898e-01;5.000e+01
34.917373000;1.096e+00;4.155e-01;-4.525e-01;3.790e-01;-4.128e-01;1.086e+00;1.096e+00;3.739e-01;-4.073e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.025e-01;3.898e-01;5.000e+01
34.918373000;1.096e+00;4.155e-01;-4.525e-01;3.790e-01;-4.127e-01;1.086e+00;1.096e+00;3.739e-01;-4.073e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.025e-01;3.898e-01;5.000e+01
34.919373000;1.096e+00;4.155e-01;-4.525e-01;3.790e-01;-4.127e-01;1.086e+00;1.096e+00;3.739e-01;-4.073e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.025e-01;3.898e-01;5.000e+01
34.920373000;1.096e+00;4.155e-01;-4.525e-01;3.790e-01;-4.127e-01;1.086e+00;1.096e+00;3.739e-01;-4.072e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.025e-01;3.898e-01;5.000e+01
34.931373000;1.096e+00;4.155e-01;-4.524e-01;3.790e-01;-4.126e-01;1.086e+00;1.096e+00;3.739e-01;-4.072e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.025e-01;3.897e-01;5.000e+01
34.932373000;1.096e+00;4.155e-01;-4.524e-01;3.790e-01;-4.126e-01;1.086e+00;1.096e+00;3.739e-01;-4.071e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.025e-01;3.897e-01;5.000e+01
34.935373000;1.096e+00;4.155e-01;-4.524e-01;3.790e-01;-4.126e-01;1.086e+00;1.096e+00;3.739e-01;-4.071e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.025e-01;3.897e-01;5.000e+01
34.936373000;1.096e+00;4.155e-01;-4.523e-01;3.790e-01;-4.126e-01;1.086e+00;1.096e+00;3.739e-01;-4.071e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.025e-01;3.897e-01;5.000e+01
34.937373000;1.096e+00;4.155e-01;-4.523e-01;3.790e-01;-4.126e-01;1.086e+00;1.096e+00;3.739e-01;-4.071e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.025e-01;3.897e-01;5.000e+01
34.938373000;1.096e+00;4.155e-01;-4.523e-01;3.790e-01;-4.126e-01;1.086e+00;1.096e+00;3.739e-01;-4.071e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.025e-01;3.896e-01;5.000e+01
34.944373000;1.096e+00;4.155e-01;-4.523e-01;3.790e-01;-4.125e-01;1.086e+00;1.096e+00;3.739e-01;-4.071e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.025e-01;3.896e-01;5.000e+01
34.945373000;1.096e+00;4.155e-01;-4.523e-01;3.790e-01;-4.125e-01;1.086e+00;1.096e+00;3.739e-01;-4.070e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.025e-01;3.896e-01;5.000e+01
34.947373000;1.096e+00;4.155e-01;-4.523e-01;3.790e-01;-4.125e-01;1.086e+00;1.096e+00;3.739e-01;-4.070e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.025e-01;3.896e-01;5.000e+01
34.956373000;1.096e+00;4.155e-01;-4.522e-01;3.790e-01;-4.124e-01;1.086e+00;1.096e+00;3.739e-01;-4.070e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.025e-01;3.895e-01;5.000e+01
34.957373000;1.096e+00;4.155e-01;-4.522e-01;3.790e-01;-4.124e-01;1.086e+00;1.096e+00;3.739e-01;-4.069e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.025e-01;3.895e-01;5.000e+01
34.959373000;1.096e+00;4.155e-01;-4.521e-01;3.790e-01;-4.124e-01;1.086e+00;1.096e+00;3.739e-01;-4.069e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.025e-01;3.895e-01;5.000e+01
34.965373000;1.096e+00;4.155e-01;-4.521e-01;3.790e-01;-4.124e-01;1.086e+00;1.096e+00;3.739e-01;-4.069e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.025e-01;3.894e-01;5.000e+01
34.966373000;1.096e+00;4.155e-01;-4.521e-01;3.790e-01;-4.123e-01;1.086e+00;1.096e+00;3.739e-01;-4.069e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.025e-01;3.894e-01;5.000e+01
34.969373000;1.096e+00;4.155e-01;-4.521e-01;3.790e-01;-4.123e-01;1.086e+00;1.096e+00;3.739e-01;-4.069e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.025e-01;3.894e-01;5.000e+01
34.970373000;1.096e+00;4.155e-01;-4.520e-01;3.790e-01;-4.123e-01;1.086e+00;1.096e+00;3.739e-01;-4.068e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.025e-01;3.894e-01;5.000e+01
34.976373000;1.096e+00;4.155e-01;-4.520e-01;3.790e-01;-4.123e-01;1.086e+00;1.096e+00;3.739e-01;-4.068e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.025e-01;3.893e-01;5.000e+01
34.977373000;1.096e+00;4.155e-01;-4.520e-01;3.790e-01;-4.122e-01;1.086e+00;1.096e+00;3.739e-01;-4.068e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.025e-01;3.893e-01;5.000e+01
34.981373000;1.096e+00;4.155e-01;-4.520e-01;3.790e-01;-4.122e-01;1.086e+00;1.096e+00;3.739e-01;-4.068e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.025e-01;3.893e-01;5.000e+01
34.982373000;1.096e+00;4.155e-01;-4.519e-01;3.790e-01;-4.122e-01;1.086e+00;1.096e+00;3.739e-01;-4.067e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.025e-01;3.893e-01;5.000e+01
34.985373000;1.096e+00;4.155e-01;-4.519e-01;3.790e-01;-4.122e-01;1.086e+00;1.096e+00;3.739e-01;-4.067e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.025e-01;3.893e-01;5.000e+01
34.986373000;1.096e+00;4.155e-01;-4.519e-01;3.790e-01;-4.122e-01;1.086e+00;1.096e+00;3.739e-01;-4.067e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.025e-01;3.892e-01;5.000e+01
34.997373000;1.096e+00;4.155e-01;-4.518e-01;3.789e-01;-4.121e-01;1.086e+00;1.096e+00;3.739e-01;-4.066e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.025e-01;3.892e-01;5.000e+01
34.998373000;1.096e+00;4.155e-01;-4.518e-01;3.789e-01;-4.121e-01;1.086e+00;1.096e+00;3.739e-01;-4.066e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.025e-01;3.891e-01;5.000e+01
35.003373000;1.096e+00;4.155e-01;-4.518e-01;3.789e-01;-4.120e-01;1.086e+00;1.096e+00;3.739e-01;-4.066e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.024e-01;3.891e-01;5.000e+01
35.004373000;1.096e+00;4.155e-01;-4.517e-01;3.789e-01;-4.120e-01;1.086e+00;1.096e+00;3.739e-01;-4.066e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.024e-01;3.891e-01;5.000e+01
35.007373000;1.096e+00;4.155e-01;-4.517e-01;3.789e-01;-4.120e-01;1.086e+00;1.096e+00;3.739e-01;-4.066e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.024e-01;3.891e-01;5.000e+01
35.008373000;1.096e+00;4.155e-01;-4.517e-01;3.789e-01;-4.120e-01;1.086e+00;1.096e+00;3.739e-01;-4.065e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.024e-01;3.891e-01;5.000e+01
35.010373000;1.096e+00;4.155e-01;-4.517e-01;3.789e-01;-4.120e-01;1.086e+00;1.096e+00;3.739e-01;-4.065e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.024e-01;3.891e-01;5.000e+01
35.011373000;1.096e+00;4.155e-01;-4.517e-01;3.789e-01;-4.120e-01;1.086e+00;1.096e+00;3.739e-01;-4.065e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.024e-01;3.890e-01;5.000e+01
35.012373000;1.096e+00;4.155e-01;-4.517e-01;3.789e-01;-4.120e-01;1.087e+00;1.096e+00;3.739e-01;-4.065e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.024e-01;3.890e-01;5.000e+01
35.015373000;1.096e+00;4.155e-01;-4.517e-01;3.789e-01;-4.119e-01;1.087e+00;1.096e+00;3.739e-01;-4.065e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.024e-01;3.890e-01;5.000e+01
35.019373000;1.096e+00;4.155e-01;-4.516e-01;3.789e-01;-4.119e-01;1.087e+00;1.096e+00;3.739e-01;-4.065e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.024e-01;3.890e-01;5.000e+01
35.020373000;1.096e+00;4.155e-01;-4.516e-01;3.789e-01;-4.119e-01;1.087e+00;1.096e+00;3.739e-01;-4.064e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.024e-01;3.890e-01;5.000e+01
35.027373000;1.096e+00;4.155e-01;-4.515e-01;3.789e-01;-4.118e-01;1.087e+00;1.096e+00;3.739e-01;-4.064e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.024e-01;3.889e-01;5.000e+01
35.038373000;1.096e+00;4.155e-01;-4.515e-01;3.789e-01;-4.117e-01;1.087e+00;1.096e+00;3.739e-01;-4.063e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.024e-01;3.888e-01;5.000e+01
35.050373000;1.096e+00;4.155e-01;-4.513e-01;3.789e-01;-4.116e-01;1.087e+00;1.096e+00;3.739e-01;-4.062e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.024e-01;3.887e-01;5.000e+01
35.058373000;1.096e+00;4.155e-01;-4.513e-01;3.789e-01;-4.116e-01;1.087e+00;1.096e+00;3.739e-01;-4.062e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.024e-01;3.887e-01;5.000e+01
35.059373000;1.096e+00;4.155e-01;-4.513e-01;3.789e-01;-4.116e-01;1.087e+00;1.096e+00;3.739e-01;-4.061e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.024e-01;3.886e-01;5.000e+01
35.060373000;1.096e+00;4.155e-01;-4.513e-01;3.789e-01;-4.116e-01;1.087e+00;1.096e+00;3.739e-01;-4.061e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.024e-01;3.886e-01;5.000e+01
35.061373000;1.096e+00;4.155e-01;-4.513e-01;3.789e-01;-4.115e-01;1.087e+00;1.096e+00;3.739e-01;-4.061e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.024e-01;3.886e-01;5.000e+01
35.071373000;1.096e+00;4.155e-01;-4.512e-01;3.789e-01;-4.115e-01;1.087e+00;1.096e+00;3.739e-01;-4.061e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.024e-01;3.886e-01;5.000e+01
35.072373000;1.096e+00;4.155e-01;-4.512e-01;3.789e-01;-4.115e-01;1.087e+00;1.096e+00;3.739e-01;-4.060e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.024e-01;3.885e-01;5.000e+01
35.073373000;1.096e+00;4.155e-01;-4.511e-01;3.789e-01;-4.115e-01;1.087e+00;1.096e+00;3.739e-01;-4.060e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.024e-01;3.885e-01;5.000e+01
35.083373000;1.096e+00;4.155e-01;-4.511e-01;3.789e-01;-4.114e-01;1.087e+00;1.096e+00;3.739e-01;-4.060e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.024e-01;3.885e-01;5.000e+01
35.084373000;1.096e+00;4.155e-01;-4.511e-01;3.789e-01;-4.114e-01;1.087e+00;1.096e+00;3.739e-01;-4.059e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.024e-01;3.884e-01;5.000e+01
35.085373000;1.096e+00;4.155e-01;-4.510e-01;3.789e-01;-4.114e-01;1.087e+00;1.096e+00;3.739e-01;-4.059e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.024e-01;3.884e-01;5.000e+01
35.086373000;1.097e+00;4.155e-01;-4.510e-01;3.789e-01;-4.113e-01;1.087e+00;1.097e+00;3.739e-01;-4.059e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.024e-01;3.884e-01;5.000e+01
35.096373000;1.097e+00;4.155e-01;-4.510e-01;3.789e-01;-4.113e-01;1.087e+00;1.097e+00;3.739e-01;-4.059e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.023e-01;3.884e-01;5.000e+01
35.097373000;1.097e+00;4.155e-01;-4.509e-01;3.789e-01;-4.113e-01;1.087e+00;1.097e+00;3.739e-01;-4.058e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.023e-01;3.883e-01;5.000e+01
35.098373000;1.097e+00;4.155e-01;-4.509e-01;3.789e-01;-4.112e-01;1.087e+00;1.097e+00;3.739e-01;-4.058e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.023e-01;3.883e-01;5.000e+01
35.108373000;1.097e+00;4.155e-01;-4.509e-01;3.789e-01;-4.112e-01;1.087e+00;1.097e+00;3.739e-01;-4.058e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.023e-01;3.883e-01;5.000e+01
35.109373000;1.097e+00;4.155e-01;-4.508e-01;3.789e-01;-4.112e-01;1.087e+00;1.097e+00;3.739e-01;-4.058e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.023e-01;3.882e-01;5.000e+01
35.110373000;1.097e+00;4.155e-01;-4.508e-01;3.789e-01;-4.111e-01;1.087e+00;1.097e+00;3.739e-01;-4.057e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.023e-01;3.882e-01;5.000e+01
35.120373000;1.097e+00;4.155e-01;-4.507e-01;3.789e-01;-4.111e-01;1.087e+00;1.097e+00;3.739e-01;-4.057e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.023e-01;3.882e-01;5.000e+01
35.121373000;1.097e+00;4.155e-01;-4.507e-01;3.789e-01;-4.111e-01;1.087e+00;1.097e+00;3.739e-01;-4.057e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.023e-01;3.882e-01;5.000e+01
35.122373000;1.097e+00;4.155e-01;-4.507e-01;3.789e-01;-4.111e-01;1.087e+00;1.097e+00;3.739e-01;-4.057e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.023e-01;3.881e-01;5.000e+01
35.123373000;1.097e+00;4.155e-01;-4.507e-01;3.789e-01;-4.110e-01;1.087e+00;1.097e+00;3.739e-01;-4.057e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.023e-01;3.881e-01;5.000e+01
35.133373000;1.097e+00;4.155e-01;-4.506e-01;3.789e-01;-4.110e-01;1.087e+00;1.097e+00;3.739e-01;-4.056e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.023e-01;3.881e-01;5.000e+01
35.134373000;1.097e+00;4.155e-01;-4.506e-01;3.789e-01;-4.110e-01;1.087e+00;1.097e+00;3.739e-01;-4.056e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.023e-01;3.880e-01;5.000e+01
35.146373000;1.097e+00;4.155e-01;-4.505e-01;3.789e-01;-4.109e-01;1.087e+00;1.097e+00;3.739e-01;-4.055e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.023e-01;3.880e-01;5.000e+01
35.147373000;1.097e+00;4.155e-01;-4.505e-01;3.789e-01;-4.108e-01;1.087e+00;1.097e+00;3.739e-01;-4.055e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.023e-01;3.879e-01;5.000e+01
35.155373000;1.097e+00;4.155e-01;-4.505e-01;3.789e-01;-4.108e-01;1.087e+00;1.097e+00;3.739e-01;-4.054e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.023e-01;3.879e-01;5.000e+01
35.156373000;1.097e+00;4.155e-01;-4.504e-01;3.789e-01;-4.108e-01;1.087e+00;1.097e+00;3.739e-01;-4.054e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.023e-01;3.879e-01;5.000e+01
35.158373000;1.097e+00;4.155e-01;-4.504e-01;3.789e-01;-4.108e-01;1.087e+00;1.097e+00;3.739e-01;-4.054e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.023e-01;3.879e-01;5.000e+01
35.159373000;1.097e+00;4.155e-01;-4.504e-01;3.789e-01;-4.108e-01;1.087e+00;1.097e+00;3.739e-01;-4.054e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.023e-01;3.878e-01;5.000e+01
35.160373000;1.097e+00;4.155e-01;-4.504e-01;3.789e-01;-4.107e-01;1.087e+00;1.097e+00;3.739e-01;-4.054e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.023e-01;3.878e-01;5.000e+01
35.162373000;1.097e+00;4.155e-01;-4.504e-01;3.789e-01;-4.107e-01;1.087e+00;1.097e+00;3.739e-01;-4.054e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.023e-01;3.878e-01;5.000e+01
35.163373000;1.097e+00;4.155e-01;-4.504e-01;3.789e-01;-4.107e-01;1.087e+00;1.097e+00;3.739e-01;-4.053e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.023e-01;3.878e-01;5.000e+01
35.171373000;1.097e+00;4.155e-01;-4.503e-01;3.789e-01;-4.107e-01;1.087e+00;1.097e+00;3.739e-01;-4.053e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.023e-01;3.878e-01;5.000e+01
35.172373000;1.097e+00;4.155e-01;-4.503e-01;3.789e-01;-4.106e-01;1.087e+00;1.097e+00;3.739e-01;-4.053e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.023e-01;3.877e-01;5.000e+01
35.175373000;1.097e+00;4.155e-01;-4.503e-01;3.789e-01;-4.106e-01;1.087e+00;1.097e+00;3.739e-01;-4.053e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.023e-01;3.877e-01;5.000e+01
35.176373000;1.097e+00;4.155e-01;-4.503e-01;3.789e-01;-4.106e-01;1.087e+00;1.097e+00;3.739e-01;-4.052e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.023e-01;3.877e-01;5.000e+01
35.184373000;1.097e+00;4.154e-01;-4.502e-01;3.789e-01;-4.106e-01;1.087e+00;1.097e+00;3.739e-01;-4.052e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.023e-01;3.877e-01;5.000e+01
35.185373000;1.097e+00;4.154e-01;-4.502e-01;3.789e-01;-4.105e-01;1.087e+00;1.097e+00;3.739e-01;-4.052e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.023e-01;3.876e-01;5.000e+01
35.189373000;1.097e+00;4.154e-01;-4.502e-01;3.789e-01;-4.105e-01;1.087e+00;1.097e+00;3.739e-01;-4.052e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.023e-01;3.876e-01;5.000e+01
35.190373000;1.097e+00;4.154e-01;-4.502e-01;3.789e-01;-4.105e-01;1.087e+00;1.097e+00;3.739e-01;-4.051e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.022e-01;3.876e-01;5.000e+01
35.196373000;1.097e+00;4.154e-01;-4.501e-01;3.788e-01;-4.105e-01;1.087e+00;1.097e+00;3.739e-01;-4.051e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.022e-01;3.876e-01;5.000e+01
35.197373000;1.097e+00;4.154e-01;-4.501e-01;3.788e-01;-4.104e-01;1.087e+00;1.097e+00;3.739e-01;-4.051e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.022e-01;3.876e-01;5.000e+01
35.198373000;1.097e+00;4.154e-01;-4.501e-01;3.788e-01;-4.104e-01;1.087e+00;1.097e+00;3.739e-01;-4.051e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.022e-01;3.875e-01;5.000e+01
35.209373000;1.097e+00;4.154e-01;-4.500e-01;3.788e-01;-4.104e-01;1.087e+00;1.097e+00;3.739e-01;-4.050e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.022e-01;3.875e-01;5.000e+01
35.210373000;1.097e+00;4.154e-01;-4.500e-01;3.788e-01;-4.103e-01;1.087e+00;1.097e+00;3.739e-01;-4.050e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.022e-01;3.874e-01;5.000e+01
35.215373000;1.097e+00;4.154e-01;-4.500e-01;3.788e-01;-4.103e-01;1.087e+00;1.097e+00;3.739e-01;-4.050e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.022e-01;3.874e-01;5.000e+01
35.216373000;1.097e+00;4.154e-01;-4.499e-01;3.788e-01;-4.103e-01;1.087e+00;1.097e+00;3.739e-01;-4.049e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.022e-01;3.874e-01;5.000e+01
35.222373000;1.097e+00;4.154e-01;-4.499e-01;3.788e-01;-4.103e-01;1.087e+00;1.097e+00;3.739e-01;-4.049e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.022e-01;3.874e-01;5.000e+01
35.223373000;1.097e+00;4.154e-01;-4.499e-01;3.788e-01;-4.102e-01;1.087e+00;1.097e+00;3.739e-01;-4.049e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.022e-01;3.873e-01;5.000e+01
35.234373000;1.097e+00;4.154e-01;-4.498e-01;3.788e-01;-4.102e-01;1.087e+00;1.097e+00;3.739e-01;-4.048e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.022e-01;3.873e-01;5.000e+01
35.235373000;1.097e+00;4.154e-01;-4.498e-01;3.788e-01;-4.101e-01;1.087e+00;1.097e+00;3.739e-01;-4.048e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.022e-01;3.873e-01;5.000e+01
35.242373000;1.097e+00;4.154e-01;-4.497e-01;3.788e-01;-4.101e-01;1.087e+00;1.097e+00;3.739e-01;-4.048e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.022e-01;3.872e-01;5.000e+01
35.243373000;1.097e+00;4.154e-01;-4.497e-01;3.788e-01;-4.101e-01;1.087e+00;1.097e+00;3.739e-01;-4.047e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.022e-01;3.872e-01;5.000e+01
35.261373000;1.097e+00;4.154e-01;-4.496e-01;3.788e-01;-4.099e-01;1.087e+00;1.097e+00;3.739e-01;-4.046e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.022e-01;3.871e-01;5.000e+01
35.262373000;1.097e+00;4.154e-01;-4.496e-01;3.788e-01;-4.099e-01;1.087e+00;1.097e+00;3.739e-01;-4.046e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.022e-01;3.870e-01;5.000e+01
35.263373000;1.097e+00;4.154e-01;-4.496e-01;3.788e-01;-4.099e-01;1.087e+00;1.097e+00;3.739e-01;-4.046e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.022e-01;3.870e-01;5.000e+01
35.264373000;1.097e+00;4.154e-01;-4.495e-01;3.788e-01;-4.099e-01;1.087e+00;1.097e+00;3.739e-01;-4.046e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.022e-01;3.870e-01;5.000e+01
35.270373000;1.097e+00;4.154e-01;-4.495e-01;3.788e-01;-4.099e-01;1.087e+00;1.097e+00;3.739e-01;-4.046e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.022e-01;3.870e-01;5.000e+01
35.271373000;1.097e+00;4.154e-01;-4.495e-01;3.788e-01;-4.099e-01;1.087e+00;1.097e+00;3.739e-01;-4.045e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.022e-01;3.870e-01;5.000e+01
35.274373000;1.097e+00;4.154e-01;-4.495e-01;3.788e-01;-4.098e-01;1.087e+00;1.097e+00;3.739e-01;-4.045e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.022e-01;3.870e-01;5.000e+01
35.275373000;1.097e+00;4.154e-01;-4.495e-01;3.788e-01;-4.098e-01;1.087e+00;1.097e+00;3.739e-01;-4.045e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.022e-01;3.869e-01;5.000e+01
35.276373000;1.097e+00;4.154e-01;-4.495e-01;3.788e-01;-4.098e-01;1.087e+00;1.097e+00;3.739e-01;-4.045e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.022e-01;3.869e-01;5.000e+01
35.277373000;1.097e+00;4.154e-01;-4.494e-01;3.788e-01;-4.098e-01;1.087e+00;1.097e+00;3.739e-01;-4.045e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.022e-01;3.869e-01;5.000e+01
35.283373000;1.097e+00;4.154e-01;-4.494e-01;3.788e-01;-4.098e-01;1.087e+00;1.097e+00;3.739e-01;-4.045e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.022e-01;3.869e-01;5.000e+01
35.284373000;1.097e+00;4.154e-01;-4.494e-01;3.788e-01;-4.098e-01;1.087e+00;1.097e+00;3.739e-01;-4.044e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.022e-01;3.869e-01;5.000e+01
35.286373000;1.097e+00;4.154e-01;-4.494e-01;3.788e-01;-4.098e-01;1.087e+00;1.097e+00;3.739e-01;-4.044e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.022e-01;3.869e-01;5.000e+01
35.287373000;1.097e+00;4.154e-01;-4.494e-01;3.788e-01;-4.097e-01;1.087e+00;1.097e+00;3.739e-01;-4.044e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.022e-01;3.869e-01;5.000e+01
35.298373000;1.097e+00;4.154e-01;-4.493e-01;3.788e-01;-4.097e-01;1.087e+00;1.097e+00;3.739e-01;-4.043e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.021e-01;3.868e-01;5.000e+01
35.299373000;1.097e+00;4.154e-01;-4.493e-01;3.788e-01;-4.096e-01;1.087e+00;1.097e+00;3.739e-01;-4.043e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.021e-01;3.868e-01;5.000e+01
35.300373000;1.097e+00;4.154e-01;-4.493e-01;3.788e-01;-4.096e-01;1.087e+00;1.097e+00;3.739e-01;-4.043e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.021e-01;3.868e-01;5.000e+01
35.301373000;1.097e+00;4.154e-01;-4.492e-01;3.788e-01;-4.096e-01;1.087e+00;1.097e+00;3.739e-01;-4.043e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.021e-01;3.867e-01;5.000e+01
35.313373000;1.097e+00;4.154e-01;-4.492e-01;3.788e-01;-4.095e-01;1.087e+00;1.097e+00;3.739e-01;-4.042e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.021e-01;3.867e-01;5.000e+01
35.314373000;1.097e+00;4.154e-01;-4.491e-01;3.788e-01;-4.095e-01;1.087e+00;1.097e+00;3.739e-01;-4.042e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.021e-01;3.866e-01;5.000e+01
35.325373000;1.097e+00;4.154e-01;-4.491e-01;3.788e-01;-4.095e-01;1.087e+00;1.097e+00;3.739e-01;-4.042e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.021e-01;3.866e-01;5.000e+01
35.326373000;1.097e+00;4.154e-01;-4.490e-01;3.788e-01;-4.094e-01;1.087e+00;1.097e+00;3.739e-01;-4.041e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.021e-01;3.866e-01;5.000e+01
35.327373000;1.097e+00;4.154e-01;-4.490e-01;3.788e-01;-4.094e-01;1.087e+00;1.097e+00;3.739e-01;-4.041e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.021e-01;3.866e-01;5.000e+01
35.328373000;1.097e+00;4.154e-01;-4.490e-01;3.788e-01;-4.094e-01;1.087e+00;1.097e+00;3.739e-01;-4.041e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.021e-01;3.865e-01;5.000e+01
35.338373000;1.097e+00;4.154e-01;-4.490e-01;3.788e-01;-4.094e-01;1.087e+00;1.097e+00;3.739e-01;-4.041e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.021e-01;3.865e-01;5.000e+01
35.351373000;1.097e+00;4.154e-01;-4.488e-01;3.788e-01;-4.093e-01;1.087e+00;1.097e+00;3.739e-01;-4.040e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.021e-01;3.864e-01;5.000e+01
35.353373000;1.097e+00;4.154e-01;-4.488e-01;3.788e-01;-4.092e-01;1.087e+00;1.097e+00;3.739e-01;-4.039e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.021e-01;3.864e-01;5.000e+01
35.354373000;1.097e+00;4.154e-01;-4.488e-01;3.788e-01;-4.092e-01;1.087e+00;1.097e+00;3.739e-01;-4.039e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.021e-01;3.863e-01;5.000e+01
35.363373000;1.097e+00;4.154e-01;-4.488e-01;3.788e-01;-4.092e-01;1.087e+00;1.097e+00;3.739e-01;-4.039e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.021e-01;3.863e-01;5.000e+01
35.364373000;1.097e+00;4.154e-01;-4.487e-01;3.788e-01;-4.092e-01;1.087e+00;1.097e+00;3.739e-01;-4.039e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.021e-01;3.863e-01;5.000e+01
35.365373000;1.097e+00;4.154e-01;-4.487e-01;3.788e-01;-4.091e-01;1.087e+00;1.097e+00;3.739e-01;-4.039e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.021e-01;3.863e-01;5.000e+01
35.367373000;1.097e+00;4.154e-01;-4.487e-01;3.788e-01;-4.091e-01;1.087e+00;1.097e+00;3.739e-01;-4.038e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.021e-01;3.863e-01;5.000e+01
35.368373000;1.097e+00;4.154e-01;-4.487e-01;3.788e-01;-4.091e-01;1.087e+00;1.097e+00;3.739e-01;-4.038e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.021e-01;3.862e-01;5.000e+01
35.376373000;1.097e+00;4.154e-01;-4.486e-01;3.788e-01;-4.091e-01;1.087e+00;1.097e+00;3.739e-01;-4.038e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.021e-01;3.862e-01;5.000e+01
35.377373000;1.097e+00;4.154e-01;-4.486e-01;3.788e-01;-4.091e-01;1.087e+00;1.097e+00;3.739e-01;-4.038e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.021e-01;3.862e-01;5.000e+01
35.378373000;1.097e+00;4.154e-01;-4.486e-01;3.788e-01;-4.090e-01;1.087e+00;1.097e+00;3.739e-01;-4.038e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.021e-01;3.862e-01;5.000e+01
35.380373000;1.097e+00;4.154e-01;-4.486e-01;3.788e-01;-4.090e-01;1.087e+00;1.097e+00;3.739e-01;-4.038e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.021e-01;3.862e-01;5.000e+01
35.381373000;1.097e+00;4.154e-01;-4.486e-01;3.788e-01;-4.090e-01;1.087e+00;1.097e+00;3.739e-01;-4.037e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.021e-01;3.861e-01;5.000e+01
35.394373000;1.097e+00;4.154e-01;-4.485e-01;3.788e-01;-4.089e-01;1.087e+00;1.097e+00;3.739e-01;-4.037e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.021e-01;3.861e-01;5.000e+01
35.395373000;1.097e+00;4.154e-01;-4.485e-01;3.788e-01;-4.089e-01;1.087e+00;1.097e+00;3.739e-01;-4.036e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.021e-01;3.860e-01;5.000e+01
35.401373000;1.097e+00;4.154e-01;-4.485e-01;3.788e-01;-4.089e-01;1.087e+00;1.097e+00;3.739e-01;-4.036e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.020e-01;3.860e-01;5.000e+01
35.403373000;1.097e+00;4.154e-01;-4.484e-01;3.788e-01;-4.089e-01;1.087e+00;1.097e+00;3.739e-01;-4.036e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.020e-01;3.860e-01;5.000e+01
35.404373000;1.097e+00;4.154e-01;-4.484e-01;3.788e-01;-4.088e-01;1.087e+00;1.097e+00;3.739e-01;-4.036e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.020e-01;3.860e-01;5.000e+01
35.408373000;1.097e+00;4.154e-01;-4.484e-01;3.788e-01;-4.088e-01;1.087e+00;1.097e+00;3.739e-01;-4.036e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.020e-01;3.859e-01;5.000e+01
35.409373000;1.097e+00;4.154e-01;-4.484e-01;3.788e-01;-4.088e-01;1.087e+00;1.097e+00;3.739e-01;-4.035e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.020e-01;3.859e-01;5.000e+01
35.414373000;1.097e+00;4.154e-01;-4.483e-01;3.788e-01;-4.088e-01;1.087e+00;1.097e+00;3.739e-01;-4.035e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.020e-01;3.859e-01;5.000e+01
35.417373000;1.097e+00;4.154e-01;-4.483e-01;3.787e-01;-4.088e-01;1.087e+00;1.097e+00;3.739e-01;-4.035e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.020e-01;3.859e-01;5.000e+01
35.418373000;1.097e+00;4.154e-01;-4.483e-01;3.787e-01;-4.087e-01;1.087e+00;1.097e+00;3.739e-01;-4.035e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.020e-01;3.859e-01;5.000e+01
35.422373000;1.097e+00;4.154e-01;-4.483e-01;3.787e-01;-4.087e-01;1.087e+00;1.097e+00;3.739e-01;-4.035e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.020e-01;3.858e-01;5.000e+01
35.423373000;1.097e+00;4.154e-01;-4.483e-01;3.787e-01;-4.087e-01;1.087e+00;1.097e+00;3.739e-01;-4.034e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.020e-01;3.858e-01;5.000e+01
35.434373000;1.097e+00;4.154e-01;-4.482e-01;3.787e-01;-4.086e-01;1.087e+00;1.097e+00;3.739e-01;-4.034e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.020e-01;3.858e-01;5.000e+01
35.435373000;1.097e+00;4.154e-01;-4.482e-01;3.787e-01;-4.086e-01;1.087e+00;1.097e+00;3.739e-01;-4.034e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.020e-01;3.857e-01;5.000e+01
35.437373000;1.097e+00;4.154e-01;-4.482e-01;3.787e-01;-4.086e-01;1.087e+00;1.097e+00;3.739e-01;-4.034e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.020e-01;3.857e-01;5.000e+01
35.438373000;1.097e+00;4.154e-01;-4.482e-01;3.787e-01;-4.086e-01;1.087e+00;1.097e+00;3.739e-01;-4.033e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.020e-01;3.857e-01;5.000e+01
35.462373000;1.097e+00;4.154e-01;-4.480e-01;3.787e-01;-4.084e-01;1.087e+00;1.097e+00;3.739e-01;-4.032e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.020e-01;3.856e-01;5.000e+01
35.463373000;1.097e+00;4.154e-01;-4.480e-01;3.787e-01;-4.084e-01;1.087e+00;1.097e+00;3.739e-01;-4.032e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.020e-01;3.855e-01;5.000e+01
35.465373000;1.097e+00;4.154e-01;-4.480e-01;3.787e-01;-4.084e-01;1.087e+00;1.097e+00;3.739e-01;-4.032e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.020e-01;3.855e-01;5.000e+01
35.466373000;1.097e+00;4.154e-01;-4.479e-01;3.787e-01;-4.084e-01;1.087e+00;1.097e+00;3.739e-01;-4.031e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.020e-01;3.855e-01;5.000e+01
35.471373000;1.097e+00;4.154e-01;-4.479e-01;3.787e-01;-4.084e-01;1.087e+00;1.097e+00;3.739e-01;-4.031e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.020e-01;3.855e-01;5.000e+01
35.472373000;1.097e+00;4.154e-01;-4.479e-01;3.787e-01;-4.083e-01;1.087e+00;1.097e+00;3.739e-01;-4.031e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.020e-01;3.855e-01;5.000e+01
35.480373000;1.097e+00;4.154e-01;-4.478e-01;3.787e-01;-4.083e-01;1.087e+00;1.097e+00;3.739e-01;-4.031e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.020e-01;3.854e-01;5.000e+01
35.481373000;1.097e+00;4.154e-01;-4.478e-01;3.787e-01;-4.083e-01;1.087e+00;1.097e+00;3.739e-01;-4.030e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.020e-01;3.854e-01;5.000e+01
