time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;NetworkFrequencyPu
35.494373000;1.097e+00;4.154e-01;-4.477e-01;3.787e-01;-4.082e-01;1.087e+00;1.097e+00;3.739e-01;-4.030e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.020e-01;3.853e-01;5.000e+01
35.495373000;1.097e+00;4.154e-01;-4.477e-01;3.787e-01;-4.082e-01;1.087e+00;1.097e+00;3.739e-01;-4.029e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.020e-01;3.853e-01;5.000e+01
35.498373000;1.097e+00;4.154e-01;-4.477e-01;3.787e-01;-4.082e-01;1.087e+00;1.097e+00;3.739e-01;-4.029e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.019e-01;3.853e-01;5.000e+01
35.499373000;1.097e+00;4.154e-01;-4.477e-01;3.787e-01;-4.081e-01;1.087e+00;1.097e+00;3.739e-01;-4.029e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.019e-01;3.853e-01;5.000e+01
35.503373000;1.097e+00;4.154e-01;-4.477e-01;3.787e-01;-4.081e-01;1.087e+00;1.097e+00;3.739e-01;-4.029e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.019e-01;3.853e-01;5.000e+01
35.504373000;1.097e+00;4.154e-01;-4.477e-01;3.787e-01;-4.081e-01;1.087e+00;1.097e+00;3.739e-01;-4.029e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.019e-01;3.852e-01;5.000e+01
35.509373000;1.097e+00;4.154e-01;-4.476e-01;3.787e-01;-4.081e-01;1.087e+00;1.097e+00;3.739e-01;-4.029e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.019e-01;3.852e-01;5.000e+01
35.510373000;1.097e+00;4.154e-01;-4.476e-01;3.787e-01;-4.081e-01;1.087e+00;1.097e+00;3.739e-01;-4.028e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.019e-01;3.852e-01;5.000e+01
35.512373000;1.097e+00;4.154e-01;-4.476e-01;3.787e-01;-4.081e-01;1.087e+00;1.097e+00;3.739e-01;-4.028e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.019e-01;3.852e-01;5.000e+01
35.513373000;1.097e+00;4.154e-01;-4.476e-01;3.787e-01;-4.080e-01;1.087e+00;1.097e+00;3.739e-01;-4.028e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.019e-01;3.852e-01;5.000e+01
35.517373000;1.097e+00;4.154e-01;-4.476e-01;3.787e-01;-4.080e-01;1.087e+00;1.097e+00;3.739e-01;-4.028e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.019e-01;3.852e-01;5.000e+01
35.518373000;1.097e+00;4.154e-01;-4.475e-01;3.787e-01;-4.080e-01;1.087e+00;1.097e+00;3.739e-01;-4.028e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.019e-01;3.851e-01;5.000e+01
35.523373000;1.097e+00;4.154e-01;-4.475e-01;3.787e-01;-4.080e-01;1.087e+00;1.097e+00;3.739e-01;-4.028e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.019e-01;3.851e-01;5.000e+01
35.524373000;1.097e+00;4.154e-01;-4.475e-01;3.787e-01;-4.080e-01;1.087e+00;1.097e+00;3.739e-01;-4.027e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.019e-01;3.851e-01;5.000e+01
35.525373000;1.097e+00;4.154e-01;-4.475e-01;3.787e-01;-4.080e-01;1.087e+00;1.097e+00;3.739e-01;-4.027e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.019e-01;3.851e-01;5.000e+01
35.526373000;1.097e+00;4.154e-01;-4.475e-01;3.787e-01;-4.079e-01;1.087e+00;1.097e+00;3.739e-01;-4.027e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.019e-01;3.851e-01;5.000e+01
35.531373000;1.097e+00;4.154e-01;-4.474e-01;3.787e-01;-4.079e-01;1.087e+00;1.097e+00;3.739e-01;-4.027e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.019e-01;3.851e-01;5.000e+01
35.532373000;1.097e+00;4.154e-01;-4.474e-01;3.787e-01;-4.079e-01;1.087e+00;1.097e+00;3.739e-01;-4.027e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.019e-01;3.850e-01;5.000e+01
35.553373000;1.097e+00;4.154e-01;-4.473e-01;3.787e-01;-4.078e-01;1.087e+00;1.097e+00;3.739e-01;-4.026e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.019e-01;3.849e-01;5.000e+01
35.554373000;1.097e+00;4.154e-01;-4.473e-01;3.787e-01;-4.077e-01;1.087e+00;1.097e+00;3.739e-01;-4.025e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.019e-01;3.849e-01;5.000e+01
35.556373000;1.097e+00;4.154e-01;-4.473e-01;3.787e-01;-4.077e-01;1.087e+00;1.097e+00;3.739e-01;-4.025e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.019e-01;3.849e-01;5.000e+01
35.557373000;1.097e+00;4.154e-01;-4.472e-01;3.787e-01;-4.077e-01;1.087e+00;1.097e+00;3.739e-01;-4.025e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.019e-01;3.849e-01;5.000e+01
35.567373000;1.097e+00;4.154e-01;-4.472e-01;3.787e-01;-4.077e-01;1.087e+00;1.097e+00;3.738e-01;-4.025e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.019e-01;3.848e-01;5.000e+01
35.568373000;1.097e+00;4.154e-01;-4.472e-01;3.787e-01;-4.076e-01;1.087e+00;1.097e+00;3.738e-01;-4.024e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.019e-01;3.848e-01;5.000e+01
35.570373000;1.097e+00;4.154e-01;-4.472e-01;3.787e-01;-4.076e-01;1.087e+00;1.097e+00;3.738e-01;-4.024e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.019e-01;3.848e-01;5.000e+01
35.573373000;1.097e+00;4.154e-01;-4.471e-01;3.787e-01;-4.076e-01;1.087e+00;1.097e+00;3.738e-01;-4.024e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.019e-01;3.848e-01;5.000e+01
35.574373000;1.097e+00;4.154e-01;-4.471e-01;3.787e-01;-4.076e-01;1.087e+00;1.097e+00;3.738e-01;-4.024e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.019e-01;3.847e-01;5.000e+01
35.582373000;1.097e+00;4.154e-01;-4.471e-01;3.787e-01;-4.075e-01;1.087e+00;1.097e+00;3.738e-01;-4.024e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.019e-01;3.847e-01;5.000e+01
35.583373000;1.097e+00;4.154e-01;-4.471e-01;3.787e-01;-4.075e-01;1.087e+00;1.097e+00;3.738e-01;-4.023e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.019e-01;3.847e-01;5.000e+01
35.584373000;1.097e+00;4.154e-01;-4.470e-01;3.787e-01;-4.075e-01;1.087e+00;1.097e+00;3.738e-01;-4.023e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.019e-01;3.847e-01;5.000e+01
35.595373000;1.097e+00;4.154e-01;-4.470e-01;3.787e-01;-4.075e-01;1.087e+00;1.097e+00;3.738e-01;-4.023e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.019e-01;3.846e-01;5.000e+01
35.596373000;1.097e+00;4.154e-01;-4.470e-01;3.787e-01;-4.074e-01;1.087e+00;1.097e+00;3.738e-01;-4.023e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.019e-01;3.846e-01;5.000e+01
35.597373000;1.097e+00;4.154e-01;-4.469e-01;3.787e-01;-4.074e-01;1.087e+00;1.097e+00;3.738e-01;-4.023e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.019e-01;3.846e-01;5.000e+01
35.609373000;1.097e+00;4.154e-01;-4.469e-01;3.787e-01;-4.074e-01;1.087e+00;1.097e+00;3.738e-01;-4.022e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.018e-01;3.845e-01;5.000e+01
35.610373000;1.097e+00;4.154e-01;-4.469e-01;3.787e-01;-4.073e-01;1.087e+00;1.097e+00;3.738e-01;-4.022e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.018e-01;3.845e-01;5.000e+01
35.616373000;1.097e+00;4.154e-01;-4.468e-01;3.787e-01;-4.073e-01;1.087e+00;1.097e+00;3.738e-01;-4.021e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.018e-01;3.845e-01;5.000e+01
35.617373000;1.097e+00;4.154e-01;-4.468e-01;3.787e-01;-4.073e-01;1.087e+00;1.097e+00;3.738e-01;-4.021e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.018e-01;3.844e-01;5.000e+01
35.623373000;1.097e+00;4.154e-01;-4.468e-01;3.787e-01;-4.073e-01;1.087e+00;1.097e+00;3.738e-01;-4.021e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.018e-01;3.844e-01;5.000e+01
35.624373000;1.097e+00;4.154e-01;-4.467e-01;3.787e-01;-4.072e-01;1.087e+00;1.097e+00;3.738e-01;-4.021e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.018e-01;3.844e-01;5.000e+01
35.631373000;1.097e+00;4.154e-01;-4.467e-01;3.786e-01;-4.072e-01;1.087e+00;1.097e+00;3.738e-01;-4.020e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.018e-01;3.844e-01;5.000e+01
35.632373000;1.097e+00;4.154e-01;-4.467e-01;3.786e-01;-4.072e-01;1.087e+00;1.097e+00;3.738e-01;-4.020e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.018e-01;3.843e-01;5.000e+01
35.637373000;1.097e+00;4.154e-01;-4.467e-01;3.786e-01;-4.072e-01;1.087e+00;1.097e+00;3.738e-01;-4.020e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.018e-01;3.843e-01;5.000e+01
35.638373000;1.097e+00;4.154e-01;-4.466e-01;3.786e-01;-4.072e-01;1.087e+00;1.097e+00;3.738e-01;-4.020e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.018e-01;3.843e-01;5.000e+01
35.639373000;1.097e+00;4.154e-01;-4.466e-01;3.786e-01;-4.071e-01;1.087e+00;1.097e+00;3.738e-01;-4.020e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.018e-01;3.843e-01;5.000e+01
35.645373000;1.097e+00;4.154e-01;-4.466e-01;3.786e-01;-4.071e-01;1.087e+00;1.097e+00;3.738e-01;-4.019e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.018e-01;3.843e-01;5.000e+01
35.646373000;1.097e+00;4.154e-01;-4.466e-01;3.786e-01;-4.071e-01;1.087e+00;1.097e+00;3.738e-01;-4.019e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.018e-01;3.842e-01;5.000e+01
35.657373000;1.097e+00;4.154e-01;-4.465e-01;3.786e-01;-4.070e-01;1.087e+00;1.097e+00;3.738e-01;-4.019e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.018e-01;3.842e-01;5.000e+01
35.658373000;1.097e+00;4.154e-01;-4.465e-01;3.786e-01;-4.070e-01;1.087e+00;1.097e+00;3.738e-01;-4.018e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.018e-01;3.842e-01;5.000e+01
35.660373000;1.097e+00;4.154e-01;-4.465e-01;3.786e-01;-4.070e-01;1.087e+00;1.097e+00;3.738e-01;-4.018e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.018e-01;3.842e-01;5.000e+01
35.661373000;1.097e+00;4.154e-01;-4.465e-01;3.786e-01;-4.070e-01;1.087e+00;1.097e+00;3.738e-01;-4.018e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.018e-01;3.841e-01;5.000e+01
35.664373000;1.097e+00;4.154e-01;-4.465e-01;3.786e-01;-4.070e-01;1.087e+00;1.097e+00;3.738e-01;-4.018e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.018e-01;3.841e-01;5.000e+01
35.665373000;1.097e+00;4.154e-01;-4.464e-01;3.786e-01;-4.070e-01;1.087e+00;1.097e+00;3.738e-01;-4.018e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.018e-01;3.841e-01;5.000e+01
35.666373000;1.097e+00;4.154e-01;-4.464e-01;3.786e-01;-4.070e-01;1.087e+00;1.097e+00;3.738e-01;-4.018e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.018e-01;3.841e-01;5.000e+01
35.667373000;1.097e+00;4.154e-01;-4.464e-01;3.786e-01;-4.069e-01;1.087e+00;1.097e+00;3.738e-01;-4.018e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.018e-01;3.841e-01;5.000e+01
35.673373000;1.097e+00;4.154e-01;-4.464e-01;3.786e-01;-4.069e-01;1.087e+00;1.097e+00;3.738e-01;-4.018e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.018e-01;3.841e-01;5.000e+01
35.674373000;1.097e+00;4.154e-01;-4.464e-01;3.786e-01;-4.069e-01;1.087e+00;1.097e+00;3.738e-01;-4.017e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.018e-01;3.841e-01;5.000e+01
35.675373000;1.097e+00;4.154e-01;-4.464e-01;3.786e-01;-4.069e-01;1.087e+00;1.097e+00;3.738e-01;-4.017e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.018e-01;3.841e-01;5.000e+01
35.676373000;1.097e+00;4.154e-01;-4.464e-01;3.786e-01;-4.069e-01;1.087e+00;1.097e+00;3.738e-01;-4.017e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.018e-01;3.840e-01;5.000e+01
35.681373000;1.097e+00;4.154e-01;-4.463e-01;3.786e-01;-4.069e-01;1.087e+00;1.097e+00;3.738e-01;-4.017e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.018e-01;3.840e-01;5.000e+01
35.682373000;1.097e+00;4.154e-01;-4.463e-01;3.786e-01;-4.068e-01;1.087e+00;1.097e+00;3.738e-01;-4.017e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.018e-01;3.840e-01;5.000e+01
35.689373000;1.097e+00;4.154e-01;-4.463e-01;3.786e-01;-4.068e-01;1.087e+00;1.097e+00;3.738e-01;-4.016e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.018e-01;3.840e-01;5.000e+01
35.690373000;1.097e+00;4.154e-01;-4.463e-01;3.786e-01;-4.068e-01;1.087e+00;1.097e+00;3.738e-01;-4.016e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.018e-01;3.839e-01;5.000e+01
35.695373000;1.097e+00;4.154e-01;-4.462e-01;3.786e-01;-4.068e-01;1.087e+00;1.097e+00;3.738e-01;-4.016e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.018e-01;3.839e-01;5.000e+01
35.696373000;1.097e+00;4.154e-01;-4.462e-01;3.786e-01;-4.067e-01;1.087e+00;1.097e+00;3.738e-01;-4.016e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.018e-01;3.839e-01;5.000e+01
35.703373000;1.097e+00;4.154e-01;-4.462e-01;3.786e-01;-4.067e-01;1.087e+00;1.097e+00;3.738e-01;-4.016e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.018e-01;3.839e-01;5.000e+01
35.704373000;1.097e+00;4.154e-01;-4.462e-01;3.786e-01;-4.067e-01;1.087e+00;1.097e+00;3.738e-01;-4.015e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.018e-01;3.839e-01;5.000e+01
35.719373000;1.097e+00;4.154e-01;-4.461e-01;3.786e-01;-4.066e-01;1.087e+00;1.097e+00;3.738e-01;-4.015e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.017e-01;3.838e-01;5.000e+01
35.720373000;1.097e+00;4.154e-01;-4.461e-01;3.786e-01;-4.066e-01;1.087e+00;1.097e+00;3.738e-01;-4.014e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.017e-01;3.837e-01;5.000e+01
35.733373000;1.097e+00;4.154e-01;-4.460e-01;3.786e-01;-4.065e-01;1.087e+00;1.097e+00;3.738e-01;-4.014e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.017e-01;3.837e-01;5.000e+01
35.734373000;1.097e+00;4.154e-01;-4.460e-01;3.786e-01;-4.065e-01;1.087e+00;1.097e+00;3.738e-01;-4.014e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.017e-01;3.836e-01;5.000e+01
35.735373000;1.097e+00;4.154e-01;-4.459e-01;3.786e-01;-4.065e-01;1.087e+00;1.097e+00;3.738e-01;-4.013e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.017e-01;3.836e-01;5.000e+01
35.749373000;1.097e+00;4.154e-01;-4.458e-01;3.786e-01;-4.064e-01;1.087e+00;1.097e+00;3.738e-01;-4.013e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.017e-01;3.836e-01;5.000e+01
35.750373000;1.097e+00;4.154e-01;-4.458e-01;3.786e-01;-4.064e-01;1.087e+00;1.097e+00;3.738e-01;-4.013e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.017e-01;3.835e-01;5.000e+01
35.764373000;1.097e+00;4.154e-01;-4.457e-01;3.786e-01;-4.063e-01;1.087e+00;1.097e+00;3.738e-01;-4.012e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.017e-01;3.835e-01;5.000e+01
35.765373000;1.097e+00;4.154e-01;-4.457e-01;3.786e-01;-4.063e-01;1.087e+00;1.097e+00;3.738e-01;-4.012e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.017e-01;3.834e-01;5.000e+01
35.766373000;1.097e+00;4.154e-01;-4.457e-01;3.786e-01;-4.063e-01;1.087e+00;1.097e+00;3.738e-01;-4.012e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.017e-01;3.834e-01;5.000e+01
35.767373000;1.097e+00;4.154e-01;-4.457e-01;3.786e-01;-4.063e-01;1.087e+00;1.097e+00;3.738e-01;-4.011e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.017e-01;3.834e-01;5.000e+01
35.768373000;1.097e+00;4.154e-01;-4.457e-01;3.786e-01;-4.063e-01;1.087e+00;1.097e+00;3.738e-01;-4.011e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.017e-01;3.834e-01;5.000e+01
35.769373000;1.097e+00;4.154e-01;-4.457e-01;3.786e-01;-4.062e-01;1.087e+00;1.097e+00;3.738e-01;-4.011e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.017e-01;3.834e-01;5.000e+01
35.781373000;1.097e+00;4.154e-01;-4.456e-01;3.786e-01;-4.062e-01;1.087e+00;1.097e+00;3.738e-01;-4.011e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.017e-01;3.833e-01;5.000e+01
35.782373000;1.097e+00;4.154e-01;-4.456e-01;3.786e-01;-4.062e-01;1.087e+00;1.097e+00;3.738e-01;-4.010e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.017e-01;3.833e-01;5.000e+01
35.794373000;1.097e+00;4.154e-01;-4.455e-01;3.786e-01;-4.061e-01;1.087e+00;1.097e+00;3.738e-01;-4.010e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.017e-01;3.833e-01;5.000e+01
35.795373000;1.097e+00;4.154e-01;-4.455e-01;3.786e-01;-4.061e-01;1.087e+00;1.097e+00;3.738e-01;-4.010e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.017e-01;3.832e-01;5.000e+01
35.802373000;1.097e+00;4.154e-01;-4.455e-01;3.786e-01;-4.060e-01;1.087e+00;1.097e+00;3.738e-01;-4.009e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.017e-01;3.832e-01;5.000e+01
35.813373000;1.097e+00;4.153e-01;-4.454e-01;3.786e-01;-4.060e-01;1.087e+00;1.097e+00;3.738e-01;-4.009e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.017e-01;3.831e-01;5.000e+01
35.814373000;1.097e+00;4.153e-01;-4.454e-01;3.786e-01;-4.059e-01;1.087e+00;1.097e+00;3.738e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.017e-01;3.831e-01;5.000e+01
35.818373000;1.097e+00;4.153e-01;-4.454e-01;3.786e-01;-4.059e-01;1.087e+00;1.097e+00;3.738e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.017e-01;3.831e-01;5.000e+01
35.819373000;1.097e+00;4.153e-01;-4.453e-01;3.786e-01;-4.059e-01;1.087e+00;1.097e+00;3.738e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.017e-01;3.831e-01;5.000e+01
35.824373000;1.097e+00;4.153e-01;-4.453e-01;3.786e-01;-4.059e-01;1.087e+00;1.097e+00;3.738e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.016e-01;3.831e-01;5.000e+01
35.825373000;1.097e+00;4.153e-01;-4.453e-01;3.786e-01;-4.059e-01;1.087e+00;1.097e+00;3.738e-01;-4.008e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.016e-01;3.830e-01;5.000e+01
35.833373000;1.097e+00;4.153e-01;-4.453e-01;3.786e-01;-4.058e-01;1.087e+00;1.097e+00;3.738e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.016e-01;3.830e-01;5.000e+01
35.834373000;1.097e+00;4.153e-01;-4.452e-01;3.786e-01;-4.058e-01;1.087e+00;1.097e+00;3.738e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.016e-01;3.830e-01;5.000e+01
35.840373000;1.097e+00;4.153e-01;-4.452e-01;3.786e-01;-4.058e-01;1.087e+00;1.097e+00;3.738e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.016e-01;3.830e-01;5.000e+01
35.841373000;1.097e+00;4.153e-01;-4.452e-01;3.786e-01;-4.058e-01;1.087e+00;1.097e+00;3.738e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.016e-01;3.829e-01;5.000e+01
35.843373000;1.097e+00;4.153e-01;-4.452e-01;3.786e-01;-4.058e-01;1.087e+00;1.097e+00;3.738e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.016e-01;3.829e-01;5.000e+01
35.844373000;1.097e+00;4.153e-01;-4.452e-01;3.786e-01;-4.057e-01;1.087e+00;1.097e+00;3.738e-01;-4.007e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.016e-01;3.829e-01;5.000e+01
35.847373000;1.097e+00;4.153e-01;-4.452e-01;3.786e-01;-4.057e-01;1.087e+00;1.097e+00;3.738e-01;-4.006e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.016e-01;3.829e-01;5.000e+01
35.848373000;1.097e+00;4.153e-01;-4.451e-01;3.786e-01;-4.057e-01;1.087e+00;1.097e+00;3.738e-01;-4.006e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.016e-01;3.829e-01;5.000e+01
35.855373000;1.097e+00;4.153e-01;-4.451e-01;3.786e-01;-4.057e-01;1.087e+00;1.097e+00;3.738e-01;-4.006e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.016e-01;3.829e-01;5.000e+01
35.856373000;1.097e+00;4.153e-01;-4.451e-01;3.786e-01;-4.057e-01;1.087e+00;1.097e+00;3.738e-01;-4.006e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.016e-01;3.828e-01;5.000e+01
35.859373000;1.097e+00;4.153e-01;-4.451e-01;3.786e-01;-4.057e-01;1.087e+00;1.097e+00;3.738e-01;-4.006e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.016e-01;3.828e-01;5.000e+01
35.860373000;1.097e+00;4.153e-01;-4.451e-01;3.786e-01;-4.056e-01;1.087e+00;1.097e+00;3.738e-01;-4.006e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.016e-01;3.828e-01;5.000e+01
35.861373000;1.097e+00;4.153e-01;-4.451e-01;3.786e-01;-4.056e-01;1.087e+00;1.097e+00;3.738e-01;-4.006e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.016e-01;3.828e-01;5.000e+01
35.862373000;1.097e+00;4.153e-01;-4.451e-01;3.786e-01;-4.056e-01;1.087e+00;1.097e+00;3.738e-01;-4.005e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.016e-01;3.828e-01;5.000e+01
35.877373000;1.097e+00;4.153e-01;-4.450e-01;3.785e-01;-4.055e-01;1.087e+00;1.097e+00;3.738e-01;-4.005e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.016e-01;3.827e-01;5.000e+01
35.878373000;1.097e+00;4.153e-01;-4.449e-01;3.785e-01;-4.055e-01;1.087e+00;1.097e+00;3.738e-01;-4.004e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.016e-01;3.827e-01;5.000e+01
35.889373000;1.097e+00;4.153e-01;-4.449e-01;3.785e-01;-4.055e-01;1.087e+00;1.097e+00;3.738e-01;-4.004e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.016e-01;3.826e-01;5.000e+01
35.890373000;1.097e+00;4.153e-01;-4.449e-01;3.785e-01;-4.054e-01;1.087e+00;1.097e+00;3.738e-01;-4.004e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.016e-01;3.826e-01;5.000e+01
35.891373000;1.097e+00;4.153e-01;-4.449e-01;3.785e-01;-4.054e-01;1.087e+00;1.097e+00;3.738e-01;-4.004e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.016e-01;3.826e-01;5.000e+01
35.892373000;1.097e+00;4.153e-01;-4.448e-01;3.785e-01;-4.054e-01;1.087e+00;1.097e+00;3.738e-01;-4.004e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.016e-01;3.826e-01;5.000e+01
35.893373000;1.097e+00;4.153e-01;-4.448e-01;3.785e-01;-4.054e-01;1.087e+00;1.097e+00;3.738e-01;-4.004e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.016e-01;3.826e-01;5.000e+01
35.894373000;1.097e+00;4.153e-01;-4.448e-01;3.785e-01;-4.054e-01;1.087e+00;1.097e+00;3.738e-01;-4.003e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.016e-01;3.826e-01;5.000e+01
35.902373000;1.097e+00;4.153e-01;-4.448e-01;3.785e-01;-4.054e-01;1.087e+00;1.097e+00;3.738e-01;-4.003e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.016e-01;3.826e-01;5.000e+01
35.903373000;1.097e+00;4.153e-01;-4.448e-01;3.785e-01;-4.054e-01;1.087e+00;1.097e+00;3.738e-01;-4.003e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.016e-01;3.825e-01;5.000e+01
35.905373000;1.097e+00;4.153e-01;-4.448e-01;3.785e-01;-4.054e-01;1.087e+00;1.097e+00;3.738e-01;-4.003e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.016e-01;3.825e-01;5.000e+01
35.906373000;1.097e+00;4.153e-01;-4.448e-01;3.785e-01;-4.053e-01;1.087e+00;1.097e+00;3.738e-01;-4.003e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.016e-01;3.825e-01;5.000e+01
35.910373000;1.097e+00;4.153e-01;-4.447e-01;3.785e-01;-4.053e-01;1.087e+00;1.097e+00;3.738e-01;-4.003e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.016e-01;3.825e-01;5.000e+01
35.911373000;1.097e+00;4.153e-01;-4.447e-01;3.785e-01;-4.053e-01;1.087e+00;1.097e+00;3.738e-01;-4.002e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.016e-01;3.825e-01;5.000e+01
35.920373000;1.097e+00;4.153e-01;-4.447e-01;3.785e-01;-4.053e-01;1.087e+00;1.097e+00;3.738e-01;-4.002e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.016e-01;3.824e-01;5.000e+01
35.921373000;1.097e+00;4.153e-01;-4.447e-01;3.785e-01;-4.052e-01;1.087e+00;1.097e+00;3.738e-01;-4.002e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.016e-01;3.824e-01;5.000e+01
35.926373000;1.097e+00;4.153e-01;-4.446e-01;3.785e-01;-4.052e-01;1.087e+00;1.097e+00;3.738e-01;-4.002e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.016e-01;3.824e-01;5.000e+01
35.927373000;1.097e+00;4.153e-01;-4.446e-01;3.785e-01;-4.052e-01;1.087e+00;1.097e+00;3.738e-01;-4.001e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.016e-01;3.824e-01;5.000e+01
35.936373000;1.097e+00;4.153e-01;-4.446e-01;3.785e-01;-4.052e-01;1.087e+00;1.097e+00;3.738e-01;-4.001e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.016e-01;3.823e-01;5.000e+01
35.937373000;1.097e+00;4.153e-01;-4.445e-01;3.785e-01;-4.051e-01;1.087e+00;1.097e+00;3.738e-01;-4.001e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.016e-01;3.823e-01;5.000e+01
35.943373000;1.097e+00;4.153e-01;-4.445e-01;3.785e-01;-4.051e-01;1.087e+00;1.097e+00;3.738e-01;-4.001e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.015e-01;3.823e-01;5.000e+01
35.944373000;1.097e+00;4.153e-01;-4.445e-01;3.785e-01;-4.051e-01;1.087e+00;1.097e+00;3.738e-01;-4.000e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.015e-01;3.823e-01;5.000e+01
35.949373000;1.097e+00;4.153e-01;-4.445e-01;3.785e-01;-4.051e-01;1.087e+00;1.097e+00;3.738e-01;-4.000e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.015e-01;3.823e-01;5.000e+01
35.950373000;1.097e+00;4.153e-01;-4.445e-01;3.785e-01;-4.051e-01;1.087e+00;1.097e+00;3.738e-01;-4.000e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.015e-01;3.822e-01;5.000e+01
35.951373000;1.097e+00;4.153e-01;-4.444e-01;3.785e-01;-4.051e-01;1.087e+00;1.097e+00;3.738e-01;-4.000e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.015e-01;3.822e-01;5.000e+01
35.952373000;1.097e+00;4.153e-01;-4.444e-01;3.785e-01;-4.050e-01;1.087e+00;1.097e+00;3.738e-01;-4.000e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.015e-01;3.822e-01;5.000e+01
35.954373000;1.097e+00;4.153e-01;-4.444e-01;3.785e-01;-4.050e-01;1.087e+00;1.097e+00;3.738e-01;-4.000e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.015e-01;3.822e-01;5.000e+01
35.955373000;1.097e+00;4.153e-01;-4.444e-01;3.785e-01;-4.050e-01;1.088e+00;1.097e+00;3.738e-01;-4.000e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.015e-01;3.822e-01;5.000e+01
35.960373000;1.097e+00;4.153e-01;-4.444e-01;3.785e-01;-4.050e-01;1.088e+00;1.097e+00;3.738e-01;-4.000e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.015e-01;3.822e-01;5.000e+01
35.961373000;1.097e+00;4.153e-01;-4.444e-01;3.785e-01;-4.050e-01;1.088e+00;1.097e+00;3.738e-01;-3.999e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.015e-01;3.822e-01;5.000e+01
35.965373000;1.097e+00;4.153e-01;-4.444e-01;3.785e-01;-4.050e-01;1.088e+00;1.097e+00;3.738e-01;-3.999e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.015e-01;3.822e-01;5.000e+01
35.966373000;1.097e+00;4.153e-01;-4.443e-01;3.785e-01;-4.050e-01;1.088e+00;1.097e+00;3.738e-01;-3.999e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.015e-01;3.821e-01;5.000e+01
35.967373000;1.097e+00;4.153e-01;-4.443e-01;3.785e-01;-4.050e-01;1.088e+00;1.097e+00;3.738e-01;-3.999e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.015e-01;3.821e-01;5.000e+01
35.968373000;1.097e+00;4.153e-01;-4.443e-01;3.785e-01;-4.049e-01;1.088e+00;1.097e+00;3.738e-01;-3.999e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.015e-01;3.821e-01;5.000e+01
35.976373000;1.097e+00;4.153e-01;-4.443e-01;3.785e-01;-4.049e-01;1.088e+00;1.097e+00;3.738e-01;-3.999e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.015e-01;3.821e-01;5.000e+01
35.977373000;1.097e+00;4.153e-01;-4.443e-01;3.785e-01;-4.049e-01;1.088e+00;1.097e+00;3.738e-01;-3.998e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.015e-01;3.821e-01;5.000e+01
35.981373000;1.097e+00;4.153e-01;-4.442e-01;3.785e-01;-4.049e-01;1.088e+00;1.097e+00;3.738e-01;-3.998e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.015e-01;3.821e-01;5.000e+01
35.982373000;1.097e+00;4.153e-01;-4.442e-01;3.785e-01;-4.049e-01;1.088e+00;1.097e+00;3.738e-01;-3.998e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.015e-01;3.820e-01;5.000e+01
35.983373000;1.097e+00;4.153e-01;-4.442e-01;3.785e-01;-4.049e-01;1.088e+00;1.097e+00;3.738e-01;-3.998e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.015e-01;3.820e-01;5.000e+01
35.984373000;1.097e+00;4.153e-01;-4.442e-01;3.785e-01;-4.048e-01;1.088e+00;1.097e+00;3.738e-01;-3.998e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.015e-01;3.820e-01;5.000e+01
35.993373000;1.097e+00;4.153e-01;-4.442e-01;3.785e-01;-4.048e-01;1.088e+00;1.097e+00;3.738e-01;-3.998e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.015e-01;3.820e-01;5.000e+01
35.994373000;1.097e+00;4.153e-01;-4.442e-01;3.785e-01;-4.048e-01;1.088e+00;1.097e+00;3.738e-01;-3.997e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.015e-01;3.820e-01;5.000e+01
35.997373000;1.097e+00;4.153e-01;-4.441e-01;3.785e-01;-4.048e-01;1.088e+00;1.097e+00;3.738e-01;-3.997e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.015e-01;3.820e-01;5.000e+01
35.998373000;1.097e+00;4.153e-01;-4.441e-01;3.785e-01;-4.048e-01;1.088e+00;1.097e+00;3.738e-01;-3.997e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.015e-01;3.819e-01;5.000e+01
35.999373000;1.097e+00;4.153e-01;-4.441e-01;3.785e-01;-4.048e-01;1.088e+00;1.097e+00;3.738e-01;-3.997e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.015e-01;3.819e-01;5.000e+01
36.000373000;1.097e+00;4.153e-01;-4.441e-01;3.785e-01;-4.047e-01;1.088e+00;1.097e+00;3.738e-01;-3.997e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.015e-01;3.819e-01;5.000e+01
36.010373000;1.097e+00;4.153e-01;-4.441e-01;3.785e-01;-4.047e-01;1.088e+00;1.097e+00;3.738e-01;-3.997e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.015e-01;3.819e-01;5.000e+01
36.011373000;1.097e+00;4.153e-01;-4.441e-01;3.785e-01;-4.047e-01;1.088e+00;1.097e+00;3.738e-01;-3.996e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.015e-01;3.819e-01;5.000e+01
36.013373000;1.097e+00;4.153e-01;-4.440e-01;3.785e-01;-4.047e-01;1.088e+00;1.097e+00;3.738e-01;-3.996e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.015e-01;3.819e-01;5.000e+01
36.014373000;1.097e+00;4.153e-01;-4.440e-01;3.785e-01;-4.047e-01;1.088e+00;1.097e+00;3.738e-01;-3.996e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.015e-01;3.818e-01;5.000e+01
36.015373000;1.097e+00;4.153e-01;-4.440e-01;3.785e-01;-4.047e-01;1.088e+00;1.097e+00;3.738e-01;-3.996e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.015e-01;3.818e-01;5.000e+01
36.016373000;1.097e+00;4.153e-01;-4.440e-01;3.785e-01;-4.046e-01;1.088e+00;1.097e+00;3.738e-01;-3.996e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.015e-01;3.818e-01;5.000e+01
36.027373000;1.097e+00;4.153e-01;-4.439e-01;3.785e-01;-4.046e-01;1.088e+00;1.097e+00;3.738e-01;-3.996e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.015e-01;3.818e-01;5.000e+01
36.028373000;1.097e+00;4.153e-01;-4.439e-01;3.785e-01;-4.046e-01;1.088e+00;1.097e+00;3.738e-01;-3.995e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.015e-01;3.818e-01;5.000e+01
36.030373000;1.097e+00;4.153e-01;-4.439e-01;3.785e-01;-4.046e-01;1.088e+00;1.097e+00;3.738e-01;-3.995e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.015e-01;3.818e-01;5.000e+01
36.031373000;1.097e+00;4.153e-01;-4.439e-01;3.785e-01;-4.046e-01;1.088e+00;1.097e+00;3.738e-01;-3.995e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.015e-01;3.817e-01;5.000e+01
36.032373000;1.097e+00;4.153e-01;-4.439e-01;3.785e-01;-4.045e-01;1.088e+00;1.097e+00;3.738e-01;-3.995e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.015e-01;3.817e-01;5.000e+01
36.044373000;1.097e+00;4.153e-01;-4.438e-01;3.785e-01;-4.045e-01;1.088e+00;1.097e+00;3.738e-01;-3.995e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.015e-01;3.817e-01;5.000e+01
36.045373000;1.097e+00;4.153e-01;-4.438e-01;3.785e-01;-4.045e-01;1.088e+00;1.097e+00;3.738e-01;-3.994e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.015e-01;3.817e-01;5.000e+01
36.046373000;1.097e+00;4.153e-01;-4.438e-01;3.785e-01;-4.045e-01;1.088e+00;1.097e+00;3.738e-01;-3.994e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.015e-01;3.817e-01;5.000e+01
36.047373000;1.097e+00;4.153e-01;-4.438e-01;3.785e-01;-4.045e-01;1.088e+00;1.097e+00;3.738e-01;-3.994e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.015e-01;3.816e-01;5.000e+01
36.048373000;1.097e+00;4.153e-01;-4.438e-01;3.785e-01;-4.044e-01;1.088e+00;1.097e+00;3.738e-01;-3.994e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.015e-01;3.816e-01;5.000e+01
36.061373000;1.097e+00;4.153e-01;-4.437e-01;3.785e-01;-4.044e-01;1.088e+00;1.097e+00;3.738e-01;-3.994e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.014e-01;3.816e-01;5.000e+01
36.062373000;1.097e+00;4.153e-01;-4.437e-01;3.785e-01;-4.044e-01;1.088e+00;1.097e+00;3.738e-01;-3.993e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.014e-01;3.816e-01;5.000e+01
36.063373000;1.097e+00;4.153e-01;-4.437e-01;3.785e-01;-4.044e-01;1.088e+00;1.097e+00;3.738e-01;-3.993e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.014e-01;3.816e-01;5.000e+01
36.064373000;1.097e+00;4.153e-01;-4.437e-01;3.785e-01;-4.043e-01;1.088e+00;1.097e+00;3.738e-01;-3.993e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.014e-01;3.815e-01;5.000e+01
36.072373000;1.097e+00;4.153e-01;-4.437e-01;3.785e-01;-4.043e-01;1.088e+00;1.097e+00;3.738e-01;-3.993e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.014e-01;3.815e-01;5.000e+01
36.073373000;1.097e+00;4.153e-01;-4.436e-01;3.785e-01;-4.043e-01;1.088e+00;1.097e+00;3.738e-01;-3.993e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.014e-01;3.815e-01;5.000e+01
36.078373000;1.097e+00;4.153e-01;-4.436e-01;3.785e-01;-4.043e-01;1.088e+00;1.097e+00;3.738e-01;-3.993e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.014e-01;3.815e-01;5.000e+01
36.079373000;1.097e+00;4.153e-01;-4.436e-01;3.785e-01;-4.043e-01;1.088e+00;1.097e+00;3.738e-01;-3.992e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.014e-01;3.815e-01;5.000e+01
36.080373000;1.097e+00;4.153e-01;-4.436e-01;3.785e-01;-4.042e-01;1.088e+00;1.097e+00;3.738e-01;-3.992e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.014e-01;3.814e-01;5.000e+01
36.096373000;1.097e+00;4.153e-01;-4.435e-01;3.785e-01;-4.042e-01;1.088e+00;1.097e+00;3.738e-01;-3.992e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.014e-01;3.814e-01;5.000e+01
36.097373000;1.097e+00;4.153e-01;-4.435e-01;3.785e-01;-4.041e-01;1.088e+00;1.097e+00;3.738e-01;-3.991e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.014e-01;3.813e-01;5.000e+01
36.104373000;1.097e+00;4.153e-01;-4.435e-01;3.785e-01;-4.041e-01;1.088e+00;1.097e+00;3.738e-01;-3.991e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.014e-01;3.813e-01;5.000e+01
36.105373000;1.097e+00;4.153e-01;-4.434e-01;3.784e-01;-4.041e-01;1.088e+00;1.097e+00;3.738e-01;-3.991e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.014e-01;3.813e-01;5.000e+01
36.112373000;1.097e+00;4.153e-01;-4.434e-01;3.784e-01;-4.041e-01;1.088e+00;1.097e+00;3.738e-01;-3.991e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.014e-01;3.813e-01;5.000e+01
36.113373000;1.097e+00;4.153e-01;-4.434e-01;3.784e-01;-4.040e-01;1.088e+00;1.097e+00;3.738e-01;-3.991e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.014e-01;3.812e-01;5.000e+01
36.119373000;1.097e+00;4.153e-01;-4.434e-01;3.784e-01;-4.040e-01;1.088e+00;1.097e+00;3.738e-01;-3.990e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.014e-01;3.812e-01;5.000e+01
36.120373000;1.097e+00;4.153e-01;-4.433e-01;3.784e-01;-4.040e-01;1.088e+00;1.097e+00;3.738e-01;-3.990e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.014e-01;3.812e-01;5.000e+01
36.129373000;1.097e+00;4.153e-01;-4.433e-01;3.784e-01;-4.040e-01;1.088e+00;1.097e+00;3.738e-01;-3.990e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.014e-01;3.812e-01;5.000e+01
36.130373000;1.097e+00;4.153e-01;-4.433e-01;3.784e-01;-4.039e-01;1.088e+00;1.097e+00;3.738e-01;-3.990e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.014e-01;3.811e-01;5.000e+01
36.145373000;1.097e+00;4.153e-01;-4.432e-01;3.784e-01;-4.039e-01;1.088e+00;1.097e+00;3.738e-01;-3.989e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.014e-01;3.811e-01;5.000e+01
36.146373000;1.097e+00;4.153e-01;-4.432e-01;3.784e-01;-4.038e-01;1.088e+00;1.097e+00;3.738e-01;-3.989e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.014e-01;3.811e-01;5.000e+01
36.162373000;1.097e+00;4.153e-01;-4.431e-01;3.784e-01;-4.038e-01;1.088e+00;1.097e+00;3.738e-01;-3.988e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.014e-01;3.810e-01;5.000e+01
36.163373000;1.097e+00;4.153e-01;-4.431e-01;3.784e-01;-4.037e-01;1.088e+00;1.097e+00;3.738e-01;-3.988e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.014e-01;3.810e-01;5.000e+01
36.166373000;1.097e+00;4.153e-01;-4.431e-01;3.784e-01;-4.037e-01;1.088e+00;1.097e+00;3.738e-01;-3.988e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.014e-01;3.809e-01;5.000e+01
36.167373000;1.097e+00;4.153e-01;-4.431e-01;3.784e-01;-4.037e-01;1.088e+00;1.097e+00;3.738e-01;-3.987e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.014e-01;3.809e-01;5.000e+01
36.179373000;1.097e+00;4.153e-01;-4.430e-01;3.784e-01;-4.037e-01;1.088e+00;1.097e+00;3.738e-01;-3.987e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.013e-01;3.809e-01;5.000e+01
36.180373000;1.097e+00;4.153e-01;-4.430e-01;3.784e-01;-4.036e-01;1.088e+00;1.097e+00;3.738e-01;-3.987e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.013e-01;3.809e-01;5.000e+01
36.184373000;1.097e+00;4.153e-01;-4.429e-01;3.784e-01;-4.036e-01;1.088e+00;1.097e+00;3.738e-01;-3.987e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.013e-01;3.808e-01;5.000e+01
36.185373000;1.097e+00;4.153e-01;-4.429e-01;3.784e-01;-4.036e-01;1.088e+00;1.097e+00;3.738e-01;-3.986e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.013e-01;3.808e-01;5.000e+01
36.197373000;1.097e+00;4.153e-01;-4.429e-01;3.784e-01;-4.035e-01;1.088e+00;1.097e+00;3.738e-01;-3.986e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.013e-01;3.808e-01;5.000e+01
36.198373000;1.097e+00;4.153e-01;-4.429e-01;3.784e-01;-4.035e-01;1.088e+00;1.097e+00;3.738e-01;-3.986e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.013e-01;3.807e-01;5.000e+01
36.202373000;1.097e+00;4.153e-01;-4.428e-01;3.784e-01;-4.035e-01;1.088e+00;1.097e+00;3.738e-01;-3.986e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.013e-01;3.807e-01;5.000e+01
36.203373000;1.097e+00;4.153e-01;-4.428e-01;3.784e-01;-4.035e-01;1.088e+00;1.097e+00;3.738e-01;-3.985e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.013e-01;3.807e-01;5.000e+01
36.215373000;1.097e+00;4.153e-01;-4.428e-01;3.784e-01;-4.034e-01;1.088e+00;1.097e+00;3.738e-01;-3.985e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.013e-01;3.807e-01;5.000e+01
36.216373000;1.097e+00;4.153e-01;-4.427e-01;3.784e-01;-4.034e-01;1.088e+00;1.097e+00;3.738e-01;-3.985e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.013e-01;3.806e-01;5.000e+01
36.220373000;1.097e+00;4.153e-01;-4.427e-01;3.784e-01;-4.034e-01;1.088e+00;1.097e+00;3.738e-01;-3.985e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.013e-01;3.806e-01;5.000e+01
36.221373000;1.097e+00;4.153e-01;-4.427e-01;3.784e-01;-4.034e-01;1.088e+00;1.097e+00;3.738e-01;-3.984e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.013e-01;3.806e-01;5.000e+01
36.231373000;1.097e+00;4.153e-01;-4.427e-01;3.784e-01;-4.033e-01;1.088e+00;1.097e+00;3.737e-01;-3.984e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.013e-01;3.806e-01;5.000e+01
36.232373000;1.097e+00;4.153e-01;-4.426e-01;3.784e-01;-4.033e-01;1.088e+00;1.097e+00;3.737e-01;-3.984e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.013e-01;3.806e-01;5.000e+01
36.233373000;1.097e+00;4.153e-01;-4.426e-01;3.784e-01;-4.033e-01;1.088e+00;1.097e+00;3.737e-01;-3.984e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.013e-01;3.805e-01;5.000e+01
36.238373000;1.097e+00;4.153e-01;-4.426e-01;3.784e-01;-4.033e-01;1.088e+00;1.097e+00;3.737e-01;-3.984e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.013e-01;3.805e-01;5.000e+01
36.239373000;1.097e+00;4.153e-01;-4.426e-01;3.784e-01;-4.033e-01;1.088e+00;1.097e+00;3.737e-01;-3.983e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.013e-01;3.805e-01;5.000e+01
36.250373000;1.097e+00;4.153e-01;-4.425e-01;3.784e-01;-4.032e-01;1.088e+00;1.097e+00;3.737e-01;-3.983e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.013e-01;3.805e-01;5.000e+01
36.251373000;1.097e+00;4.153e-01;-4.425e-01;3.784e-01;-4.032e-01;1.088e+00;1.097e+00;3.737e-01;-3.983e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.013e-01;3.804e-01;5.000e+01
36.256373000;1.097e+00;4.153e-01;-4.425e-01;3.784e-01;-4.032e-01;1.088e+00;1.097e+00;3.737e-01;-3.983e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.013e-01;3.804e-01;5.000e+01
36.257373000;1.097e+00;4.153e-01;-4.425e-01;3.784e-01;-4.032e-01;1.088e+00;1.097e+00;3.737e-01;-3.982e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.013e-01;3.804e-01;5.000e+01
36.264373000;1.097e+00;4.153e-01;-4.425e-01;3.784e-01;-4.032e-01;1.088e+00;1.097e+00;3.737e-01;-3.982e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.013e-01;3.804e-01;5.000e+01
36.265373000;1.097e+00;4.153e-01;-4.425e-01;3.784e-01;-4.031e-01;1.088e+00;1.097e+00;3.737e-01;-3.982e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.013e-01;3.804e-01;5.000e+01
36.266373000;1.097e+00;4.153e-01;-4.424e-01;3.784e-01;-4.031e-01;1.088e+00;1.097e+00;3.737e-01;-3.982e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.013e-01;3.804e-01;5.000e+01
36.267373000;1.097e+00;4.153e-01;-4.424e-01;3.784e-01;-4.031e-01;1.088e+00;1.097e+00;3.737e-01;-3.982e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.013e-01;3.804e-01;5.000e+01
36.268373000;1.097e+00;4.153e-01;-4.424e-01;3.784e-01;-4.031e-01;1.088e+00;1.097e+00;3.737e-01;-3.982e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.013e-01;3.803e-01;5.000e+01
36.275373000;1.097e+00;4.153e-01;-4.424e-01;3.784e-01;-4.031e-01;1.088e+00;1.097e+00;3.737e-01;-3.982e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.013e-01;3.803e-01;5.000e+01
36.276373000;1.097e+00;4.153e-01;-4.424e-01;3.784e-01;-4.031e-01;1.088e+00;1.097e+00;3.737e-01;-3.981e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.013e-01;3.803e-01;5.000e+01
36.281373000;1.097e+00;4.153e-01;-4.424e-01;3.784e-01;-4.031e-01;1.088e+00;1.097e+00;3.737e-01;-3.981e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.013e-01;3.803e-01;5.000e+01
36.282373000;1.097e+00;4.153e-01;-4.423e-01;3.784e-01;-4.031e-01;1.088e+00;1.097e+00;3.737e-01;-3.981e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.013e-01;3.803e-01;5.000e+01
36.285373000;1.097e+00;4.153e-01;-4.423e-01;3.784e-01;-4.030e-01;1.088e+00;1.097e+00;3.737e-01;-3.981e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.013e-01;3.803e-01;5.000e+01
36.286373000;1.097e+00;4.153e-01;-4.423e-01;3.784e-01;-4.030e-01;1.088e+00;1.097e+00;3.737e-01;-3.981e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.013e-01;3.802e-01;5.000e+01
36.288373000;1.097e+00;4.153e-01;-4.423e-01;3.784e-01;-4.030e-01;1.088e+00;1.097e+00;3.737e-01;-3.981e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.013e-01;3.802e-01;5.000e+01
36.289373000;1.098e+00;4.153e-01;-4.423e-01;3.784e-01;-4.030e-01;1.088e+00;1.098e+00;3.737e-01;-3.981e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.013e-01;3.802e-01;5.000e+01
36.293373000;1.098e+00;4.153e-01;-4.423e-01;3.784e-01;-4.030e-01;1.088e+00;1.098e+00;3.737e-01;-3.981e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.013e-01;3.802e-01;5.000e+01
36.294373000;1.098e+00;4.153e-01;-4.423e-01;3.784e-01;-4.030e-01;1.088e+00;1.098e+00;3.737e-01;-3.980e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.013e-01;3.802e-01;5.000e+01
36.299373000;1.098e+00;4.153e-01;-4.422e-01;3.784e-01;-4.030e-01;1.088e+00;1.098e+00;3.737e-01;-3.980e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.013e-01;3.802e-01;5.000e+01
36.300373000;1.098e+00;4.153e-01;-4.422e-01;3.784e-01;-4.029e-01;1.088e+00;1.098e+00;3.737e-01;-3.980e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.013e-01;3.802e-01;5.000e+01
36.303373000;1.098e+00;4.153e-01;-4.422e-01;3.784e-01;-4.029e-01;1.088e+00;1.098e+00;3.737e-01;-3.980e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.012e-01;3.802e-01;5.000e+01
36.314373000;1.098e+00;4.153e-01;-4.422e-01;3.784e-01;-4.029e-01;1.088e+00;1.098e+00;3.737e-01;-3.979e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.012e-01;3.801e-01;5.000e+01
36.315373000;1.098e+00;4.153e-01;-4.421e-01;3.784e-01;-4.029e-01;1.088e+00;1.098e+00;3.737e-01;-3.979e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.012e-01;3.801e-01;5.000e+01
36.330373000;1.098e+00;4.153e-01;-4.421e-01;3.784e-01;-4.028e-01;1.088e+00;1.098e+00;3.737e-01;-3.979e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.012e-01;3.800e-01;5.000e+01
36.331373000;1.098e+00;4.153e-01;-4.421e-01;3.784e-01;-4.028e-01;1.088e+00;1.098e+00;3.737e-01;-3.978e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.012e-01;3.800e-01;5.000e+01
36.335373000;1.098e+00;4.153e-01;-4.420e-01;3.784e-01;-4.028e-01;1.088e+00;1.098e+00;3.737e-01;-3.978e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.012e-01;3.800e-01;5.000e+01
36.336373000;1.098e+00;4.153e-01;-4.420e-01;3.784e-01;-4.027e-01;1.088e+00;1.098e+00;3.737e-01;-3.978e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.012e-01;3.800e-01;5.000e+01
36.339373000;1.098e+00;4.153e-01;-4.420e-01;3.784e-01;-4.027e-01;1.088e+00;1.098e+00;3.737e-01;-3.978e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.012e-01;3.800e-01;5.000e+01
36.340373000;1.098e+00;4.153e-01;-4.420e-01;3.784e-01;-4.027e-01;1.088e+00;1.098e+00;3.737e-01;-3.978e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.012e-01;3.799e-01;5.000e+01
36.365373000;1.098e+00;4.153e-01;-4.419e-01;3.783e-01;-4.026e-01;1.088e+00;1.098e+00;3.737e-01;-3.977e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.012e-01;3.798e-01;5.000e+01
36.366373000;1.098e+00;4.153e-01;-4.418e-01;3.783e-01;-4.026e-01;1.088e+00;1.098e+00;3.737e-01;-3.977e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.012e-01;3.798e-01;5.000e+01
36.368373000;1.098e+00;4.153e-01;-4.418e-01;3.783e-01;-4.026e-01;1.088e+00;1.098e+00;3.737e-01;-3.977e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.012e-01;3.798e-01;5.000e+01
36.369373000;1.098e+00;4.153e-01;-4.418e-01;3.783e-01;-4.026e-01;1.088e+00;1.098e+00;3.737e-01;-3.976e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.012e-01;3.798e-01;5.000e+01
36.375373000;1.098e+00;4.153e-01;-4.418e-01;3.783e-01;-4.025e-01;1.088e+00;1.098e+00;3.737e-01;-3.976e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.012e-01;3.798e-01;5.000e+01
36.376373000;1.098e+00;4.153e-01;-4.418e-01;3.783e-01;-4.025e-01;1.088e+00;1.098e+00;3.737e-01;-3.976e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.012e-01;3.797e-01;5.000e+01
36.393373000;1.098e+00;4.153e-01;-4.417e-01;3.783e-01;-4.024e-01;1.088e+00;1.098e+00;3.737e-01;-3.975e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.012e-01;3.797e-01;5.000e+01
36.394373000;1.098e+00;4.153e-01;-4.417e-01;3.783e-01;-4.024e-01;1.088e+00;1.098e+00;3.737e-01;-3.975e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.012e-01;3.796e-01;5.000e+01
36.406373000;1.098e+00;4.152e-01;-4.416e-01;3.783e-01;-4.024e-01;1.088e+00;1.098e+00;3.737e-01;-3.975e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.012e-01;3.796e-01;5.000e+01
36.407373000;1.098e+00;4.152e-01;-4.416e-01;3.783e-01;-4.023e-01;1.088e+00;1.098e+00;3.737e-01;-3.975e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.012e-01;3.796e-01;5.000e+01
36.408373000;1.098e+00;4.152e-01;-4.416e-01;3.783e-01;-4.023e-01;1.088e+00;1.098e+00;3.737e-01;-3.974e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.012e-01;3.796e-01;5.000e+01
36.412373000;1.098e+00;4.152e-01;-4.416e-01;3.783e-01;-4.023e-01;1.088e+00;1.098e+00;3.737e-01;-3.974e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.012e-01;3.796e-01;5.000e+01
36.413373000;1.098e+00;4.152e-01;-4.416e-01;3.783e-01;-4.023e-01;1.088e+00;1.098e+00;3.737e-01;-3.974e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.012e-01;3.795e-01;5.000e+01
36.425373000;1.098e+00;4.152e-01;-4.415e-01;3.783e-01;-4.023e-01;1.088e+00;1.098e+00;3.737e-01;-3.974e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.012e-01;3.795e-01;5.000e+01
36.426373000;1.098e+00;4.152e-01;-4.415e-01;3.783e-01;-4.022e-01;1.088e+00;1.098e+00;3.737e-01;-3.974e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.012e-01;3.795e-01;5.000e+01
36.427373000;1.098e+00;4.152e-01;-4.415e-01;3.783e-01;-4.022e-01;1.088e+00;1.098e+00;3.737e-01;-3.973e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.012e-01;3.795e-01;5.000e+01
36.431373000;1.098e+00;4.152e-01;-4.415e-01;3.783e-01;-4.022e-01;1.088e+00;1.098e+00;3.737e-01;-3.973e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.012e-01;3.795e-01;5.000e+01
36.432373000;1.098e+00;4.152e-01;-4.415e-01;3.783e-01;-4.022e-01;1.088e+00;1.098e+00;3.737e-01;-3.973e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.012e-01;3.794e-01;5.000e+01
