time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;NetworkFrequencyPu
36.443373000;1.098e+00;4.152e-01;-4.414e-01;3.783e-01;-4.022e-01;1.088e+00;1.098e+00;3.737e-01;-3.973e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.011e-01;3.794e-01;5.000e+01
36.444373000;1.098e+00;4.152e-01;-4.414e-01;3.783e-01;-4.021e-01;1.088e+00;1.098e+00;3.737e-01;-3.973e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.011e-01;3.794e-01;5.000e+01
36.445373000;1.098e+00;4.152e-01;-4.414e-01;3.783e-01;-4.021e-01;1.088e+00;1.098e+00;3.737e-01;-3.973e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.011e-01;3.794e-01;5.000e+01
36.446373000;1.098e+00;4.152e-01;-4.414e-01;3.783e-01;-4.021e-01;1.088e+00;1.098e+00;3.737e-01;-3.972e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.011e-01;3.794e-01;5.000e+01
36.449373000;1.098e+00;4.152e-01;-4.414e-01;3.783e-01;-4.021e-01;1.088e+00;1.098e+00;3.737e-01;-3.972e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.011e-01;3.794e-01;5.000e+01
36.450373000;1.098e+00;4.152e-01;-4.414e-01;3.783e-01;-4.021e-01;1.088e+00;1.098e+00;3.737e-01;-3.972e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.011e-01;3.793e-01;5.000e+01
36.452373000;1.098e+00;4.152e-01;-4.414e-01;3.783e-01;-4.021e-01;1.088e+00;1.098e+00;3.737e-01;-3.972e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.011e-01;3.793e-01;5.000e+01
36.453373000;1.098e+00;4.152e-01;-4.413e-01;3.783e-01;-4.021e-01;1.088e+00;1.098e+00;3.737e-01;-3.972e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.011e-01;3.793e-01;5.000e+01
36.462373000;1.098e+00;4.152e-01;-4.413e-01;3.783e-01;-4.021e-01;1.088e+00;1.098e+00;3.737e-01;-3.972e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.011e-01;3.793e-01;5.000e+01
36.463373000;1.098e+00;4.152e-01;-4.413e-01;3.783e-01;-4.020e-01;1.088e+00;1.098e+00;3.737e-01;-3.972e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.011e-01;3.793e-01;5.000e+01
36.465373000;1.098e+00;4.152e-01;-4.413e-01;3.783e-01;-4.020e-01;1.088e+00;1.098e+00;3.737e-01;-3.972e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.011e-01;3.793e-01;5.000e+01
36.466373000;1.098e+00;4.152e-01;-4.413e-01;3.783e-01;-4.020e-01;1.088e+00;1.098e+00;3.737e-01;-3.971e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.011e-01;3.793e-01;5.000e+01
36.468373000;1.098e+00;4.152e-01;-4.413e-01;3.783e-01;-4.020e-01;1.088e+00;1.098e+00;3.737e-01;-3.971e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.011e-01;3.793e-01;5.000e+01
36.469373000;1.098e+00;4.152e-01;-4.413e-01;3.783e-01;-4.020e-01;1.088e+00;1.098e+00;3.737e-01;-3.971e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.011e-01;3.792e-01;5.000e+01
36.470373000;1.098e+00;4.152e-01;-4.413e-01;3.783e-01;-4.020e-01;1.088e+00;1.098e+00;3.737e-01;-3.971e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.011e-01;3.792e-01;5.000e+01
36.471373000;1.098e+00;4.152e-01;-4.412e-01;3.783e-01;-4.020e-01;1.088e+00;1.098e+00;3.737e-01;-3.971e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.011e-01;3.792e-01;5.000e+01
36.480373000;1.098e+00;4.152e-01;-4.412e-01;3.783e-01;-4.020e-01;1.088e+00;1.098e+00;3.737e-01;-3.971e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.011e-01;3.792e-01;5.000e+01
36.481373000;1.098e+00;4.152e-01;-4.412e-01;3.783e-01;-4.019e-01;1.088e+00;1.098e+00;3.737e-01;-3.971e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.011e-01;3.792e-01;5.000e+01
36.485373000;1.098e+00;4.152e-01;-4.412e-01;3.783e-01;-4.019e-01;1.088e+00;1.098e+00;3.737e-01;-3.971e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.011e-01;3.792e-01;5.000e+01
36.486373000;1.098e+00;4.152e-01;-4.412e-01;3.783e-01;-4.019e-01;1.088e+00;1.098e+00;3.737e-01;-3.970e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.011e-01;3.792e-01;5.000e+01
36.487373000;1.098e+00;4.152e-01;-4.412e-01;3.783e-01;-4.019e-01;1.088e+00;1.098e+00;3.737e-01;-3.970e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.011e-01;3.792e-01;5.000e+01
36.488373000;1.098e+00;4.152e-01;-4.412e-01;3.783e-01;-4.019e-01;1.088e+00;1.098e+00;3.737e-01;-3.970e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.011e-01;3.791e-01;5.000e+01
36.489373000;1.098e+00;4.152e-01;-4.411e-01;3.783e-01;-4.019e-01;1.088e+00;1.098e+00;3.737e-01;-3.970e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.011e-01;3.791e-01;5.000e+01
36.499373000;1.098e+00;4.152e-01;-4.411e-01;3.783e-01;-4.019e-01;1.088e+00;1.098e+00;3.737e-01;-3.970e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.011e-01;3.791e-01;5.000e+01
36.500373000;1.098e+00;4.152e-01;-4.411e-01;3.783e-01;-4.018e-01;1.088e+00;1.098e+00;3.737e-01;-3.970e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.011e-01;3.791e-01;5.000e+01
36.505373000;1.098e+00;4.152e-01;-4.411e-01;3.783e-01;-4.018e-01;1.088e+00;1.098e+00;3.737e-01;-3.970e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.011e-01;3.791e-01;5.000e+01
36.506373000;1.098e+00;4.152e-01;-4.410e-01;3.783e-01;-4.018e-01;1.088e+00;1.098e+00;3.737e-01;-3.969e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.011e-01;3.791e-01;5.000e+01
36.507373000;1.098e+00;4.152e-01;-4.410e-01;3.783e-01;-4.018e-01;1.088e+00;1.098e+00;3.737e-01;-3.969e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.011e-01;3.790e-01;5.000e+01
36.518373000;1.098e+00;4.152e-01;-4.410e-01;3.783e-01;-4.018e-01;1.088e+00;1.098e+00;3.737e-01;-3.969e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.011e-01;3.790e-01;5.000e+01
36.519373000;1.098e+00;4.152e-01;-4.410e-01;3.783e-01;-4.017e-01;1.088e+00;1.098e+00;3.737e-01;-3.969e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.011e-01;3.790e-01;5.000e+01
36.524373000;1.098e+00;4.152e-01;-4.410e-01;3.783e-01;-4.017e-01;1.088e+00;1.098e+00;3.737e-01;-3.969e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.011e-01;3.790e-01;5.000e+01
36.525373000;1.098e+00;4.152e-01;-4.409e-01;3.783e-01;-4.017e-01;1.088e+00;1.098e+00;3.737e-01;-3.968e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.011e-01;3.790e-01;5.000e+01
36.526373000;1.098e+00;4.152e-01;-4.409e-01;3.783e-01;-4.017e-01;1.088e+00;1.098e+00;3.737e-01;-3.968e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.011e-01;3.789e-01;5.000e+01
36.537373000;1.098e+00;4.152e-01;-4.409e-01;3.783e-01;-4.017e-01;1.088e+00;1.098e+00;3.737e-01;-3.968e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.011e-01;3.789e-01;5.000e+01
36.538373000;1.098e+00;4.152e-01;-4.409e-01;3.783e-01;-4.016e-01;1.088e+00;1.098e+00;3.737e-01;-3.968e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.011e-01;3.789e-01;5.000e+01
36.544373000;1.098e+00;4.152e-01;-4.408e-01;3.783e-01;-4.016e-01;1.088e+00;1.098e+00;3.737e-01;-3.968e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.011e-01;3.789e-01;5.000e+01
36.545373000;1.098e+00;4.152e-01;-4.408e-01;3.783e-01;-4.016e-01;1.088e+00;1.098e+00;3.737e-01;-3.967e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.011e-01;3.789e-01;5.000e+01
36.556373000;1.098e+00;4.152e-01;-4.408e-01;3.783e-01;-4.016e-01;1.088e+00;1.098e+00;3.737e-01;-3.967e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.011e-01;3.788e-01;5.000e+01
36.557373000;1.098e+00;4.152e-01;-4.408e-01;3.783e-01;-4.015e-01;1.088e+00;1.098e+00;3.737e-01;-3.967e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.011e-01;3.788e-01;5.000e+01
36.564373000;1.098e+00;4.152e-01;-4.407e-01;3.783e-01;-4.015e-01;1.088e+00;1.098e+00;3.737e-01;-3.967e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.011e-01;3.788e-01;5.000e+01
36.565373000;1.098e+00;4.152e-01;-4.407e-01;3.783e-01;-4.015e-01;1.088e+00;1.098e+00;3.737e-01;-3.967e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.011e-01;3.787e-01;5.000e+01
36.575373000;1.098e+00;4.152e-01;-4.407e-01;3.783e-01;-4.015e-01;1.088e+00;1.098e+00;3.737e-01;-3.966e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.011e-01;3.787e-01;5.000e+01
36.576373000;1.098e+00;4.152e-01;-4.407e-01;3.783e-01;-4.014e-01;1.088e+00;1.098e+00;3.737e-01;-3.966e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.010e-01;3.787e-01;5.000e+01
36.585373000;1.098e+00;4.152e-01;-4.406e-01;3.783e-01;-4.014e-01;1.088e+00;1.098e+00;3.737e-01;-3.966e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.010e-01;3.786e-01;5.000e+01
36.586373000;1.098e+00;4.152e-01;-4.406e-01;3.783e-01;-4.014e-01;1.088e+00;1.098e+00;3.737e-01;-3.965e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.010e-01;3.786e-01;5.000e+01
36.594373000;1.098e+00;4.152e-01;-4.406e-01;3.783e-01;-4.014e-01;1.088e+00;1.098e+00;3.737e-01;-3.965e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.010e-01;3.786e-01;5.000e+01
36.595373000;1.098e+00;4.152e-01;-4.406e-01;3.783e-01;-4.013e-01;1.088e+00;1.098e+00;3.737e-01;-3.965e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.010e-01;3.786e-01;5.000e+01
36.596373000;1.098e+00;4.152e-01;-4.406e-01;3.783e-01;-4.013e-01;1.088e+00;1.098e+00;3.737e-01;-3.965e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.010e-01;3.786e-01;5.000e+01
36.597373000;1.098e+00;4.152e-01;-4.405e-01;3.783e-01;-4.013e-01;1.088e+00;1.098e+00;3.737e-01;-3.965e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.010e-01;3.786e-01;5.000e+01
36.603373000;1.098e+00;4.152e-01;-4.405e-01;3.783e-01;-4.013e-01;1.088e+00;1.098e+00;3.737e-01;-3.965e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.010e-01;3.786e-01;5.000e+01
36.604373000;1.098e+00;4.152e-01;-4.405e-01;3.783e-01;-4.013e-01;1.088e+00;1.098e+00;3.737e-01;-3.965e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.010e-01;3.785e-01;5.000e+01
36.626373000;1.098e+00;4.152e-01;-4.404e-01;3.783e-01;-4.012e-01;1.088e+00;1.098e+00;3.737e-01;-3.964e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.010e-01;3.784e-01;5.000e+01
36.627373000;1.098e+00;4.152e-01;-4.404e-01;3.782e-01;-4.012e-01;1.088e+00;1.098e+00;3.737e-01;-3.963e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.010e-01;3.784e-01;5.000e+01
36.653373000;1.098e+00;4.152e-01;-4.403e-01;3.782e-01;-4.011e-01;1.088e+00;1.098e+00;3.737e-01;-3.962e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.010e-01;3.783e-01;5.000e+01
36.654373000;1.098e+00;4.152e-01;-4.402e-01;3.782e-01;-4.010e-01;1.088e+00;1.098e+00;3.737e-01;-3.962e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.010e-01;3.783e-01;5.000e+01
36.663373000;1.098e+00;4.152e-01;-4.402e-01;3.782e-01;-4.010e-01;1.088e+00;1.098e+00;3.737e-01;-3.962e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.010e-01;3.783e-01;5.000e+01
36.664373000;1.098e+00;4.152e-01;-4.402e-01;3.782e-01;-4.010e-01;1.088e+00;1.098e+00;3.737e-01;-3.962e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.010e-01;3.782e-01;5.000e+01
36.684373000;1.098e+00;4.152e-01;-4.401e-01;3.782e-01;-4.009e-01;1.088e+00;1.098e+00;3.737e-01;-3.961e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.010e-01;3.782e-01;5.000e+01
36.685373000;1.098e+00;4.152e-01;-4.401e-01;3.782e-01;-4.009e-01;1.088e+00;1.098e+00;3.737e-01;-3.961e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.010e-01;3.781e-01;5.000e+01
36.704373000;1.098e+00;4.152e-01;-4.400e-01;3.782e-01;-4.008e-01;1.088e+00;1.098e+00;3.737e-01;-3.960e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.010e-01;3.781e-01;5.000e+01
36.705373000;1.098e+00;4.152e-01;-4.400e-01;3.782e-01;-4.008e-01;1.088e+00;1.098e+00;3.737e-01;-3.960e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.010e-01;3.780e-01;5.000e+01
36.725373000;1.098e+00;4.152e-01;-4.399e-01;3.782e-01;-4.007e-01;1.088e+00;1.098e+00;3.737e-01;-3.959e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.009e-01;3.780e-01;5.000e+01
36.726373000;1.098e+00;4.152e-01;-4.399e-01;3.782e-01;-4.007e-01;1.088e+00;1.098e+00;3.737e-01;-3.959e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.009e-01;3.779e-01;5.000e+01
36.732373000;1.098e+00;4.152e-01;-4.398e-01;3.782e-01;-4.007e-01;1.088e+00;1.098e+00;3.737e-01;-3.959e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.009e-01;3.779e-01;5.000e+01
36.733373000;1.098e+00;4.152e-01;-4.398e-01;3.782e-01;-4.007e-01;1.088e+00;1.098e+00;3.737e-01;-3.958e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.009e-01;3.779e-01;5.000e+01
36.768373000;1.098e+00;4.152e-01;-4.397e-01;3.782e-01;-4.005e-01;1.088e+00;1.098e+00;3.737e-01;-3.957e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.009e-01;3.777e-01;5.000e+01
36.769373000;1.098e+00;4.152e-01;-4.396e-01;3.782e-01;-4.005e-01;1.088e+00;1.098e+00;3.737e-01;-3.957e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.009e-01;3.777e-01;5.000e+01
36.775373000;1.098e+00;4.152e-01;-4.396e-01;3.782e-01;-4.005e-01;1.088e+00;1.098e+00;3.737e-01;-3.957e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.009e-01;3.777e-01;5.000e+01
36.776373000;1.098e+00;4.152e-01;-4.396e-01;3.782e-01;-4.004e-01;1.088e+00;1.098e+00;3.737e-01;-3.957e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.009e-01;3.777e-01;5.000e+01
36.777373000;1.098e+00;4.152e-01;-4.396e-01;3.782e-01;-4.004e-01;1.088e+00;1.098e+00;3.737e-01;-3.956e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.009e-01;3.777e-01;5.000e+01
36.788373000;1.098e+00;4.152e-01;-4.396e-01;3.782e-01;-4.004e-01;1.088e+00;1.098e+00;3.737e-01;-3.956e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.009e-01;3.777e-01;5.000e+01
36.789373000;1.098e+00;4.152e-01;-4.395e-01;3.782e-01;-4.004e-01;1.088e+00;1.098e+00;3.737e-01;-3.956e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.009e-01;3.776e-01;5.000e+01
36.795373000;1.098e+00;4.152e-01;-4.395e-01;3.782e-01;-4.004e-01;1.088e+00;1.098e+00;3.737e-01;-3.956e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.009e-01;3.776e-01;5.000e+01
36.796373000;1.098e+00;4.152e-01;-4.395e-01;3.782e-01;-4.003e-01;1.088e+00;1.098e+00;3.737e-01;-3.956e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.009e-01;3.776e-01;5.000e+01
36.809373000;1.098e+00;4.152e-01;-4.394e-01;3.782e-01;-4.003e-01;1.088e+00;1.098e+00;3.737e-01;-3.955e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.009e-01;3.776e-01;5.000e+01
36.810373000;1.098e+00;4.152e-01;-4.394e-01;3.782e-01;-4.003e-01;1.088e+00;1.098e+00;3.737e-01;-3.955e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.009e-01;3.775e-01;5.000e+01
36.816373000;1.098e+00;4.152e-01;-4.394e-01;3.782e-01;-4.003e-01;1.088e+00;1.098e+00;3.737e-01;-3.955e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.009e-01;3.775e-01;5.000e+01
36.817373000;1.098e+00;4.152e-01;-4.394e-01;3.782e-01;-4.002e-01;1.088e+00;1.098e+00;3.737e-01;-3.955e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.009e-01;3.775e-01;5.000e+01
36.820373000;1.098e+00;4.152e-01;-4.394e-01;3.782e-01;-4.002e-01;1.088e+00;1.098e+00;3.737e-01;-3.955e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.009e-01;3.775e-01;5.000e+01
36.821373000;1.098e+00;4.152e-01;-4.394e-01;3.782e-01;-4.002e-01;1.088e+00;1.098e+00;3.737e-01;-3.954e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.009e-01;3.775e-01;5.000e+01
36.830373000;1.098e+00;4.152e-01;-4.393e-01;3.782e-01;-4.002e-01;1.088e+00;1.098e+00;3.737e-01;-3.954e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.009e-01;3.775e-01;5.000e+01
36.831373000;1.098e+00;4.152e-01;-4.393e-01;3.782e-01;-4.002e-01;1.088e+00;1.098e+00;3.737e-01;-3.954e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.009e-01;3.774e-01;5.000e+01
36.837373000;1.098e+00;4.152e-01;-4.393e-01;3.782e-01;-4.002e-01;1.088e+00;1.098e+00;3.737e-01;-3.954e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.009e-01;3.774e-01;5.000e+01
36.838373000;1.098e+00;4.152e-01;-4.393e-01;3.782e-01;-4.001e-01;1.088e+00;1.098e+00;3.737e-01;-3.954e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.009e-01;3.774e-01;5.000e+01
36.842373000;1.098e+00;4.152e-01;-4.393e-01;3.782e-01;-4.001e-01;1.088e+00;1.098e+00;3.737e-01;-3.954e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.009e-01;3.774e-01;5.000e+01
36.843373000;1.098e+00;4.152e-01;-4.393e-01;3.782e-01;-4.001e-01;1.088e+00;1.098e+00;3.737e-01;-3.953e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.009e-01;3.774e-01;5.000e+01
36.859373000;1.098e+00;4.152e-01;-4.392e-01;3.782e-01;-4.001e-01;1.088e+00;1.098e+00;3.737e-01;-3.953e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.008e-01;3.773e-01;5.000e+01
36.860373000;1.098e+00;4.152e-01;-4.392e-01;3.782e-01;-4.000e-01;1.088e+00;1.098e+00;3.737e-01;-3.953e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.008e-01;3.773e-01;5.000e+01
36.865373000;1.098e+00;4.152e-01;-4.392e-01;3.782e-01;-4.000e-01;1.088e+00;1.098e+00;3.737e-01;-3.953e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.008e-01;3.773e-01;5.000e+01
36.866373000;1.098e+00;4.152e-01;-4.392e-01;3.782e-01;-4.000e-01;1.088e+00;1.098e+00;3.737e-01;-3.952e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.008e-01;3.773e-01;5.000e+01
36.880373000;1.098e+00;4.152e-01;-4.391e-01;3.782e-01;-4.000e-01;1.088e+00;1.098e+00;3.736e-01;-3.952e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.008e-01;3.772e-01;5.000e+01
36.881373000;1.098e+00;4.152e-01;-4.391e-01;3.782e-01;-3.999e-01;1.088e+00;1.098e+00;3.736e-01;-3.952e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.008e-01;3.772e-01;5.000e+01
36.888373000;1.098e+00;4.152e-01;-4.391e-01;3.782e-01;-3.999e-01;1.088e+00;1.098e+00;3.736e-01;-3.952e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.008e-01;3.772e-01;5.000e+01
36.889373000;1.098e+00;4.152e-01;-4.391e-01;3.782e-01;-3.999e-01;1.088e+00;1.098e+00;3.736e-01;-3.951e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.008e-01;3.772e-01;5.000e+01
36.903373000;1.098e+00;4.152e-01;-4.390e-01;3.781e-01;-3.998e-01;1.088e+00;1.098e+00;3.736e-01;-3.951e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.008e-01;3.771e-01;5.000e+01
36.911373000;1.098e+00;4.152e-01;-4.389e-01;3.781e-01;-3.998e-01;1.088e+00;1.098e+00;3.736e-01;-3.951e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.008e-01;3.771e-01;5.000e+01
36.912373000;1.098e+00;4.152e-01;-4.389e-01;3.781e-01;-3.998e-01;1.088e+00;1.098e+00;3.736e-01;-3.950e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.008e-01;3.771e-01;5.000e+01
36.918373000;1.098e+00;4.152e-01;-4.389e-01;3.781e-01;-3.998e-01;1.088e+00;1.098e+00;3.736e-01;-3.950e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.008e-01;3.771e-01;5.000e+01
36.919373000;1.098e+00;4.152e-01;-4.389e-01;3.781e-01;-3.998e-01;1.088e+00;1.098e+00;3.736e-01;-3.950e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.008e-01;3.770e-01;5.000e+01
36.931373000;1.098e+00;4.152e-01;-4.389e-01;3.781e-01;-3.997e-01;1.088e+00;1.098e+00;3.736e-01;-3.950e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.008e-01;3.770e-01;5.000e+01
36.932373000;1.098e+00;4.152e-01;-4.388e-01;3.781e-01;-3.997e-01;1.088e+00;1.098e+00;3.736e-01;-3.950e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.008e-01;3.770e-01;5.000e+01
36.934373000;1.098e+00;4.152e-01;-4.388e-01;3.781e-01;-3.997e-01;1.088e+00;1.098e+00;3.736e-01;-3.950e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.008e-01;3.770e-01;5.000e+01
36.935373000;1.098e+00;4.152e-01;-4.388e-01;3.781e-01;-3.997e-01;1.088e+00;1.098e+00;3.736e-01;-3.949e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.008e-01;3.770e-01;5.000e+01
36.940373000;1.098e+00;4.152e-01;-4.388e-01;3.781e-01;-3.997e-01;1.088e+00;1.098e+00;3.736e-01;-3.949e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.008e-01;3.770e-01;5.000e+01
36.941373000;1.098e+00;4.152e-01;-4.388e-01;3.781e-01;-3.997e-01;1.088e+00;1.098e+00;3.736e-01;-3.949e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.008e-01;3.769e-01;5.000e+01
36.946373000;1.098e+00;4.152e-01;-4.388e-01;3.781e-01;-3.997e-01;1.088e+00;1.098e+00;3.736e-01;-3.949e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.008e-01;3.769e-01;5.000e+01
36.947373000;1.098e+00;4.152e-01;-4.388e-01;3.781e-01;-3.996e-01;1.088e+00;1.098e+00;3.736e-01;-3.949e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.008e-01;3.769e-01;5.000e+01
36.951373000;1.098e+00;4.152e-01;-4.388e-01;3.781e-01;-3.996e-01;1.088e+00;1.098e+00;3.736e-01;-3.949e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.008e-01;3.769e-01;5.000e+01
36.952373000;1.098e+00;4.152e-01;-4.387e-01;3.781e-01;-3.996e-01;1.088e+00;1.098e+00;3.736e-01;-3.949e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.008e-01;3.769e-01;5.000e+01
36.957373000;1.098e+00;4.152e-01;-4.387e-01;3.781e-01;-3.996e-01;1.088e+00;1.098e+00;3.736e-01;-3.949e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.008e-01;3.769e-01;5.000e+01
36.958373000;1.098e+00;4.152e-01;-4.387e-01;3.781e-01;-3.996e-01;1.088e+00;1.098e+00;3.736e-01;-3.948e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.008e-01;3.769e-01;5.000e+01
36.963373000;1.098e+00;4.152e-01;-4.387e-01;3.781e-01;-3.996e-01;1.088e+00;1.098e+00;3.736e-01;-3.948e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.008e-01;3.769e-01;5.000e+01
36.964373000;1.098e+00;4.152e-01;-4.387e-01;3.781e-01;-3.996e-01;1.088e+00;1.098e+00;3.736e-01;-3.948e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.008e-01;3.768e-01;5.000e+01
36.973373000;1.098e+00;4.152e-01;-4.387e-01;3.781e-01;-3.995e-01;1.088e+00;1.098e+00;3.736e-01;-3.948e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.008e-01;3.768e-01;5.000e+01
36.974373000;1.098e+00;4.152e-01;-4.386e-01;3.781e-01;-3.995e-01;1.088e+00;1.098e+00;3.736e-01;-3.948e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.008e-01;3.768e-01;5.000e+01
36.981373000;1.098e+00;4.152e-01;-4.386e-01;3.781e-01;-3.995e-01;1.088e+00;1.098e+00;3.736e-01;-3.948e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.008e-01;3.768e-01;5.000e+01
36.982373000;1.098e+00;4.152e-01;-4.386e-01;3.781e-01;-3.995e-01;1.088e+00;1.098e+00;3.736e-01;-3.947e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.008e-01;3.768e-01;5.000e+01
36.985373000;1.098e+00;4.152e-01;-4.386e-01;3.781e-01;-3.995e-01;1.088e+00;1.098e+00;3.736e-01;-3.947e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.008e-01;3.768e-01;5.000e+01
36.986373000;1.098e+00;4.152e-01;-4.386e-01;3.781e-01;-3.995e-01;1.088e+00;1.098e+00;3.736e-01;-3.947e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.008e-01;3.767e-01;5.000e+01
36.994373000;1.098e+00;4.152e-01;-4.386e-01;3.781e-01;-3.994e-01;1.088e+00;1.098e+00;3.736e-01;-3.947e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.008e-01;3.767e-01;5.000e+01
36.995373000;1.098e+00;4.151e-01;-4.385e-01;3.781e-01;-3.994e-01;1.088e+00;1.098e+00;3.736e-01;-3.947e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.008e-01;3.767e-01;5.000e+01
37.005373000;1.098e+00;4.151e-01;-4.385e-01;3.781e-01;-3.994e-01;1.088e+00;1.098e+00;3.736e-01;-3.947e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.008e-01;3.767e-01;5.000e+01
37.006373000;1.098e+00;4.151e-01;-4.385e-01;3.781e-01;-3.994e-01;1.088e+00;1.098e+00;3.736e-01;-3.946e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.008e-01;3.767e-01;5.000e+01
37.008373000;1.098e+00;4.151e-01;-4.385e-01;3.781e-01;-3.994e-01;1.088e+00;1.098e+00;3.736e-01;-3.946e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.008e-01;3.767e-01;5.000e+01
37.009373000;1.098e+00;4.151e-01;-4.385e-01;3.781e-01;-3.994e-01;1.088e+00;1.098e+00;3.736e-01;-3.946e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.008e-01;3.766e-01;5.000e+01
37.013373000;1.098e+00;4.151e-01;-4.385e-01;3.781e-01;-3.994e-01;1.088e+00;1.098e+00;3.736e-01;-3.946e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.007e-01;3.766e-01;5.000e+01
37.014373000;1.098e+00;4.151e-01;-4.385e-01;3.781e-01;-3.993e-01;1.088e+00;1.098e+00;3.736e-01;-3.946e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.007e-01;3.766e-01;5.000e+01
37.016373000;1.098e+00;4.151e-01;-4.385e-01;3.781e-01;-3.993e-01;1.088e+00;1.098e+00;3.736e-01;-3.946e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.007e-01;3.766e-01;5.000e+01
37.017373000;1.098e+00;4.151e-01;-4.384e-01;3.781e-01;-3.993e-01;1.088e+00;1.098e+00;3.736e-01;-3.946e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.007e-01;3.766e-01;5.000e+01
37.029373000;1.098e+00;4.151e-01;-4.384e-01;3.781e-01;-3.993e-01;1.088e+00;1.098e+00;3.736e-01;-3.946e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.007e-01;3.766e-01;5.000e+01
37.030373000;1.098e+00;4.151e-01;-4.384e-01;3.781e-01;-3.993e-01;1.088e+00;1.098e+00;3.736e-01;-3.945e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.007e-01;3.766e-01;5.000e+01
37.031373000;1.098e+00;4.151e-01;-4.384e-01;3.781e-01;-3.993e-01;1.088e+00;1.098e+00;3.736e-01;-3.945e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.007e-01;3.766e-01;5.000e+01
37.032373000;1.098e+00;4.151e-01;-4.384e-01;3.781e-01;-3.993e-01;1.088e+00;1.098e+00;3.736e-01;-3.945e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.007e-01;3.765e-01;5.000e+01
37.036373000;1.098e+00;4.151e-01;-4.384e-01;3.781e-01;-3.993e-01;1.088e+00;1.098e+00;3.736e-01;-3.945e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.007e-01;3.765e-01;5.000e+01
37.037373000;1.098e+00;4.151e-01;-4.384e-01;3.781e-01;-3.992e-01;1.088e+00;1.098e+00;3.736e-01;-3.945e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.007e-01;3.765e-01;5.000e+01
37.038373000;1.098e+00;4.151e-01;-4.383e-01;3.781e-01;-3.992e-01;1.088e+00;1.098e+00;3.736e-01;-3.945e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.007e-01;3.765e-01;5.000e+01
37.053373000;1.098e+00;4.151e-01;-4.383e-01;3.781e-01;-3.992e-01;1.088e+00;1.098e+00;3.736e-01;-3.945e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.007e-01;3.765e-01;5.000e+01
37.054373000;1.098e+00;4.151e-01;-4.383e-01;3.781e-01;-3.992e-01;1.088e+00;1.098e+00;3.736e-01;-3.944e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.007e-01;3.765e-01;5.000e+01
37.055373000;1.098e+00;4.151e-01;-4.383e-01;3.781e-01;-3.992e-01;1.088e+00;1.098e+00;3.736e-01;-3.944e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.007e-01;3.765e-01;5.000e+01
37.056373000;1.098e+00;4.151e-01;-4.383e-01;3.781e-01;-3.992e-01;1.088e+00;1.098e+00;3.736e-01;-3.944e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.007e-01;3.764e-01;5.000e+01
37.058373000;1.098e+00;4.151e-01;-4.383e-01;3.781e-01;-3.992e-01;1.088e+00;1.098e+00;3.736e-01;-3.944e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.007e-01;3.764e-01;5.000e+01
37.059373000;1.098e+00;4.151e-01;-4.383e-01;3.781e-01;-3.991e-01;1.088e+00;1.098e+00;3.736e-01;-3.944e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.007e-01;3.764e-01;5.000e+01
37.060373000;1.098e+00;4.151e-01;-4.382e-01;3.781e-01;-3.991e-01;1.088e+00;1.098e+00;3.736e-01;-3.944e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.007e-01;3.764e-01;5.000e+01
37.077373000;1.098e+00;4.151e-01;-4.382e-01;3.781e-01;-3.991e-01;1.088e+00;1.098e+00;3.736e-01;-3.944e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.007e-01;3.764e-01;5.000e+01
37.078373000;1.098e+00;4.151e-01;-4.382e-01;3.781e-01;-3.991e-01;1.088e+00;1.098e+00;3.736e-01;-3.943e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.007e-01;3.764e-01;5.000e+01
37.079373000;1.098e+00;4.151e-01;-4.382e-01;3.781e-01;-3.991e-01;1.088e+00;1.098e+00;3.736e-01;-3.943e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.007e-01;3.763e-01;5.000e+01
37.081373000;1.098e+00;4.151e-01;-4.382e-01;3.781e-01;-3.991e-01;1.088e+00;1.098e+00;3.736e-01;-3.943e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.007e-01;3.763e-01;5.000e+01
37.082373000;1.098e+00;4.151e-01;-4.381e-01;3.781e-01;-3.991e-01;1.088e+00;1.098e+00;3.736e-01;-3.943e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.007e-01;3.763e-01;5.000e+01
37.083373000;1.098e+00;4.151e-01;-4.381e-01;3.781e-01;-3.990e-01;1.088e+00;1.098e+00;3.736e-01;-3.943e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.007e-01;3.763e-01;5.000e+01
37.102373000;1.098e+00;4.151e-01;-4.381e-01;3.781e-01;-3.990e-01;1.088e+00;1.098e+00;3.736e-01;-3.943e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.007e-01;3.763e-01;5.000e+01
37.103373000;1.098e+00;4.151e-01;-4.381e-01;3.781e-01;-3.990e-01;1.088e+00;1.098e+00;3.736e-01;-3.942e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.007e-01;3.762e-01;5.000e+01
37.104373000;1.098e+00;4.151e-01;-4.380e-01;3.781e-01;-3.990e-01;1.088e+00;1.098e+00;3.736e-01;-3.942e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.007e-01;3.762e-01;5.000e+01
37.105373000;1.098e+00;4.151e-01;-4.380e-01;3.781e-01;-3.990e-01;1.088e+00;1.098e+00;3.736e-01;-3.942e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.007e-01;3.762e-01;5.000e+01
37.106373000;1.098e+00;4.151e-01;-4.380e-01;3.781e-01;-3.989e-01;1.088e+00;1.098e+00;3.736e-01;-3.942e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.007e-01;3.762e-01;5.000e+01
37.126373000;1.098e+00;4.151e-01;-4.380e-01;3.781e-01;-3.989e-01;1.088e+00;1.098e+00;3.736e-01;-3.942e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.007e-01;3.762e-01;5.000e+01
37.127373000;1.098e+00;4.151e-01;-4.379e-01;3.781e-01;-3.989e-01;1.088e+00;1.098e+00;3.736e-01;-3.942e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.007e-01;3.761e-01;5.000e+01
37.128373000;1.098e+00;4.151e-01;-4.379e-01;3.781e-01;-3.989e-01;1.088e+00;1.098e+00;3.736e-01;-3.941e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.007e-01;3.761e-01;5.000e+01
37.129373000;1.098e+00;4.151e-01;-4.379e-01;3.781e-01;-3.988e-01;1.088e+00;1.098e+00;3.736e-01;-3.941e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.007e-01;3.761e-01;5.000e+01
37.148373000;1.098e+00;4.151e-01;-4.379e-01;3.781e-01;-3.988e-01;1.088e+00;1.098e+00;3.736e-01;-3.941e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.007e-01;3.761e-01;5.000e+01
37.149373000;1.098e+00;4.151e-01;-4.378e-01;3.781e-01;-3.988e-01;1.088e+00;1.098e+00;3.736e-01;-3.941e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.007e-01;3.761e-01;5.000e+01
37.150373000;1.098e+00;4.151e-01;-4.378e-01;3.781e-01;-3.988e-01;1.088e+00;1.098e+00;3.736e-01;-3.941e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.007e-01;3.761e-01;5.000e+01
37.151373000;1.098e+00;4.151e-01;-4.378e-01;3.781e-01;-3.988e-01;1.088e+00;1.098e+00;3.736e-01;-3.941e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.007e-01;3.760e-01;5.000e+01
37.152373000;1.098e+00;4.151e-01;-4.378e-01;3.781e-01;-3.988e-01;1.088e+00;1.098e+00;3.736e-01;-3.941e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.007e-01;3.760e-01;5.000e+01
37.153373000;1.098e+00;4.151e-01;-4.378e-01;3.781e-01;-3.987e-01;1.088e+00;1.098e+00;3.736e-01;-3.940e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.007e-01;3.760e-01;5.000e+01
37.174373000;1.098e+00;4.151e-01;-4.377e-01;3.781e-01;-3.987e-01;1.088e+00;1.098e+00;3.736e-01;-3.940e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.006e-01;3.760e-01;5.000e+01
37.175373000;1.098e+00;4.151e-01;-4.377e-01;3.781e-01;-3.987e-01;1.088e+00;1.098e+00;3.736e-01;-3.940e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.006e-01;3.759e-01;5.000e+01
37.176373000;1.098e+00;4.151e-01;-4.377e-01;3.781e-01;-3.987e-01;1.088e+00;1.098e+00;3.736e-01;-3.940e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.006e-01;3.759e-01;5.000e+01
37.177373000;1.098e+00;4.151e-01;-4.377e-01;3.781e-01;-3.986e-01;1.088e+00;1.098e+00;3.736e-01;-3.940e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.006e-01;3.759e-01;5.000e+01
37.178373000;1.098e+00;4.151e-01;-4.377e-01;3.781e-01;-3.986e-01;1.088e+00;1.098e+00;3.736e-01;-3.939e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.006e-01;3.759e-01;5.000e+01
37.199373000;1.098e+00;4.151e-01;-4.376e-01;3.781e-01;-3.986e-01;1.088e+00;1.098e+00;3.736e-01;-3.939e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.006e-01;3.759e-01;5.000e+01
37.200373000;1.098e+00;4.151e-01;-4.376e-01;3.781e-01;-3.986e-01;1.088e+00;1.098e+00;3.736e-01;-3.939e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.006e-01;3.758e-01;5.000e+01
37.201373000;1.098e+00;4.151e-01;-4.376e-01;3.781e-01;-3.985e-01;1.088e+00;1.098e+00;3.736e-01;-3.939e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.006e-01;3.758e-01;5.000e+01
37.203373000;1.098e+00;4.151e-01;-4.376e-01;3.781e-01;-3.985e-01;1.088e+00;1.098e+00;3.736e-01;-3.939e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.006e-01;3.758e-01;5.000e+01
37.204373000;1.098e+00;4.151e-01;-4.376e-01;3.781e-01;-3.985e-01;1.088e+00;1.098e+00;3.736e-01;-3.938e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.006e-01;3.758e-01;5.000e+01
37.229373000;1.098e+00;4.151e-01;-4.375e-01;3.780e-01;-3.984e-01;1.088e+00;1.098e+00;3.736e-01;-3.938e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.006e-01;3.757e-01;5.000e+01
37.230373000;1.098e+00;4.151e-01;-4.375e-01;3.780e-01;-3.984e-01;1.088e+00;1.098e+00;3.736e-01;-3.937e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.006e-01;3.757e-01;5.000e+01
37.249373000;1.098e+00;4.151e-01;-4.374e-01;3.780e-01;-3.984e-01;1.088e+00;1.098e+00;3.736e-01;-3.937e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.006e-01;3.757e-01;5.000e+01
37.250373000;1.098e+00;4.151e-01;-4.374e-01;3.780e-01;-3.984e-01;1.088e+00;1.098e+00;3.736e-01;-3.937e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.006e-01;3.756e-01;5.000e+01
37.255373000;1.098e+00;4.151e-01;-4.374e-01;3.780e-01;-3.983e-01;1.088e+00;1.098e+00;3.736e-01;-3.937e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.006e-01;3.756e-01;5.000e+01
37.256373000;1.098e+00;4.151e-01;-4.374e-01;3.780e-01;-3.983e-01;1.088e+00;1.098e+00;3.736e-01;-3.936e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.006e-01;3.756e-01;5.000e+01
37.274373000;1.098e+00;4.151e-01;-4.373e-01;3.780e-01;-3.983e-01;1.088e+00;1.098e+00;3.736e-01;-3.936e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.006e-01;3.756e-01;5.000e+01
37.275373000;1.098e+00;4.151e-01;-4.373e-01;3.780e-01;-3.982e-01;1.088e+00;1.098e+00;3.736e-01;-3.936e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.006e-01;3.755e-01;5.000e+01
37.281373000;1.098e+00;4.151e-01;-4.373e-01;3.780e-01;-3.982e-01;1.088e+00;1.098e+00;3.736e-01;-3.936e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.006e-01;3.755e-01;5.000e+01
37.282373000;1.098e+00;4.151e-01;-4.373e-01;3.780e-01;-3.982e-01;1.088e+00;1.098e+00;3.736e-01;-3.935e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.006e-01;3.755e-01;5.000e+01
37.300373000;1.098e+00;4.151e-01;-4.372e-01;3.780e-01;-3.982e-01;1.088e+00;1.098e+00;3.736e-01;-3.935e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.006e-01;3.755e-01;5.000e+01
37.301373000;1.098e+00;4.151e-01;-4.372e-01;3.780e-01;-3.981e-01;1.088e+00;1.098e+00;3.736e-01;-3.935e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.006e-01;3.754e-01;5.000e+01
37.308373000;1.098e+00;4.151e-01;-4.372e-01;3.780e-01;-3.981e-01;1.088e+00;1.098e+00;3.736e-01;-3.935e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.006e-01;3.754e-01;5.000e+01
37.309373000;1.098e+00;4.151e-01;-4.372e-01;3.780e-01;-3.981e-01;1.089e+00;1.098e+00;3.736e-01;-3.934e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.006e-01;3.754e-01;5.000e+01
37.326373000;1.098e+00;4.151e-01;-4.371e-01;3.780e-01;-3.980e-01;1.089e+00;1.098e+00;3.736e-01;-3.934e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.006e-01;3.754e-01;5.000e+01
37.327373000;1.098e+00;4.151e-01;-4.371e-01;3.780e-01;-3.980e-01;1.089e+00;1.098e+00;3.736e-01;-3.934e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.006e-01;3.753e-01;5.000e+01
37.336373000;1.098e+00;4.151e-01;-4.371e-01;3.780e-01;-3.980e-01;1.089e+00;1.098e+00;3.736e-01;-3.933e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.006e-01;3.753e-01;5.000e+01
37.337373000;1.098e+00;4.151e-01;-4.370e-01;3.780e-01;-3.980e-01;1.089e+00;1.098e+00;3.736e-01;-3.933e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.005e-01;3.753e-01;5.000e+01
37.352373000;1.098e+00;4.151e-01;-4.370e-01;3.780e-01;-3.979e-01;1.089e+00;1.098e+00;3.736e-01;-3.933e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.005e-01;3.753e-01;5.000e+01
37.353373000;1.098e+00;4.151e-01;-4.370e-01;3.780e-01;-3.979e-01;1.089e+00;1.098e+00;3.736e-01;-3.933e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.005e-01;3.752e-01;5.000e+01
37.376373000;1.098e+00;4.151e-01;-4.369e-01;3.780e-01;-3.979e-01;1.089e+00;1.098e+00;3.736e-01;-3.932e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.005e-01;3.752e-01;5.000e+01
37.377373000;1.098e+00;4.151e-01;-4.369e-01;3.780e-01;-3.978e-01;1.089e+00;1.098e+00;3.736e-01;-3.932e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.005e-01;3.752e-01;5.000e+01
37.378373000;1.098e+00;4.151e-01;-4.369e-01;3.780e-01;-3.978e-01;1.089e+00;1.098e+00;3.736e-01;-3.932e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.005e-01;3.752e-01;5.000e+01
37.379373000;1.098e+00;4.151e-01;-4.369e-01;3.780e-01;-3.978e-01;1.089e+00;1.098e+00;3.736e-01;-3.932e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.005e-01;3.751e-01;5.000e+01
37.390373000;1.098e+00;4.151e-01;-4.368e-01;3.780e-01;-3.978e-01;1.089e+00;1.098e+00;3.736e-01;-3.932e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.005e-01;3.751e-01;5.000e+01
37.391373000;1.098e+00;4.151e-01;-4.368e-01;3.780e-01;-3.978e-01;1.089e+00;1.098e+00;3.736e-01;-3.931e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.005e-01;3.751e-01;5.000e+01
37.403373000;1.098e+00;4.151e-01;-4.368e-01;3.780e-01;-3.978e-01;1.089e+00;1.098e+00;3.736e-01;-3.931e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.005e-01;3.751e-01;5.000e+01
37.404373000;1.098e+00;4.151e-01;-4.368e-01;3.780e-01;-3.977e-01;1.089e+00;1.098e+00;3.736e-01;-3.931e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.005e-01;3.751e-01;5.000e+01
37.405373000;1.098e+00;4.151e-01;-4.368e-01;3.780e-01;-3.977e-01;1.089e+00;1.098e+00;3.736e-01;-3.931e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.005e-01;3.751e-01;5.000e+01
37.406373000;1.098e+00;4.151e-01;-4.368e-01;3.780e-01;-3.977e-01;1.089e+00;1.098e+00;3.736e-01;-3.931e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.005e-01;3.750e-01;5.000e+01
37.418373000;1.098e+00;4.151e-01;-4.367e-01;3.780e-01;-3.977e-01;1.089e+00;1.098e+00;3.736e-01;-3.931e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.005e-01;3.750e-01;5.000e+01
37.419373000;1.098e+00;4.151e-01;-4.367e-01;3.780e-01;-3.977e-01;1.089e+00;1.098e+00;3.736e-01;-3.930e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.005e-01;3.750e-01;5.000e+01
37.429373000;1.098e+00;4.151e-01;-4.367e-01;3.780e-01;-3.977e-01;1.089e+00;1.098e+00;3.736e-01;-3.930e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.005e-01;3.750e-01;5.000e+01
37.430373000;1.098e+00;4.151e-01;-4.367e-01;3.780e-01;-3.976e-01;1.089e+00;1.098e+00;3.736e-01;-3.930e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.005e-01;3.750e-01;5.000e+01
37.446373000;1.098e+00;4.151e-01;-4.366e-01;3.780e-01;-3.976e-01;1.089e+00;1.098e+00;3.736e-01;-3.930e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.005e-01;3.749e-01;5.000e+01
37.447373000;1.098e+00;4.151e-01;-4.366e-01;3.780e-01;-3.976e-01;1.089e+00;1.098e+00;3.736e-01;-3.929e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.005e-01;3.749e-01;5.000e+01
37.459373000;1.098e+00;4.151e-01;-4.366e-01;3.780e-01;-3.975e-01;1.089e+00;1.098e+00;3.736e-01;-3.929e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.005e-01;3.749e-01;5.000e+01
37.460373000;1.098e+00;4.151e-01;-4.366e-01;3.780e-01;-3.975e-01;1.089e+00;1.098e+00;3.736e-01;-3.929e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.005e-01;3.748e-01;5.000e+01
37.474373000;1.098e+00;4.151e-01;-4.365e-01;3.780e-01;-3.975e-01;1.089e+00;1.098e+00;3.736e-01;-3.929e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.005e-01;3.748e-01;5.000e+01
37.475373000;1.098e+00;4.151e-01;-4.365e-01;3.780e-01;-3.975e-01;1.089e+00;1.098e+00;3.736e-01;-3.928e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.005e-01;3.748e-01;5.000e+01
37.487373000;1.098e+00;4.151e-01;-4.365e-01;3.780e-01;-3.974e-01;1.089e+00;1.098e+00;3.736e-01;-3.928e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.005e-01;3.748e-01;5.000e+01
37.488373000;1.098e+00;4.151e-01;-4.365e-01;3.780e-01;-3.974e-01;1.089e+00;1.098e+00;3.736e-01;-3.928e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.005e-01;3.747e-01;5.000e+01
37.503373000;1.098e+00;4.151e-01;-4.364e-01;3.780e-01;-3.974e-01;1.089e+00;1.098e+00;3.736e-01;-3.928e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.005e-01;3.747e-01;5.000e+01
37.504373000;1.098e+00;4.151e-01;-4.364e-01;3.780e-01;-3.974e-01;1.089e+00;1.098e+00;3.736e-01;-3.927e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.005e-01;3.747e-01;5.000e+01
37.515373000;1.098e+00;4.151e-01;-4.363e-01;3.780e-01;-3.973e-01;1.089e+00;1.098e+00;3.736e-01;-3.927e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.004e-01;3.747e-01;5.000e+01
37.516373000;1.098e+00;4.151e-01;-4.363e-01;3.780e-01;-3.973e-01;1.089e+00;1.098e+00;3.736e-01;-3.927e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.004e-01;3.746e-01;5.000e+01
37.532373000;1.098e+00;4.151e-01;-4.363e-01;3.779e-01;-3.973e-01;1.089e+00;1.098e+00;3.736e-01;-3.927e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.004e-01;3.746e-01;5.000e+01
37.533373000;1.098e+00;4.151e-01;-4.363e-01;3.779e-01;-3.973e-01;1.089e+00;1.098e+00;3.736e-01;-3.926e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.004e-01;3.746e-01;5.000e+01
37.538373000;1.098e+00;4.151e-01;-4.363e-01;3.779e-01;-3.973e-01;1.089e+00;1.098e+00;3.735e-01;-3.926e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.004e-01;3.746e-01;5.000e+01
37.539373000;1.098e+00;4.151e-01;-4.363e-01;3.779e-01;-3.972e-01;1.089e+00;1.098e+00;3.735e-01;-3.926e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.004e-01;3.746e-01;5.000e+01
37.540373000;1.098e+00;4.151e-01;-4.363e-01;3.779e-01;-3.972e-01;1.089e+00;1.098e+00;3.735e-01;-3.926e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.004e-01;3.746e-01;5.000e+01
37.541373000;1.098e+00;4.151e-01;-4.362e-01;3.779e-01;-3.972e-01;1.089e+00;1.098e+00;3.735e-01;-3.926e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.004e-01;3.746e-01;5.000e+01
37.543373000;1.098e+00;4.151e-01;-4.362e-01;3.779e-01;-3.972e-01;1.089e+00;1.098e+00;3.735e-01;-3.926e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.004e-01;3.746e-01;5.000e+01
37.544373000;1.098e+00;4.151e-01;-4.362e-01;3.779e-01;-3.972e-01;1.089e+00;1.098e+00;3.735e-01;-3.926e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.004e-01;3.745e-01;5.000e+01
37.562373000;1.098e+00;4.151e-01;-4.362e-01;3.779e-01;-3.972e-01;1.089e+00;1.098e+00;3.735e-01;-3.926e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.004e-01;3.745e-01;5.000e+01
37.563373000;1.098e+00;4.151e-01;-4.362e-01;3.779e-01;-3.972e-01;1.089e+00;1.098e+00;3.735e-01;-3.925e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.004e-01;3.745e-01;5.000e+01
37.566373000;1.098e+00;4.151e-01;-4.362e-01;3.779e-01;-3.972e-01;1.089e+00;1.098e+00;3.735e-01;-3.925e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.004e-01;3.745e-01;5.000e+01
37.567373000;1.098e+00;4.151e-01;-4.362e-01;3.779e-01;-3.971e-01;1.089e+00;1.098e+00;3.735e-01;-3.925e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.004e-01;3.745e-01;5.000e+01
37.568373000;1.098e+00;4.151e-01;-4.361e-01;3.779e-01;-3.971e-01;1.089e+00;1.098e+00;3.735e-01;-3.925e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.004e-01;3.745e-01;5.000e+01
37.572373000;1.098e+00;4.151e-01;-4.361e-01;3.779e-01;-3.971e-01;1.089e+00;1.098e+00;3.735e-01;-3.925e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.004e-01;3.745e-01;5.000e+01
37.573373000;1.098e+00;4.151e-01;-4.361e-01;3.779e-01;-3.971e-01;1.089e+00;1.098e+00;3.735e-01;-3.925e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.004e-01;3.744e-01;5.000e+01
37.592373000;1.098e+00;4.150e-01;-4.361e-01;3.779e-01;-3.971e-01;1.089e+00;1.098e+00;3.735e-01;-3.925e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.004e-01;3.744e-01;5.000e+01
37.593373000;1.098e+00;4.150e-01;-4.361e-01;3.779e-01;-3.971e-01;1.089e+00;1.098e+00;3.735e-01;-3.924e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.004e-01;3.744e-01;5.000e+01
37.594373000;1.098e+00;4.150e-01;-4.361e-01;3.779e-01;-3.971e-01;1.089e+00;1.098e+00;3.735e-01;-3.924e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.004e-01;3.744e-01;5.000e+01
37.595373000;1.098e+00;4.150e-01;-4.360e-01;3.779e-01;-3.971e-01;1.089e+00;1.098e+00;3.735e-01;-3.924e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.004e-01;3.744e-01;5.000e+01
37.596373000;1.098e+00;4.150e-01;-4.360e-01;3.779e-01;-3.970e-01;1.089e+00;1.098e+00;3.735e-01;-3.924e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.004e-01;3.744e-01;5.000e+01
37.601373000;1.098e+00;4.150e-01;-4.360e-01;3.779e-01;-3.970e-01;1.089e+00;1.098e+00;3.735e-01;-3.924e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.004e-01;3.744e-01;5.000e+01
37.602373000;1.098e+00;4.150e-01;-4.360e-01;3.779e-01;-3.970e-01;1.089e+00;1.098e+00;3.735e-01;-3.924e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.004e-01;3.743e-01;5.000e+01
37.621373000;1.098e+00;4.150e-01;-4.360e-01;3.779e-01;-3.970e-01;1.089e+00;1.098e+00;3.735e-01;-3.924e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.004e-01;3.743e-01;5.000e+01
37.622373000;1.098e+00;4.150e-01;-4.359e-01;3.779e-01;-3.970e-01;1.089e+00;1.098e+00;3.735e-01;-3.924e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.004e-01;3.743e-01;5.000e+01
37.623373000;1.098e+00;4.150e-01;-4.359e-01;3.779e-01;-3.970e-01;1.089e+00;1.098e+00;3.735e-01;-3.923e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.004e-01;3.743e-01;5.000e+01
37.624373000;1.098e+00;4.150e-01;-4.359e-01;3.779e-01;-3.969e-01;1.089e+00;1.098e+00;3.735e-01;-3.923e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.004e-01;3.743e-01;5.000e+01
37.630373000;1.098e+00;4.150e-01;-4.359e-01;3.779e-01;-3.969e-01;1.089e+00;1.098e+00;3.735e-01;-3.923e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.004e-01;3.743e-01;5.000e+01
37.631373000;1.098e+00;4.150e-01;-4.359e-01;3.779e-01;-3.969e-01;1.089e+00;1.098e+00;3.735e-01;-3.923e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.004e-01;3.742e-01;5.000e+01
37.649373000;1.098e+00;4.150e-01;-4.359e-01;3.779e-01;-3.969e-01;1.089e+00;1.098e+00;3.735e-01;-3.923e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.004e-01;3.742e-01;5.000e+01
37.650373000;1.098e+00;4.150e-01;-4.358e-01;3.779e-01;-3.969e-01;1.089e+00;1.098e+00;3.735e-01;-3.923e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.004e-01;3.742e-01;5.000e+01
37.652373000;1.098e+00;4.150e-01;-4.358e-01;3.779e-01;-3.969e-01;1.089e+00;1.098e+00;3.735e-01;-3.923e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.004e-01;3.742e-01;5.000e+01
37.653373000;1.098e+00;4.150e-01;-4.358e-01;3.779e-01;-3.968e-01;1.089e+00;1.098e+00;3.735e-01;-3.923e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.004e-01;3.742e-01;5.000e+01
37.660373000;1.098e+00;4.150e-01;-4.358e-01;3.779e-01;-3.968e-01;1.089e+00;1.098e+00;3.735e-01;-3.922e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.004e-01;3.742e-01;5.000e+01
37.661373000;1.098e+00;4.150e-01;-4.358e-01;3.779e-01;-3.968e-01;1.089e+00;1.098e+00;3.735e-01;-3.922e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.004e-01;3.741e-01;5.000e+01
37.677373000;1.098e+00;4.150e-01;-4.358e-01;3.779e-01;-3.968e-01;1.089e+00;1.098e+00;3.735e-01;-3.922e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.004e-01;3.741e-01;5.000e+01
37.678373000;1.098e+00;4.150e-01;-4.357e-01;3.779e-01;-3.968e-01;1.089e+00;1.098e+00;3.735e-01;-3.922e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.004e-01;3.741e-01;5.000e+01
