time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;NetworkFrequencyPu
37.682373000;1.098e+00;4.150e-01;-4.357e-01;3.779e-01;-3.968e-01;1.089e+00;1.098e+00;3.735e-01;-3.922e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.004e-01;3.741e-01;5.000e+01
37.683373000;1.098e+00;4.150e-01;-4.357e-01;3.779e-01;-3.967e-01;1.089e+00;1.098e+00;3.735e-01;-3.922e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.004e-01;3.741e-01;5.000e+01
37.684373000;1.098e+00;4.150e-01;-4.357e-01;3.779e-01;-3.967e-01;1.089e+00;1.098e+00;3.735e-01;-3.922e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.004e-01;3.741e-01;5.000e+01
37.685373000;1.098e+00;4.150e-01;-4.357e-01;3.779e-01;-3.967e-01;1.089e+00;1.098e+00;3.735e-01;-3.921e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.004e-01;3.741e-01;5.000e+01
37.690373000;1.098e+00;4.150e-01;-4.357e-01;3.779e-01;-3.967e-01;1.089e+00;1.098e+00;3.735e-01;-3.921e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.004e-01;3.741e-01;5.000e+01
37.691373000;1.098e+00;4.150e-01;-4.357e-01;3.779e-01;-3.967e-01;1.089e+00;1.098e+00;3.735e-01;-3.921e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.004e-01;3.740e-01;5.000e+01
37.705373000;1.098e+00;4.150e-01;-4.357e-01;3.779e-01;-3.967e-01;1.089e+00;1.098e+00;3.735e-01;-3.921e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.003e-01;3.740e-01;5.000e+01
37.706373000;1.098e+00;4.150e-01;-4.356e-01;3.779e-01;-3.967e-01;1.089e+00;1.098e+00;3.735e-01;-3.921e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.003e-01;3.740e-01;5.000e+01
37.712373000;1.098e+00;4.150e-01;-4.356e-01;3.779e-01;-3.967e-01;1.089e+00;1.098e+00;3.735e-01;-3.921e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.003e-01;3.740e-01;5.000e+01
37.713373000;1.098e+00;4.150e-01;-4.356e-01;3.779e-01;-3.966e-01;1.089e+00;1.098e+00;3.735e-01;-3.921e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.003e-01;3.740e-01;5.000e+01
37.720373000;1.098e+00;4.150e-01;-4.356e-01;3.779e-01;-3.966e-01;1.089e+00;1.098e+00;3.735e-01;-3.920e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.003e-01;3.740e-01;5.000e+01
37.721373000;1.098e+00;4.150e-01;-4.356e-01;3.779e-01;-3.966e-01;1.089e+00;1.098e+00;3.735e-01;-3.920e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.003e-01;3.739e-01;5.000e+01
37.733373000;1.098e+00;4.150e-01;-4.356e-01;3.779e-01;-3.966e-01;1.089e+00;1.098e+00;3.735e-01;-3.920e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.003e-01;3.739e-01;5.000e+01
37.734373000;1.098e+00;4.150e-01;-4.355e-01;3.779e-01;-3.966e-01;1.089e+00;1.098e+00;3.735e-01;-3.920e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.003e-01;3.739e-01;5.000e+01
37.742373000;1.098e+00;4.150e-01;-4.355e-01;3.779e-01;-3.966e-01;1.089e+00;1.098e+00;3.735e-01;-3.920e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.003e-01;3.739e-01;5.000e+01
37.743373000;1.098e+00;4.150e-01;-4.355e-01;3.779e-01;-3.965e-01;1.089e+00;1.098e+00;3.735e-01;-3.920e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.003e-01;3.739e-01;5.000e+01
37.751373000;1.098e+00;4.150e-01;-4.355e-01;3.779e-01;-3.965e-01;1.089e+00;1.098e+00;3.735e-01;-3.919e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.003e-01;3.739e-01;5.000e+01
37.752373000;1.098e+00;4.150e-01;-4.355e-01;3.779e-01;-3.965e-01;1.089e+00;1.098e+00;3.735e-01;-3.919e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.003e-01;3.738e-01;5.000e+01
37.772373000;1.098e+00;4.150e-01;-4.354e-01;3.779e-01;-3.965e-01;1.089e+00;1.098e+00;3.735e-01;-3.919e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.003e-01;3.738e-01;5.000e+01
37.773373000;1.098e+00;4.150e-01;-4.354e-01;3.779e-01;-3.964e-01;1.089e+00;1.098e+00;3.735e-01;-3.919e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.003e-01;3.738e-01;5.000e+01
37.782373000;1.098e+00;4.150e-01;-4.354e-01;3.779e-01;-3.964e-01;1.089e+00;1.098e+00;3.735e-01;-3.918e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.003e-01;3.738e-01;5.000e+01
37.783373000;1.098e+00;4.150e-01;-4.354e-01;3.779e-01;-3.964e-01;1.089e+00;1.098e+00;3.735e-01;-3.918e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.003e-01;3.737e-01;5.000e+01
37.813373000;1.098e+00;4.150e-01;-4.353e-01;3.779e-01;-3.963e-01;1.089e+00;1.098e+00;3.735e-01;-3.918e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.003e-01;3.737e-01;5.000e+01
37.814373000;1.098e+00;4.150e-01;-4.353e-01;3.779e-01;-3.963e-01;1.089e+00;1.098e+00;3.735e-01;-3.917e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.003e-01;3.737e-01;5.000e+01
37.846373000;1.098e+00;4.150e-01;-4.352e-01;3.779e-01;-3.962e-01;1.089e+00;1.098e+00;3.735e-01;-3.917e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.003e-01;3.736e-01;5.000e+01
37.847373000;1.098e+00;4.150e-01;-4.352e-01;3.779e-01;-3.962e-01;1.089e+00;1.098e+00;3.735e-01;-3.916e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.003e-01;3.735e-01;5.000e+01
37.879373000;1.098e+00;4.150e-01;-4.351e-01;3.778e-01;-3.961e-01;1.089e+00;1.098e+00;3.735e-01;-3.916e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.003e-01;3.735e-01;5.000e+01
37.880373000;1.098e+00;4.150e-01;-4.351e-01;3.778e-01;-3.961e-01;1.089e+00;1.098e+00;3.735e-01;-3.916e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.003e-01;3.734e-01;5.000e+01
37.882373000;1.098e+00;4.150e-01;-4.351e-01;3.778e-01;-3.961e-01;1.089e+00;1.098e+00;3.735e-01;-3.915e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.003e-01;3.734e-01;5.000e+01
37.883373000;1.098e+00;4.150e-01;-4.350e-01;3.778e-01;-3.961e-01;1.089e+00;1.098e+00;3.735e-01;-3.915e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.003e-01;3.734e-01;5.000e+01
37.912373000;1.098e+00;4.150e-01;-4.350e-01;3.778e-01;-3.960e-01;1.089e+00;1.098e+00;3.735e-01;-3.915e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.002e-01;3.734e-01;5.000e+01
37.913373000;1.098e+00;4.150e-01;-4.350e-01;3.778e-01;-3.960e-01;1.089e+00;1.098e+00;3.735e-01;-3.915e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.002e-01;3.733e-01;5.000e+01
37.931373000;1.098e+00;4.150e-01;-4.349e-01;3.778e-01;-3.960e-01;1.089e+00;1.098e+00;3.735e-01;-3.914e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.002e-01;3.733e-01;5.000e+01
37.932373000;1.098e+00;4.150e-01;-4.349e-01;3.778e-01;-3.959e-01;1.089e+00;1.098e+00;3.735e-01;-3.914e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.002e-01;3.733e-01;5.000e+01
37.946373000;1.098e+00;4.150e-01;-4.348e-01;3.778e-01;-3.959e-01;1.089e+00;1.098e+00;3.735e-01;-3.914e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.002e-01;3.733e-01;5.000e+01
37.947373000;1.098e+00;4.150e-01;-4.348e-01;3.778e-01;-3.959e-01;1.089e+00;1.098e+00;3.735e-01;-3.914e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.002e-01;3.732e-01;5.000e+01
37.979373000;1.098e+00;4.150e-01;-4.347e-01;3.778e-01;-3.958e-01;1.089e+00;1.098e+00;3.735e-01;-3.913e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.002e-01;3.732e-01;5.000e+01
37.980373000;1.098e+00;4.150e-01;-4.347e-01;3.778e-01;-3.958e-01;1.089e+00;1.098e+00;3.735e-01;-3.913e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.002e-01;3.731e-01;5.000e+01
37.985373000;1.098e+00;4.150e-01;-4.347e-01;3.778e-01;-3.958e-01;1.089e+00;1.098e+00;3.735e-01;-3.913e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.002e-01;3.731e-01;5.000e+01
37.986373000;1.098e+00;4.150e-01;-4.347e-01;3.778e-01;-3.958e-01;1.089e+00;1.098e+00;3.735e-01;-3.912e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.002e-01;3.731e-01;5.000e+01
38.021373000;1.098e+00;4.150e-01;-4.346e-01;3.778e-01;-3.957e-01;1.089e+00;1.098e+00;3.735e-01;-3.912e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.002e-01;3.730e-01;5.000e+01
38.022373000;1.098e+00;4.150e-01;-4.346e-01;3.778e-01;-3.957e-01;1.089e+00;1.098e+00;3.735e-01;-3.911e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.002e-01;3.730e-01;5.000e+01
38.050373000;1.098e+00;4.150e-01;-4.345e-01;3.778e-01;-3.956e-01;1.089e+00;1.098e+00;3.735e-01;-3.911e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.002e-01;3.730e-01;5.000e+01
38.051373000;1.098e+00;4.150e-01;-4.345e-01;3.778e-01;-3.956e-01;1.089e+00;1.098e+00;3.735e-01;-3.911e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.002e-01;3.729e-01;5.000e+01
38.058373000;1.098e+00;4.150e-01;-4.345e-01;3.778e-01;-3.956e-01;1.089e+00;1.098e+00;3.735e-01;-3.911e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.002e-01;3.729e-01;5.000e+01
38.059373000;1.098e+00;4.150e-01;-4.345e-01;3.778e-01;-3.956e-01;1.089e+00;1.098e+00;3.735e-01;-3.910e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.002e-01;3.729e-01;5.000e+01
38.074373000;1.098e+00;4.150e-01;-4.345e-01;3.778e-01;-3.955e-01;1.089e+00;1.098e+00;3.735e-01;-3.910e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.002e-01;3.729e-01;5.000e+01
38.075373000;1.098e+00;4.150e-01;-4.344e-01;3.778e-01;-3.955e-01;1.089e+00;1.098e+00;3.735e-01;-3.910e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.002e-01;3.729e-01;5.000e+01
38.085373000;1.098e+00;4.150e-01;-4.344e-01;3.778e-01;-3.955e-01;1.089e+00;1.098e+00;3.735e-01;-3.910e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.002e-01;3.729e-01;5.000e+01
38.086373000;1.098e+00;4.150e-01;-4.344e-01;3.778e-01;-3.955e-01;1.089e+00;1.098e+00;3.735e-01;-3.910e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.002e-01;3.728e-01;5.000e+01
38.095373000;1.098e+00;4.150e-01;-4.344e-01;3.778e-01;-3.955e-01;1.089e+00;1.098e+00;3.735e-01;-3.910e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.002e-01;3.728e-01;5.000e+01
38.096373000;1.098e+00;4.150e-01;-4.344e-01;3.778e-01;-3.955e-01;1.089e+00;1.098e+00;3.735e-01;-3.909e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.002e-01;3.728e-01;5.000e+01
38.100373000;1.098e+00;4.150e-01;-4.344e-01;3.778e-01;-3.955e-01;1.089e+00;1.098e+00;3.735e-01;-3.909e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.001e-01;3.728e-01;5.000e+01
38.103373000;1.098e+00;4.150e-01;-4.344e-01;3.778e-01;-3.955e-01;1.089e+00;1.098e+00;3.735e-01;-3.909e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.001e-01;3.728e-01;5.000e+01
38.104373000;1.098e+00;4.150e-01;-4.344e-01;3.778e-01;-3.954e-01;1.089e+00;1.098e+00;3.735e-01;-3.909e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.001e-01;3.728e-01;5.000e+01
38.108373000;1.098e+00;4.150e-01;-4.344e-01;3.778e-01;-3.954e-01;1.089e+00;1.098e+00;3.735e-01;-3.909e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.001e-01;3.728e-01;5.000e+01
38.109373000;1.098e+00;4.150e-01;-4.343e-01;3.778e-01;-3.954e-01;1.089e+00;1.098e+00;3.735e-01;-3.909e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.001e-01;3.728e-01;5.000e+01
38.122373000;1.098e+00;4.150e-01;-4.343e-01;3.778e-01;-3.954e-01;1.089e+00;1.098e+00;3.735e-01;-3.909e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.001e-01;3.728e-01;5.000e+01
38.123373000;1.098e+00;4.150e-01;-4.343e-01;3.778e-01;-3.954e-01;1.089e+00;1.098e+00;3.735e-01;-3.909e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.001e-01;3.727e-01;5.000e+01
38.132373000;1.098e+00;4.150e-01;-4.343e-01;3.778e-01;-3.954e-01;1.089e+00;1.098e+00;3.735e-01;-3.909e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.001e-01;3.727e-01;5.000e+01
38.133373000;1.098e+00;4.150e-01;-4.343e-01;3.778e-01;-3.954e-01;1.089e+00;1.098e+00;3.735e-01;-3.908e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.001e-01;3.727e-01;5.000e+01
38.139373000;1.098e+00;4.150e-01;-4.343e-01;3.778e-01;-3.954e-01;1.089e+00;1.098e+00;3.735e-01;-3.908e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.001e-01;3.727e-01;5.000e+01
38.140373000;1.098e+00;4.150e-01;-4.343e-01;3.778e-01;-3.953e-01;1.089e+00;1.098e+00;3.735e-01;-3.908e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.001e-01;3.727e-01;5.000e+01
38.142373000;1.098e+00;4.150e-01;-4.343e-01;3.778e-01;-3.953e-01;1.089e+00;1.098e+00;3.735e-01;-3.908e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.001e-01;3.727e-01;5.000e+01
38.143373000;1.098e+00;4.150e-01;-4.342e-01;3.778e-01;-3.953e-01;1.089e+00;1.098e+00;3.735e-01;-3.908e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.001e-01;3.727e-01;5.000e+01
38.158373000;1.098e+00;4.149e-01;-4.342e-01;3.778e-01;-3.953e-01;1.089e+00;1.098e+00;3.735e-01;-3.908e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.001e-01;3.727e-01;5.000e+01
38.159373000;1.098e+00;4.149e-01;-4.342e-01;3.778e-01;-3.953e-01;1.089e+00;1.098e+00;3.735e-01;-3.908e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.001e-01;3.726e-01;5.000e+01
38.171373000;1.098e+00;4.149e-01;-4.342e-01;3.778e-01;-3.953e-01;1.089e+00;1.098e+00;3.735e-01;-3.908e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.001e-01;3.726e-01;5.000e+01
38.172373000;1.098e+00;4.149e-01;-4.342e-01;3.778e-01;-3.953e-01;1.089e+00;1.098e+00;3.735e-01;-3.907e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.001e-01;3.726e-01;5.000e+01
38.175373000;1.098e+00;4.149e-01;-4.342e-01;3.778e-01;-3.953e-01;1.089e+00;1.098e+00;3.735e-01;-3.907e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.001e-01;3.726e-01;5.000e+01
38.176373000;1.098e+00;4.149e-01;-4.342e-01;3.778e-01;-3.952e-01;1.089e+00;1.098e+00;3.735e-01;-3.907e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.001e-01;3.726e-01;5.000e+01
38.177373000;1.098e+00;4.149e-01;-4.342e-01;3.778e-01;-3.952e-01;1.089e+00;1.098e+00;3.735e-01;-3.907e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.001e-01;3.726e-01;5.000e+01
38.178373000;1.098e+00;4.149e-01;-4.341e-01;3.778e-01;-3.952e-01;1.089e+00;1.098e+00;3.735e-01;-3.907e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.001e-01;3.726e-01;5.000e+01
38.196373000;1.098e+00;4.149e-01;-4.341e-01;3.778e-01;-3.952e-01;1.089e+00;1.098e+00;3.734e-01;-3.907e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.001e-01;3.726e-01;5.000e+01
38.197373000;1.098e+00;4.149e-01;-4.341e-01;3.778e-01;-3.952e-01;1.089e+00;1.098e+00;3.734e-01;-3.907e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.001e-01;3.725e-01;5.000e+01
38.210373000;1.098e+00;4.149e-01;-4.341e-01;3.778e-01;-3.952e-01;1.089e+00;1.098e+00;3.734e-01;-3.907e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.001e-01;3.725e-01;5.000e+01
38.211373000;1.098e+00;4.149e-01;-4.341e-01;3.778e-01;-3.952e-01;1.089e+00;1.098e+00;3.734e-01;-3.906e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.001e-01;3.725e-01;5.000e+01
38.212373000;1.098e+00;4.149e-01;-4.341e-01;3.778e-01;-3.952e-01;1.089e+00;1.098e+00;3.734e-01;-3.906e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.001e-01;3.725e-01;5.000e+01
38.213373000;1.098e+00;4.149e-01;-4.341e-01;3.778e-01;-3.951e-01;1.089e+00;1.098e+00;3.734e-01;-3.906e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.001e-01;3.725e-01;5.000e+01
38.214373000;1.098e+00;4.149e-01;-4.340e-01;3.778e-01;-3.951e-01;1.089e+00;1.098e+00;3.734e-01;-3.906e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.001e-01;3.725e-01;5.000e+01
38.235373000;1.098e+00;4.149e-01;-4.340e-01;3.777e-01;-3.951e-01;1.089e+00;1.098e+00;3.734e-01;-3.906e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.001e-01;3.725e-01;5.000e+01
38.236373000;1.098e+00;4.149e-01;-4.340e-01;3.777e-01;-3.951e-01;1.089e+00;1.098e+00;3.734e-01;-3.906e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.001e-01;3.724e-01;5.000e+01
38.249373000;1.098e+00;4.149e-01;-4.340e-01;3.777e-01;-3.951e-01;1.089e+00;1.098e+00;3.734e-01;-3.906e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.001e-01;3.724e-01;5.000e+01
38.250373000;1.098e+00;4.149e-01;-4.339e-01;3.777e-01;-3.951e-01;1.089e+00;1.098e+00;3.734e-01;-3.906e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.001e-01;3.724e-01;5.000e+01
38.251373000;1.098e+00;4.149e-01;-4.339e-01;3.777e-01;-3.950e-01;1.089e+00;1.098e+00;3.734e-01;-3.906e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.001e-01;3.724e-01;5.000e+01
38.274373000;1.098e+00;4.149e-01;-4.339e-01;3.777e-01;-3.950e-01;1.089e+00;1.098e+00;3.734e-01;-3.905e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.001e-01;3.724e-01;5.000e+01
38.275373000;1.098e+00;4.149e-01;-4.339e-01;3.777e-01;-3.950e-01;1.089e+00;1.098e+00;3.734e-01;-3.905e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.001e-01;3.723e-01;5.000e+01
38.285373000;1.098e+00;4.149e-01;-4.339e-01;3.777e-01;-3.950e-01;1.089e+00;1.098e+00;3.734e-01;-3.905e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.001e-01;3.723e-01;5.000e+01
38.286373000;1.098e+00;4.149e-01;-4.338e-01;3.777e-01;-3.950e-01;1.089e+00;1.098e+00;3.734e-01;-3.905e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.001e-01;3.723e-01;5.000e+01
38.289373000;1.098e+00;4.149e-01;-4.338e-01;3.777e-01;-3.950e-01;1.089e+00;1.098e+00;3.734e-01;-3.905e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.001e-01;3.723e-01;5.000e+01
38.290373000;1.098e+00;4.149e-01;-4.338e-01;3.777e-01;-3.949e-01;1.089e+00;1.098e+00;3.734e-01;-3.905e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.001e-01;3.723e-01;5.000e+01
38.291373000;1.098e+00;4.149e-01;-4.338e-01;3.777e-01;-3.949e-01;1.089e+00;1.098e+00;3.734e-01;-3.905e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.001e-01;3.723e-01;5.000e+01
38.292373000;1.098e+00;4.149e-01;-4.338e-01;3.777e-01;-3.949e-01;1.089e+00;1.098e+00;3.734e-01;-3.904e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.001e-01;3.723e-01;5.000e+01
38.313373000;1.098e+00;4.149e-01;-4.338e-01;3.777e-01;-3.949e-01;1.089e+00;1.098e+00;3.734e-01;-3.904e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.001e-01;3.723e-01;5.000e+01
38.314373000;1.098e+00;4.149e-01;-4.338e-01;3.777e-01;-3.949e-01;1.089e+00;1.098e+00;3.734e-01;-3.904e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.001e-01;3.722e-01;5.000e+01
38.328373000;1.098e+00;4.149e-01;-4.337e-01;3.777e-01;-3.949e-01;1.089e+00;1.098e+00;3.734e-01;-3.904e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.000e-01;3.722e-01;5.000e+01
38.329373000;1.098e+00;4.149e-01;-4.337e-01;3.777e-01;-3.948e-01;1.089e+00;1.098e+00;3.734e-01;-3.904e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.000e-01;3.722e-01;5.000e+01
38.354373000;1.098e+00;4.149e-01;-4.337e-01;3.777e-01;-3.948e-01;1.089e+00;1.098e+00;3.734e-01;-3.903e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.000e-01;3.722e-01;5.000e+01
38.355373000;1.098e+00;4.149e-01;-4.337e-01;3.777e-01;-3.948e-01;1.089e+00;1.098e+00;3.734e-01;-3.903e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.000e-01;3.721e-01;5.000e+01
38.393373000;1.098e+00;4.149e-01;-4.336e-01;3.777e-01;-3.947e-01;1.089e+00;1.098e+00;3.734e-01;-3.902e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.000e-01;3.721e-01;5.000e+01
38.394373000;1.099e+00;4.149e-01;-4.336e-01;3.777e-01;-3.947e-01;1.089e+00;1.099e+00;3.734e-01;-3.902e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.000e-01;3.721e-01;5.000e+01
38.395373000;1.099e+00;4.149e-01;-4.336e-01;3.777e-01;-3.947e-01;1.089e+00;1.099e+00;3.734e-01;-3.902e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.000e-01;3.721e-01;5.000e+01
38.396373000;1.099e+00;4.149e-01;-4.336e-01;3.777e-01;-3.947e-01;1.089e+00;1.099e+00;3.734e-01;-3.902e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.000e-01;3.720e-01;5.000e+01
38.418373000;1.099e+00;4.149e-01;-4.335e-01;3.777e-01;-3.946e-01;1.089e+00;1.099e+00;3.734e-01;-3.902e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.000e-01;3.720e-01;5.000e+01
38.419373000;1.099e+00;4.149e-01;-4.335e-01;3.777e-01;-3.946e-01;1.089e+00;1.099e+00;3.734e-01;-3.901e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.000e-01;3.720e-01;5.000e+01
38.437373000;1.099e+00;4.149e-01;-4.335e-01;3.777e-01;-3.946e-01;1.089e+00;1.099e+00;3.734e-01;-3.901e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.000e-01;3.720e-01;5.000e+01
38.438373000;1.099e+00;4.149e-01;-4.335e-01;3.777e-01;-3.946e-01;1.089e+00;1.099e+00;3.734e-01;-3.901e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.000e-01;3.719e-01;5.000e+01
38.439373000;1.099e+00;4.149e-01;-4.334e-01;3.777e-01;-3.946e-01;1.089e+00;1.099e+00;3.734e-01;-3.901e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.000e-01;3.719e-01;5.000e+01
38.450373000;1.099e+00;4.149e-01;-4.334e-01;3.777e-01;-3.946e-01;1.089e+00;1.099e+00;3.734e-01;-3.901e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.000e-01;3.719e-01;5.000e+01
38.451373000;1.099e+00;4.149e-01;-4.334e-01;3.777e-01;-3.945e-01;1.089e+00;1.099e+00;3.734e-01;-3.901e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;4.000e-01;3.719e-01;5.000e+01
38.569373000;1.099e+00;4.149e-01;-4.331e-01;3.777e-01;-3.943e-01;1.089e+00;1.099e+00;3.734e-01;-3.898e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.999e-01;3.717e-01;5.000e+01
38.570373000;1.099e+00;4.149e-01;-4.331e-01;3.777e-01;-3.943e-01;1.089e+00;1.099e+00;3.734e-01;-3.898e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.999e-01;3.716e-01;5.000e+01
38.601373000;1.099e+00;4.149e-01;-4.331e-01;3.776e-01;-3.942e-01;1.089e+00;1.099e+00;3.734e-01;-3.898e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.999e-01;3.716e-01;5.000e+01
38.602373000;1.099e+00;4.149e-01;-4.331e-01;3.776e-01;-3.942e-01;1.089e+00;1.099e+00;3.734e-01;-3.897e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.999e-01;3.716e-01;5.000e+01
38.625373000;1.099e+00;4.149e-01;-4.330e-01;3.776e-01;-3.942e-01;1.089e+00;1.099e+00;3.734e-01;-3.897e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.999e-01;3.715e-01;5.000e+01
38.626373000;1.099e+00;4.149e-01;-4.330e-01;3.776e-01;-3.941e-01;1.089e+00;1.099e+00;3.734e-01;-3.897e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.999e-01;3.715e-01;5.000e+01
38.647373000;1.099e+00;4.149e-01;-4.330e-01;3.776e-01;-3.941e-01;1.089e+00;1.099e+00;3.734e-01;-3.897e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.999e-01;3.715e-01;5.000e+01
38.648373000;1.099e+00;4.149e-01;-4.329e-01;3.776e-01;-3.941e-01;1.089e+00;1.099e+00;3.734e-01;-3.897e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.999e-01;3.715e-01;5.000e+01
38.649373000;1.099e+00;4.149e-01;-4.329e-01;3.776e-01;-3.941e-01;1.089e+00;1.099e+00;3.734e-01;-3.897e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.999e-01;3.715e-01;5.000e+01
38.650373000;1.099e+00;4.149e-01;-4.329e-01;3.776e-01;-3.941e-01;1.089e+00;1.099e+00;3.734e-01;-3.896e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.999e-01;3.715e-01;5.000e+01
38.672373000;1.099e+00;4.149e-01;-4.329e-01;3.776e-01;-3.941e-01;1.089e+00;1.099e+00;3.734e-01;-3.896e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.999e-01;3.714e-01;5.000e+01
38.673373000;1.099e+00;4.149e-01;-4.329e-01;3.776e-01;-3.940e-01;1.089e+00;1.099e+00;3.734e-01;-3.896e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.999e-01;3.714e-01;5.000e+01
38.692373000;1.099e+00;4.149e-01;-4.329e-01;3.776e-01;-3.940e-01;1.089e+00;1.099e+00;3.734e-01;-3.896e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.999e-01;3.714e-01;5.000e+01
38.693373000;1.099e+00;4.149e-01;-4.328e-01;3.776e-01;-3.940e-01;1.089e+00;1.099e+00;3.734e-01;-3.896e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.999e-01;3.714e-01;5.000e+01
38.699373000;1.099e+00;4.149e-01;-4.328e-01;3.776e-01;-3.940e-01;1.089e+00;1.099e+00;3.734e-01;-3.896e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.999e-01;3.714e-01;5.000e+01
38.700373000;1.099e+00;4.149e-01;-4.328e-01;3.776e-01;-3.940e-01;1.089e+00;1.099e+00;3.734e-01;-3.895e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.999e-01;3.714e-01;5.000e+01
38.711373000;1.099e+00;4.149e-01;-4.328e-01;3.776e-01;-3.940e-01;1.089e+00;1.099e+00;3.734e-01;-3.895e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.999e-01;3.714e-01;5.000e+01
38.712373000;1.099e+00;4.149e-01;-4.328e-01;3.776e-01;-3.940e-01;1.089e+00;1.099e+00;3.734e-01;-3.895e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.999e-01;3.713e-01;5.000e+01
38.720373000;1.099e+00;4.148e-01;-4.328e-01;3.776e-01;-3.940e-01;1.089e+00;1.099e+00;3.734e-01;-3.895e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.999e-01;3.713e-01;5.000e+01
38.721373000;1.099e+00;4.148e-01;-4.328e-01;3.776e-01;-3.939e-01;1.089e+00;1.099e+00;3.734e-01;-3.895e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.999e-01;3.713e-01;5.000e+01
38.737373000;1.099e+00;4.148e-01;-4.328e-01;3.776e-01;-3.939e-01;1.089e+00;1.099e+00;3.734e-01;-3.895e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.999e-01;3.713e-01;5.000e+01
38.738373000;1.099e+00;4.148e-01;-4.327e-01;3.776e-01;-3.939e-01;1.089e+00;1.099e+00;3.734e-01;-3.895e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.999e-01;3.713e-01;5.000e+01
38.750373000;1.099e+00;4.148e-01;-4.327e-01;3.776e-01;-3.939e-01;1.089e+00;1.099e+00;3.734e-01;-3.895e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.999e-01;3.713e-01;5.000e+01
38.751373000;1.099e+00;4.148e-01;-4.327e-01;3.776e-01;-3.939e-01;1.089e+00;1.099e+00;3.734e-01;-3.894e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.999e-01;3.713e-01;5.000e+01
38.761373000;1.099e+00;4.148e-01;-4.327e-01;3.776e-01;-3.939e-01;1.089e+00;1.099e+00;3.734e-01;-3.894e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.999e-01;3.713e-01;5.000e+01
38.762373000;1.099e+00;4.148e-01;-4.327e-01;3.776e-01;-3.939e-01;1.089e+00;1.099e+00;3.734e-01;-3.894e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.999e-01;3.712e-01;5.000e+01
38.768373000;1.099e+00;4.148e-01;-4.327e-01;3.776e-01;-3.939e-01;1.089e+00;1.099e+00;3.734e-01;-3.894e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.999e-01;3.712e-01;5.000e+01
38.769373000;1.099e+00;4.148e-01;-4.327e-01;3.776e-01;-3.938e-01;1.089e+00;1.099e+00;3.734e-01;-3.894e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.999e-01;3.712e-01;5.000e+01
38.784373000;1.099e+00;4.148e-01;-4.327e-01;3.776e-01;-3.938e-01;1.089e+00;1.099e+00;3.734e-01;-3.894e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.999e-01;3.712e-01;5.000e+01
38.785373000;1.099e+00;4.148e-01;-4.326e-01;3.776e-01;-3.938e-01;1.089e+00;1.099e+00;3.734e-01;-3.894e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.999e-01;3.712e-01;5.000e+01
38.802373000;1.099e+00;4.148e-01;-4.326e-01;3.776e-01;-3.938e-01;1.089e+00;1.099e+00;3.734e-01;-3.894e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.999e-01;3.712e-01;5.000e+01
38.803373000;1.099e+00;4.148e-01;-4.326e-01;3.776e-01;-3.938e-01;1.089e+00;1.099e+00;3.734e-01;-3.893e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.999e-01;3.712e-01;5.000e+01
38.811373000;1.099e+00;4.148e-01;-4.326e-01;3.776e-01;-3.938e-01;1.089e+00;1.099e+00;3.734e-01;-3.893e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.998e-01;3.712e-01;5.000e+01
38.812373000;1.099e+00;4.148e-01;-4.326e-01;3.776e-01;-3.938e-01;1.089e+00;1.099e+00;3.734e-01;-3.893e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.998e-01;3.711e-01;5.000e+01
38.818373000;1.099e+00;4.148e-01;-4.326e-01;3.776e-01;-3.938e-01;1.089e+00;1.099e+00;3.734e-01;-3.893e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.998e-01;3.711e-01;5.000e+01
38.819373000;1.099e+00;4.148e-01;-4.326e-01;3.776e-01;-3.937e-01;1.089e+00;1.099e+00;3.734e-01;-3.893e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.998e-01;3.711e-01;5.000e+01
38.832373000;1.099e+00;4.148e-01;-4.326e-01;3.776e-01;-3.937e-01;1.089e+00;1.099e+00;3.733e-01;-3.893e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.998e-01;3.711e-01;5.000e+01
38.833373000;1.099e+00;4.148e-01;-4.325e-01;3.776e-01;-3.937e-01;1.089e+00;1.099e+00;3.733e-01;-3.893e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.998e-01;3.711e-01;5.000e+01
38.856373000;1.099e+00;4.148e-01;-4.325e-01;3.776e-01;-3.937e-01;1.089e+00;1.099e+00;3.733e-01;-3.893e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.998e-01;3.711e-01;5.000e+01
38.857373000;1.099e+00;4.148e-01;-4.325e-01;3.776e-01;-3.937e-01;1.089e+00;1.099e+00;3.733e-01;-3.892e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.998e-01;3.711e-01;5.000e+01
38.863373000;1.099e+00;4.148e-01;-4.325e-01;3.776e-01;-3.937e-01;1.089e+00;1.099e+00;3.733e-01;-3.892e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.998e-01;3.711e-01;5.000e+01
38.864373000;1.099e+00;4.148e-01;-4.325e-01;3.776e-01;-3.937e-01;1.089e+00;1.099e+00;3.733e-01;-3.892e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.998e-01;3.710e-01;5.000e+01
38.869373000;1.099e+00;4.148e-01;-4.325e-01;3.776e-01;-3.937e-01;1.089e+00;1.099e+00;3.733e-01;-3.892e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.998e-01;3.710e-01;5.000e+01
38.870373000;1.099e+00;4.148e-01;-4.325e-01;3.776e-01;-3.936e-01;1.089e+00;1.099e+00;3.733e-01;-3.892e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.998e-01;3.710e-01;5.000e+01
38.881373000;1.099e+00;4.148e-01;-4.325e-01;3.776e-01;-3.936e-01;1.089e+00;1.099e+00;3.733e-01;-3.892e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.998e-01;3.710e-01;5.000e+01
38.882373000;1.099e+00;4.148e-01;-4.324e-01;3.776e-01;-3.936e-01;1.089e+00;1.099e+00;3.733e-01;-3.892e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.998e-01;3.710e-01;5.000e+01
38.911373000;1.099e+00;4.148e-01;-4.324e-01;3.776e-01;-3.936e-01;1.089e+00;1.099e+00;3.733e-01;-3.892e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.998e-01;3.710e-01;5.000e+01
38.912373000;1.099e+00;4.148e-01;-4.324e-01;3.776e-01;-3.936e-01;1.089e+00;1.099e+00;3.733e-01;-3.891e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.998e-01;3.710e-01;5.000e+01
38.918373000;1.099e+00;4.148e-01;-4.324e-01;3.776e-01;-3.936e-01;1.089e+00;1.099e+00;3.733e-01;-3.891e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.998e-01;3.710e-01;5.000e+01
38.919373000;1.099e+00;4.148e-01;-4.324e-01;3.776e-01;-3.936e-01;1.089e+00;1.099e+00;3.733e-01;-3.891e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.998e-01;3.709e-01;5.000e+01
38.973373000;1.099e+00;4.148e-01;-4.323e-01;3.776e-01;-3.935e-01;1.089e+00;1.099e+00;3.733e-01;-3.890e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.998e-01;3.709e-01;5.000e+01
38.974373000;1.099e+00;4.148e-01;-4.323e-01;3.776e-01;-3.935e-01;1.089e+00;1.099e+00;3.733e-01;-3.890e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.998e-01;3.708e-01;5.000e+01
39.028373000;1.099e+00;4.148e-01;-4.322e-01;3.775e-01;-3.934e-01;1.089e+00;1.099e+00;3.733e-01;-3.890e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.998e-01;3.708e-01;5.000e+01
39.029373000;1.099e+00;4.148e-01;-4.322e-01;3.775e-01;-3.934e-01;1.089e+00;1.099e+00;3.733e-01;-3.889e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.998e-01;3.708e-01;5.000e+01
39.030373000;1.099e+00;4.148e-01;-4.322e-01;3.775e-01;-3.934e-01;1.089e+00;1.099e+00;3.733e-01;-3.889e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.998e-01;3.708e-01;5.000e+01
39.031373000;1.099e+00;4.148e-01;-4.322e-01;3.775e-01;-3.934e-01;1.089e+00;1.099e+00;3.733e-01;-3.889e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.998e-01;3.707e-01;5.000e+01
39.032373000;1.099e+00;4.148e-01;-4.322e-01;3.775e-01;-3.934e-01;1.089e+00;1.099e+00;3.733e-01;-3.889e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.998e-01;3.707e-01;5.000e+01
39.033373000;1.099e+00;4.148e-01;-4.322e-01;3.775e-01;-3.933e-01;1.089e+00;1.099e+00;3.733e-01;-3.889e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.998e-01;3.707e-01;5.000e+01
39.036373000;1.099e+00;4.148e-01;-4.322e-01;3.775e-01;-3.933e-01;1.089e+00;1.099e+00;3.733e-01;-3.889e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.998e-01;3.707e-01;5.000e+01
39.037373000;1.099e+00;4.148e-01;-4.321e-01;3.775e-01;-3.933e-01;1.089e+00;1.099e+00;3.733e-01;-3.889e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.998e-01;3.707e-01;5.000e+01
39.150373000;1.099e+00;4.148e-01;-4.319e-01;3.775e-01;-3.932e-01;1.089e+00;1.099e+00;3.733e-01;-3.888e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.997e-01;3.706e-01;5.000e+01
39.151373000;1.099e+00;4.148e-01;-4.319e-01;3.775e-01;-3.931e-01;1.089e+00;1.099e+00;3.733e-01;-3.888e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.997e-01;3.705e-01;5.000e+01
39.216373000;1.099e+00;4.148e-01;-4.318e-01;3.775e-01;-3.930e-01;1.089e+00;1.099e+00;3.733e-01;-3.887e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.997e-01;3.704e-01;5.000e+01
39.217373000;1.099e+00;4.148e-01;-4.318e-01;3.775e-01;-3.930e-01;1.089e+00;1.099e+00;3.733e-01;-3.886e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.997e-01;3.704e-01;5.000e+01
39.275373000;1.099e+00;4.148e-01;-4.317e-01;3.775e-01;-3.930e-01;1.089e+00;1.099e+00;3.733e-01;-3.886e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.997e-01;3.704e-01;5.000e+01
39.276373000;1.099e+00;4.148e-01;-4.317e-01;3.775e-01;-3.929e-01;1.089e+00;1.099e+00;3.733e-01;-3.886e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.997e-01;3.704e-01;5.000e+01
39.285373000;1.099e+00;4.148e-01;-4.317e-01;3.775e-01;-3.929e-01;1.089e+00;1.099e+00;3.733e-01;-3.886e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.997e-01;3.703e-01;5.000e+01
39.286373000;1.099e+00;4.148e-01;-4.317e-01;3.775e-01;-3.929e-01;1.089e+00;1.099e+00;3.733e-01;-3.885e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.997e-01;3.703e-01;5.000e+01
39.330373000;1.099e+00;4.147e-01;-4.317e-01;3.775e-01;-3.929e-01;1.089e+00;1.099e+00;3.733e-01;-3.885e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.997e-01;3.703e-01;5.000e+01
39.331373000;1.099e+00;4.147e-01;-4.316e-01;3.775e-01;-3.929e-01;1.089e+00;1.099e+00;3.733e-01;-3.885e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.997e-01;3.703e-01;5.000e+01
39.342373000;1.099e+00;4.147e-01;-4.316e-01;3.775e-01;-3.929e-01;1.089e+00;1.099e+00;3.733e-01;-3.885e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.997e-01;3.703e-01;5.000e+01
39.343373000;1.099e+00;4.147e-01;-4.316e-01;3.775e-01;-3.928e-01;1.089e+00;1.099e+00;3.733e-01;-3.885e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.997e-01;3.703e-01;5.000e+01
39.348373000;1.099e+00;4.147e-01;-4.316e-01;3.775e-01;-3.928e-01;1.089e+00;1.099e+00;3.733e-01;-3.885e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.997e-01;3.703e-01;5.000e+01
39.349373000;1.099e+00;4.147e-01;-4.316e-01;3.775e-01;-3.928e-01;1.089e+00;1.099e+00;3.733e-01;-3.885e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.997e-01;3.702e-01;5.000e+01
39.355373000;1.099e+00;4.147e-01;-4.316e-01;3.775e-01;-3.928e-01;1.089e+00;1.099e+00;3.733e-01;-3.885e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.997e-01;3.702e-01;5.000e+01
39.356373000;1.099e+00;4.147e-01;-4.316e-01;3.775e-01;-3.928e-01;1.089e+00;1.099e+00;3.733e-01;-3.884e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.997e-01;3.702e-01;5.000e+01
39.395373000;1.099e+00;4.147e-01;-4.316e-01;3.775e-01;-3.928e-01;1.089e+00;1.099e+00;3.733e-01;-3.884e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.996e-01;3.702e-01;5.000e+01
39.396373000;1.099e+00;4.147e-01;-4.315e-01;3.775e-01;-3.928e-01;1.089e+00;1.099e+00;3.733e-01;-3.884e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.996e-01;3.702e-01;5.000e+01
39.411373000;1.099e+00;4.147e-01;-4.315e-01;3.775e-01;-3.928e-01;1.089e+00;1.099e+00;3.733e-01;-3.884e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.996e-01;3.702e-01;5.000e+01
39.412373000;1.099e+00;4.147e-01;-4.315e-01;3.775e-01;-3.927e-01;1.089e+00;1.099e+00;3.733e-01;-3.884e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.996e-01;3.702e-01;5.000e+01
39.419373000;1.099e+00;4.147e-01;-4.315e-01;3.775e-01;-3.927e-01;1.089e+00;1.099e+00;3.733e-01;-3.884e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.996e-01;3.702e-01;5.000e+01
39.420373000;1.099e+00;4.147e-01;-4.315e-01;3.775e-01;-3.927e-01;1.089e+00;1.099e+00;3.733e-01;-3.884e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.996e-01;3.701e-01;5.000e+01
39.428373000;1.099e+00;4.147e-01;-4.315e-01;3.775e-01;-3.927e-01;1.089e+00;1.099e+00;3.733e-01;-3.884e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.996e-01;3.701e-01;5.000e+01
39.429373000;1.099e+00;4.147e-01;-4.315e-01;3.775e-01;-3.927e-01;1.089e+00;1.099e+00;3.733e-01;-3.883e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.996e-01;3.701e-01;5.000e+01
39.464373000;1.099e+00;4.147e-01;-4.315e-01;3.774e-01;-3.927e-01;1.089e+00;1.099e+00;3.732e-01;-3.883e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.996e-01;3.701e-01;5.000e+01
39.465373000;1.099e+00;4.147e-01;-4.314e-01;3.774e-01;-3.927e-01;1.089e+00;1.099e+00;3.732e-01;-3.883e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.996e-01;3.701e-01;5.000e+01
39.483373000;1.099e+00;4.147e-01;-4.314e-01;3.774e-01;-3.927e-01;1.089e+00;1.099e+00;3.732e-01;-3.883e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.996e-01;3.701e-01;5.000e+01
39.484373000;1.099e+00;4.147e-01;-4.314e-01;3.774e-01;-3.926e-01;1.089e+00;1.099e+00;3.732e-01;-3.883e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.996e-01;3.701e-01;5.000e+01
39.493373000;1.099e+00;4.147e-01;-4.314e-01;3.774e-01;-3.926e-01;1.089e+00;1.099e+00;3.732e-01;-3.883e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.996e-01;3.701e-01;5.000e+01
39.494373000;1.099e+00;4.147e-01;-4.314e-01;3.774e-01;-3.926e-01;1.089e+00;1.099e+00;3.732e-01;-3.883e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.996e-01;3.700e-01;5.000e+01
39.506373000;1.099e+00;4.147e-01;-4.314e-01;3.774e-01;-3.926e-01;1.089e+00;1.099e+00;3.732e-01;-3.883e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.996e-01;3.700e-01;5.000e+01
39.507373000;1.099e+00;4.147e-01;-4.314e-01;3.774e-01;-3.926e-01;1.089e+00;1.099e+00;3.732e-01;-3.882e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.996e-01;3.700e-01;5.000e+01
39.534373000;1.099e+00;4.147e-01;-4.314e-01;3.774e-01;-3.926e-01;1.089e+00;1.099e+00;3.732e-01;-3.882e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.996e-01;3.700e-01;5.000e+01
39.535373000;1.099e+00;4.147e-01;-4.313e-01;3.774e-01;-3.926e-01;1.089e+00;1.099e+00;3.732e-01;-3.882e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.996e-01;3.700e-01;5.000e+01
39.559373000;1.099e+00;4.147e-01;-4.313e-01;3.774e-01;-3.926e-01;1.089e+00;1.099e+00;3.732e-01;-3.882e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.996e-01;3.700e-01;5.000e+01
39.560373000;1.099e+00;4.147e-01;-4.313e-01;3.774e-01;-3.925e-01;1.089e+00;1.099e+00;3.732e-01;-3.882e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.996e-01;3.700e-01;5.000e+01
39.572373000;1.099e+00;4.147e-01;-4.313e-01;3.774e-01;-3.925e-01;1.089e+00;1.099e+00;3.732e-01;-3.882e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.996e-01;3.700e-01;5.000e+01
39.573373000;1.099e+00;4.147e-01;-4.313e-01;3.774e-01;-3.925e-01;1.089e+00;1.099e+00;3.732e-01;-3.882e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.996e-01;3.699e-01;5.000e+01
39.655373000;1.099e+00;4.147e-01;-4.312e-01;3.774e-01;-3.924e-01;1.089e+00;1.099e+00;3.732e-01;-3.881e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.996e-01;3.699e-01;5.000e+01
39.656373000;1.099e+00;4.147e-01;-4.312e-01;3.774e-01;-3.924e-01;1.089e+00;1.099e+00;3.732e-01;-3.881e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.996e-01;3.698e-01;5.000e+01
39.673373000;1.099e+00;4.147e-01;-4.312e-01;3.774e-01;-3.924e-01;1.089e+00;1.099e+00;3.732e-01;-3.881e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.996e-01;3.698e-01;5.000e+01
39.674373000;1.099e+00;4.147e-01;-4.312e-01;3.774e-01;-3.924e-01;1.089e+00;1.099e+00;3.732e-01;-3.880e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.996e-01;3.698e-01;5.000e+01
39.686373000;1.099e+00;4.147e-01;-4.312e-01;3.774e-01;-3.924e-01;1.089e+00;1.099e+00;3.732e-01;-3.880e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.996e-01;3.698e-01;5.000e+01
39.687373000;1.099e+00;4.147e-01;-4.311e-01;3.774e-01;-3.924e-01;1.089e+00;1.099e+00;3.732e-01;-3.880e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.996e-01;3.698e-01;5.000e+01
39.721373000;1.099e+00;4.147e-01;-4.311e-01;3.774e-01;-3.924e-01;1.089e+00;1.099e+00;3.732e-01;-3.880e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.995e-01;3.698e-01;5.000e+01
39.722373000;1.099e+00;4.147e-01;-4.311e-01;3.774e-01;-3.923e-01;1.089e+00;1.099e+00;3.732e-01;-3.880e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.995e-01;3.698e-01;5.000e+01
39.833373000;1.099e+00;4.147e-01;-4.310e-01;3.774e-01;-3.922e-01;1.089e+00;1.099e+00;3.732e-01;-3.879e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.995e-01;3.697e-01;5.000e+01
39.834373000;1.099e+00;4.147e-01;-4.310e-01;3.774e-01;-3.922e-01;1.089e+00;1.099e+00;3.732e-01;-3.879e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.995e-01;3.696e-01;5.000e+01
39.932373000;1.099e+00;4.146e-01;-4.309e-01;3.773e-01;-3.921e-01;1.089e+00;1.099e+00;3.732e-01;-3.878e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.995e-01;3.696e-01;5.000e+01
39.961373000;1.099e+00;4.146e-01;-4.308e-01;3.773e-01;-3.921e-01;1.089e+00;1.099e+00;3.732e-01;-3.878e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.995e-01;3.695e-01;5.000e+01
39.962373000;1.099e+00;4.146e-01;-4.308e-01;3.773e-01;-3.921e-01;1.089e+00;1.099e+00;3.732e-01;-3.877e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.995e-01;3.695e-01;5.000e+01
40.044373000;1.099e+00;4.146e-01;-4.308e-01;3.773e-01;-3.920e-01;1.089e+00;1.099e+00;3.732e-01;-3.877e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.994e-01;3.694e-01;5.000e+01
40.045373000;1.099e+00;4.146e-01;-4.307e-01;3.773e-01;-3.920e-01;1.089e+00;1.099e+00;3.732e-01;-3.877e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.994e-01;3.694e-01;5.000e+01
40.072373000;1.099e+00;4.146e-01;-4.307e-01;3.773e-01;-3.920e-01;1.089e+00;1.099e+00;3.731e-01;-3.877e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.994e-01;3.694e-01;5.000e+01
40.073373000;1.099e+00;4.146e-01;-4.307e-01;3.773e-01;-3.920e-01;1.089e+00;1.099e+00;3.731e-01;-3.876e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.994e-01;3.694e-01;5.000e+01
40.111373000;1.099e+00;4.146e-01;-4.307e-01;3.773e-01;-3.920e-01;1.089e+00;1.099e+00;3.731e-01;-3.876e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.994e-01;3.694e-01;5.000e+01
40.112373000;1.099e+00;4.146e-01;-4.307e-01;3.773e-01;-3.919e-01;1.089e+00;1.099e+00;3.731e-01;-3.876e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.994e-01;3.694e-01;5.000e+01
40.150373000;1.099e+00;4.146e-01;-4.307e-01;3.773e-01;-3.919e-01;1.089e+00;1.099e+00;3.731e-01;-3.876e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.994e-01;3.694e-01;5.000e+01
40.151373000;1.099e+00;4.146e-01;-4.306e-01;3.773e-01;-3.919e-01;1.089e+00;1.099e+00;3.731e-01;-3.876e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.994e-01;3.694e-01;5.000e+01
40.154373000;1.099e+00;4.146e-01;-4.306e-01;3.773e-01;-3.919e-01;1.089e+00;1.099e+00;3.731e-01;-3.876e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.994e-01;3.694e-01;5.000e+01
40.155373000;1.099e+00;4.146e-01;-4.306e-01;3.773e-01;-3.919e-01;1.089e+00;1.099e+00;3.731e-01;-3.876e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.994e-01;3.693e-01;5.000e+01
40.193373000;1.099e+00;4.146e-01;-4.306e-01;3.773e-01;-3.919e-01;1.089e+00;1.099e+00;3.731e-01;-3.876e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.994e-01;3.693e-01;5.000e+01
40.194373000;1.099e+00;4.146e-01;-4.306e-01;3.773e-01;-3.919e-01;1.089e+00;1.099e+00;3.731e-01;-3.875e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.994e-01;3.693e-01;5.000e+01
40.228373000;1.099e+00;4.146e-01;-4.306e-01;3.773e-01;-3.919e-01;1.089e+00;1.099e+00;3.731e-01;-3.875e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.994e-01;3.693e-01;5.000e+01
40.229373000;1.099e+00;4.146e-01;-4.306e-01;3.773e-01;-3.918e-01;1.089e+00;1.099e+00;3.731e-01;-3.875e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.994e-01;3.693e-01;5.000e+01
40.263373000;1.099e+00;4.146e-01;-4.306e-01;3.773e-01;-3.918e-01;1.089e+00;1.099e+00;3.731e-01;-3.875e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.994e-01;3.693e-01;5.000e+01
40.264373000;1.099e+00;4.146e-01;-4.305e-01;3.773e-01;-3.918e-01;1.089e+00;1.099e+00;3.731e-01;-3.875e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.994e-01;3.693e-01;5.000e+01
40.280373000;1.099e+00;4.146e-01;-4.305e-01;3.773e-01;-3.918e-01;1.089e+00;1.099e+00;3.731e-01;-3.875e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.994e-01;3.693e-01;5.000e+01
40.281373000;1.099e+00;4.146e-01;-4.305e-01;3.773e-01;-3.918e-01;1.089e+00;1.099e+00;3.731e-01;-3.875e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.994e-01;3.692e-01;5.000e+01
40.326373000;1.099e+00;4.146e-01;-4.305e-01;3.773e-01;-3.918e-01;1.089e+00;1.099e+00;3.731e-01;-3.875e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.994e-01;3.692e-01;5.000e+01
40.327373000;1.099e+00;4.146e-01;-4.305e-01;3.773e-01;-3.918e-01;1.089e+00;1.099e+00;3.731e-01;-3.874e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.994e-01;3.692e-01;5.000e+01
40.357373000;1.099e+00;4.146e-01;-4.305e-01;3.773e-01;-3.918e-01;1.089e+00;1.099e+00;3.731e-01;-3.874e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.994e-01;3.692e-01;5.000e+01
40.358373000;1.099e+00;4.146e-01;-4.305e-01;3.773e-01;-3.917e-01;1.089e+00;1.099e+00;3.731e-01;-3.874e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.994e-01;3.692e-01;5.000e+01
40.419373000;1.099e+00;4.145e-01;-4.304e-01;3.773e-01;-3.917e-01;1.089e+00;1.099e+00;3.731e-01;-3.874e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.993e-01;3.692e-01;5.000e+01
40.420373000;1.099e+00;4.145e-01;-4.304e-01;3.773e-01;-3.917e-01;1.089e+00;1.099e+00;3.731e-01;-3.874e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.993e-01;3.691e-01;5.000e+01
40.474373000;1.099e+00;4.145e-01;-4.304e-01;3.772e-01;-3.917e-01;1.089e+00;1.099e+00;3.731e-01;-3.874e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.993e-01;3.691e-01;5.000e+01
40.475373000;1.099e+00;4.145e-01;-4.304e-01;3.772e-01;-3.917e-01;1.089e+00;1.099e+00;3.731e-01;-3.873e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.993e-01;3.691e-01;5.000e+01
40.501373000;1.099e+00;4.145e-01;-4.304e-01;3.772e-01;-3.917e-01;1.089e+00;1.099e+00;3.731e-01;-3.873e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.993e-01;3.691e-01;5.000e+01
40.502373000;1.099e+00;4.145e-01;-4.304e-01;3.772e-01;-3.916e-01;1.089e+00;1.099e+00;3.731e-01;-3.873e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.993e-01;3.691e-01;5.000e+01
40.530373000;1.099e+00;4.145e-01;-4.304e-01;3.772e-01;-3.916e-01;1.089e+00;1.099e+00;3.731e-01;-3.873e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.993e-01;3.691e-01;5.000e+01
40.531373000;1.099e+00;4.145e-01;-4.303e-01;3.772e-01;-3.916e-01;1.089e+00;1.099e+00;3.731e-01;-3.873e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.993e-01;3.691e-01;5.000e+01
40.578373000;1.099e+00;4.145e-01;-4.303e-01;3.772e-01;-3.916e-01;1.089e+00;1.099e+00;3.731e-01;-3.873e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.993e-01;3.691e-01;5.000e+01
40.579373000;1.099e+00;4.145e-01;-4.303e-01;3.772e-01;-3.916e-01;1.089e+00;1.099e+00;3.731e-01;-3.873e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.993e-01;3.690e-01;5.000e+01
40.838625000;1.099e+00;4.145e-01;-4.302e-01;3.772e-01;-3.915e-01;1.089e+00;1.099e+00;3.730e-01;-3.872e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.992e-01;3.689e-01;5.000e+01
40.841625000;1.099e+00;4.145e-01;-4.302e-01;3.772e-01;-3.915e-01;1.089e+00;1.099e+00;3.730e-01;-3.872e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.992e-01;3.689e-01;5.000e+01
40.842625000;1.099e+00;4.145e-01;-4.302e-01;3.772e-01;-3.915e-01;1.089e+00;1.099e+00;3.730e-01;-3.871e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.992e-01;3.689e-01;5.000e+01
