time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;NetworkFrequencyPu
40.996625000;1.099e+00;4.144e-01;-4.301e-01;3.771e-01;-3.914e-01;1.089e+00;1.099e+00;3.730e-01;-3.871e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.992e-01;3.689e-01;5.000e+01
40.997625000;1.099e+00;4.144e-01;-4.301e-01;3.771e-01;-3.914e-01;1.089e+00;1.099e+00;3.730e-01;-3.871e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.992e-01;3.688e-01;5.000e+01
41.094625000;1.099e+00;4.144e-01;-4.301e-01;3.771e-01;-3.914e-01;1.089e+00;1.099e+00;3.730e-01;-3.871e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.992e-01;3.688e-01;5.000e+01
41.095625000;1.099e+00;4.144e-01;-4.301e-01;3.771e-01;-3.914e-01;1.089e+00;1.099e+00;3.730e-01;-3.870e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.992e-01;3.688e-01;5.000e+01
41.097625000;1.099e+00;4.144e-01;-4.301e-01;3.771e-01;-3.914e-01;1.089e+00;1.099e+00;3.730e-01;-3.870e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.992e-01;3.688e-01;5.000e+01
41.098625000;1.099e+00;4.144e-01;-4.301e-01;3.771e-01;-3.913e-01;1.089e+00;1.099e+00;3.730e-01;-3.870e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.992e-01;3.688e-01;5.000e+01
41.106625000;1.099e+00;4.144e-01;-4.301e-01;3.771e-01;-3.913e-01;1.089e+00;1.099e+00;3.730e-01;-3.870e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.992e-01;3.688e-01;5.000e+01
41.107625000;1.099e+00;4.144e-01;-4.300e-01;3.771e-01;-3.913e-01;1.089e+00;1.099e+00;3.730e-01;-3.870e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.992e-01;3.688e-01;5.000e+01
41.312625000;1.099e+00;4.144e-01;-4.300e-01;3.771e-01;-3.913e-01;1.089e+00;1.099e+00;3.729e-01;-3.870e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.991e-01;3.688e-01;5.000e+01
41.313625000;1.099e+00;4.144e-01;-4.300e-01;3.771e-01;-3.913e-01;1.089e+00;1.099e+00;3.729e-01;-3.870e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.991e-01;3.687e-01;5.000e+01
41.427625000;1.099e+00;4.144e-01;-4.300e-01;3.771e-01;-3.913e-01;1.089e+00;1.099e+00;3.729e-01;-3.870e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.991e-01;3.687e-01;5.000e+01
41.428625000;1.099e+00;4.144e-01;-4.299e-01;3.771e-01;-3.913e-01;1.089e+00;1.099e+00;3.729e-01;-3.870e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.991e-01;3.687e-01;5.000e+01
41.436625000;1.099e+00;4.144e-01;-4.299e-01;3.771e-01;-3.913e-01;1.089e+00;1.099e+00;3.729e-01;-3.870e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.991e-01;3.687e-01;5.000e+01
41.437625000;1.099e+00;4.144e-01;-4.299e-01;3.771e-01;-3.912e-01;1.089e+00;1.099e+00;3.729e-01;-3.870e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.991e-01;3.687e-01;5.000e+01
41.455625000;1.099e+00;4.144e-01;-4.299e-01;3.771e-01;-3.912e-01;1.089e+00;1.099e+00;3.729e-01;-3.870e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.991e-01;3.687e-01;5.000e+01
41.456625000;1.099e+00;4.144e-01;-4.299e-01;3.771e-01;-3.912e-01;1.089e+00;1.099e+00;3.729e-01;-3.869e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.991e-01;3.687e-01;5.000e+01
43.127625000;1.099e+00;4.140e-01;-4.299e-01;3.768e-01;-3.912e-01;1.089e+00;1.099e+00;3.726e-01;-3.869e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.988e-01;3.687e-01;5.000e+01
43.128625000;1.099e+00;4.140e-01;-4.299e-01;3.768e-01;-3.912e-01;1.089e+00;1.099e+00;3.726e-01;-3.869e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.988e-01;3.688e-01;5.000e+01
43.143625000;1.099e+00;4.140e-01;-4.299e-01;3.768e-01;-3.912e-01;1.089e+00;1.099e+00;3.726e-01;-3.869e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.988e-01;3.688e-01;5.000e+01
43.144625000;1.099e+00;4.140e-01;-4.299e-01;3.768e-01;-3.912e-01;1.089e+00;1.099e+00;3.726e-01;-3.870e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.988e-01;3.688e-01;5.000e+01
43.163625000;1.099e+00;4.140e-01;-4.299e-01;3.768e-01;-3.912e-01;1.089e+00;1.099e+00;3.726e-01;-3.870e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.988e-01;3.688e-01;5.000e+01
43.164625000;1.099e+00;4.140e-01;-4.299e-01;3.768e-01;-3.913e-01;1.089e+00;1.099e+00;3.726e-01;-3.870e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.988e-01;3.688e-01;5.000e+01
43.182625000;1.099e+00;4.140e-01;-4.299e-01;3.768e-01;-3.913e-01;1.089e+00;1.099e+00;3.726e-01;-3.870e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.988e-01;3.688e-01;5.000e+01
43.183625000;1.099e+00;4.140e-01;-4.300e-01;3.768e-01;-3.913e-01;1.089e+00;1.099e+00;3.726e-01;-3.870e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.988e-01;3.688e-01;5.000e+01
43.622625000;1.099e+00;4.139e-01;-4.300e-01;3.767e-01;-3.913e-01;1.089e+00;1.099e+00;3.725e-01;-3.870e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.987e-01;3.688e-01;5.000e+01
43.623625000;1.099e+00;4.139e-01;-4.300e-01;3.767e-01;-3.913e-01;1.089e+00;1.099e+00;3.725e-01;-3.870e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.987e-01;3.689e-01;5.000e+01
43.695625000;1.099e+00;4.139e-01;-4.301e-01;3.767e-01;-3.913e-01;1.089e+00;1.099e+00;3.725e-01;-3.870e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.987e-01;3.689e-01;5.000e+01
43.696625000;1.099e+00;4.139e-01;-4.301e-01;3.767e-01;-3.914e-01;1.089e+00;1.099e+00;3.725e-01;-3.870e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.987e-01;3.689e-01;5.000e+01
43.705625000;1.099e+00;4.139e-01;-4.301e-01;3.767e-01;-3.914e-01;1.089e+00;1.099e+00;3.725e-01;-3.870e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.987e-01;3.689e-01;5.000e+01
43.706625000;1.099e+00;4.139e-01;-4.301e-01;3.767e-01;-3.914e-01;1.089e+00;1.099e+00;3.725e-01;-3.871e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.987e-01;3.689e-01;5.000e+01
44.105625000;1.099e+00;4.138e-01;-4.301e-01;3.766e-01;-3.914e-01;1.089e+00;1.099e+00;3.725e-01;-3.871e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.987e-01;3.690e-01;5.000e+01
44.106625000;1.099e+00;4.138e-01;-4.302e-01;3.766e-01;-3.914e-01;1.089e+00;1.099e+00;3.725e-01;-3.871e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.987e-01;3.690e-01;5.000e+01
44.136625000;1.099e+00;4.138e-01;-4.302e-01;3.766e-01;-3.914e-01;1.089e+00;1.099e+00;3.725e-01;-3.871e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.986e-01;3.690e-01;5.000e+01
44.137625000;1.099e+00;4.138e-01;-4.302e-01;3.766e-01;-3.915e-01;1.089e+00;1.099e+00;3.725e-01;-3.871e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.986e-01;3.690e-01;5.000e+01
44.176625000;1.099e+00;4.138e-01;-4.302e-01;3.766e-01;-3.915e-01;1.089e+00;1.099e+00;3.725e-01;-3.871e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.986e-01;3.690e-01;5.000e+01
44.177625000;1.099e+00;4.138e-01;-4.302e-01;3.766e-01;-3.915e-01;1.089e+00;1.099e+00;3.725e-01;-3.872e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.986e-01;3.690e-01;5.000e+01
44.431625000;1.099e+00;4.138e-01;-4.302e-01;3.766e-01;-3.915e-01;1.089e+00;1.099e+00;3.724e-01;-3.872e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.986e-01;3.690e-01;5.000e+01
44.432625000;1.099e+00;4.138e-01;-4.302e-01;3.766e-01;-3.915e-01;1.089e+00;1.099e+00;3.724e-01;-3.872e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.986e-01;3.691e-01;5.000e+01
44.498625000;1.099e+00;4.138e-01;-4.302e-01;3.765e-01;-3.915e-01;1.089e+00;1.099e+00;3.724e-01;-3.872e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.986e-01;3.691e-01;5.000e+01
44.499625000;1.099e+00;4.138e-01;-4.303e-01;3.765e-01;-3.915e-01;1.089e+00;1.099e+00;3.724e-01;-3.872e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.986e-01;3.691e-01;5.000e+01
44.803625000;1.099e+00;4.137e-01;-4.303e-01;3.765e-01;-3.916e-01;1.089e+00;1.099e+00;3.723e-01;-3.873e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.985e-01;3.691e-01;5.000e+01
44.804625000;1.099e+00;4.137e-01;-4.303e-01;3.765e-01;-3.916e-01;1.089e+00;1.099e+00;3.723e-01;-3.873e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.985e-01;3.692e-01;5.000e+01
45.260625000;1.099e+00;4.136e-01;-4.304e-01;3.764e-01;-3.917e-01;1.089e+00;1.099e+00;3.723e-01;-3.874e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.985e-01;3.693e-01;5.000e+01
45.261625000;1.099e+00;4.136e-01;-4.305e-01;3.764e-01;-3.917e-01;1.089e+00;1.099e+00;3.723e-01;-3.874e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.985e-01;3.693e-01;5.000e+01
45.345625000;1.099e+00;4.136e-01;-4.305e-01;3.764e-01;-3.917e-01;1.089e+00;1.099e+00;3.722e-01;-3.874e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.984e-01;3.693e-01;5.000e+01
45.346625000;1.099e+00;4.136e-01;-4.305e-01;3.764e-01;-3.918e-01;1.089e+00;1.099e+00;3.722e-01;-3.874e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.984e-01;3.693e-01;5.000e+01
45.447625000;1.099e+00;4.136e-01;-4.305e-01;3.764e-01;-3.918e-01;1.089e+00;1.099e+00;3.722e-01;-3.874e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.984e-01;3.693e-01;5.000e+01
45.448625000;1.099e+00;4.136e-01;-4.305e-01;3.764e-01;-3.918e-01;1.089e+00;1.099e+00;3.722e-01;-3.875e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.984e-01;3.693e-01;5.000e+01
45.543625000;1.099e+00;4.136e-01;-4.305e-01;3.764e-01;-3.918e-01;1.089e+00;1.099e+00;3.722e-01;-3.875e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.984e-01;3.693e-01;5.000e+01
45.544625000;1.099e+00;4.136e-01;-4.305e-01;3.764e-01;-3.918e-01;1.089e+00;1.099e+00;3.722e-01;-3.875e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.984e-01;3.694e-01;5.000e+01
45.751625000;1.099e+00;4.135e-01;-4.306e-01;3.763e-01;-3.918e-01;1.089e+00;1.099e+00;3.722e-01;-3.875e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.984e-01;3.694e-01;5.000e+01
45.752625000;1.099e+00;4.135e-01;-4.306e-01;3.763e-01;-3.919e-01;1.089e+00;1.099e+00;3.722e-01;-3.875e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.984e-01;3.694e-01;5.000e+01
45.884625000;1.099e+00;4.135e-01;-4.306e-01;3.763e-01;-3.919e-01;1.089e+00;1.099e+00;3.721e-01;-3.875e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.984e-01;3.694e-01;5.000e+01
45.885625000;1.099e+00;4.135e-01;-4.306e-01;3.763e-01;-3.919e-01;1.089e+00;1.099e+00;3.721e-01;-3.876e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.984e-01;3.694e-01;5.000e+01
45.928625000;1.099e+00;4.135e-01;-4.306e-01;3.763e-01;-3.919e-01;1.089e+00;1.099e+00;3.721e-01;-3.876e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.983e-01;3.694e-01;5.000e+01
45.929625000;1.099e+00;4.135e-01;-4.306e-01;3.763e-01;-3.919e-01;1.089e+00;1.099e+00;3.721e-01;-3.876e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.983e-01;3.695e-01;5.000e+01
46.042625000;1.099e+00;4.135e-01;-4.306e-01;3.763e-01;-3.919e-01;1.089e+00;1.099e+00;3.721e-01;-3.876e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.983e-01;3.695e-01;5.000e+01
46.043625000;1.099e+00;4.135e-01;-4.307e-01;3.763e-01;-3.919e-01;1.089e+00;1.099e+00;3.721e-01;-3.876e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.983e-01;3.695e-01;5.000e+01
46.334625000;1.099e+00;4.134e-01;-4.307e-01;3.762e-01;-3.920e-01;1.089e+00;1.099e+00;3.721e-01;-3.876e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.983e-01;3.695e-01;5.000e+01
46.335625000;1.099e+00;4.134e-01;-4.307e-01;3.762e-01;-3.920e-01;1.089e+00;1.099e+00;3.721e-01;-3.876e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.983e-01;3.696e-01;5.000e+01
46.466625000;1.099e+00;4.134e-01;-4.307e-01;3.762e-01;-3.920e-01;1.089e+00;1.099e+00;3.720e-01;-3.877e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.983e-01;3.696e-01;5.000e+01
46.467625000;1.099e+00;4.134e-01;-4.308e-01;3.762e-01;-3.920e-01;1.089e+00;1.099e+00;3.720e-01;-3.877e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.983e-01;3.696e-01;5.000e+01
46.713625000;1.099e+00;4.133e-01;-4.308e-01;3.762e-01;-3.921e-01;1.089e+00;1.099e+00;3.720e-01;-3.877e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.982e-01;3.696e-01;5.000e+01
46.850625000;1.099e+00;4.133e-01;-4.308e-01;3.761e-01;-3.921e-01;1.089e+00;1.099e+00;3.720e-01;-3.877e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.982e-01;3.697e-01;5.000e+01
46.851625000;1.099e+00;4.133e-01;-4.308e-01;3.761e-01;-3.921e-01;1.089e+00;1.099e+00;3.720e-01;-3.878e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.982e-01;3.697e-01;5.000e+01
46.925625000;1.099e+00;4.133e-01;-4.308e-01;3.761e-01;-3.921e-01;1.089e+00;1.099e+00;3.719e-01;-3.878e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.982e-01;3.697e-01;5.000e+01
46.926625000;1.099e+00;4.133e-01;-4.309e-01;3.761e-01;-3.921e-01;1.089e+00;1.099e+00;3.719e-01;-3.878e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.982e-01;3.697e-01;5.000e+01
47.022625000;1.099e+00;4.133e-01;-4.309e-01;3.761e-01;-3.921e-01;1.089e+00;1.099e+00;3.719e-01;-3.878e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.982e-01;3.697e-01;5.000e+01
47.133625000;1.099e+00;4.132e-01;-4.309e-01;3.761e-01;-3.921e-01;1.089e+00;1.099e+00;3.719e-01;-3.878e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.981e-01;3.697e-01;5.000e+01
47.134625000;1.099e+00;4.132e-01;-4.309e-01;3.761e-01;-3.922e-01;1.089e+00;1.099e+00;3.719e-01;-3.878e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.981e-01;3.697e-01;5.000e+01
47.411625000;1.099e+00;4.132e-01;-4.309e-01;3.760e-01;-3.922e-01;1.089e+00;1.099e+00;3.719e-01;-3.878e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.981e-01;3.698e-01;5.000e+01
47.582625000;1.099e+00;4.131e-01;-4.310e-01;3.760e-01;-3.922e-01;1.089e+00;1.099e+00;3.718e-01;-3.879e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.981e-01;3.698e-01;5.000e+01
47.737625000;1.099e+00;4.131e-01;-4.310e-01;3.760e-01;-3.923e-01;1.089e+00;1.099e+00;3.718e-01;-3.879e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.980e-01;3.698e-01;5.000e+01
47.738625000;1.099e+00;4.131e-01;-4.310e-01;3.760e-01;-3.923e-01;1.089e+00;1.099e+00;3.718e-01;-3.879e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.980e-01;3.699e-01;5.000e+01
48.063625000;1.099e+00;4.130e-01;-4.311e-01;3.759e-01;-3.923e-01;1.089e+00;1.099e+00;3.717e-01;-3.879e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.980e-01;3.699e-01;5.000e+01
48.064625000;1.099e+00;4.130e-01;-4.311e-01;3.759e-01;-3.923e-01;1.089e+00;1.099e+00;3.717e-01;-3.880e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.980e-01;3.699e-01;5.000e+01
48.384625000;1.099e+00;4.130e-01;-4.311e-01;3.758e-01;-3.923e-01;1.089e+00;1.099e+00;3.717e-01;-3.880e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.979e-01;3.700e-01;5.000e+01
48.385625000;1.099e+00;4.130e-01;-4.311e-01;3.758e-01;-3.924e-01;1.089e+00;1.099e+00;3.717e-01;-3.880e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.979e-01;3.700e-01;5.000e+01
48.755625000;1.099e+00;4.129e-01;-4.311e-01;3.758e-01;-3.924e-01;1.089e+00;1.099e+00;3.716e-01;-3.880e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.978e-01;3.700e-01;5.000e+01
48.756625000;1.099e+00;4.129e-01;-4.312e-01;3.758e-01;-3.924e-01;1.089e+00;1.099e+00;3.716e-01;-3.880e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.978e-01;3.700e-01;5.000e+01
48.897625000;1.099e+00;4.128e-01;-4.312e-01;3.757e-01;-3.924e-01;1.089e+00;1.099e+00;3.716e-01;-3.880e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.978e-01;3.700e-01;5.000e+01
48.898625000;1.099e+00;4.128e-01;-4.312e-01;3.757e-01;-3.924e-01;1.089e+00;1.099e+00;3.716e-01;-3.881e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.978e-01;3.700e-01;5.000e+01
49.047625000;1.099e+00;4.128e-01;-4.312e-01;3.757e-01;-3.924e-01;1.089e+00;1.099e+00;3.715e-01;-3.881e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.978e-01;3.700e-01;5.000e+01
49.048625000;1.099e+00;4.128e-01;-4.312e-01;3.757e-01;-3.924e-01;1.089e+00;1.099e+00;3.715e-01;-3.881e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.978e-01;3.701e-01;5.000e+01
49.277625000;1.099e+00;4.128e-01;-4.312e-01;3.757e-01;-3.924e-01;1.089e+00;1.099e+00;3.715e-01;-3.881e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.977e-01;3.701e-01;5.000e+01
49.278625000;1.099e+00;4.128e-01;-4.312e-01;3.757e-01;-3.925e-01;1.089e+00;1.099e+00;3.715e-01;-3.881e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.977e-01;3.701e-01;5.000e+01
49.777625000;1.099e+00;4.126e-01;-4.312e-01;3.756e-01;-3.925e-01;1.089e+00;1.099e+00;3.714e-01;-3.881e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.976e-01;3.701e-01;5.000e+01
49.778625000;1.099e+00;4.126e-01;-4.313e-01;3.756e-01;-3.925e-01;1.089e+00;1.099e+00;3.714e-01;-3.881e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.976e-01;3.701e-01;5.000e+01
49.979625000;1.099e+00;4.126e-01;-4.313e-01;3.755e-01;-3.925e-01;1.089e+00;1.099e+00;3.713e-01;-3.881e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.976e-01;3.701e-01;5.000e+01
49.980625000;1.099e+00;4.126e-01;-4.313e-01;3.755e-01;-3.925e-01;1.089e+00;1.099e+00;3.713e-01;-3.881e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.976e-01;3.702e-01;5.000e+01
50.199625000;1.099e+00;4.125e-01;-4.313e-01;3.755e-01;-3.925e-01;1.089e+00;1.099e+00;3.713e-01;-3.881e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.975e-01;3.702e-01;5.000e+01
50.200625000;1.099e+00;4.125e-01;-4.313e-01;3.755e-01;-3.925e-01;1.089e+00;1.099e+00;3.713e-01;-3.882e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.975e-01;3.702e-01;5.000e+01
50.848625000;1.099e+00;4.124e-01;-4.313e-01;3.753e-01;-3.925e-01;1.089e+00;1.099e+00;3.711e-01;-3.882e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.974e-01;3.702e-01;5.000e+01
50.849625000;1.099e+00;4.124e-01;-4.313e-01;3.753e-01;-3.926e-01;1.089e+00;1.099e+00;3.711e-01;-3.882e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.974e-01;3.702e-01;5.000e+01
51.449625000;1.099e+00;4.122e-01;-4.313e-01;3.752e-01;-3.926e-01;1.089e+00;1.099e+00;3.710e-01;-3.882e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.972e-01;3.702e-01;5.000e+01
51.450625000;1.099e+00;4.122e-01;-4.313e-01;3.752e-01;-3.926e-01;1.089e+00;1.099e+00;3.710e-01;-3.882e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.972e-01;3.703e-01;5.000e+01
53.030625000;1.099e+00;4.119e-01;-4.313e-01;3.748e-01;-3.926e-01;1.089e+00;1.099e+00;3.707e-01;-3.882e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.969e-01;3.703e-01;5.000e+01
53.416625000;1.099e+00;4.118e-01;-4.313e-01;3.748e-01;-3.926e-01;1.089e+00;1.099e+00;3.706e-01;-3.882e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.968e-01;3.703e-01;5.000e+01
53.878625000;1.099e+00;4.116e-01;-4.313e-01;3.746e-01;-3.926e-01;1.089e+00;1.099e+00;3.705e-01;-3.882e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.967e-01;3.703e-01;5.000e+01
54.415968000;1.099e+00;4.115e-01;-4.313e-01;3.745e-01;-3.926e-01;1.089e+00;1.099e+00;3.703e-01;-3.882e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.965e-01;3.703e-01;5.000e+01
54.416968000;1.099e+00;4.115e-01;-4.313e-01;3.745e-01;-3.925e-01;1.089e+00;1.099e+00;3.703e-01;-3.882e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.965e-01;3.703e-01;5.000e+01
55.393431000;1.099e+00;4.112e-01;-4.313e-01;3.743e-01;-3.925e-01;1.089e+00;1.099e+00;3.701e-01;-3.882e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.963e-01;3.703e-01;5.000e+01
55.394431000;1.099e+00;4.112e-01;-4.313e-01;3.743e-01;-3.925e-01;1.089e+00;1.099e+00;3.701e-01;-3.881e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.963e-01;3.703e-01;5.000e+01
56.201431000;1.099e+00;4.110e-01;-4.313e-01;3.741e-01;-3.925e-01;1.089e+00;1.099e+00;3.699e-01;-3.881e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.960e-01;3.703e-01;5.000e+01
56.202431000;1.099e+00;4.110e-01;-4.312e-01;3.741e-01;-3.925e-01;1.089e+00;1.099e+00;3.699e-01;-3.881e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.960e-01;3.703e-01;5.000e+01
57.428431000;1.099e+00;4.107e-01;-4.312e-01;3.737e-01;-3.925e-01;1.089e+00;1.099e+00;3.696e-01;-3.881e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.957e-01;3.703e-01;5.000e+01
57.429431000;1.099e+00;4.107e-01;-4.312e-01;3.737e-01;-3.924e-01;1.089e+00;1.099e+00;3.696e-01;-3.881e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.957e-01;3.703e-01;5.000e+01
58.302431000;1.099e+00;4.104e-01;-4.312e-01;3.735e-01;-3.924e-01;1.089e+00;1.099e+00;3.694e-01;-3.881e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.955e-01;3.703e-01;5.000e+01
58.303431000;1.099e+00;4.104e-01;-4.312e-01;3.735e-01;-3.924e-01;1.089e+00;1.099e+00;3.694e-01;-3.880e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.955e-01;3.703e-01;5.000e+01
58.326431000;1.099e+00;4.104e-01;-4.312e-01;3.735e-01;-3.924e-01;1.089e+00;1.099e+00;3.694e-01;-3.880e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.954e-01;3.703e-01;5.000e+01
58.456431000;1.099e+00;4.104e-01;-4.312e-01;3.735e-01;-3.924e-01;1.089e+00;1.099e+00;3.693e-01;-3.880e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.954e-01;3.703e-01;5.000e+01
60.024431000;1.099e+00;4.099e-01;-4.311e-01;3.730e-01;-3.924e-01;1.089e+00;1.099e+00;3.689e-01;-3.880e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.949e-01;3.703e-01;5.000e+01
60.025431000;1.099e+00;4.099e-01;-4.311e-01;3.730e-01;-3.923e-01;1.089e+00;1.099e+00;3.689e-01;-3.880e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.949e-01;3.703e-01;5.000e+01
61.016431000;1.099e+00;4.096e-01;-4.311e-01;3.728e-01;-3.923e-01;1.089e+00;1.099e+00;3.686e-01;-3.879e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.946e-01;3.703e-01;5.000e+01
61.304431000;1.099e+00;4.095e-01;-4.310e-01;3.727e-01;-3.923e-01;1.089e+00;1.099e+00;3.685e-01;-3.879e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.946e-01;3.703e-01;5.000e+01
62.639431000;1.099e+00;4.090e-01;-4.310e-01;3.723e-01;-3.923e-01;1.089e+00;1.099e+00;3.681e-01;-3.879e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.941e-01;3.703e-01;5.000e+01
62.640431000;1.099e+00;4.090e-01;-4.310e-01;3.723e-01;-3.922e-01;1.089e+00;1.099e+00;3.681e-01;-3.879e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.941e-01;3.703e-01;5.000e+01
63.534431000;1.099e+00;4.087e-01;-4.310e-01;3.720e-01;-3.922e-01;1.089e+00;1.099e+00;3.679e-01;-3.879e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.938e-01;3.703e-01;5.000e+01
63.535431000;1.099e+00;4.087e-01;-4.309e-01;3.720e-01;-3.922e-01;1.089e+00;1.099e+00;3.679e-01;-3.879e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.938e-01;3.703e-01;5.000e+01
67.894431000;1.099e+00;4.073e-01;-4.308e-01;3.706e-01;-3.921e-01;1.089e+00;1.099e+00;3.665e-01;-3.877e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.924e-01;3.703e-01;5.000e+01
67.895431000;1.099e+00;4.073e-01;-4.308e-01;3.706e-01;-3.920e-01;1.089e+00;1.099e+00;3.665e-01;-3.877e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.924e-01;3.703e-01;5.000e+01
68.474431000;1.099e+00;4.071e-01;-4.308e-01;3.705e-01;-3.920e-01;1.089e+00;1.099e+00;3.663e-01;-3.877e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.922e-01;3.703e-01;5.000e+01
68.475431000;1.099e+00;4.071e-01;-4.307e-01;3.705e-01;-3.920e-01;1.089e+00;1.099e+00;3.663e-01;-3.877e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.922e-01;3.703e-01;5.000e+01
69.144431000;1.099e+00;4.068e-01;-4.307e-01;3.703e-01;-3.920e-01;1.089e+00;1.099e+00;3.661e-01;-3.877e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.920e-01;3.703e-01;5.000e+01
69.145431000;1.099e+00;4.068e-01;-4.307e-01;3.703e-01;-3.920e-01;1.089e+00;1.099e+00;3.661e-01;-3.876e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.920e-01;3.703e-01;5.000e+01
70.630431000;1.099e+00;4.063e-01;-4.307e-01;3.698e-01;-3.920e-01;1.089e+00;1.099e+00;3.657e-01;-3.876e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.915e-01;3.703e-01;5.000e+01
70.631431000;1.099e+00;4.063e-01;-4.307e-01;3.698e-01;-3.919e-01;1.089e+00;1.099e+00;3.657e-01;-3.876e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.915e-01;3.703e-01;5.000e+01
71.042431000;1.099e+00;4.062e-01;-4.307e-01;3.697e-01;-3.919e-01;1.089e+00;1.099e+00;3.656e-01;-3.876e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.914e-01;3.703e-01;5.000e+01
71.043431000;1.099e+00;4.062e-01;-4.306e-01;3.697e-01;-3.919e-01;1.089e+00;1.099e+00;3.656e-01;-3.876e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.914e-01;3.703e-01;5.000e+01
72.105431000;1.099e+00;4.059e-01;-4.306e-01;3.694e-01;-3.919e-01;1.089e+00;1.099e+00;3.653e-01;-3.876e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.911e-01;3.703e-01;5.000e+01
72.106431000;1.099e+00;4.059e-01;-4.306e-01;3.694e-01;-3.919e-01;1.089e+00;1.099e+00;3.653e-01;-3.875e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.911e-01;3.703e-01;5.000e+01
72.865431000;1.099e+00;4.057e-01;-4.306e-01;3.692e-01;-3.919e-01;1.089e+00;1.099e+00;3.651e-01;-3.875e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.908e-01;3.703e-01;5.000e+01
72.999431000;1.099e+00;4.056e-01;-4.306e-01;3.691e-01;-3.919e-01;1.089e+00;1.099e+00;3.651e-01;-3.875e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.908e-01;3.703e-01;5.000e+01
73.408431000;1.099e+00;4.055e-01;-4.306e-01;3.690e-01;-3.919e-01;1.089e+00;1.099e+00;3.649e-01;-3.875e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.907e-01;3.703e-01;5.000e+01
73.591431000;1.099e+00;4.054e-01;-4.306e-01;3.690e-01;-3.919e-01;1.089e+00;1.099e+00;3.649e-01;-3.875e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.907e-01;3.703e-01;5.000e+01
76.284174000;1.099e+00;4.048e-01;-4.305e-01;3.684e-01;-3.918e-01;1.089e+00;1.099e+00;3.643e-01;-3.874e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.900e-01;3.703e-01;5.000e+01
76.720174000;1.099e+00;4.047e-01;-4.305e-01;3.684e-01;-3.918e-01;1.089e+00;1.099e+00;3.643e-01;-3.874e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.900e-01;3.703e-01;5.000e+01
76.787174000;1.099e+00;4.047e-01;-4.305e-01;3.683e-01;-3.918e-01;1.089e+00;1.099e+00;3.643e-01;-3.874e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.900e-01;3.703e-01;5.000e+01
76.888174000;1.099e+00;4.047e-01;-4.305e-01;3.683e-01;-3.918e-01;1.089e+00;1.099e+00;3.642e-01;-3.874e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.899e-01;3.703e-01;5.000e+01
79.283606000;1.099e+00;4.045e-01;-4.304e-01;3.681e-01;-3.917e-01;1.089e+00;1.099e+00;3.640e-01;-3.874e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.897e-01;3.703e-01;5.000e+01
79.290606000;1.099e+00;4.044e-01;-4.304e-01;3.681e-01;-3.917e-01;1.089e+00;1.099e+00;3.640e-01;-3.874e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.897e-01;3.703e-01;5.000e+01
79.291606000;1.099e+00;4.044e-01;-4.304e-01;3.681e-01;-3.917e-01;1.089e+00;1.099e+00;3.640e-01;-3.874e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.896e-01;3.703e-01;5.000e+01
79.294606000;1.099e+00;4.044e-01;-4.304e-01;3.680e-01;-3.917e-01;1.089e+00;1.099e+00;3.640e-01;-3.874e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.896e-01;3.703e-01;5.000e+01
79.324606000;1.099e+00;4.041e-01;-4.304e-01;3.677e-01;-3.917e-01;1.089e+00;1.099e+00;3.636e-01;-3.874e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.893e-01;3.703e-01;5.000e+01
79.329606000;1.099e+00;4.040e-01;-4.304e-01;3.677e-01;-3.917e-01;1.089e+00;1.099e+00;3.636e-01;-3.874e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.892e-01;3.703e-01;5.000e+01
79.330606000;1.099e+00;4.040e-01;-4.304e-01;3.677e-01;-3.917e-01;1.089e+00;1.099e+00;3.636e-01;-3.873e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.892e-01;3.703e-01;5.000e+01
79.353606000;1.099e+00;4.036e-01;-4.304e-01;3.673e-01;-3.917e-01;1.089e+00;1.099e+00;3.633e-01;-3.873e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.889e-01;3.703e-01;5.000e+01
79.354606000;1.099e+00;4.036e-01;-4.303e-01;3.673e-01;-3.917e-01;1.089e+00;1.099e+00;3.633e-01;-3.873e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.889e-01;3.703e-01;5.000e+01
79.357606000;1.099e+00;4.036e-01;-4.303e-01;3.673e-01;-3.917e-01;1.089e+00;1.099e+00;3.632e-01;-3.873e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.888e-01;3.703e-01;5.000e+01
79.358606000;1.099e+00;4.036e-01;-4.303e-01;3.673e-01;-3.916e-01;1.089e+00;1.099e+00;3.632e-01;-3.873e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.888e-01;3.703e-01;5.000e+01
79.413606000;1.099e+00;4.027e-01;-4.303e-01;3.665e-01;-3.916e-01;1.089e+00;1.099e+00;3.625e-01;-3.872e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.880e-01;3.703e-01;5.000e+01
79.414606000;1.099e+00;4.027e-01;-4.302e-01;3.665e-01;-3.916e-01;1.089e+00;1.099e+00;3.624e-01;-3.872e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.880e-01;3.703e-01;5.000e+01
79.422606000;1.099e+00;4.026e-01;-4.302e-01;3.664e-01;-3.916e-01;1.089e+00;1.099e+00;3.623e-01;-3.872e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.879e-01;3.703e-01;5.000e+01
79.423606000;1.099e+00;4.026e-01;-4.302e-01;3.664e-01;-3.915e-01;1.089e+00;1.099e+00;3.623e-01;-3.872e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.879e-01;3.703e-01;5.000e+01
79.476606000;1.099e+00;4.018e-01;-4.302e-01;3.657e-01;-3.915e-01;1.089e+00;1.099e+00;3.616e-01;-3.871e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.871e-01;3.703e-01;5.000e+01
79.477606000;1.099e+00;4.018e-01;-4.301e-01;3.657e-01;-3.915e-01;1.089e+00;1.099e+00;3.616e-01;-3.871e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.871e-01;3.703e-01;5.000e+01
79.489606000;1.099e+00;4.016e-01;-4.301e-01;3.655e-01;-3.915e-01;1.089e+00;1.099e+00;3.615e-01;-3.871e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.870e-01;3.703e-01;5.000e+01
79.490606000;1.099e+00;4.016e-01;-4.301e-01;3.655e-01;-3.914e-01;1.089e+00;1.099e+00;3.615e-01;-3.871e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.869e-01;3.703e-01;5.000e+01
79.571606000;1.099e+00;4.005e-01;-4.300e-01;3.644e-01;-3.913e-01;1.089e+00;1.099e+00;3.604e-01;-3.870e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.858e-01;3.703e-01;5.000e+01
79.575606000;1.099e+00;4.004e-01;-4.300e-01;3.644e-01;-3.913e-01;1.089e+00;1.099e+00;3.604e-01;-3.870e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.858e-01;3.703e-01;5.000e+01
79.585606000;1.099e+00;4.002e-01;-4.300e-01;3.643e-01;-3.913e-01;1.089e+00;1.099e+00;3.602e-01;-3.870e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.856e-01;3.703e-01;5.000e+01
79.603606000;1.099e+00;4.000e-01;-4.299e-01;3.640e-01;-3.913e-01;1.089e+00;1.099e+00;3.600e-01;-3.870e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.854e-01;3.703e-01;5.000e+01
79.605606000;1.099e+00;3.999e-01;-4.299e-01;3.640e-01;-3.913e-01;1.089e+00;1.099e+00;3.600e-01;-3.870e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.853e-01;3.703e-01;5.000e+01
79.606606000;1.099e+00;3.999e-01;-4.299e-01;3.640e-01;-3.913e-01;1.089e+00;1.099e+00;3.599e-01;-3.869e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.853e-01;3.703e-01;5.000e+01
79.737606000;1.099e+00;3.979e-01;-4.297e-01;3.621e-01;-3.911e-01;1.089e+00;1.099e+00;3.581e-01;-3.868e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.834e-01;3.703e-01;5.000e+01
79.738606000;1.099e+00;3.979e-01;-4.297e-01;3.621e-01;-3.911e-01;1.089e+00;1.099e+00;3.581e-01;-3.867e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.834e-01;3.703e-01;5.000e+01
79.804606000;1.099e+00;3.969e-01;-4.296e-01;3.612e-01;-3.910e-01;1.089e+00;1.099e+00;3.572e-01;-3.867e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.824e-01;3.703e-01;5.000e+01
79.805606000;1.099e+00;3.969e-01;-4.296e-01;3.612e-01;-3.910e-01;1.089e+00;1.099e+00;3.572e-01;-3.866e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.824e-01;3.703e-01;5.000e+01
79.809606000;1.099e+00;3.968e-01;-4.296e-01;3.611e-01;-3.910e-01;1.089e+00;1.099e+00;3.571e-01;-3.866e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.823e-01;3.703e-01;5.000e+01
79.818606000;1.099e+00;3.967e-01;-4.296e-01;3.610e-01;-3.910e-01;1.089e+00;1.099e+00;3.570e-01;-3.866e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.822e-01;3.703e-01;5.000e+01
79.819606000;1.099e+00;3.967e-01;-4.296e-01;3.610e-01;-3.909e-01;1.089e+00;1.099e+00;3.570e-01;-3.866e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.822e-01;3.703e-01;5.000e+01
79.842606000;1.099e+00;3.963e-01;-4.296e-01;3.607e-01;-3.909e-01;1.089e+00;1.099e+00;3.567e-01;-3.866e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.818e-01;3.703e-01;5.000e+01
79.843606000;1.099e+00;3.963e-01;-4.295e-01;3.607e-01;-3.909e-01;1.089e+00;1.099e+00;3.567e-01;-3.866e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.818e-01;3.703e-01;5.000e+01
79.906606000;1.099e+00;3.954e-01;-4.295e-01;3.598e-01;-3.908e-01;1.089e+00;1.099e+00;3.559e-01;-3.865e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.809e-01;3.703e-01;5.000e+01
79.920606000;1.099e+00;3.952e-01;-4.294e-01;3.597e-01;-3.908e-01;1.089e+00;1.099e+00;3.557e-01;-3.865e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.807e-01;3.703e-01;5.000e+01
79.940606000;1.099e+00;3.949e-01;-4.294e-01;3.594e-01;-3.908e-01;1.089e+00;1.099e+00;3.555e-01;-3.865e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.805e-01;3.703e-01;5.000e+01
79.957606000;1.099e+00;3.947e-01;-4.294e-01;3.592e-01;-3.907e-01;1.089e+00;1.099e+00;3.552e-01;-3.864e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.803e-01;3.703e-01;5.000e+01
80.103813000;1.099e+00;3.928e-01;-4.292e-01;3.575e-01;-3.906e-01;1.089e+00;1.099e+00;3.535e-01;-3.863e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.784e-01;3.703e-01;5.000e+01
80.104813000;1.099e+00;3.928e-01;-4.292e-01;3.575e-01;-3.906e-01;1.089e+00;1.099e+00;3.535e-01;-3.862e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.784e-01;3.703e-01;5.000e+01
80.169813000;1.099e+00;3.920e-01;-4.291e-01;3.567e-01;-3.905e-01;1.089e+00;1.099e+00;3.528e-01;-3.862e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.776e-01;3.703e-01;5.000e+01
80.178813000;1.099e+00;3.918e-01;-4.291e-01;3.566e-01;-3.905e-01;1.089e+00;1.099e+00;3.527e-01;-3.862e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.775e-01;3.703e-01;5.000e+01
80.182813000;1.099e+00;3.918e-01;-4.291e-01;3.565e-01;-3.905e-01;1.089e+00;1.099e+00;3.526e-01;-3.862e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.774e-01;3.703e-01;5.000e+01
80.183813000;1.099e+00;3.918e-01;-4.291e-01;3.565e-01;-3.905e-01;1.089e+00;1.099e+00;3.526e-01;-3.861e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.774e-01;3.703e-01;5.000e+01
80.185813000;1.099e+00;3.917e-01;-4.291e-01;3.565e-01;-3.905e-01;1.089e+00;1.099e+00;3.526e-01;-3.861e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.774e-01;3.703e-01;5.000e+01
80.186813000;1.099e+00;3.917e-01;-4.291e-01;3.565e-01;-3.904e-01;1.089e+00;1.099e+00;3.526e-01;-3.861e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.774e-01;3.703e-01;5.000e+01
80.187813000;1.099e+00;3.917e-01;-4.291e-01;3.565e-01;-3.904e-01;1.089e+00;1.099e+00;3.525e-01;-3.861e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.774e-01;3.703e-01;5.000e+01
80.188813000;1.099e+00;3.917e-01;-4.290e-01;3.565e-01;-3.904e-01;1.089e+00;1.099e+00;3.525e-01;-3.861e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.773e-01;3.703e-01;5.000e+01
80.259813000;1.099e+00;3.908e-01;-4.289e-01;3.556e-01;-3.904e-01;1.089e+00;1.099e+00;3.517e-01;-3.861e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.764e-01;3.703e-01;5.000e+01
80.260813000;1.099e+00;3.907e-01;-4.289e-01;3.556e-01;-3.903e-01;1.089e+00;1.099e+00;3.517e-01;-3.860e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.764e-01;3.703e-01;5.000e+01
80.333813000;1.099e+00;3.898e-01;-4.288e-01;3.547e-01;-3.903e-01;1.089e+00;1.099e+00;3.508e-01;-3.860e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.754e-01;3.703e-01;5.000e+01
80.334813000;1.099e+00;3.897e-01;-4.288e-01;3.547e-01;-3.902e-01;1.089e+00;1.099e+00;3.508e-01;-3.860e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.754e-01;3.703e-01;5.000e+01
80.336813000;1.099e+00;3.897e-01;-4.288e-01;3.546e-01;-3.902e-01;1.089e+00;1.099e+00;3.507e-01;-3.860e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.754e-01;3.703e-01;5.000e+01
80.337813000;1.099e+00;3.897e-01;-4.288e-01;3.546e-01;-3.902e-01;1.089e+00;1.099e+00;3.507e-01;-3.859e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.754e-01;3.703e-01;5.000e+01
80.394813000;1.099e+00;3.889e-01;-4.288e-01;3.539e-01;-3.902e-01;1.089e+00;1.099e+00;3.500e-01;-3.859e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.747e-01;3.703e-01;5.000e+01
80.395813000;1.099e+00;3.889e-01;-4.287e-01;3.539e-01;-3.902e-01;1.089e+00;1.099e+00;3.500e-01;-3.859e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.747e-01;3.703e-01;5.000e+01
80.409813000;1.099e+00;3.887e-01;-4.287e-01;3.538e-01;-3.902e-01;1.089e+00;1.099e+00;3.499e-01;-3.859e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.745e-01;3.703e-01;5.000e+01
80.410813000;1.099e+00;3.887e-01;-4.287e-01;3.538e-01;-3.901e-01;1.089e+00;1.099e+00;3.499e-01;-3.859e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.745e-01;3.703e-01;5.000e+01
80.411813000;1.099e+00;3.887e-01;-4.287e-01;3.537e-01;-3.901e-01;1.089e+00;1.099e+00;3.498e-01;-3.859e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.745e-01;3.703e-01;5.000e+01
80.414813000;1.099e+00;3.887e-01;-4.287e-01;3.537e-01;-3.901e-01;1.089e+00;1.099e+00;3.498e-01;-3.859e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.744e-01;3.703e-01;5.000e+01
80.415813000;1.099e+00;3.887e-01;-4.287e-01;3.537e-01;-3.901e-01;1.089e+00;1.099e+00;3.498e-01;-3.858e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.744e-01;3.703e-01;5.000e+01
80.467813000;1.099e+00;3.880e-01;-4.287e-01;3.531e-01;-3.901e-01;1.089e+00;1.099e+00;3.492e-01;-3.858e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.738e-01;3.703e-01;5.000e+01
80.468813000;1.099e+00;3.880e-01;-4.286e-01;3.531e-01;-3.901e-01;1.089e+00;1.099e+00;3.492e-01;-3.858e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.738e-01;3.703e-01;5.000e+01
80.489813000;1.099e+00;3.877e-01;-4.286e-01;3.528e-01;-3.901e-01;1.089e+00;1.099e+00;3.490e-01;-3.858e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.735e-01;3.703e-01;5.000e+01
80.490813000;1.099e+00;3.877e-01;-4.286e-01;3.528e-01;-3.900e-01;1.089e+00;1.099e+00;3.490e-01;-3.858e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.735e-01;3.703e-01;5.000e+01
80.495813000;1.099e+00;3.877e-01;-4.286e-01;3.528e-01;-3.900e-01;1.089e+00;1.099e+00;3.489e-01;-3.858e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.734e-01;3.703e-01;5.000e+01
80.496813000;1.099e+00;3.877e-01;-4.286e-01;3.528e-01;-3.900e-01;1.089e+00;1.099e+00;3.489e-01;-3.857e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.734e-01;3.703e-01;5.000e+01
80.543813000;1.099e+00;3.871e-01;-4.286e-01;3.523e-01;-3.900e-01;1.089e+00;1.099e+00;3.484e-01;-3.857e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.729e-01;3.703e-01;5.000e+01
80.544813000;1.099e+00;3.871e-01;-4.285e-01;3.522e-01;-3.900e-01;1.089e+00;1.099e+00;3.484e-01;-3.857e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.729e-01;3.703e-01;5.000e+01
80.562813000;1.099e+00;3.869e-01;-4.285e-01;3.520e-01;-3.900e-01;1.089e+00;1.099e+00;3.482e-01;-3.857e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.727e-01;3.703e-01;5.000e+01
80.571813000;1.099e+00;3.868e-01;-4.285e-01;3.520e-01;-3.900e-01;1.089e+00;1.099e+00;3.481e-01;-3.857e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.725e-01;3.703e-01;5.000e+01
80.593813000;1.099e+00;3.865e-01;-4.285e-01;3.517e-01;-3.899e-01;1.089e+00;1.099e+00;3.478e-01;-3.856e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.723e-01;3.703e-01;5.000e+01
80.606813000;1.099e+00;3.863e-01;-4.285e-01;3.516e-01;-3.899e-01;1.089e+00;1.099e+00;3.477e-01;-3.856e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.722e-01;3.703e-01;5.000e+01
80.682813000;1.099e+00;3.855e-01;-4.284e-01;3.508e-01;-3.898e-01;1.089e+00;1.099e+00;3.469e-01;-3.855e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.713e-01;3.703e-01;5.000e+01
80.683813000;1.099e+00;3.855e-01;-4.284e-01;3.508e-01;-3.898e-01;1.090e+00;1.099e+00;3.469e-01;-3.855e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.713e-01;3.703e-01;5.000e+01
80.761813000;1.099e+00;3.846e-01;-4.283e-01;3.499e-01;-3.897e-01;1.090e+00;1.099e+00;3.461e-01;-3.855e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.704e-01;3.703e-01;5.000e+01
80.762813000;1.099e+00;3.845e-01;-4.283e-01;3.499e-01;-3.897e-01;1.090e+00;1.099e+00;3.461e-01;-3.854e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.704e-01;3.703e-01;5.000e+01
80.783813000;1.099e+00;3.843e-01;-4.283e-01;3.497e-01;-3.897e-01;1.090e+00;1.099e+00;3.459e-01;-3.854e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.702e-01;3.703e-01;5.000e+01
80.784813000;1.099e+00;3.843e-01;-4.282e-01;3.497e-01;-3.897e-01;1.090e+00;1.099e+00;3.459e-01;-3.854e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.702e-01;3.703e-01;5.000e+01
80.830813000;1.099e+00;3.837e-01;-4.282e-01;3.492e-01;-3.897e-01;1.090e+00;1.099e+00;3.454e-01;-3.854e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.696e-01;3.703e-01;5.000e+01
80.831813000;1.099e+00;3.837e-01;-4.282e-01;3.492e-01;-3.896e-01;1.090e+00;1.099e+00;3.453e-01;-3.854e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.696e-01;3.703e-01;5.000e+01
80.848813000;1.099e+00;3.835e-01;-4.282e-01;3.490e-01;-3.896e-01;1.090e+00;1.099e+00;3.452e-01;-3.854e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.694e-01;3.703e-01;5.000e+01
80.849813000;1.099e+00;3.835e-01;-4.282e-01;3.490e-01;-3.896e-01;1.090e+00;1.099e+00;3.452e-01;-3.853e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.694e-01;3.703e-01;5.000e+01
80.861813000;1.099e+00;3.834e-01;-4.282e-01;3.489e-01;-3.896e-01;1.090e+00;1.099e+00;3.450e-01;-3.853e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.693e-01;3.703e-01;5.000e+01
80.862813000;1.099e+00;3.834e-01;-4.281e-01;3.488e-01;-3.896e-01;1.090e+00;1.099e+00;3.450e-01;-3.853e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.693e-01;3.703e-01;5.000e+01
80.914813000;1.099e+00;3.827e-01;-4.281e-01;3.483e-01;-3.896e-01;1.090e+00;1.099e+00;3.445e-01;-3.853e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.687e-01;3.703e-01;5.000e+01
80.915813000;1.099e+00;3.827e-01;-4.281e-01;3.483e-01;-3.895e-01;1.090e+00;1.099e+00;3.445e-01;-3.853e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.687e-01;3.703e-01;5.000e+01
80.936813000;1.099e+00;3.825e-01;-4.281e-01;3.481e-01;-3.895e-01;1.090e+00;1.099e+00;3.442e-01;-3.853e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.684e-01;3.703e-01;5.000e+01
80.937813000;1.099e+00;3.825e-01;-4.281e-01;3.480e-01;-3.895e-01;1.090e+00;1.099e+00;3.442e-01;-3.852e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.684e-01;3.703e-01;5.000e+01
80.994813000;1.099e+00;3.818e-01;-4.280e-01;3.474e-01;-3.895e-01;1.090e+00;1.099e+00;3.436e-01;-3.852e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.678e-01;3.703e-01;5.000e+01
81.003813000;1.099e+00;3.817e-01;-4.280e-01;3.474e-01;-3.895e-01;1.090e+00;1.099e+00;3.435e-01;-3.852e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.677e-01;3.703e-01;5.000e+01
81.004813000;1.099e+00;3.817e-01;-4.280e-01;3.473e-01;-3.894e-01;1.090e+00;1.099e+00;3.435e-01;-3.852e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.677e-01;3.703e-01;5.000e+01
81.023813000;1.099e+00;3.815e-01;-4.280e-01;3.472e-01;-3.894e-01;1.090e+00;1.099e+00;3.433e-01;-3.852e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.675e-01;3.703e-01;5.000e+01
81.024813000;1.099e+00;3.815e-01;-4.279e-01;3.471e-01;-3.894e-01;1.090e+00;1.099e+00;3.433e-01;-3.852e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.674e-01;3.703e-01;5.000e+01
81.027813000;1.099e+00;3.814e-01;-4.279e-01;3.471e-01;-3.894e-01;1.090e+00;1.099e+00;3.433e-01;-3.852e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.674e-01;3.703e-01;5.000e+01
81.028813000;1.099e+00;3.814e-01;-4.279e-01;3.471e-01;-3.894e-01;1.090e+00;1.099e+00;3.433e-01;-3.851e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.674e-01;3.703e-01;5.000e+01
81.033813000;1.099e+00;3.814e-01;-4.279e-01;3.471e-01;-3.894e-01;1.090e+00;1.099e+00;3.432e-01;-3.851e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.673e-01;3.703e-01;5.000e+01
81.063813000;1.099e+00;3.811e-01;-4.279e-01;3.468e-01;-3.894e-01;1.090e+00;1.099e+00;3.429e-01;-3.851e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.670e-01;3.703e-01;5.000e+01
81.093813000;1.099e+00;3.807e-01;-4.279e-01;3.465e-01;-3.894e-01;1.090e+00;1.099e+00;3.427e-01;-3.851e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.667e-01;3.703e-01;5.000e+01
81.094813000;1.099e+00;3.807e-01;-4.279e-01;3.464e-01;-3.893e-01;1.090e+00;1.099e+00;3.426e-01;-3.851e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.667e-01;3.703e-01;5.000e+01
81.109813000;1.099e+00;3.806e-01;-4.279e-01;3.463e-01;-3.893e-01;1.090e+00;1.099e+00;3.425e-01;-3.851e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.666e-01;3.703e-01;5.000e+01
81.110813000;1.099e+00;3.806e-01;-4.278e-01;3.463e-01;-3.893e-01;1.090e+00;1.099e+00;3.425e-01;-3.851e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.665e-01;3.703e-01;5.000e+01
81.124813000;1.099e+00;3.804e-01;-4.278e-01;3.462e-01;-3.893e-01;1.090e+00;1.099e+00;3.424e-01;-3.851e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.664e-01;3.703e-01;5.000e+01
81.125813000;1.099e+00;3.804e-01;-4.278e-01;3.461e-01;-3.893e-01;1.090e+00;1.099e+00;3.424e-01;-3.850e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.664e-01;3.703e-01;5.000e+01
81.189813000;1.099e+00;3.797e-01;-4.278e-01;3.455e-01;-3.893e-01;1.090e+00;1.099e+00;3.418e-01;-3.850e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.657e-01;3.703e-01;5.000e+01
81.190813000;1.099e+00;3.797e-01;-4.278e-01;3.455e-01;-3.892e-01;1.090e+00;1.099e+00;3.417e-01;-3.850e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.657e-01;3.703e-01;5.000e+01
81.198813000;1.099e+00;3.796e-01;-4.278e-01;3.455e-01;-3.892e-01;1.090e+00;1.099e+00;3.417e-01;-3.850e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.657e-01;3.703e-01;5.000e+01
81.199813000;1.099e+00;3.796e-01;-4.277e-01;3.454e-01;-3.892e-01;1.090e+00;1.099e+00;3.417e-01;-3.850e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.656e-01;3.703e-01;5.000e+01
81.224813000;1.099e+00;3.794e-01;-4.277e-01;3.452e-01;-3.892e-01;1.090e+00;1.099e+00;3.414e-01;-3.850e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.654e-01;3.703e-01;5.000e+01
81.225813000;1.099e+00;3.794e-01;-4.277e-01;3.452e-01;-3.892e-01;1.090e+00;1.099e+00;3.414e-01;-3.849e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.654e-01;3.703e-01;5.000e+01
81.287813000;1.099e+00;3.787e-01;-4.277e-01;3.446e-01;-3.892e-01;1.090e+00;1.099e+00;3.408e-01;-3.849e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.648e-01;3.703e-01;5.000e+01
81.288813000;1.099e+00;3.787e-01;-4.277e-01;3.446e-01;-3.891e-01;1.090e+00;1.099e+00;3.408e-01;-3.849e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.648e-01;3.703e-01;5.000e+01
81.289813000;1.099e+00;3.787e-01;-4.276e-01;3.446e-01;-3.891e-01;1.090e+00;1.099e+00;3.408e-01;-3.849e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.647e-01;3.703e-01;5.000e+01
81.324813000;1.099e+00;3.783e-01;-4.276e-01;3.443e-01;-3.891e-01;1.090e+00;1.099e+00;3.405e-01;-3.849e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.644e-01;3.703e-01;5.000e+01
81.325813000;1.099e+00;3.783e-01;-4.276e-01;3.443e-01;-3.891e-01;1.090e+00;1.099e+00;3.405e-01;-3.848e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.644e-01;3.703e-01;5.000e+01
81.378813000;1.099e+00;3.778e-01;-4.276e-01;3.438e-01;-3.891e-01;1.090e+00;1.099e+00;3.400e-01;-3.848e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.638e-01;3.703e-01;5.000e+01
81.379813000;1.099e+00;3.778e-01;-4.275e-01;3.437e-01;-3.891e-01;1.090e+00;1.099e+00;3.400e-01;-3.848e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.638e-01;3.703e-01;5.000e+01
