time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;NetworkFrequencyPu
81.383813000;1.099e+00;3.777e-01;-4.275e-01;3.437e-01;-3.891e-01;1.090e+00;1.099e+00;3.399e-01;-3.848e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.638e-01;3.703e-01;5.000e+01
81.384813000;1.099e+00;3.777e-01;-4.275e-01;3.437e-01;-3.890e-01;1.090e+00;1.099e+00;3.399e-01;-3.848e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.638e-01;3.703e-01;5.000e+01
81.422813000;1.099e+00;3.773e-01;-4.275e-01;3.433e-01;-3.890e-01;1.090e+00;1.099e+00;3.396e-01;-3.848e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.634e-01;3.703e-01;5.000e+01
81.423813000;1.099e+00;3.773e-01;-4.275e-01;3.433e-01;-3.890e-01;1.090e+00;1.099e+00;3.396e-01;-3.847e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.634e-01;3.703e-01;5.000e+01
81.468813000;1.099e+00;3.768e-01;-4.275e-01;3.429e-01;-3.890e-01;1.090e+00;1.099e+00;3.391e-01;-3.847e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.629e-01;3.703e-01;5.000e+01
81.469813000;1.099e+00;3.768e-01;-4.274e-01;3.429e-01;-3.890e-01;1.090e+00;1.099e+00;3.391e-01;-3.847e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.629e-01;3.703e-01;5.000e+01
81.480813000;1.099e+00;3.767e-01;-4.274e-01;3.428e-01;-3.890e-01;1.090e+00;1.099e+00;3.390e-01;-3.847e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.628e-01;3.703e-01;5.000e+01
81.481813000;1.099e+00;3.767e-01;-4.274e-01;3.428e-01;-3.889e-01;1.090e+00;1.099e+00;3.390e-01;-3.847e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.628e-01;3.703e-01;5.000e+01
81.500813000;1.099e+00;3.765e-01;-4.274e-01;3.426e-01;-3.889e-01;1.090e+00;1.099e+00;3.388e-01;-3.847e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.626e-01;3.703e-01;5.000e+01
81.505813000;1.099e+00;3.764e-01;-4.274e-01;3.426e-01;-3.889e-01;1.090e+00;1.099e+00;3.388e-01;-3.847e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.626e-01;3.703e-01;5.000e+01
81.523813000;1.099e+00;3.763e-01;-4.274e-01;3.424e-01;-3.889e-01;1.090e+00;1.099e+00;3.386e-01;-3.847e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.624e-01;3.703e-01;5.000e+01
81.524813000;1.099e+00;3.763e-01;-4.274e-01;3.424e-01;-3.889e-01;1.090e+00;1.099e+00;3.386e-01;-3.846e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.624e-01;3.703e-01;5.000e+01
81.527813000;1.099e+00;3.762e-01;-4.274e-01;3.423e-01;-3.889e-01;1.090e+00;1.099e+00;3.386e-01;-3.846e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.624e-01;3.703e-01;5.000e+01
81.538813000;1.099e+00;3.761e-01;-4.274e-01;3.422e-01;-3.889e-01;1.090e+00;1.099e+00;3.385e-01;-3.846e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.622e-01;3.703e-01;5.000e+01
81.560813000;1.099e+00;3.759e-01;-4.274e-01;3.420e-01;-3.889e-01;1.090e+00;1.099e+00;3.383e-01;-3.846e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.620e-01;3.703e-01;5.000e+01
81.561813000;1.099e+00;3.759e-01;-4.273e-01;3.420e-01;-3.889e-01;1.090e+00;1.099e+00;3.383e-01;-3.846e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.620e-01;3.703e-01;5.000e+01
81.580813000;1.099e+00;3.757e-01;-4.273e-01;3.419e-01;-3.889e-01;1.090e+00;1.099e+00;3.381e-01;-3.846e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.618e-01;3.703e-01;5.000e+01
81.581813000;1.099e+00;3.757e-01;-4.273e-01;3.419e-01;-3.888e-01;1.090e+00;1.099e+00;3.381e-01;-3.846e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.618e-01;3.703e-01;5.000e+01
81.629813000;1.099e+00;3.752e-01;-4.273e-01;3.414e-01;-3.888e-01;1.090e+00;1.099e+00;3.377e-01;-3.846e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.614e-01;3.703e-01;5.000e+01
81.630813000;1.099e+00;3.752e-01;-4.273e-01;3.414e-01;-3.888e-01;1.090e+00;1.099e+00;3.377e-01;-3.845e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.614e-01;3.703e-01;5.000e+01
81.656813000;1.099e+00;3.750e-01;-4.273e-01;3.412e-01;-3.888e-01;1.090e+00;1.099e+00;3.375e-01;-3.845e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.611e-01;3.703e-01;5.000e+01
81.657813000;1.099e+00;3.749e-01;-4.272e-01;3.412e-01;-3.888e-01;1.090e+00;1.099e+00;3.375e-01;-3.845e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.611e-01;3.703e-01;5.000e+01
82.003813000;1.099e+00;3.717e-01;-4.269e-01;3.383e-01;-3.885e-01;1.090e+00;1.099e+00;3.346e-01;-3.842e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.580e-01;3.703e-01;5.000e+01
82.006813000;1.099e+00;3.717e-01;-4.269e-01;3.382e-01;-3.885e-01;1.090e+00;1.099e+00;3.345e-01;-3.842e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.580e-01;3.703e-01;5.000e+01
82.076813000;1.099e+00;3.711e-01;-4.268e-01;3.377e-01;-3.884e-01;1.090e+00;1.099e+00;3.340e-01;-3.842e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.574e-01;3.703e-01;5.000e+01
82.077813000;1.099e+00;3.711e-01;-4.268e-01;3.377e-01;-3.884e-01;1.090e+00;1.099e+00;3.340e-01;-3.841e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.574e-01;3.703e-01;5.000e+01
82.124813000;1.099e+00;3.707e-01;-4.268e-01;3.373e-01;-3.884e-01;1.090e+00;1.099e+00;3.336e-01;-3.841e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.570e-01;3.703e-01;5.000e+01
82.125813000;1.099e+00;3.706e-01;-4.268e-01;3.373e-01;-3.883e-01;1.090e+00;1.099e+00;3.336e-01;-3.841e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.570e-01;3.703e-01;5.000e+01
82.165813000;1.099e+00;3.703e-01;-4.268e-01;3.369e-01;-3.883e-01;1.090e+00;1.099e+00;3.333e-01;-3.841e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.566e-01;3.703e-01;5.000e+01
82.166813000;1.099e+00;3.703e-01;-4.267e-01;3.369e-01;-3.883e-01;1.090e+00;1.099e+00;3.333e-01;-3.841e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.566e-01;3.703e-01;5.000e+01
82.195813000;1.099e+00;3.700e-01;-4.267e-01;3.367e-01;-3.883e-01;1.090e+00;1.099e+00;3.330e-01;-3.841e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.564e-01;3.703e-01;5.000e+01
82.196813000;1.099e+00;3.700e-01;-4.267e-01;3.367e-01;-3.883e-01;1.090e+00;1.099e+00;3.330e-01;-3.840e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.564e-01;3.703e-01;5.000e+01
82.239813000;1.099e+00;3.697e-01;-4.267e-01;3.364e-01;-3.883e-01;1.090e+00;1.099e+00;3.327e-01;-3.840e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.560e-01;3.703e-01;5.000e+01
82.240813000;1.099e+00;3.697e-01;-4.267e-01;3.364e-01;-3.882e-01;1.090e+00;1.099e+00;3.327e-01;-3.840e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.560e-01;3.703e-01;5.000e+01
82.275813000;1.099e+00;3.694e-01;-4.267e-01;3.361e-01;-3.882e-01;1.090e+00;1.099e+00;3.324e-01;-3.840e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.557e-01;3.703e-01;5.000e+01
82.276813000;1.099e+00;3.694e-01;-4.266e-01;3.361e-01;-3.882e-01;1.090e+00;1.099e+00;3.324e-01;-3.840e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.557e-01;3.703e-01;5.000e+01
82.281813000;1.099e+00;3.693e-01;-4.266e-01;3.360e-01;-3.882e-01;1.090e+00;1.099e+00;3.324e-01;-3.840e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.557e-01;3.703e-01;5.000e+01
82.296813000;1.099e+00;3.692e-01;-4.266e-01;3.359e-01;-3.882e-01;1.090e+00;1.099e+00;3.323e-01;-3.840e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.555e-01;3.703e-01;5.000e+01
82.299813000;1.099e+00;3.692e-01;-4.266e-01;3.359e-01;-3.882e-01;1.090e+00;1.099e+00;3.322e-01;-3.840e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.555e-01;3.703e-01;5.000e+01
82.301813000;1.099e+00;3.691e-01;-4.266e-01;3.359e-01;-3.882e-01;1.090e+00;1.099e+00;3.322e-01;-3.840e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.555e-01;3.703e-01;5.000e+01
82.318813000;1.099e+00;3.690e-01;-4.266e-01;3.358e-01;-3.882e-01;1.090e+00;1.099e+00;3.321e-01;-3.840e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.554e-01;3.703e-01;5.000e+01
82.319813000;1.099e+00;3.690e-01;-4.266e-01;3.358e-01;-3.882e-01;1.090e+00;1.099e+00;3.321e-01;-3.839e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.554e-01;3.703e-01;5.000e+01
82.386813000;1.099e+00;3.685e-01;-4.266e-01;3.353e-01;-3.881e-01;1.090e+00;1.099e+00;3.316e-01;-3.839e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.548e-01;3.703e-01;5.000e+01
82.387813000;1.099e+00;3.684e-01;-4.265e-01;3.353e-01;-3.881e-01;1.090e+00;1.099e+00;3.316e-01;-3.839e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.548e-01;3.703e-01;5.000e+01
82.700813000;1.099e+00;3.659e-01;-4.263e-01;3.330e-01;-3.879e-01;1.090e+00;1.099e+00;3.293e-01;-3.837e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.524e-01;3.703e-01;5.000e+01
82.701813000;1.099e+00;3.659e-01;-4.263e-01;3.329e-01;-3.879e-01;1.090e+00;1.099e+00;3.293e-01;-3.836e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.524e-01;3.703e-01;5.000e+01
82.729813000;1.099e+00;3.657e-01;-4.263e-01;3.327e-01;-3.879e-01;1.090e+00;1.099e+00;3.291e-01;-3.836e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.522e-01;3.703e-01;5.000e+01
82.735813000;1.099e+00;3.656e-01;-4.263e-01;3.327e-01;-3.879e-01;1.090e+00;1.099e+00;3.291e-01;-3.836e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.521e-01;3.703e-01;5.000e+01
82.736813000;1.099e+00;3.656e-01;-4.262e-01;3.327e-01;-3.878e-01;1.090e+00;1.099e+00;3.291e-01;-3.836e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.521e-01;3.703e-01;5.000e+01
82.761813000;1.099e+00;3.654e-01;-4.262e-01;3.325e-01;-3.878e-01;1.090e+00;1.099e+00;3.289e-01;-3.836e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.519e-01;3.703e-01;5.000e+01
82.769813000;1.099e+00;3.654e-01;-4.262e-01;3.325e-01;-3.878e-01;1.090e+00;1.099e+00;3.288e-01;-3.836e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.519e-01;3.703e-01;5.000e+01
82.772813000;1.099e+00;3.654e-01;-4.262e-01;3.325e-01;-3.878e-01;1.090e+00;1.099e+00;3.288e-01;-3.836e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.518e-01;3.703e-01;5.000e+01
82.837813000;1.099e+00;3.649e-01;-4.262e-01;3.320e-01;-3.878e-01;1.090e+00;1.099e+00;3.284e-01;-3.836e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.514e-01;3.703e-01;5.000e+01
82.838813000;1.099e+00;3.649e-01;-4.262e-01;3.320e-01;-3.878e-01;1.090e+00;1.099e+00;3.284e-01;-3.835e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.514e-01;3.703e-01;5.000e+01
82.866813000;1.099e+00;3.647e-01;-4.261e-01;3.318e-01;-3.878e-01;1.090e+00;1.099e+00;3.282e-01;-3.835e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.512e-01;3.703e-01;5.000e+01
82.867813000;1.099e+00;3.647e-01;-4.261e-01;3.318e-01;-3.877e-01;1.090e+00;1.099e+00;3.282e-01;-3.835e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.512e-01;3.703e-01;5.000e+01
82.978813000;1.099e+00;3.638e-01;-4.261e-01;3.311e-01;-3.877e-01;1.090e+00;1.099e+00;3.275e-01;-3.835e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.504e-01;3.703e-01;5.000e+01
82.979813000;1.099e+00;3.638e-01;-4.261e-01;3.311e-01;-3.877e-01;1.090e+00;1.099e+00;3.275e-01;-3.834e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.504e-01;3.703e-01;5.000e+01
82.983813000;1.099e+00;3.638e-01;-4.261e-01;3.310e-01;-3.877e-01;1.090e+00;1.099e+00;3.274e-01;-3.834e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.503e-01;3.703e-01;5.000e+01
82.984813000;1.099e+00;3.638e-01;-4.260e-01;3.310e-01;-3.877e-01;1.090e+00;1.099e+00;3.274e-01;-3.834e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.503e-01;3.703e-01;5.000e+01
83.005813000;1.099e+00;3.637e-01;-4.260e-01;3.309e-01;-3.877e-01;1.090e+00;1.099e+00;3.273e-01;-3.834e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.502e-01;3.703e-01;5.000e+01
83.006813000;1.099e+00;3.636e-01;-4.260e-01;3.309e-01;-3.876e-01;1.090e+00;1.099e+00;3.273e-01;-3.834e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.502e-01;3.703e-01;5.000e+01
83.111813000;1.099e+00;3.629e-01;-4.260e-01;3.302e-01;-3.876e-01;1.090e+00;1.099e+00;3.266e-01;-3.834e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.495e-01;3.703e-01;5.000e+01
83.112813000;1.099e+00;3.629e-01;-4.259e-01;3.302e-01;-3.876e-01;1.090e+00;1.099e+00;3.266e-01;-3.834e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.494e-01;3.703e-01;5.000e+01
83.120813000;1.099e+00;3.628e-01;-4.259e-01;3.301e-01;-3.876e-01;1.090e+00;1.099e+00;3.265e-01;-3.834e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.494e-01;3.703e-01;5.000e+01
83.121813000;1.099e+00;3.628e-01;-4.259e-01;3.301e-01;-3.876e-01;1.090e+00;1.099e+00;3.265e-01;-3.833e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.494e-01;3.703e-01;5.000e+01
83.142813000;1.099e+00;3.627e-01;-4.259e-01;3.300e-01;-3.876e-01;1.090e+00;1.099e+00;3.264e-01;-3.833e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.492e-01;3.703e-01;5.000e+01
83.143813000;1.099e+00;3.627e-01;-4.259e-01;3.300e-01;-3.875e-01;1.090e+00;1.099e+00;3.264e-01;-3.833e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.492e-01;3.703e-01;5.000e+01
83.226813000;1.099e+00;3.621e-01;-4.259e-01;3.294e-01;-3.875e-01;1.090e+00;1.099e+00;3.259e-01;-3.833e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.487e-01;3.703e-01;5.000e+01
83.228813000;1.099e+00;3.621e-01;-4.259e-01;3.294e-01;-3.875e-01;1.090e+00;1.099e+00;3.259e-01;-3.833e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.486e-01;3.703e-01;5.000e+01
83.243813000;1.099e+00;3.620e-01;-4.259e-01;3.293e-01;-3.875e-01;1.090e+00;1.099e+00;3.258e-01;-3.833e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.485e-01;3.703e-01;5.000e+01
83.244813000;1.099e+00;3.619e-01;-4.258e-01;3.293e-01;-3.875e-01;1.090e+00;1.099e+00;3.258e-01;-3.833e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.485e-01;3.703e-01;5.000e+01
83.264813000;1.099e+00;3.618e-01;-4.258e-01;3.292e-01;-3.875e-01;1.090e+00;1.099e+00;3.256e-01;-3.833e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.484e-01;3.703e-01;5.000e+01
83.265813000;1.099e+00;3.618e-01;-4.258e-01;3.292e-01;-3.875e-01;1.090e+00;1.099e+00;3.256e-01;-3.832e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.484e-01;3.703e-01;5.000e+01
83.277813000;1.099e+00;3.617e-01;-4.258e-01;3.291e-01;-3.875e-01;1.090e+00;1.099e+00;3.255e-01;-3.832e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.483e-01;3.703e-01;5.000e+01
83.285813000;1.099e+00;3.617e-01;-4.258e-01;3.291e-01;-3.875e-01;1.090e+00;1.099e+00;3.255e-01;-3.832e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.483e-01;3.703e-01;5.000e+01
83.286813000;1.099e+00;3.617e-01;-4.258e-01;3.291e-01;-3.874e-01;1.090e+00;1.099e+00;3.255e-01;-3.832e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.483e-01;3.703e-01;5.000e+01
83.379813000;1.099e+00;3.610e-01;-4.258e-01;3.285e-01;-3.874e-01;1.090e+00;1.099e+00;3.249e-01;-3.832e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.477e-01;3.703e-01;5.000e+01
83.380813000;1.099e+00;3.610e-01;-4.257e-01;3.285e-01;-3.874e-01;1.090e+00;1.099e+00;3.249e-01;-3.832e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.476e-01;3.703e-01;5.000e+01
83.416813000;1.099e+00;3.608e-01;-4.257e-01;3.283e-01;-3.874e-01;1.090e+00;1.099e+00;3.247e-01;-3.832e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.474e-01;3.703e-01;5.000e+01
83.417813000;1.099e+00;3.608e-01;-4.257e-01;3.283e-01;-3.874e-01;1.090e+00;1.099e+00;3.247e-01;-3.831e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.474e-01;3.703e-01;5.000e+01
83.433813000;1.099e+00;3.607e-01;-4.257e-01;3.282e-01;-3.874e-01;1.090e+00;1.099e+00;3.246e-01;-3.831e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.473e-01;3.703e-01;5.000e+01
83.434813000;1.099e+00;3.607e-01;-4.257e-01;3.282e-01;-3.873e-01;1.090e+00;1.099e+00;3.246e-01;-3.831e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.473e-01;3.703e-01;5.000e+01
83.520813000;1.099e+00;3.601e-01;-4.257e-01;3.277e-01;-3.873e-01;1.090e+00;1.099e+00;3.241e-01;-3.831e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.468e-01;3.703e-01;5.000e+01
83.521813000;1.099e+00;3.601e-01;-4.256e-01;3.277e-01;-3.873e-01;1.090e+00;1.099e+00;3.241e-01;-3.831e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.468e-01;3.703e-01;5.000e+01
83.587813000;1.099e+00;3.597e-01;-4.256e-01;3.273e-01;-3.873e-01;1.090e+00;1.099e+00;3.237e-01;-3.830e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.463e-01;3.703e-01;5.000e+01
83.588813000;1.099e+00;3.597e-01;-4.256e-01;3.273e-01;-3.872e-01;1.090e+00;1.099e+00;3.237e-01;-3.830e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.463e-01;3.703e-01;5.000e+01
83.662813000;1.099e+00;3.592e-01;-4.256e-01;3.268e-01;-3.872e-01;1.090e+00;1.099e+00;3.233e-01;-3.830e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.459e-01;3.703e-01;5.000e+01
83.663813000;1.099e+00;3.592e-01;-4.255e-01;3.268e-01;-3.872e-01;1.090e+00;1.099e+00;3.233e-01;-3.830e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.459e-01;3.703e-01;5.000e+01
83.736813000;1.099e+00;3.587e-01;-4.255e-01;3.264e-01;-3.872e-01;1.090e+00;1.099e+00;3.229e-01;-3.830e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.454e-01;3.703e-01;5.000e+01
83.737813000;1.099e+00;3.587e-01;-4.255e-01;3.264e-01;-3.872e-01;1.090e+00;1.099e+00;3.229e-01;-3.829e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.454e-01;3.703e-01;5.000e+01
83.756813000;1.099e+00;3.586e-01;-4.255e-01;3.263e-01;-3.871e-01;1.090e+00;1.099e+00;3.227e-01;-3.829e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.453e-01;3.703e-01;5.000e+01
83.798813000;1.099e+00;3.583e-01;-4.255e-01;3.261e-01;-3.871e-01;1.090e+00;1.099e+00;3.225e-01;-3.829e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.451e-01;3.703e-01;5.000e+01
84.115813000;1.099e+00;3.565e-01;-4.253e-01;3.243e-01;-3.869e-01;1.090e+00;1.099e+00;3.208e-01;-3.827e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.432e-01;3.703e-01;5.000e+01
84.133813000;1.099e+00;3.564e-01;-4.252e-01;3.243e-01;-3.869e-01;1.090e+00;1.099e+00;3.207e-01;-3.827e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.431e-01;3.703e-01;5.000e+01
84.173813000;1.099e+00;3.561e-01;-4.252e-01;3.240e-01;-3.869e-01;1.090e+00;1.099e+00;3.205e-01;-3.827e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.429e-01;3.703e-01;5.000e+01
84.229813000;1.099e+00;3.558e-01;-4.252e-01;3.238e-01;-3.869e-01;1.090e+00;1.099e+00;3.202e-01;-3.827e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.426e-01;3.703e-01;5.000e+01
84.245813000;1.099e+00;3.557e-01;-4.252e-01;3.237e-01;-3.869e-01;1.090e+00;1.099e+00;3.202e-01;-3.827e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.425e-01;3.703e-01;5.000e+01
84.246813000;1.099e+00;3.557e-01;-4.252e-01;3.237e-01;-3.868e-01;1.090e+00;1.099e+00;3.202e-01;-3.827e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.425e-01;3.703e-01;5.000e+01
84.253813000;1.099e+00;3.557e-01;-4.252e-01;3.236e-01;-3.868e-01;1.090e+00;1.099e+00;3.201e-01;-3.827e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.425e-01;3.703e-01;5.000e+01
84.254813000;1.099e+00;3.557e-01;-4.252e-01;3.236e-01;-3.868e-01;1.090e+00;1.099e+00;3.201e-01;-3.826e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.425e-01;3.703e-01;5.000e+01
84.282813000;1.099e+00;3.555e-01;-4.252e-01;3.235e-01;-3.868e-01;1.090e+00;1.099e+00;3.200e-01;-3.826e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.423e-01;3.703e-01;5.000e+01
84.283813000;1.099e+00;3.555e-01;-4.251e-01;3.235e-01;-3.868e-01;1.090e+00;1.099e+00;3.200e-01;-3.826e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.423e-01;3.703e-01;5.000e+01
84.393813000;1.099e+00;3.549e-01;-4.251e-01;3.229e-01;-3.868e-01;1.090e+00;1.099e+00;3.194e-01;-3.826e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.417e-01;3.703e-01;5.000e+01
84.394813000;1.099e+00;3.549e-01;-4.251e-01;3.229e-01;-3.868e-01;1.090e+00;1.099e+00;3.194e-01;-3.826e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.417e-01;3.702e-01;5.000e+01
84.656813000;1.099e+00;3.535e-01;-4.249e-01;3.217e-01;-3.866e-01;1.090e+00;1.099e+00;3.182e-01;-3.824e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.404e-01;3.702e-01;5.000e+01
84.776813000;1.099e+00;3.529e-01;-4.249e-01;3.211e-01;-3.866e-01;1.090e+00;1.099e+00;3.176e-01;-3.824e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.398e-01;3.702e-01;5.000e+01
84.832813000;1.099e+00;3.527e-01;-4.248e-01;3.209e-01;-3.865e-01;1.090e+00;1.099e+00;3.174e-01;-3.824e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.396e-01;3.702e-01;5.000e+01
84.833813000;1.099e+00;3.527e-01;-4.248e-01;3.209e-01;-3.865e-01;1.090e+00;1.099e+00;3.174e-01;-3.823e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.396e-01;3.702e-01;5.000e+01
85.004813000;1.099e+00;3.518e-01;-4.247e-01;3.201e-01;-3.865e-01;1.090e+00;1.099e+00;3.166e-01;-3.823e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.388e-01;3.702e-01;5.000e+01
85.005813000;1.099e+00;3.518e-01;-4.247e-01;3.201e-01;-3.864e-01;1.090e+00;1.099e+00;3.166e-01;-3.823e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.387e-01;3.702e-01;5.000e+01
85.038813000;1.099e+00;3.517e-01;-4.247e-01;3.200e-01;-3.864e-01;1.090e+00;1.099e+00;3.165e-01;-3.823e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.386e-01;3.702e-01;5.000e+01
85.039813000;1.099e+00;3.517e-01;-4.247e-01;3.200e-01;-3.864e-01;1.090e+00;1.099e+00;3.165e-01;-3.822e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.386e-01;3.702e-01;5.000e+01
85.113813000;1.099e+00;3.513e-01;-4.247e-01;3.196e-01;-3.864e-01;1.090e+00;1.099e+00;3.162e-01;-3.822e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.383e-01;3.702e-01;5.000e+01
85.115813000;1.099e+00;3.513e-01;-4.247e-01;3.196e-01;-3.864e-01;1.090e+00;1.099e+00;3.162e-01;-3.822e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.382e-01;3.702e-01;5.000e+01
85.129813000;1.099e+00;3.512e-01;-4.247e-01;3.196e-01;-3.864e-01;1.090e+00;1.099e+00;3.161e-01;-3.822e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.382e-01;3.702e-01;5.000e+01
85.181813000;1.099e+00;3.510e-01;-4.247e-01;3.194e-01;-3.864e-01;1.090e+00;1.099e+00;3.159e-01;-3.822e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.380e-01;3.702e-01;5.000e+01
85.182813000;1.099e+00;3.510e-01;-4.246e-01;3.194e-01;-3.864e-01;1.090e+00;1.099e+00;3.159e-01;-3.822e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.380e-01;3.702e-01;5.000e+01
85.214813000;1.099e+00;3.509e-01;-4.246e-01;3.192e-01;-3.864e-01;1.090e+00;1.099e+00;3.158e-01;-3.822e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.378e-01;3.702e-01;5.000e+01
85.215813000;1.099e+00;3.509e-01;-4.246e-01;3.192e-01;-3.863e-01;1.090e+00;1.099e+00;3.158e-01;-3.822e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.378e-01;3.702e-01;5.000e+01
85.220813000;1.099e+00;3.508e-01;-4.246e-01;3.192e-01;-3.863e-01;1.090e+00;1.099e+00;3.157e-01;-3.822e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.378e-01;3.702e-01;5.000e+01
85.256813000;1.099e+00;3.507e-01;-4.246e-01;3.191e-01;-3.863e-01;1.090e+00;1.099e+00;3.156e-01;-3.822e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.376e-01;3.702e-01;5.000e+01
85.257813000;1.099e+00;3.507e-01;-4.246e-01;3.191e-01;-3.863e-01;1.090e+00;1.099e+00;3.156e-01;-3.821e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.376e-01;3.702e-01;5.000e+01
85.382813000;1.099e+00;3.501e-01;-4.246e-01;3.185e-01;-3.863e-01;1.090e+00;1.099e+00;3.151e-01;-3.821e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.371e-01;3.702e-01;5.000e+01
85.383813000;1.099e+00;3.501e-01;-4.245e-01;3.185e-01;-3.863e-01;1.090e+00;1.099e+00;3.151e-01;-3.821e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.371e-01;3.702e-01;5.000e+01
85.432813000;1.099e+00;3.499e-01;-4.245e-01;3.183e-01;-3.863e-01;1.090e+00;1.099e+00;3.149e-01;-3.821e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.369e-01;3.702e-01;5.000e+01
85.433813000;1.099e+00;3.499e-01;-4.245e-01;3.183e-01;-3.862e-01;1.090e+00;1.099e+00;3.149e-01;-3.821e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.369e-01;3.702e-01;5.000e+01
85.485813000;1.099e+00;3.497e-01;-4.245e-01;3.181e-01;-3.862e-01;1.090e+00;1.099e+00;3.147e-01;-3.821e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.367e-01;3.702e-01;5.000e+01
85.486813000;1.099e+00;3.497e-01;-4.245e-01;3.181e-01;-3.862e-01;1.090e+00;1.099e+00;3.147e-01;-3.820e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.367e-01;3.702e-01;5.000e+01
85.588813000;1.099e+00;3.492e-01;-4.245e-01;3.177e-01;-3.862e-01;1.090e+00;1.099e+00;3.143e-01;-3.820e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.362e-01;3.702e-01;5.000e+01
85.589813000;1.099e+00;3.492e-01;-4.244e-01;3.177e-01;-3.862e-01;1.090e+00;1.099e+00;3.143e-01;-3.820e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.362e-01;3.702e-01;5.000e+01
85.638813000;1.099e+00;3.490e-01;-4.244e-01;3.175e-01;-3.862e-01;1.090e+00;1.099e+00;3.141e-01;-3.820e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.360e-01;3.702e-01;5.000e+01
85.660813000;1.099e+00;3.489e-01;-4.244e-01;3.175e-01;-3.862e-01;1.090e+00;1.099e+00;3.140e-01;-3.820e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.359e-01;3.702e-01;5.000e+01
85.661813000;1.099e+00;3.489e-01;-4.244e-01;3.175e-01;-3.861e-01;1.090e+00;1.099e+00;3.140e-01;-3.820e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.359e-01;3.702e-01;5.000e+01
85.679813000;1.099e+00;3.488e-01;-4.244e-01;3.174e-01;-3.861e-01;1.090e+00;1.099e+00;3.140e-01;-3.820e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.359e-01;3.702e-01;5.000e+01
85.709813000;1.099e+00;3.487e-01;-4.244e-01;3.173e-01;-3.861e-01;1.090e+00;1.099e+00;3.139e-01;-3.820e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.357e-01;3.702e-01;5.000e+01
85.723813000;1.099e+00;3.487e-01;-4.244e-01;3.172e-01;-3.861e-01;1.090e+00;1.099e+00;3.138e-01;-3.820e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.357e-01;3.702e-01;5.000e+01
85.724813000;1.099e+00;3.487e-01;-4.244e-01;3.172e-01;-3.861e-01;1.090e+00;1.099e+00;3.138e-01;-3.819e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.357e-01;3.702e-01;5.000e+01
85.765813000;1.099e+00;3.485e-01;-4.244e-01;3.171e-01;-3.861e-01;1.090e+00;1.099e+00;3.136e-01;-3.819e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.355e-01;3.702e-01;5.000e+01
85.809813000;1.099e+00;3.483e-01;-4.244e-01;3.169e-01;-3.861e-01;1.090e+00;1.099e+00;3.135e-01;-3.819e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.354e-01;3.702e-01;5.000e+01
85.810813000;1.099e+00;3.483e-01;-4.243e-01;3.169e-01;-3.861e-01;1.090e+00;1.099e+00;3.135e-01;-3.819e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.354e-01;3.702e-01;5.000e+01
85.899813000;1.099e+00;3.480e-01;-4.243e-01;3.166e-01;-3.861e-01;1.090e+00;1.099e+00;3.132e-01;-3.819e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.350e-01;3.702e-01;5.000e+01
85.900813000;1.099e+00;3.480e-01;-4.243e-01;3.166e-01;-3.860e-01;1.090e+00;1.099e+00;3.132e-01;-3.819e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.350e-01;3.702e-01;5.000e+01
85.973813000;1.099e+00;3.477e-01;-4.243e-01;3.163e-01;-3.860e-01;1.090e+00;1.099e+00;3.129e-01;-3.819e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.347e-01;3.702e-01;5.000e+01
85.974813000;1.099e+00;3.477e-01;-4.243e-01;3.163e-01;-3.860e-01;1.090e+00;1.099e+00;3.129e-01;-3.818e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.347e-01;3.702e-01;5.000e+01
86.259813000;1.099e+00;3.466e-01;-4.242e-01;3.153e-01;-3.859e-01;1.090e+00;1.099e+00;3.119e-01;-3.817e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.337e-01;3.702e-01;5.000e+01
86.274813000;1.099e+00;3.465e-01;-4.242e-01;3.153e-01;-3.859e-01;1.090e+00;1.099e+00;3.119e-01;-3.817e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.336e-01;3.702e-01;5.000e+01
86.301813000;1.099e+00;3.465e-01;-4.241e-01;3.152e-01;-3.859e-01;1.090e+00;1.099e+00;3.118e-01;-3.817e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.335e-01;3.702e-01;5.000e+01
86.350813000;1.099e+00;3.463e-01;-4.241e-01;3.151e-01;-3.859e-01;1.090e+00;1.099e+00;3.116e-01;-3.817e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.334e-01;3.702e-01;5.000e+01
86.415813000;1.099e+00;3.460e-01;-4.241e-01;3.148e-01;-3.859e-01;1.090e+00;1.099e+00;3.114e-01;-3.817e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.332e-01;3.702e-01;5.000e+01
86.416813000;1.099e+00;3.460e-01;-4.241e-01;3.148e-01;-3.858e-01;1.090e+00;1.099e+00;3.114e-01;-3.817e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.332e-01;3.702e-01;5.000e+01
86.511813000;1.099e+00;3.457e-01;-4.241e-01;3.145e-01;-3.858e-01;1.090e+00;1.099e+00;3.111e-01;-3.817e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.328e-01;3.701e-01;5.000e+01
86.512813000;1.099e+00;3.457e-01;-4.241e-01;3.145e-01;-3.858e-01;1.090e+00;1.099e+00;3.111e-01;-3.816e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.328e-01;3.701e-01;5.000e+01
86.528813000;1.099e+00;3.457e-01;-4.241e-01;3.145e-01;-3.858e-01;1.090e+00;1.099e+00;3.111e-01;-3.816e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.328e-01;3.701e-01;5.000e+01
86.529813000;1.099e+00;3.457e-01;-4.240e-01;3.145e-01;-3.858e-01;1.090e+00;1.099e+00;3.111e-01;-3.816e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.328e-01;3.701e-01;5.000e+01
87.353813000;1.099e+00;3.430e-01;-4.238e-01;3.121e-01;-3.855e-01;1.090e+00;1.099e+00;3.087e-01;-3.814e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.303e-01;3.701e-01;5.000e+01
87.391813000;1.099e+00;3.429e-01;-4.237e-01;3.120e-01;-3.855e-01;1.090e+00;1.099e+00;3.086e-01;-3.814e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.301e-01;3.701e-01;5.000e+01
87.414813000;1.099e+00;3.429e-01;-4.237e-01;3.119e-01;-3.855e-01;1.090e+00;1.099e+00;3.086e-01;-3.814e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.301e-01;3.701e-01;5.000e+01
87.455813000;1.099e+00;3.428e-01;-4.237e-01;3.118e-01;-3.855e-01;1.090e+00;1.099e+00;3.085e-01;-3.814e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.300e-01;3.701e-01;5.000e+01
87.456813000;1.099e+00;3.428e-01;-4.237e-01;3.118e-01;-3.855e-01;1.090e+00;1.099e+00;3.085e-01;-3.813e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.300e-01;3.701e-01;5.000e+01
87.468813000;1.099e+00;3.427e-01;-4.237e-01;3.118e-01;-3.855e-01;1.090e+00;1.099e+00;3.084e-01;-3.813e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.299e-01;3.701e-01;5.000e+01
87.642813000;1.099e+00;3.422e-01;-4.237e-01;3.114e-01;-3.855e-01;1.090e+00;1.099e+00;3.080e-01;-3.813e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.295e-01;3.701e-01;5.000e+01
87.643813000;1.099e+00;3.422e-01;-4.237e-01;3.114e-01;-3.854e-01;1.090e+00;1.099e+00;3.080e-01;-3.813e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.295e-01;3.701e-01;5.000e+01
87.685813000;1.099e+00;3.421e-01;-4.237e-01;3.113e-01;-3.854e-01;1.090e+00;1.099e+00;3.079e-01;-3.813e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.294e-01;3.701e-01;5.000e+01
87.686813000;1.099e+00;3.421e-01;-4.236e-01;3.113e-01;-3.854e-01;1.090e+00;1.099e+00;3.079e-01;-3.813e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.294e-01;3.701e-01;5.000e+01
87.810813000;1.099e+00;3.418e-01;-4.236e-01;3.110e-01;-3.854e-01;1.090e+00;1.099e+00;3.076e-01;-3.813e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.290e-01;3.701e-01;5.000e+01
87.811813000;1.099e+00;3.418e-01;-4.236e-01;3.110e-01;-3.854e-01;1.090e+00;1.099e+00;3.076e-01;-3.812e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.290e-01;3.701e-01;5.000e+01
88.004813000;1.099e+00;3.413e-01;-4.236e-01;3.105e-01;-3.854e-01;1.090e+00;1.099e+00;3.072e-01;-3.812e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.286e-01;3.701e-01;5.000e+01
88.005813000;1.099e+00;3.413e-01;-4.236e-01;3.105e-01;-3.853e-01;1.090e+00;1.099e+00;3.072e-01;-3.812e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.286e-01;3.701e-01;5.000e+01
88.023813000;1.099e+00;3.412e-01;-4.236e-01;3.105e-01;-3.853e-01;1.090e+00;1.099e+00;3.071e-01;-3.812e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.285e-01;3.701e-01;5.000e+01
88.024813000;1.099e+00;3.412e-01;-4.235e-01;3.105e-01;-3.853e-01;1.090e+00;1.099e+00;3.071e-01;-3.812e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.285e-01;3.701e-01;5.000e+01
88.197813000;1.099e+00;3.408e-01;-4.235e-01;3.101e-01;-3.853e-01;1.090e+00;1.099e+00;3.067e-01;-3.812e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.281e-01;3.701e-01;5.000e+01
88.198813000;1.099e+00;3.408e-01;-4.235e-01;3.101e-01;-3.853e-01;1.090e+00;1.099e+00;3.067e-01;-3.811e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.281e-01;3.701e-01;5.000e+01
88.386813000;1.099e+00;3.404e-01;-4.235e-01;3.097e-01;-3.853e-01;1.090e+00;1.099e+00;3.063e-01;-3.811e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.277e-01;3.701e-01;5.000e+01
88.387813000;1.099e+00;3.404e-01;-4.234e-01;3.097e-01;-3.853e-01;1.090e+00;1.099e+00;3.063e-01;-3.811e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.277e-01;3.701e-01;5.000e+01
88.395813000;1.099e+00;3.403e-01;-4.234e-01;3.096e-01;-3.853e-01;1.090e+00;1.099e+00;3.063e-01;-3.811e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.276e-01;3.701e-01;5.000e+01
88.396813000;1.099e+00;3.403e-01;-4.234e-01;3.096e-01;-3.852e-01;1.090e+00;1.099e+00;3.063e-01;-3.811e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.276e-01;3.701e-01;5.000e+01
88.584813000;1.099e+00;3.399e-01;-4.234e-01;3.092e-01;-3.852e-01;1.090e+00;1.099e+00;3.059e-01;-3.811e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.272e-01;3.701e-01;5.000e+01
88.612813000;1.099e+00;3.398e-01;-4.234e-01;3.092e-01;-3.852e-01;1.090e+00;1.099e+00;3.059e-01;-3.811e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.272e-01;3.701e-01;5.000e+01
88.618813000;1.099e+00;3.398e-01;-4.234e-01;3.092e-01;-3.852e-01;1.090e+00;1.099e+00;3.059e-01;-3.811e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.271e-01;3.701e-01;5.000e+01
88.619813000;1.099e+00;3.398e-01;-4.234e-01;3.092e-01;-3.852e-01;1.090e+00;1.099e+00;3.059e-01;-3.810e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.271e-01;3.701e-01;5.000e+01
88.711813000;1.099e+00;3.396e-01;-4.234e-01;3.090e-01;-3.852e-01;1.090e+00;1.099e+00;3.057e-01;-3.810e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.269e-01;3.701e-01;5.000e+01
88.772813000;1.099e+00;3.395e-01;-4.234e-01;3.089e-01;-3.852e-01;1.090e+00;1.099e+00;3.055e-01;-3.810e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.268e-01;3.701e-01;5.000e+01
88.820813000;1.099e+00;3.394e-01;-4.233e-01;3.088e-01;-3.852e-01;1.090e+00;1.099e+00;3.055e-01;-3.810e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.267e-01;3.701e-01;5.000e+01
88.821813000;1.099e+00;3.394e-01;-4.233e-01;3.088e-01;-3.851e-01;1.090e+00;1.099e+00;3.055e-01;-3.810e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.267e-01;3.701e-01;5.000e+01
88.888813000;1.099e+00;3.393e-01;-4.233e-01;3.087e-01;-3.851e-01;1.090e+00;1.099e+00;3.053e-01;-3.810e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.266e-01;3.701e-01;5.000e+01
88.889813000;1.099e+00;3.393e-01;-4.233e-01;3.086e-01;-3.851e-01;1.090e+00;1.099e+00;3.053e-01;-3.810e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.266e-01;3.700e-01;5.000e+01
89.207813000;1.099e+00;3.386e-01;-4.233e-01;3.081e-01;-3.851e-01;1.090e+00;1.099e+00;3.047e-01;-3.809e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.260e-01;3.700e-01;5.000e+01
89.208813000;1.099e+00;3.386e-01;-4.232e-01;3.081e-01;-3.851e-01;1.090e+00;1.099e+00;3.047e-01;-3.809e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.260e-01;3.700e-01;5.000e+01
90.001813000;1.099e+00;3.372e-01;-4.231e-01;3.067e-01;-3.849e-01;1.090e+00;1.099e+00;3.035e-01;-3.808e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.246e-01;3.700e-01;5.000e+01
90.073813000;1.099e+00;3.370e-01;-4.231e-01;3.066e-01;-3.849e-01;1.090e+00;1.099e+00;3.033e-01;-3.808e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.245e-01;3.700e-01;5.000e+01
90.074813000;1.099e+00;3.370e-01;-4.231e-01;3.066e-01;-3.849e-01;1.090e+00;1.099e+00;3.033e-01;-3.808e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.244e-01;3.700e-01;5.000e+01
90.162813000;1.099e+00;3.369e-01;-4.231e-01;3.065e-01;-3.849e-01;1.090e+00;1.099e+00;3.032e-01;-3.808e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.243e-01;3.700e-01;5.000e+01
90.163813000;1.099e+00;3.369e-01;-4.231e-01;3.065e-01;-3.849e-01;1.090e+00;1.099e+00;3.032e-01;-3.807e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.243e-01;3.700e-01;5.000e+01
90.207813000;1.099e+00;3.368e-01;-4.230e-01;3.064e-01;-3.849e-01;1.090e+00;1.099e+00;3.031e-01;-3.807e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.242e-01;3.700e-01;5.000e+01
90.386813000;1.099e+00;3.366e-01;-4.230e-01;3.062e-01;-3.849e-01;1.090e+00;1.099e+00;3.029e-01;-3.807e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.240e-01;3.700e-01;5.000e+01
90.387813000;1.099e+00;3.366e-01;-4.230e-01;3.062e-01;-3.848e-01;1.090e+00;1.099e+00;3.029e-01;-3.807e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.240e-01;3.700e-01;5.000e+01
90.785813000;1.099e+00;3.360e-01;-4.230e-01;3.057e-01;-3.848e-01;1.090e+00;1.099e+00;3.024e-01;-3.807e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.234e-01;3.700e-01;5.000e+01
90.786813000;1.099e+00;3.360e-01;-4.229e-01;3.056e-01;-3.848e-01;1.090e+00;1.099e+00;3.024e-01;-3.807e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.234e-01;3.700e-01;5.000e+01
90.813813000;1.099e+00;3.359e-01;-4.229e-01;3.056e-01;-3.848e-01;1.090e+00;1.099e+00;3.023e-01;-3.807e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.234e-01;3.700e-01;5.000e+01
90.814813000;1.099e+00;3.359e-01;-4.229e-01;3.056e-01;-3.848e-01;1.090e+00;1.099e+00;3.023e-01;-3.806e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.234e-01;3.700e-01;5.000e+01
91.050813000;1.099e+00;3.356e-01;-4.229e-01;3.053e-01;-3.848e-01;1.090e+00;1.099e+00;3.020e-01;-3.806e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.230e-01;3.700e-01;5.000e+01
91.051813000;1.099e+00;3.356e-01;-4.229e-01;3.053e-01;-3.847e-01;1.090e+00;1.099e+00;3.020e-01;-3.806e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.230e-01;3.700e-01;5.000e+01
91.457813000;1.099e+00;3.351e-01;-4.229e-01;3.048e-01;-3.847e-01;1.090e+00;1.099e+00;3.016e-01;-3.806e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.225e-01;3.700e-01;5.000e+01
91.458813000;1.099e+00;3.351e-01;-4.228e-01;3.048e-01;-3.847e-01;1.090e+00;1.099e+00;3.016e-01;-3.806e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.225e-01;3.700e-01;5.000e+01
91.538813000;1.099e+00;3.350e-01;-4.228e-01;3.047e-01;-3.847e-01;1.090e+00;1.099e+00;3.015e-01;-3.806e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.224e-01;3.700e-01;5.000e+01
91.562813000;1.099e+00;3.349e-01;-4.228e-01;3.047e-01;-3.847e-01;1.090e+00;1.099e+00;3.014e-01;-3.806e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.224e-01;3.700e-01;5.000e+01
91.571813000;1.099e+00;3.349e-01;-4.228e-01;3.047e-01;-3.847e-01;1.090e+00;1.099e+00;3.014e-01;-3.806e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.224e-01;3.700e-01;5.000e+01
91.572813000;1.099e+00;3.349e-01;-4.228e-01;3.047e-01;-3.847e-01;1.090e+00;1.099e+00;3.014e-01;-3.805e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.224e-01;3.700e-01;5.000e+01
91.618813000;1.099e+00;3.349e-01;-4.228e-01;3.047e-01;-3.847e-01;1.090e+00;1.099e+00;3.014e-01;-3.805e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.223e-01;3.700e-01;5.000e+01
91.641813000;1.099e+00;3.348e-01;-4.228e-01;3.046e-01;-3.847e-01;1.090e+00;1.099e+00;3.014e-01;-3.805e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.223e-01;3.700e-01;5.000e+01
91.833813000;1.099e+00;3.346e-01;-4.228e-01;3.044e-01;-3.847e-01;1.090e+00;1.099e+00;3.012e-01;-3.805e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.221e-01;3.700e-01;5.000e+01
91.834813000;1.099e+00;3.346e-01;-4.228e-01;3.044e-01;-3.846e-01;1.090e+00;1.099e+00;3.012e-01;-3.805e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.221e-01;3.700e-01;5.000e+01
92.242813000;1.099e+00;3.342e-01;-4.228e-01;3.040e-01;-3.846e-01;1.090e+00;1.099e+00;3.008e-01;-3.805e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.217e-01;3.700e-01;5.000e+01
92.243813000;1.099e+00;3.342e-01;-4.227e-01;3.040e-01;-3.846e-01;1.090e+00;1.099e+00;3.008e-01;-3.805e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.217e-01;3.700e-01;5.000e+01
93.239813000;1.099e+00;3.332e-01;-4.226e-01;3.032e-01;-3.845e-01;1.090e+00;1.099e+00;2.999e-01;-3.804e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.207e-01;3.700e-01;5.000e+01
93.246813000;1.099e+00;3.332e-01;-4.226e-01;3.031e-01;-3.845e-01;1.090e+00;1.099e+00;2.999e-01;-3.804e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.207e-01;3.700e-01;5.000e+01
93.307813000;1.099e+00;3.332e-01;-4.226e-01;3.031e-01;-3.845e-01;1.090e+00;1.099e+00;2.998e-01;-3.804e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.207e-01;3.700e-01;5.000e+01
93.327813000;1.099e+00;3.331e-01;-4.226e-01;3.031e-01;-3.845e-01;1.090e+00;1.099e+00;2.998e-01;-3.804e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.207e-01;3.700e-01;5.000e+01
93.615813000;1.099e+00;3.329e-01;-4.226e-01;3.029e-01;-3.845e-01;1.090e+00;1.099e+00;2.996e-01;-3.804e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.204e-01;3.700e-01;5.000e+01
93.616813000;1.099e+00;3.329e-01;-4.226e-01;3.029e-01;-3.845e-01;1.090e+00;1.099e+00;2.996e-01;-3.803e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.204e-01;3.700e-01;5.000e+01
93.932813000;1.099e+00;3.327e-01;-4.226e-01;3.026e-01;-3.845e-01;1.090e+00;1.099e+00;2.994e-01;-3.803e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.202e-01;3.699e-01;5.000e+01
93.933813000;1.099e+00;3.327e-01;-4.226e-01;3.026e-01;-3.844e-01;1.090e+00;1.099e+00;2.994e-01;-3.803e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.202e-01;3.699e-01;5.000e+01
95.093813000;1.099e+00;3.319e-01;-4.225e-01;3.019e-01;-3.844e-01;1.090e+00;1.099e+00;2.987e-01;-3.803e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.195e-01;3.699e-01;5.000e+01
95.094813000;1.099e+00;3.319e-01;-4.225e-01;3.019e-01;-3.844e-01;1.090e+00;1.099e+00;2.987e-01;-3.802e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.195e-01;3.699e-01;5.000e+01
95.247813000;1.099e+00;3.318e-01;-4.225e-01;3.018e-01;-3.844e-01;1.090e+00;1.099e+00;2.986e-01;-3.802e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.194e-01;3.699e-01;5.000e+01
95.278813000;1.099e+00;3.318e-01;-4.225e-01;3.018e-01;-3.844e-01;1.090e+00;1.099e+00;2.986e-01;-3.802e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.193e-01;3.699e-01;5.000e+01
95.320813000;1.099e+00;3.317e-01;-4.225e-01;3.018e-01;-3.844e-01;1.090e+00;1.099e+00;2.986e-01;-3.802e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.193e-01;3.699e-01;5.000e+01
95.369813000;1.099e+00;3.317e-01;-4.225e-01;3.018e-01;-3.844e-01;1.090e+00;1.099e+00;2.985e-01;-3.802e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.193e-01;3.699e-01;5.000e+01
95.496813000;1.099e+00;3.317e-01;-4.225e-01;3.017e-01;-3.844e-01;1.090e+00;1.099e+00;2.985e-01;-3.802e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.192e-01;3.699e-01;5.000e+01
95.497813000;1.099e+00;3.317e-01;-4.225e-01;3.017e-01;-3.843e-01;1.090e+00;1.099e+00;2.985e-01;-3.802e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.192e-01;3.699e-01;5.000e+01
95.979813000;1.099e+00;3.314e-01;-4.225e-01;3.015e-01;-3.843e-01;1.090e+00;1.099e+00;2.983e-01;-3.802e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.190e-01;3.699e-01;5.000e+01
95.980813000;1.099e+00;3.314e-01;-4.224e-01;3.015e-01;-3.843e-01;1.090e+00;1.099e+00;2.983e-01;-3.802e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.190e-01;3.699e-01;5.000e+01
97.695813000;1.099e+00;3.306e-01;-4.224e-01;3.008e-01;-3.843e-01;1.090e+00;1.099e+00;2.976e-01;-3.801e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.183e-01;3.699e-01;5.000e+01
97.730813000;1.099e+00;3.306e-01;-4.224e-01;3.008e-01;-3.843e-01;1.090e+00;1.099e+00;2.976e-01;-3.801e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.182e-01;3.699e-01;5.000e+01
97.802813000;1.099e+00;3.306e-01;-4.224e-01;3.008e-01;-3.843e-01;1.090e+00;1.099e+00;2.975e-01;-3.801e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.182e-01;3.699e-01;5.000e+01
97.876813000;1.099e+00;3.306e-01;-4.224e-01;3.007e-01;-3.842e-01;1.090e+00;1.099e+00;2.975e-01;-3.801e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.182e-01;3.699e-01;5.000e+01
100.000000000;1.099e+00;3.300e-01;-4.223e-01;3.002e-01;-3.842e-01;1.090e+00;1.099e+00;2.970e-01;-3.801e-01;5.000e+01;1.000e+01;4.168e-01;-4.352e-01;9.814e-01;3.176e-01;3.699e-01;5.000e+01
