time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;NetworkFrequencyPu
0.000000000;1.044e+00;8.332e-01;-4.619e-10;7.978e-01;-2.457e-09;1.044e+00;1.044e+00;3.333e-02;-4.003e-09;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.978e-01;-4.318e-03;5.000e+01
0.071779000;1.044e+00;8.332e-01;1.004e-09;7.977e-01;4.832e-09;1.044e+00;1.044e+00;3.333e-02;1.821e-09;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.977e-01;-4.318e-03;5.000e+01
0.096779000;1.044e+00;8.331e-01;2.367e-10;7.977e-01;6.952e-09;1.044e+00;1.044e+00;3.333e-02;1.546e-09;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.976e-01;-4.316e-03;5.000e+01
0.097779000;1.044e+00;8.331e-01;1.238e-10;7.976e-01;7.001e-09;1.044e+00;1.044e+00;3.332e-02;1.654e-09;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.976e-01;-4.316e-03;5.000e+01
0.134779000;1.044e+00;8.329e-01;-1.937e-09;7.974e-01;-1.341e-09;1.044e+00;1.044e+00;3.332e-02;-2.476e-09;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.974e-01;-4.310e-03;5.000e+01
0.141779000;1.044e+00;8.329e-01;-1.002e-09;7.974e-01;-2.904e-09;1.044e+00;1.044e+00;3.331e-02;-2.728e-09;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.974e-01;-4.308e-03;5.000e+01
0.142779000;1.044e+00;8.328e-01;-9.325e-10;7.974e-01;-3.042e-09;1.044e+00;1.044e+00;3.331e-02;-2.691e-09;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.974e-01;-4.308e-03;5.000e+01
0.144779000;1.044e+00;8.328e-01;-8.600e-10;7.974e-01;-3.251e-09;1.044e+00;1.044e+00;3.331e-02;-2.560e-09;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.973e-01;-4.307e-03;5.000e+01
0.160779000;1.044e+00;8.327e-01;-1.943e-09;7.972e-01;-3.680e-09;1.044e+00;1.044e+00;3.331e-02;-1.674e-09;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.972e-01;-4.303e-03;5.000e+01
0.161779000;1.044e+00;8.327e-01;-1.939e-09;7.972e-01;-3.740e-09;1.045e+00;1.044e+00;3.331e-02;-1.592e-09;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.972e-01;-4.303e-03;5.000e+01
0.164779000;1.044e+00;8.327e-01;-1.775e-09;7.972e-01;-3.923e-09;1.045e+00;1.044e+00;3.331e-02;-1.266e-09;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.972e-01;-4.302e-03;5.000e+01
0.165779000;1.044e+00;8.326e-01;-2.500e-05;7.972e-01;-2.394e-05;1.045e+00;1.044e+00;3.331e-02;-1.001e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.972e-01;-4.301e-03;5.000e+01
0.167779000;1.044e+00;8.326e-01;-2.500e-05;7.972e-01;-2.394e-05;1.045e+00;1.044e+00;3.331e-02;-1.001e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.971e-01;-4.301e-03;5.000e+01
0.168779000;1.044e+00;8.326e-01;-2.500e-05;7.971e-01;-2.393e-05;1.045e+00;1.044e+00;3.330e-02;-1.001e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.971e-01;-4.300e-03;5.000e+01
0.173779000;1.044e+00;8.325e-01;-2.500e-05;7.971e-01;-2.393e-05;1.045e+00;1.044e+00;3.330e-02;-1.000e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.971e-01;-4.299e-03;5.000e+01
0.174779000;1.045e+00;8.325e-01;-2.500e-05;7.971e-01;-2.393e-05;1.045e+00;1.045e+00;3.330e-02;-9.999e-07;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.971e-01;-4.299e-03;5.000e+01
0.199779000;1.045e+00;8.323e-01;-2.500e-05;7.968e-01;-2.393e-05;1.045e+00;1.045e+00;3.329e-02;-9.976e-07;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.968e-01;-4.290e-03;5.000e+01
0.214779000;1.045e+00;8.321e-01;-2.500e-05;7.966e-01;-2.393e-05;1.045e+00;1.045e+00;3.329e-02;-9.939e-07;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.966e-01;-4.283e-03;5.000e+01
0.215779000;1.045e+00;8.321e-01;-2.500e-05;7.966e-01;-2.393e-05;1.045e+00;1.045e+00;3.328e-02;-9.937e-07;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.966e-01;-4.283e-03;5.000e+01
0.252779000;1.045e+00;8.316e-01;-2.500e-05;7.962e-01;-2.393e-05;1.045e+00;1.045e+00;3.327e-02;-9.966e-07;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.962e-01;-4.267e-03;5.000e+01
0.253779000;1.045e+00;8.316e-01;-5.001e-05;7.962e-01;-4.787e-05;1.045e+00;1.045e+00;3.327e-02;-1.997e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.961e-01;-4.266e-03;5.000e+01
0.255779000;1.045e+00;8.316e-01;-5.001e-05;7.961e-01;-4.787e-05;1.045e+00;1.045e+00;3.327e-02;-1.998e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.961e-01;-4.265e-03;5.000e+01
0.256779000;1.045e+00;8.316e-01;-5.001e-05;7.961e-01;-4.787e-05;1.045e+00;1.045e+00;3.326e-02;-1.998e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.961e-01;-4.265e-03;5.000e+01
0.273779000;1.045e+00;8.314e-01;-5.000e-05;7.959e-01;-4.787e-05;1.045e+00;1.045e+00;3.326e-02;-2.003e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.959e-01;-4.257e-03;5.000e+01
0.274779000;1.045e+00;8.314e-01;-5.000e-05;7.959e-01;-4.787e-05;1.045e+00;1.045e+00;3.325e-02;-2.003e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.959e-01;-4.256e-03;5.000e+01
0.293779000;1.045e+00;8.311e-01;-5.000e-05;7.957e-01;-4.786e-05;1.045e+00;1.045e+00;3.325e-02;-2.005e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.956e-01;-4.247e-03;5.000e+01
0.294779000;1.045e+00;8.311e-01;-5.000e-05;7.956e-01;-4.786e-05;1.045e+00;1.045e+00;3.324e-02;-2.005e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.956e-01;-4.246e-03;5.000e+01
0.327779000;1.045e+00;8.308e-01;-5.000e-05;7.953e-01;-4.786e-05;1.045e+00;1.045e+00;3.323e-02;-2.006e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.952e-01;-4.231e-03;5.000e+01
0.328779000;1.045e+00;8.307e-01;-7.500e-05;7.952e-01;-7.180e-05;1.045e+00;1.045e+00;3.323e-02;-3.006e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.952e-01;-4.231e-03;5.000e+01
0.335779000;1.045e+00;8.306e-01;-7.500e-05;7.952e-01;-7.179e-05;1.045e+00;1.045e+00;3.323e-02;-3.006e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.952e-01;-4.227e-03;5.000e+01
0.349779000;1.045e+00;8.305e-01;-7.500e-05;7.950e-01;-7.179e-05;1.045e+00;1.045e+00;3.322e-02;-3.007e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.950e-01;-4.221e-03;5.000e+01
0.393779000;1.045e+00;8.301e-01;-7.499e-05;7.946e-01;-7.179e-05;1.045e+00;1.045e+00;3.321e-02;-3.006e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.946e-01;-4.205e-03;5.000e+01
0.394779000;1.045e+00;8.301e-01;-7.499e-05;7.946e-01;-7.179e-05;1.045e+00;1.045e+00;3.320e-02;-3.006e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.946e-01;-4.205e-03;5.000e+01
0.405779000;1.045e+00;8.301e-01;-7.500e-05;7.945e-01;-7.179e-05;1.045e+00;1.045e+00;3.320e-02;-3.006e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.945e-01;-4.201e-03;5.000e+01
0.412779000;1.045e+00;8.300e-01;-7.500e-05;7.945e-01;-7.179e-05;1.045e+00;1.045e+00;3.320e-02;-3.005e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.945e-01;-4.199e-03;5.000e+01
0.421779000;1.045e+00;8.300e-01;-7.500e-05;7.945e-01;-7.179e-05;1.045e+00;1.045e+00;3.320e-02;-3.002e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.944e-01;-4.197e-03;5.000e+01
0.423779000;1.045e+00;8.299e-01;-7.500e-05;7.944e-01;-7.179e-05;1.045e+00;1.045e+00;3.320e-02;-3.002e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.944e-01;-4.197e-03;5.000e+01
0.424779000;1.045e+00;8.299e-01;-1.000e-04;7.944e-01;-9.572e-05;1.045e+00;1.045e+00;3.320e-02;-4.002e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.944e-01;-4.196e-03;5.000e+01
0.488779000;1.045e+00;8.297e-01;-1.000e-04;7.942e-01;-9.572e-05;1.045e+00;1.045e+00;3.319e-02;-4.001e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.942e-01;-4.185e-03;5.000e+01
0.608779000;1.045e+00;8.296e-01;-1.000e-04;7.941e-01;-9.572e-05;1.045e+00;1.045e+00;3.319e-02;-4.001e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.941e-01;-4.181e-03;5.000e+01
0.609779000;1.045e+00;8.296e-01;-1.000e-04;7.941e-01;-9.573e-05;1.045e+00;1.045e+00;3.318e-02;-4.002e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.941e-01;-4.181e-03;5.000e+01
0.638779000;1.045e+00;8.296e-01;-1.000e-04;7.941e-01;-9.573e-05;1.045e+00;1.045e+00;3.318e-02;-4.004e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.941e-01;-4.180e-03;5.000e+01
0.650779000;1.045e+00;8.296e-01;-1.000e-04;7.940e-01;-9.573e-05;1.045e+00;1.045e+00;3.318e-02;-4.002e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.940e-01;-4.179e-03;5.000e+01
0.704779000;1.045e+00;8.293e-01;-1.000e-04;7.938e-01;-9.572e-05;1.045e+00;1.045e+00;3.317e-02;-4.001e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.938e-01;-4.171e-03;5.000e+01
0.707779000;1.045e+00;8.293e-01;-1.000e-04;7.938e-01;-9.572e-05;1.045e+00;1.045e+00;3.317e-02;-4.001e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.937e-01;-4.171e-03;5.000e+01
0.717779000;1.045e+00;8.292e-01;-1.000e-04;7.937e-01;-9.572e-05;1.045e+00;1.045e+00;3.317e-02;-4.000e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.937e-01;-4.169e-03;5.000e+01
0.725779000;1.045e+00;8.292e-01;-1.000e-04;7.936e-01;-9.572e-05;1.045e+00;1.045e+00;3.317e-02;-4.001e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.936e-01;-4.167e-03;5.000e+01
0.728779000;1.045e+00;8.291e-01;-1.000e-04;7.936e-01;-9.572e-05;1.045e+00;1.045e+00;3.317e-02;-4.001e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.936e-01;-4.166e-03;5.000e+01
0.729779000;1.045e+00;8.291e-01;-1.000e-04;7.936e-01;-9.572e-05;1.045e+00;1.045e+00;3.316e-02;-4.001e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.936e-01;-4.166e-03;5.000e+01
0.732779000;1.045e+00;8.291e-01;-1.000e-04;7.936e-01;-9.572e-05;1.045e+00;1.045e+00;3.316e-02;-4.001e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.936e-01;-4.165e-03;5.000e+01
0.733779000;1.045e+00;8.291e-01;-1.250e-04;7.936e-01;-1.196e-04;1.045e+00;1.045e+00;3.316e-02;-5.001e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.935e-01;-4.165e-03;5.000e+01
0.786779000;1.045e+00;8.286e-01;-1.250e-04;7.931e-01;-1.196e-04;1.045e+00;1.045e+00;3.315e-02;-5.001e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.931e-01;-4.149e-03;5.000e+01
0.787779000;1.045e+00;8.286e-01;-1.250e-04;7.931e-01;-1.196e-04;1.045e+00;1.045e+00;3.314e-02;-5.001e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.931e-01;-4.148e-03;5.000e+01
0.798779000;1.045e+00;8.285e-01;-1.250e-04;7.930e-01;-1.196e-04;1.045e+00;1.045e+00;3.314e-02;-4.999e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.930e-01;-4.145e-03;5.000e+01
0.835779000;1.045e+00;8.281e-01;-1.250e-04;7.926e-01;-1.196e-04;1.045e+00;1.045e+00;3.313e-02;-4.994e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.926e-01;-4.131e-03;5.000e+01
0.836779000;1.045e+00;8.281e-01;-1.250e-04;7.926e-01;-1.196e-04;1.045e+00;1.045e+00;3.312e-02;-4.994e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.926e-01;-4.130e-03;5.000e+01
0.837779000;1.045e+00;8.281e-01;-1.250e-04;7.926e-01;-1.196e-04;1.045e+00;1.045e+00;3.312e-02;-4.993e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.925e-01;-4.130e-03;5.000e+01
0.838779000;1.045e+00;8.281e-01;-1.500e-04;7.925e-01;-1.436e-04;1.045e+00;1.045e+00;3.312e-02;-5.993e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.925e-01;-4.129e-03;5.000e+01
0.857779000;1.045e+00;8.279e-01;-1.500e-04;7.924e-01;-1.436e-04;1.045e+00;1.045e+00;3.312e-02;-5.991e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.923e-01;-4.122e-03;5.000e+01
0.858779000;1.045e+00;8.279e-01;-1.500e-04;7.923e-01;-1.436e-04;1.045e+00;1.045e+00;3.311e-02;-5.991e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.923e-01;-4.122e-03;5.000e+01
0.932779000;1.045e+00;8.272e-01;-1.500e-04;7.917e-01;-1.436e-04;1.045e+00;1.045e+00;3.309e-02;-6.001e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.916e-01;-4.095e-03;5.000e+01
0.933779000;1.045e+00;8.272e-01;-1.750e-04;7.917e-01;-1.675e-04;1.045e+00;1.045e+00;3.309e-02;-7.001e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.916e-01;-4.094e-03;5.000e+01
0.936779000;1.045e+00;8.272e-01;-1.750e-04;7.916e-01;-1.675e-04;1.045e+00;1.045e+00;3.309e-02;-7.002e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.916e-01;-4.093e-03;5.000e+01
0.944779000;1.045e+00;8.271e-01;-1.750e-04;7.916e-01;-1.675e-04;1.045e+00;1.045e+00;3.309e-02;-7.004e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.916e-01;-4.091e-03;5.000e+01
0.945779000;1.045e+00;8.271e-01;-1.750e-04;7.915e-01;-1.675e-04;1.045e+00;1.045e+00;3.308e-02;-7.004e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.915e-01;-4.091e-03;5.000e+01
0.977779000;1.045e+00;8.269e-01;-1.750e-04;7.913e-01;-1.675e-04;1.045e+00;1.045e+00;3.308e-02;-7.001e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.913e-01;-4.082e-03;5.000e+01
0.986779000;1.045e+00;8.269e-01;-1.750e-04;7.913e-01;-1.675e-04;1.045e+00;1.045e+00;3.308e-02;-7.001e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.913e-01;-4.080e-03;5.000e+01
0.987779000;1.045e+00;8.268e-01;-1.750e-04;7.913e-01;-1.675e-04;1.045e+00;1.045e+00;3.307e-02;-7.001e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.913e-01;-4.080e-03;5.000e+01
1.004779000;1.045e+00;8.268e-01;-1.750e-04;7.912e-01;-1.675e-04;1.045e+00;1.045e+00;3.307e-02;-7.002e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.912e-01;-4.076e-03;5.000e+01
1.074779000;1.045e+00;8.266e-01;-1.750e-04;7.911e-01;-1.675e-04;1.045e+00;1.045e+00;3.306e-02;-7.003e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.911e-01;-4.068e-03;5.000e+01
1.218945000;1.045e+00;8.265e-01;-1.750e-04;7.910e-01;-1.675e-04;1.045e+00;1.045e+00;3.306e-02;-7.002e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.910e-01;-4.067e-03;5.000e+01
1.258945000;1.045e+00;8.264e-01;-1.750e-04;7.909e-01;-1.675e-04;1.045e+00;1.045e+00;3.306e-02;-6.997e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.909e-01;-4.064e-03;5.000e+01
1.260945000;1.045e+00;8.264e-01;-1.750e-04;7.909e-01;-1.675e-04;1.045e+00;1.045e+00;3.306e-02;-6.996e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.908e-01;-4.064e-03;5.000e+01
1.272945000;1.045e+00;8.264e-01;-1.750e-04;7.908e-01;-1.675e-04;1.045e+00;1.045e+00;3.306e-02;-6.995e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.908e-01;-4.062e-03;5.000e+01
1.273945000;1.045e+00;8.264e-01;-1.750e-04;7.908e-01;-1.675e-04;1.045e+00;1.045e+00;3.305e-02;-6.995e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.908e-01;-4.062e-03;5.000e+01
1.277945000;1.045e+00;8.264e-01;-1.750e-04;7.908e-01;-1.675e-04;1.045e+00;1.045e+00;3.305e-02;-6.994e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.908e-01;-4.062e-03;5.000e+01
1.278945000;1.045e+00;8.264e-01;-2.000e-04;7.908e-01;-1.914e-04;1.045e+00;1.045e+00;3.305e-02;-7.994e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.908e-01;-4.062e-03;5.000e+01
1.287945000;1.045e+00;8.263e-01;-2.000e-04;7.907e-01;-1.914e-04;1.045e+00;1.045e+00;3.305e-02;-7.993e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.907e-01;-4.061e-03;5.000e+01
1.367945000;1.045e+00;8.258e-01;-2.000e-04;7.902e-01;-1.914e-04;1.045e+00;1.045e+00;3.303e-02;-7.999e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.902e-01;-4.045e-03;5.000e+01
1.422945000;1.045e+00;8.254e-01;-2.000e-04;7.898e-01;-1.914e-04;1.045e+00;1.045e+00;3.302e-02;-7.988e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.898e-01;-4.030e-03;5.000e+01
1.423945000;1.045e+00;8.254e-01;-2.000e-04;7.898e-01;-1.914e-04;1.045e+00;1.045e+00;3.301e-02;-7.988e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.898e-01;-4.029e-03;5.000e+01
1.435945000;1.045e+00;8.253e-01;-2.000e-04;7.897e-01;-1.914e-04;1.045e+00;1.045e+00;3.301e-02;-7.991e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.897e-01;-4.026e-03;5.000e+01
1.436945000;1.045e+00;8.252e-01;-2.250e-04;7.897e-01;-2.153e-04;1.045e+00;1.045e+00;3.301e-02;-8.991e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.897e-01;-4.026e-03;5.000e+01
1.451945000;1.045e+00;8.252e-01;-2.250e-04;7.896e-01;-2.153e-04;1.045e+00;1.045e+00;3.301e-02;-8.997e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.896e-01;-4.021e-03;5.000e+01
1.452945000;1.045e+00;8.251e-01;-2.250e-04;7.895e-01;-2.153e-04;1.045e+00;1.045e+00;3.300e-02;-8.997e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.895e-01;-4.021e-03;5.000e+01
1.487945000;1.045e+00;8.249e-01;-2.250e-04;7.893e-01;-2.153e-04;1.045e+00;1.045e+00;3.300e-02;-8.996e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.893e-01;-4.012e-03;5.000e+01
1.488945000;1.045e+00;8.249e-01;-2.250e-04;7.893e-01;-2.153e-04;1.045e+00;1.045e+00;3.299e-02;-8.996e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.893e-01;-4.012e-03;5.000e+01
1.506945000;1.045e+00;8.248e-01;-2.250e-04;7.892e-01;-2.153e-04;1.045e+00;1.045e+00;3.299e-02;-8.994e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.892e-01;-4.007e-03;5.000e+01
1.531945000;1.045e+00;8.246e-01;-2.250e-04;7.891e-01;-2.153e-04;1.045e+00;1.045e+00;3.299e-02;-8.994e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.890e-01;-4.002e-03;5.000e+01
1.533945000;1.045e+00;8.246e-01;-2.250e-04;7.890e-01;-2.153e-04;1.045e+00;1.045e+00;3.299e-02;-8.994e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.890e-01;-4.002e-03;5.000e+01
1.538945000;1.045e+00;8.246e-01;-2.250e-04;7.890e-01;-2.153e-04;1.045e+00;1.045e+00;3.299e-02;-8.995e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.890e-01;-4.001e-03;5.000e+01
1.539945000;1.045e+00;8.246e-01;-2.250e-04;7.890e-01;-2.153e-04;1.045e+00;1.045e+00;3.298e-02;-8.995e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.890e-01;-4.001e-03;5.000e+01
1.551945000;1.045e+00;8.245e-01;-2.250e-04;7.890e-01;-2.153e-04;1.045e+00;1.045e+00;3.298e-02;-8.998e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.890e-01;-3.999e-03;5.000e+01
1.581945000;1.045e+00;8.245e-01;-2.250e-04;7.889e-01;-2.153e-04;1.045e+00;1.045e+00;3.298e-02;-9.001e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.889e-01;-3.994e-03;5.000e+01
1.641945000;1.045e+00;8.244e-01;-2.250e-04;7.888e-01;-2.153e-04;1.045e+00;1.045e+00;3.297e-02;-9.009e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.888e-01;-3.990e-03;5.000e+01
1.753459000;1.045e+00;8.244e-01;-2.250e-04;7.888e-01;-2.153e-04;1.045e+00;1.045e+00;3.297e-02;-9.001e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.888e-01;-3.993e-03;5.000e+01
1.842355000;1.045e+00;8.242e-01;-2.250e-04;7.887e-01;-2.153e-04;1.045e+00;1.045e+00;3.297e-02;-9.000e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.887e-01;-3.992e-03;5.000e+01
1.848355000;1.045e+00;8.242e-01;-2.250e-04;7.887e-01;-2.153e-04;1.045e+00;1.045e+00;3.297e-02;-9.000e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.886e-01;-3.992e-03;5.000e+01
1.864355000;1.045e+00;8.242e-01;-2.250e-04;7.886e-01;-2.153e-04;1.045e+00;1.045e+00;3.297e-02;-8.996e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.886e-01;-3.991e-03;5.000e+01
1.877355000;1.045e+00;8.242e-01;-2.250e-04;7.886e-01;-2.153e-04;1.045e+00;1.045e+00;3.297e-02;-8.994e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.885e-01;-3.989e-03;5.000e+01
1.878355000;1.045e+00;8.241e-01;-2.500e-04;7.885e-01;-2.392e-04;1.045e+00;1.045e+00;3.297e-02;-9.994e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.885e-01;-3.989e-03;5.000e+01
1.883355000;1.045e+00;8.241e-01;-2.500e-04;7.885e-01;-2.392e-04;1.045e+00;1.045e+00;3.297e-02;-9.994e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.885e-01;-3.989e-03;5.000e+01
1.884355000;1.045e+00;8.241e-01;-2.500e-04;7.885e-01;-2.392e-04;1.045e+00;1.045e+00;3.296e-02;-9.994e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.885e-01;-3.989e-03;5.000e+01
1.924355000;1.045e+00;8.239e-01;-2.500e-04;7.883e-01;-2.392e-04;1.045e+00;1.045e+00;3.296e-02;-1.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.883e-01;-3.984e-03;5.000e+01
2.017355000;1.045e+00;8.234e-01;-2.500e-04;7.878e-01;-2.392e-04;1.045e+00;1.045e+00;3.294e-02;-1.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.878e-01;-3.967e-03;5.000e+01
2.018355000;1.045e+00;8.234e-01;-2.500e-04;7.878e-01;-2.392e-04;1.045e+00;1.045e+00;3.293e-02;-1.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.878e-01;-3.967e-03;5.000e+01
2.081355000;1.045e+00;8.230e-01;-2.500e-04;7.874e-01;-2.392e-04;1.045e+00;1.045e+00;3.292e-02;-9.997e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.874e-01;-3.955e-03;5.000e+01
2.112355000;1.045e+00;8.230e-01;-2.500e-04;7.873e-01;-2.392e-04;1.045e+00;1.045e+00;3.292e-02;-9.997e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.873e-01;-3.951e-03;5.000e+01
2.113355000;1.045e+00;8.230e-01;-2.750e-04;7.873e-01;-2.631e-04;1.045e+00;1.045e+00;3.292e-02;-1.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.873e-01;-3.951e-03;5.000e+01
2.130355000;1.045e+00;8.229e-01;-2.750e-04;7.873e-01;-2.631e-04;1.045e+00;1.045e+00;3.292e-02;-1.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.873e-01;-3.949e-03;5.000e+01
2.131355000;1.045e+00;8.229e-01;-2.750e-04;7.873e-01;-2.631e-04;1.045e+00;1.045e+00;3.291e-02;-1.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.873e-01;-3.949e-03;5.000e+01
2.136355000;1.045e+00;8.229e-01;-2.750e-04;7.873e-01;-2.631e-04;1.045e+00;1.045e+00;3.291e-02;-1.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.872e-01;-3.949e-03;5.000e+01
2.141355000;1.045e+00;8.228e-01;-2.750e-04;7.872e-01;-2.631e-04;1.045e+00;1.045e+00;3.291e-02;-1.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.872e-01;-3.948e-03;5.000e+01
2.171355000;1.045e+00;8.228e-01;-2.750e-04;7.872e-01;-2.631e-04;1.045e+00;1.045e+00;3.291e-02;-1.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.872e-01;-3.946e-03;5.000e+01
2.302154000;1.045e+00;8.228e-01;-2.750e-04;7.872e-01;-2.631e-04;1.045e+00;1.045e+00;3.291e-02;-1.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.872e-01;-3.949e-03;5.000e+01
2.303154000;1.045e+00;8.228e-01;-2.500e-04;7.872e-01;-2.392e-04;1.045e+00;1.045e+00;3.291e-02;-9.998e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.872e-01;-3.949e-03;5.000e+01
2.391410000;1.045e+00;8.228e-01;-2.500e-04;7.872e-01;-2.392e-04;1.045e+00;1.045e+00;3.291e-02;-9.998e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.872e-01;-3.953e-03;5.000e+01
2.401410000;1.045e+00;8.228e-01;-2.500e-04;7.872e-01;-2.392e-04;1.045e+00;1.045e+00;3.291e-02;-9.999e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.871e-01;-3.953e-03;5.000e+01
2.416410000;1.045e+00;8.228e-01;-2.500e-04;7.871e-01;-2.392e-04;1.045e+00;1.045e+00;3.291e-02;-1.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.871e-01;-3.953e-03;5.000e+01
2.437410000;1.045e+00;8.227e-01;-2.500e-04;7.871e-01;-2.392e-04;1.045e+00;1.045e+00;3.291e-02;-1.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.871e-01;-3.953e-03;5.000e+01
2.456410000;1.045e+00;8.226e-01;-2.500e-04;7.870e-01;-2.392e-04;1.045e+00;1.045e+00;3.291e-02;-1.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.870e-01;-3.952e-03;5.000e+01
2.457410000;1.045e+00;8.226e-01;-2.500e-04;7.870e-01;-2.392e-04;1.045e+00;1.045e+00;3.290e-02;-1.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.870e-01;-3.952e-03;5.000e+01
2.508410000;1.045e+00;8.224e-01;-2.500e-04;7.868e-01;-2.392e-04;1.045e+00;1.045e+00;3.290e-02;-9.996e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.868e-01;-3.948e-03;5.000e+01
2.526410000;1.045e+00;8.224e-01;-2.500e-04;7.868e-01;-2.392e-04;1.045e+00;1.045e+00;3.290e-02;-9.997e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.867e-01;-3.946e-03;5.000e+01
2.527410000;1.045e+00;8.224e-01;-2.500e-04;7.868e-01;-2.392e-04;1.045e+00;1.045e+00;3.290e-02;-9.997e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.867e-01;-3.946e-03;5.000e+01
2.528410000;1.045e+00;8.224e-01;-2.750e-04;7.867e-01;-2.631e-04;1.045e+00;1.045e+00;3.290e-02;-1.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.867e-01;-3.946e-03;5.000e+01
2.529410000;1.045e+00;8.224e-01;-2.750e-04;7.867e-01;-2.631e-04;1.045e+00;1.045e+00;3.290e-02;-1.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.867e-01;-3.946e-03;5.000e+01
2.530410000;1.045e+00;8.224e-01;-2.750e-04;7.867e-01;-2.631e-04;1.045e+00;1.045e+00;3.289e-02;-1.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.867e-01;-3.945e-03;5.000e+01
2.580410000;1.045e+00;8.221e-01;-2.750e-04;7.865e-01;-2.631e-04;1.045e+00;1.045e+00;3.289e-02;-1.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.865e-01;-3.939e-03;5.000e+01
2.581410000;1.045e+00;8.221e-01;-2.750e-04;7.865e-01;-2.631e-04;1.045e+00;1.045e+00;3.288e-02;-1.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.865e-01;-3.939e-03;5.000e+01
2.648410000;1.045e+00;8.219e-01;-2.750e-04;7.862e-01;-2.631e-04;1.045e+00;1.045e+00;3.288e-02;-1.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.862e-01;-3.932e-03;5.000e+01
2.649410000;1.045e+00;8.218e-01;-2.750e-04;7.862e-01;-2.631e-04;1.045e+00;1.045e+00;3.287e-02;-1.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.862e-01;-3.931e-03;5.000e+01
2.711410000;1.045e+00;8.217e-01;-2.750e-04;7.861e-01;-2.631e-04;1.045e+00;1.045e+00;3.287e-02;-1.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.860e-01;-3.927e-03;5.000e+01
2.715410000;1.045e+00;8.217e-01;-2.750e-04;7.860e-01;-2.631e-04;1.045e+00;1.045e+00;3.287e-02;-1.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.860e-01;-3.927e-03;5.000e+01
2.721410000;1.045e+00;8.217e-01;-2.750e-04;7.860e-01;-2.631e-04;1.045e+00;1.045e+00;3.287e-02;-1.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.860e-01;-3.926e-03;5.000e+01
2.731410000;1.045e+00;8.216e-01;-2.750e-04;7.860e-01;-2.631e-04;1.045e+00;1.045e+00;3.287e-02;-1.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.860e-01;-3.926e-03;5.000e+01
2.755410000;1.045e+00;8.216e-01;-2.750e-04;7.860e-01;-2.631e-04;1.045e+00;1.045e+00;3.287e-02;-1.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.860e-01;-3.926e-03;5.000e+01
2.756410000;1.045e+00;8.216e-01;-2.750e-04;7.860e-01;-2.631e-04;1.045e+00;1.045e+00;3.286e-02;-1.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.860e-01;-3.926e-03;5.000e+01
2.813468000;1.045e+00;8.216e-01;-2.750e-04;7.860e-01;-2.631e-04;1.045e+00;1.045e+00;3.286e-02;-1.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.860e-01;-3.927e-03;5.000e+01
2.974316000;1.045e+00;8.216e-01;-2.750e-04;7.860e-01;-2.631e-04;1.045e+00;1.045e+00;3.287e-02;-1.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.860e-01;-3.937e-03;5.000e+01
2.975316000;1.045e+00;8.216e-01;-2.500e-04;7.860e-01;-2.392e-04;1.045e+00;1.045e+00;3.287e-02;-1.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.860e-01;-3.937e-03;5.000e+01
2.983316000;1.045e+00;8.216e-01;-2.500e-04;7.860e-01;-2.392e-04;1.045e+00;1.045e+00;3.287e-02;-1.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.860e-01;-3.937e-03;5.000e+01
2.984316000;1.045e+00;8.216e-01;-2.500e-04;7.860e-01;-2.392e-04;1.045e+00;1.045e+00;3.286e-02;-1.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.860e-01;-3.937e-03;5.000e+01
2.991316000;1.045e+00;8.216e-01;-2.500e-04;7.860e-01;-2.392e-04;1.045e+00;1.045e+00;3.286e-02;-1.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.860e-01;-3.938e-03;5.000e+01
3.008316000;1.045e+00;8.216e-01;-2.500e-04;7.860e-01;-2.392e-04;1.045e+00;1.045e+00;3.286e-02;-1.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.860e-01;-3.938e-03;5.000e+01
3.015316000;1.045e+00;8.216e-01;-2.500e-04;7.860e-01;-2.392e-04;1.045e+00;1.045e+00;3.286e-02;-1.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.859e-01;-3.938e-03;5.000e+01
3.038316000;1.045e+00;8.216e-01;-2.500e-04;7.859e-01;-2.392e-04;1.045e+00;1.045e+00;3.286e-02;-1.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.859e-01;-3.937e-03;5.000e+01
3.087316000;1.045e+00;8.214e-01;-2.500e-04;7.858e-01;-2.392e-04;1.045e+00;1.045e+00;3.286e-02;-9.994e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.857e-01;-3.936e-03;5.000e+01
3.088316000;1.045e+00;8.214e-01;-2.500e-04;7.858e-01;-2.392e-04;1.045e+00;1.045e+00;3.286e-02;-9.994e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.857e-01;-3.936e-03;5.000e+01
3.099316000;1.045e+00;8.214e-01;-2.500e-04;7.857e-01;-2.392e-04;1.045e+00;1.045e+00;3.286e-02;-9.995e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.857e-01;-3.935e-03;5.000e+01
3.100316000;1.045e+00;8.214e-01;-2.500e-04;7.857e-01;-2.392e-04;1.045e+00;1.045e+00;3.285e-02;-9.995e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.857e-01;-3.935e-03;5.000e+01
3.101316000;1.045e+00;8.214e-01;-2.500e-04;7.857e-01;-2.392e-04;1.045e+00;1.045e+00;3.285e-02;-9.995e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.857e-01;-3.935e-03;5.000e+01
3.103316000;1.045e+00;8.214e-01;-2.500e-04;7.857e-01;-2.391e-04;1.045e+00;1.045e+00;3.285e-02;-9.996e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.857e-01;-3.935e-03;5.000e+01
3.121316000;1.045e+00;8.213e-01;-2.500e-04;7.857e-01;-2.391e-04;1.045e+00;1.045e+00;3.285e-02;-9.998e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.856e-01;-3.933e-03;5.000e+01
3.122316000;1.045e+00;8.213e-01;-2.750e-04;7.856e-01;-2.631e-04;1.045e+00;1.045e+00;3.285e-02;-1.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.856e-01;-3.933e-03;5.000e+01
3.164316000;1.045e+00;8.212e-01;-2.750e-04;7.855e-01;-2.631e-04;1.045e+00;1.045e+00;3.285e-02;-1.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.855e-01;-3.930e-03;5.000e+01
3.165316000;1.045e+00;8.211e-01;-2.750e-04;7.855e-01;-2.631e-04;1.045e+00;1.045e+00;3.284e-02;-1.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.855e-01;-3.930e-03;5.000e+01
3.221316000;1.045e+00;8.209e-01;-2.750e-04;7.853e-01;-2.631e-04;1.045e+00;1.045e+00;3.284e-02;-1.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.853e-01;-3.926e-03;5.000e+01
3.240316000;1.045e+00;8.209e-01;-2.750e-04;7.852e-01;-2.631e-04;1.045e+00;1.045e+00;3.284e-02;-1.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.852e-01;-3.925e-03;5.000e+01
3.262316000;1.045e+00;8.209e-01;-2.750e-04;7.852e-01;-2.631e-04;1.045e+00;1.045e+00;3.284e-02;-1.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.852e-01;-3.925e-03;5.000e+01
3.263316000;1.045e+00;8.209e-01;-2.750e-04;7.852e-01;-2.631e-04;1.045e+00;1.045e+00;3.283e-02;-1.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.852e-01;-3.924e-03;5.000e+01
3.292316000;1.045e+00;8.208e-01;-2.750e-04;7.852e-01;-2.631e-04;1.045e+00;1.045e+00;3.283e-02;-1.099e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.851e-01;-3.924e-03;5.000e+01
3.364875000;1.045e+00;8.208e-01;-2.750e-04;7.851e-01;-2.631e-04;1.045e+00;1.045e+00;3.283e-02;-1.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.851e-01;-3.925e-03;5.000e+01
3.386741000;1.045e+00;8.208e-01;-2.750e-04;7.851e-01;-2.631e-04;1.045e+00;1.045e+00;3.283e-02;-1.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.851e-01;-3.927e-03;5.000e+01
3.387741000;1.045e+00;8.208e-01;-2.500e-04;7.851e-01;-2.391e-04;1.045e+00;1.045e+00;3.283e-02;-1.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.851e-01;-3.927e-03;5.000e+01
3.585459000;1.045e+00;8.208e-01;-2.500e-04;7.851e-01;-2.391e-04;1.045e+00;1.045e+00;3.283e-02;-1.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.851e-01;-3.939e-03;5.000e+01
3.592459000;1.045e+00;8.207e-01;-2.500e-04;7.851e-01;-2.391e-04;1.045e+00;1.045e+00;3.283e-02;-1.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.851e-01;-3.940e-03;5.000e+01
3.609459000;1.045e+00;8.207e-01;-2.500e-04;7.851e-01;-2.391e-04;1.045e+00;1.045e+00;3.283e-02;-1.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.851e-01;-3.940e-03;5.000e+01
3.615459000;1.045e+00;8.207e-01;-2.500e-04;7.851e-01;-2.391e-04;1.045e+00;1.045e+00;3.283e-02;-1.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.850e-01;-3.940e-03;5.000e+01
3.660459000;1.045e+00;8.206e-01;-2.500e-04;7.850e-01;-2.391e-04;1.045e+00;1.045e+00;3.283e-02;-9.999e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.849e-01;-3.939e-03;5.000e+01
3.661459000;1.045e+00;8.206e-01;-2.500e-04;7.849e-01;-2.391e-04;1.045e+00;1.045e+00;3.282e-02;-9.999e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.849e-01;-3.939e-03;5.000e+01
3.744459000;1.045e+00;8.204e-01;-2.500e-04;7.847e-01;-2.391e-04;1.045e+00;1.045e+00;3.282e-02;-1.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.847e-01;-3.937e-03;5.000e+01
3.745459000;1.045e+00;8.204e-01;-2.500e-04;7.847e-01;-2.391e-04;1.045e+00;1.045e+00;3.281e-02;-1.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.847e-01;-3.937e-03;5.000e+01
3.873459000;1.045e+00;8.201e-01;-2.500e-04;7.844e-01;-2.391e-04;1.045e+00;1.045e+00;3.281e-02;-9.997e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.844e-01;-3.934e-03;5.000e+01
3.881459000;1.045e+00;8.201e-01;-2.500e-04;7.844e-01;-2.391e-04;1.045e+00;1.045e+00;3.281e-02;-9.996e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.844e-01;-3.934e-03;5.000e+01
3.908459000;1.045e+00;8.201e-01;-2.500e-04;7.844e-01;-2.391e-04;1.045e+00;1.045e+00;3.281e-02;-1.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.844e-01;-3.935e-03;5.000e+01
3.909459000;1.045e+00;8.201e-01;-2.500e-04;7.844e-01;-2.391e-04;1.045e+00;1.045e+00;3.280e-02;-1.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.844e-01;-3.935e-03;5.000e+01
4.029730000;1.045e+00;8.201e-01;-2.500e-04;7.844e-01;-2.391e-04;1.045e+00;1.045e+00;3.281e-02;-1.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.844e-01;-3.943e-03;5.000e+01
4.030730000;1.045e+00;8.201e-01;-2.250e-04;7.844e-01;-2.152e-04;1.045e+00;1.045e+00;3.281e-02;-9.000e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.844e-01;-3.944e-03;5.000e+01
4.085755000;1.045e+00;8.202e-01;-2.250e-04;7.845e-01;-2.152e-04;1.045e+00;1.045e+00;3.281e-02;-9.001e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.845e-01;-3.948e-03;5.000e+01
4.106648000;1.045e+00;8.202e-01;-2.250e-04;7.845e-01;-2.152e-04;1.045e+00;1.045e+00;3.281e-02;-9.003e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.844e-01;-3.949e-03;5.000e+01
4.145648000;1.045e+00;8.201e-01;-2.250e-04;7.844e-01;-2.152e-04;1.045e+00;1.045e+00;3.281e-02;-8.999e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.844e-01;-3.952e-03;5.000e+01
4.146648000;1.045e+00;8.201e-01;-2.250e-04;7.844e-01;-2.152e-04;1.045e+00;1.045e+00;3.281e-02;-8.999e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.844e-01;-3.952e-03;5.000e+01
4.147648000;1.045e+00;8.201e-01;-2.250e-04;7.844e-01;-2.152e-04;1.045e+00;1.045e+00;3.280e-02;-8.999e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.844e-01;-3.952e-03;5.000e+01
4.151648000;1.045e+00;8.201e-01;-2.250e-04;7.844e-01;-2.152e-04;1.045e+00;1.045e+00;3.280e-02;-8.998e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.844e-01;-3.952e-03;5.000e+01
4.152648000;1.045e+00;8.201e-01;-2.250e-04;7.844e-01;-2.152e-04;1.046e+00;1.045e+00;3.280e-02;-8.998e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.844e-01;-3.952e-03;5.000e+01
4.219648000;1.045e+00;8.200e-01;-2.250e-04;7.843e-01;-2.152e-04;1.046e+00;1.045e+00;3.280e-02;-9.007e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.843e-01;-3.954e-03;5.000e+01
4.220648000;1.046e+00;8.200e-01;-2.250e-04;7.843e-01;-2.152e-04;1.046e+00;1.046e+00;3.280e-02;-9.007e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.843e-01;-3.954e-03;5.000e+01
4.394648000;1.046e+00;8.197e-01;-2.250e-04;7.840e-01;-2.152e-04;1.046e+00;1.046e+00;3.279e-02;-9.001e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.839e-01;-3.952e-03;5.000e+01
4.406648000;1.046e+00;8.196e-01;-2.250e-04;7.839e-01;-2.152e-04;1.046e+00;1.046e+00;3.279e-02;-9.000e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.839e-01;-3.952e-03;5.000e+01
4.424648000;1.046e+00;8.196e-01;-2.250e-04;7.839e-01;-2.152e-04;1.046e+00;1.046e+00;3.279e-02;-8.997e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.839e-01;-3.953e-03;5.000e+01
4.425648000;1.046e+00;8.196e-01;-2.250e-04;7.839e-01;-2.152e-04;1.046e+00;1.046e+00;3.278e-02;-8.997e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.839e-01;-3.953e-03;5.000e+01
4.458648000;1.046e+00;8.196e-01;-2.250e-04;7.839e-01;-2.152e-04;1.046e+00;1.046e+00;3.278e-02;-8.999e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.839e-01;-3.953e-03;5.000e+01
4.580661000;1.046e+00;8.196e-01;-2.250e-04;7.839e-01;-2.152e-04;1.046e+00;1.046e+00;3.278e-02;-8.998e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.839e-01;-3.961e-03;5.000e+01
4.581661000;1.046e+00;8.196e-01;-2.000e-04;7.839e-01;-1.913e-04;1.046e+00;1.046e+00;3.278e-02;-7.998e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.839e-01;-3.961e-03;5.000e+01
4.714954000;1.046e+00;8.196e-01;-2.000e-04;7.839e-01;-1.913e-04;1.046e+00;1.046e+00;3.278e-02;-8.004e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.839e-01;-3.971e-03;5.000e+01
4.743954000;1.046e+00;8.196e-01;-2.000e-04;7.838e-01;-1.913e-04;1.046e+00;1.046e+00;3.278e-02;-8.002e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.838e-01;-3.972e-03;5.000e+01
4.748954000;1.046e+00;8.195e-01;-2.000e-04;7.838e-01;-1.913e-04;1.046e+00;1.046e+00;3.278e-02;-8.001e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.838e-01;-3.973e-03;5.000e+01
4.844954000;1.046e+00;8.194e-01;-2.000e-04;7.837e-01;-1.913e-04;1.046e+00;1.046e+00;3.278e-02;-7.998e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.837e-01;-3.975e-03;5.000e+01
4.845954000;1.046e+00;8.194e-01;-2.000e-04;7.837e-01;-1.913e-04;1.046e+00;1.046e+00;3.277e-02;-7.998e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.837e-01;-3.975e-03;5.000e+01
4.970954000;1.046e+00;8.192e-01;-2.000e-04;7.835e-01;-1.913e-04;1.046e+00;1.046e+00;3.277e-02;-7.994e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.834e-01;-3.976e-03;5.000e+01
4.980954000;1.046e+00;8.192e-01;-2.000e-04;7.834e-01;-1.913e-04;1.046e+00;1.046e+00;3.277e-02;-7.995e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.834e-01;-3.976e-03;5.000e+01
5.003954000;1.046e+00;8.191e-01;-2.000e-04;7.834e-01;-1.913e-04;1.046e+00;1.046e+00;3.277e-02;-7.996e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.834e-01;-3.976e-03;5.000e+01
5.033954000;1.046e+00;8.191e-01;-2.000e-04;7.834e-01;-1.913e-04;1.046e+00;1.046e+00;3.277e-02;-7.992e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.834e-01;-3.977e-03;5.000e+01
5.034954000;1.046e+00;8.191e-01;-2.000e-04;7.834e-01;-1.913e-04;1.046e+00;1.046e+00;3.276e-02;-7.992e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.834e-01;-3.977e-03;5.000e+01
5.037954000;1.046e+00;8.191e-01;-2.000e-04;7.834e-01;-1.913e-04;1.046e+00;1.046e+00;3.276e-02;-7.992e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.834e-01;-3.977e-03;5.000e+01
5.077954000;1.046e+00;8.191e-01;-2.000e-04;7.834e-01;-1.913e-04;1.046e+00;1.046e+00;3.276e-02;-7.998e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.834e-01;-3.979e-03;5.000e+01
5.078954000;1.046e+00;8.191e-01;-1.750e-04;7.834e-01;-1.674e-04;1.046e+00;1.046e+00;3.276e-02;-6.999e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.834e-01;-3.980e-03;5.000e+01
5.308775000;1.046e+00;8.191e-01;-1.750e-04;7.834e-01;-1.674e-04;1.046e+00;1.046e+00;3.276e-02;-7.001e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.833e-01;-3.996e-03;5.000e+01
5.311775000;1.046e+00;8.191e-01;-1.750e-04;7.834e-01;-1.674e-04;1.046e+00;1.046e+00;3.276e-02;-7.001e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.833e-01;-3.996e-03;5.000e+01
5.502775000;1.046e+00;8.188e-01;-1.750e-04;7.831e-01;-1.674e-04;1.046e+00;1.046e+00;3.275e-02;-6.998e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.831e-01;-4.000e-03;5.000e+01
5.503775000;1.046e+00;8.188e-01;-1.500e-04;7.831e-01;-1.435e-04;1.046e+00;1.046e+00;3.275e-02;-5.998e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.831e-01;-4.000e-03;5.000e+01
5.586775000;1.046e+00;8.187e-01;-1.500e-04;7.830e-01;-1.435e-04;1.046e+00;1.046e+00;3.275e-02;-6.003e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.830e-01;-4.002e-03;5.000e+01
5.899215000;1.046e+00;8.186e-01;-1.500e-04;7.829e-01;-1.435e-04;1.046e+00;1.046e+00;3.275e-02;-5.993e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.829e-01;-4.022e-03;5.000e+01
5.910215000;1.046e+00;8.186e-01;-1.500e-04;7.829e-01;-1.435e-04;1.046e+00;1.046e+00;3.274e-02;-5.994e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.829e-01;-4.022e-03;5.000e+01
5.911215000;1.046e+00;8.186e-01;-1.250e-04;7.829e-01;-1.195e-04;1.046e+00;1.046e+00;3.274e-02;-4.994e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.829e-01;-4.022e-03;5.000e+01
6.097986000;1.046e+00;8.184e-01;-1.250e-04;7.826e-01;-1.195e-04;1.046e+00;1.046e+00;3.274e-02;-4.998e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.826e-01;-4.027e-03;5.000e+01
6.098986000;1.046e+00;8.184e-01;-1.250e-04;7.826e-01;-1.195e-04;1.046e+00;1.046e+00;3.273e-02;-4.998e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.826e-01;-4.027e-03;5.000e+01
6.102986000;1.046e+00;8.184e-01;-1.250e-04;7.826e-01;-1.195e-04;1.046e+00;1.046e+00;3.273e-02;-4.999e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.826e-01;-4.027e-03;5.000e+01
6.105986000;1.046e+00;8.183e-01;-1.250e-04;7.826e-01;-1.195e-04;1.046e+00;1.046e+00;3.273e-02;-4.999e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.826e-01;-4.028e-03;5.000e+01
6.118986000;1.046e+00;8.181e-01;-1.250e-04;7.824e-01;-1.195e-04;1.046e+00;1.046e+00;3.273e-02;-5.002e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.824e-01;-4.027e-03;5.000e+01
6.122986000;1.046e+00;8.181e-01;-1.250e-04;7.823e-01;-1.195e-04;1.046e+00;1.046e+00;3.272e-02;-5.002e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.823e-01;-4.027e-03;5.000e+01
6.141986000;1.046e+00;8.176e-01;-1.250e-04;7.819e-01;-1.195e-04;1.046e+00;1.046e+00;3.270e-02;-5.001e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.819e-01;-4.019e-03;5.000e+01
6.143986000;1.046e+00;8.176e-01;-1.250e-04;7.818e-01;-1.195e-04;1.046e+00;1.046e+00;3.270e-02;-5.001e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.818e-01;-4.018e-03;5.000e+01
6.144986000;1.046e+00;8.175e-01;-1.250e-04;7.818e-01;-1.195e-04;1.046e+00;1.046e+00;3.270e-02;-5.001e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.818e-01;-4.017e-03;5.000e+01
6.145986000;1.046e+00;8.175e-01;-1.500e-04;7.818e-01;-1.434e-04;1.046e+00;1.046e+00;3.270e-02;-6.000e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.818e-01;-4.016e-03;5.000e+01
6.149986000;1.046e+00;8.174e-01;-1.500e-04;7.817e-01;-1.434e-04;1.046e+00;1.046e+00;3.270e-02;-5.999e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.817e-01;-4.014e-03;5.000e+01
6.151986000;1.046e+00;8.174e-01;-1.500e-04;7.816e-01;-1.434e-04;1.046e+00;1.046e+00;3.270e-02;-5.999e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.816e-01;-4.012e-03;5.000e+01
6.152986000;1.046e+00;8.174e-01;-1.500e-04;7.816e-01;-1.434e-04;1.046e+00;1.046e+00;3.269e-02;-5.999e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.816e-01;-4.011e-03;5.000e+01
6.157986000;1.046e+00;8.172e-01;-1.500e-04;7.815e-01;-1.434e-04;1.046e+00;1.046e+00;3.269e-02;-5.999e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.814e-01;-4.007e-03;5.000e+01
6.165986000;1.046e+00;8.170e-01;-1.500e-04;7.812e-01;-1.434e-04;1.046e+00;1.046e+00;3.268e-02;-5.999e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.812e-01;-4.001e-03;5.000e+01
6.188986000;1.046e+00;8.164e-01;-1.500e-04;7.806e-01;-1.434e-04;1.046e+00;1.046e+00;3.265e-02;-6.001e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.806e-01;-3.979e-03;5.000e+01
6.189986000;1.046e+00;8.163e-01;-1.750e-04;7.805e-01;-1.673e-04;1.046e+00;1.046e+00;3.265e-02;-7.001e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.805e-01;-3.978e-03;5.000e+01
6.223986000;1.046e+00;8.154e-01;-1.750e-04;7.796e-01;-1.673e-04;1.046e+00;1.046e+00;3.261e-02;-7.001e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.796e-01;-3.945e-03;5.000e+01
6.227986000;1.046e+00;8.153e-01;-1.750e-04;7.795e-01;-1.673e-04;1.046e+00;1.046e+00;3.261e-02;-7.002e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.795e-01;-3.941e-03;5.000e+01
6.228986000;1.046e+00;8.153e-01;-2.000e-04;7.795e-01;-1.912e-04;1.046e+00;1.046e+00;3.261e-02;-8.002e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.794e-01;-3.940e-03;5.000e+01
6.251986000;1.046e+00;8.146e-01;-2.000e-04;7.788e-01;-1.912e-04;1.046e+00;1.046e+00;3.259e-02;-8.001e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.788e-01;-3.919e-03;5.000e+01
6.260986000;1.046e+00;8.144e-01;-2.000e-04;7.786e-01;-1.912e-04;1.046e+00;1.046e+00;3.257e-02;-8.002e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.786e-01;-3.910e-03;5.000e+01
6.266986000;1.046e+00;8.142e-01;-2.000e-04;7.784e-01;-1.912e-04;1.046e+00;1.046e+00;3.257e-02;-8.002e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.784e-01;-3.905e-03;5.000e+01
6.267986000;1.046e+00;8.142e-01;-2.250e-04;7.784e-01;-2.151e-04;1.046e+00;1.046e+00;3.257e-02;-9.002e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.784e-01;-3.904e-03;5.000e+01
6.274986000;1.046e+00;8.140e-01;-2.250e-04;7.782e-01;-2.151e-04;1.046e+00;1.046e+00;3.256e-02;-9.002e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.782e-01;-3.897e-03;5.000e+01
6.280986000;1.046e+00;8.139e-01;-2.250e-04;7.781e-01;-2.151e-04;1.046e+00;1.046e+00;3.256e-02;-9.002e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.780e-01;-3.892e-03;5.000e+01
6.289986000;1.046e+00;8.136e-01;-2.250e-04;7.778e-01;-2.151e-04;1.046e+00;1.046e+00;3.254e-02;-9.002e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.778e-01;-3.884e-03;5.000e+01
6.299986000;1.046e+00;8.134e-01;-2.250e-04;7.776e-01;-2.151e-04;1.046e+00;1.046e+00;3.254e-02;-9.003e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.776e-01;-3.875e-03;5.000e+01
6.306986000;1.046e+00;8.132e-01;-2.250e-04;7.774e-01;-2.151e-04;1.046e+00;1.046e+00;3.253e-02;-9.004e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.774e-01;-3.869e-03;5.000e+01
6.307986000;1.046e+00;8.132e-01;-2.500e-04;7.774e-01;-2.390e-04;1.046e+00;1.046e+00;3.253e-02;-1.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.773e-01;-3.868e-03;5.000e+01
6.309986000;1.046e+00;8.131e-01;-2.500e-04;7.773e-01;-2.390e-04;1.046e+00;1.046e+00;3.252e-02;-1.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.773e-01;-3.866e-03;5.000e+01
6.319986000;1.046e+00;8.129e-01;-2.500e-04;7.771e-01;-2.390e-04;1.046e+00;1.046e+00;3.252e-02;-1.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.770e-01;-3.858e-03;5.000e+01
6.348986000;1.046e+00;8.121e-01;-2.500e-04;7.763e-01;-2.390e-04;1.046e+00;1.046e+00;3.248e-02;-1.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.763e-01;-3.833e-03;5.000e+01
6.349986000;1.046e+00;8.121e-01;-2.750e-04;7.763e-01;-2.629e-04;1.046e+00;1.046e+00;3.248e-02;-1.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.763e-01;-3.832e-03;5.000e+01
6.389986000;1.046e+00;8.111e-01;-2.750e-04;7.752e-01;-2.628e-04;1.046e+00;1.046e+00;3.244e-02;-1.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.752e-01;-3.797e-03;5.000e+01
6.390986000;1.046e+00;8.110e-01;-3.000e-04;7.752e-01;-2.867e-04;1.046e+00;1.046e+00;3.244e-02;-1.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.752e-01;-3.797e-03;5.000e+01
6.419986000;1.046e+00;8.103e-01;-3.000e-04;7.745e-01;-2.867e-04;1.046e+00;1.046e+00;3.241e-02;-1.201e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.744e-01;-3.771e-03;5.000e+01
6.430986000;1.046e+00;8.100e-01;-3.000e-04;7.741e-01;-2.867e-04;1.046e+00;1.046e+00;3.240e-02;-1.201e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.741e-01;-3.762e-03;5.000e+01
6.431986000;1.046e+00;8.100e-01;-3.250e-04;7.741e-01;-3.106e-04;1.046e+00;1.046e+00;3.240e-02;-1.301e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.741e-01;-3.761e-03;5.000e+01
6.435986000;1.046e+00;8.099e-01;-3.250e-04;7.740e-01;-3.106e-04;1.046e+00;1.046e+00;3.240e-02;-1.301e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.740e-01;-3.757e-03;5.000e+01
6.437986000;1.046e+00;8.098e-01;-3.250e-04;7.739e-01;-3.106e-04;1.046e+00;1.046e+00;3.239e-02;-1.301e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.740e-01;-3.755e-03;5.000e+01
6.444986000;1.046e+00;8.096e-01;-3.250e-04;7.738e-01;-3.106e-04;1.046e+00;1.046e+00;3.238e-02;-1.301e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.738e-01;-3.749e-03;5.000e+01
