time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;NetworkFrequencyPu
6.448986000;1.046e+00;8.095e-01;-3.250e-04;7.737e-01;-3.106e-04;1.046e+00;1.046e+00;3.238e-02;-1.301e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.736e-01;-3.746e-03;5.000e+01
6.458986000;1.046e+00;8.093e-01;-3.250e-04;7.734e-01;-3.106e-04;1.046e+00;1.046e+00;3.237e-02;-1.301e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.734e-01;-3.736e-03;5.000e+01
6.469986000;1.046e+00;8.089e-01;-3.250e-04;7.731e-01;-3.106e-04;1.046e+00;1.046e+00;3.236e-02;-1.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.731e-01;-3.726e-03;5.000e+01
6.470986000;1.046e+00;8.089e-01;-3.500e-04;7.730e-01;-3.345e-04;1.046e+00;1.046e+00;3.236e-02;-1.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.730e-01;-3.725e-03;5.000e+01
6.507986000;1.046e+00;8.079e-01;-3.500e-04;7.720e-01;-3.345e-04;1.046e+00;1.046e+00;3.232e-02;-1.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.720e-01;-3.691e-03;5.000e+01
6.508986000;1.046e+00;8.078e-01;-3.750e-04;7.720e-01;-3.583e-04;1.046e+00;1.046e+00;3.231e-02;-1.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.720e-01;-3.690e-03;5.000e+01
6.519986000;1.046e+00;8.075e-01;-3.750e-04;7.717e-01;-3.583e-04;1.046e+00;1.046e+00;3.230e-02;-1.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.716e-01;-3.679e-03;5.000e+01
6.520986000;1.046e+00;8.075e-01;-3.750e-04;7.716e-01;-3.583e-04;1.047e+00;1.046e+00;3.230e-02;-1.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.716e-01;-3.678e-03;5.000e+01
6.522986000;1.046e+00;8.074e-01;-3.750e-04;7.716e-01;-3.583e-04;1.047e+00;1.046e+00;3.230e-02;-1.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.715e-01;-3.677e-03;5.000e+01
6.523986000;1.046e+00;8.074e-01;-3.750e-04;7.715e-01;-3.583e-04;1.047e+00;1.046e+00;3.230e-02;-1.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.715e-01;-3.676e-03;5.000e+01
6.524986000;1.047e+00;8.074e-01;-3.750e-04;7.715e-01;-3.583e-04;1.047e+00;1.047e+00;3.229e-02;-1.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.715e-01;-3.675e-03;5.000e+01
6.541986000;1.047e+00;8.069e-01;-3.750e-04;7.710e-01;-3.583e-04;1.047e+00;1.047e+00;3.227e-02;-1.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.710e-01;-3.658e-03;5.000e+01
6.544986000;1.047e+00;8.068e-01;-3.750e-04;7.709e-01;-3.583e-04;1.047e+00;1.047e+00;3.227e-02;-1.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.709e-01;-3.655e-03;5.000e+01
6.545986000;1.047e+00;8.068e-01;-4.000e-04;7.709e-01;-3.822e-04;1.047e+00;1.047e+00;3.227e-02;-1.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.709e-01;-3.654e-03;5.000e+01
6.550986000;1.047e+00;8.066e-01;-4.000e-04;7.707e-01;-3.822e-04;1.047e+00;1.047e+00;3.227e-02;-1.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.707e-01;-3.649e-03;5.000e+01
6.558986000;1.047e+00;8.064e-01;-4.000e-04;7.705e-01;-3.822e-04;1.047e+00;1.047e+00;3.225e-02;-1.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.705e-01;-3.641e-03;5.000e+01
6.567986000;1.047e+00;8.061e-01;-4.000e-04;7.702e-01;-3.822e-04;1.047e+00;1.047e+00;3.225e-02;-1.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.702e-01;-3.633e-03;5.000e+01
6.575986000;1.047e+00;8.059e-01;-4.000e-04;7.700e-01;-3.822e-04;1.047e+00;1.047e+00;3.223e-02;-1.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.700e-01;-3.625e-03;5.000e+01
6.580986000;1.047e+00;8.057e-01;-4.000e-04;7.698e-01;-3.822e-04;1.047e+00;1.047e+00;3.223e-02;-1.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.698e-01;-3.620e-03;5.000e+01
6.581986000;1.047e+00;8.057e-01;-4.250e-04;7.698e-01;-4.061e-04;1.047e+00;1.047e+00;3.223e-02;-1.700e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.698e-01;-3.619e-03;5.000e+01
6.592986000;1.047e+00;8.054e-01;-4.250e-04;7.695e-01;-4.061e-04;1.047e+00;1.047e+00;3.222e-02;-1.700e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.695e-01;-3.608e-03;5.000e+01
6.616986000;1.047e+00;8.047e-01;-4.250e-04;7.688e-01;-4.060e-04;1.047e+00;1.047e+00;3.219e-02;-1.700e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.688e-01;-3.584e-03;5.000e+01
6.617986000;1.047e+00;8.046e-01;-4.500e-04;7.687e-01;-4.299e-04;1.047e+00;1.047e+00;3.219e-02;-1.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.687e-01;-3.583e-03;5.000e+01
6.652986000;1.047e+00;8.036e-01;-4.500e-04;7.677e-01;-4.299e-04;1.047e+00;1.047e+00;3.214e-02;-1.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.677e-01;-3.549e-03;5.000e+01
6.653986000;1.047e+00;8.036e-01;-4.750e-04;7.677e-01;-4.538e-04;1.047e+00;1.047e+00;3.214e-02;-1.900e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.677e-01;-3.548e-03;5.000e+01
6.689986000;1.047e+00;8.026e-01;-4.750e-04;7.667e-01;-4.537e-04;1.047e+00;1.047e+00;3.210e-02;-1.900e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.666e-01;-3.513e-03;5.000e+01
6.690986000;1.047e+00;8.025e-01;-5.000e-04;7.666e-01;-4.776e-04;1.047e+00;1.047e+00;3.210e-02;-2.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.666e-01;-3.512e-03;5.000e+01
6.695986000;1.047e+00;8.024e-01;-5.000e-04;7.665e-01;-4.776e-04;1.047e+00;1.047e+00;3.210e-02;-2.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.665e-01;-3.507e-03;5.000e+01
6.727986000;1.047e+00;8.015e-01;-5.000e-04;7.656e-01;-4.776e-04;1.047e+00;1.047e+00;3.206e-02;-2.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.656e-01;-3.478e-03;5.000e+01
6.728986000;1.047e+00;8.015e-01;-5.250e-04;7.656e-01;-5.015e-04;1.047e+00;1.047e+00;3.206e-02;-2.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.656e-01;-3.477e-03;5.000e+01
6.733986000;1.047e+00;8.014e-01;-5.250e-04;7.654e-01;-5.015e-04;1.047e+00;1.047e+00;3.206e-02;-2.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.654e-01;-3.472e-03;5.000e+01
6.751986000;1.047e+00;8.009e-01;-5.250e-04;7.649e-01;-5.014e-04;1.047e+00;1.047e+00;3.204e-02;-2.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.649e-01;-3.456e-03;5.000e+01
6.752986000;1.047e+00;8.008e-01;-5.250e-04;7.649e-01;-5.014e-04;1.047e+00;1.047e+00;3.203e-02;-2.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.649e-01;-3.455e-03;5.000e+01
6.762247000;1.047e+00;8.006e-01;-5.250e-04;7.647e-01;-5.014e-04;1.047e+00;1.047e+00;3.202e-02;-2.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.647e-01;-3.447e-03;5.000e+01
6.767247000;1.047e+00;8.005e-01;-5.250e-04;7.646e-01;-5.014e-04;1.047e+00;1.047e+00;3.202e-02;-2.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.645e-01;-3.443e-03;5.000e+01
6.768247000;1.047e+00;8.005e-01;-5.500e-04;7.645e-01;-5.253e-04;1.047e+00;1.047e+00;3.202e-02;-2.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.645e-01;-3.442e-03;5.000e+01
6.771247000;1.047e+00;8.004e-01;-5.500e-04;7.644e-01;-5.253e-04;1.047e+00;1.047e+00;3.202e-02;-2.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.644e-01;-3.440e-03;5.000e+01
6.781247000;1.047e+00;8.001e-01;-5.500e-04;7.642e-01;-5.253e-04;1.047e+00;1.047e+00;3.200e-02;-2.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.642e-01;-3.431e-03;5.000e+01
6.784247000;1.047e+00;8.001e-01;-5.500e-04;7.641e-01;-5.253e-04;1.047e+00;1.047e+00;3.200e-02;-2.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.641e-01;-3.428e-03;5.000e+01
6.791247000;1.047e+00;7.999e-01;-5.500e-04;7.639e-01;-5.253e-04;1.047e+00;1.047e+00;3.200e-02;-2.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.639e-01;-3.423e-03;5.000e+01
6.801247000;1.047e+00;7.996e-01;-5.500e-04;7.637e-01;-5.253e-04;1.047e+00;1.047e+00;3.198e-02;-2.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.637e-01;-3.414e-03;5.000e+01
6.809247000;1.047e+00;7.994e-01;-5.500e-04;7.635e-01;-5.253e-04;1.047e+00;1.047e+00;3.198e-02;-2.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.635e-01;-3.408e-03;5.000e+01
6.810247000;1.047e+00;7.994e-01;-5.750e-04;7.635e-01;-5.491e-04;1.047e+00;1.047e+00;3.198e-02;-2.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.635e-01;-3.407e-03;5.000e+01
6.854247000;1.047e+00;7.983e-01;-5.750e-04;7.624e-01;-5.491e-04;1.047e+00;1.047e+00;3.193e-02;-2.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.624e-01;-3.372e-03;5.000e+01
6.855247000;1.047e+00;7.983e-01;-6.000e-04;7.624e-01;-5.730e-04;1.047e+00;1.047e+00;3.193e-02;-2.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.624e-01;-3.371e-03;5.000e+01
6.863247000;1.047e+00;7.981e-01;-6.000e-04;7.622e-01;-5.730e-04;1.047e+00;1.047e+00;3.193e-02;-2.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.622e-01;-3.365e-03;5.000e+01
6.866247000;1.047e+00;7.980e-01;-6.000e-04;7.621e-01;-5.730e-04;1.047e+00;1.047e+00;3.192e-02;-2.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.621e-01;-3.362e-03;5.000e+01
6.873247000;1.047e+00;7.979e-01;-6.000e-04;7.619e-01;-5.730e-04;1.047e+00;1.047e+00;3.191e-02;-2.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.619e-01;-3.357e-03;5.000e+01
6.884247000;1.047e+00;7.976e-01;-6.000e-04;7.617e-01;-5.730e-04;1.047e+00;1.047e+00;3.191e-02;-2.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.617e-01;-3.349e-03;5.000e+01
6.900247000;1.047e+00;7.973e-01;-6.000e-04;7.613e-01;-5.729e-04;1.047e+00;1.047e+00;3.189e-02;-2.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.613e-01;-3.337e-03;5.000e+01
6.901247000;1.047e+00;7.972e-01;-6.250e-04;7.613e-01;-5.968e-04;1.047e+00;1.047e+00;3.189e-02;-2.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.613e-01;-3.336e-03;5.000e+01
6.905247000;1.047e+00;7.971e-01;-6.250e-04;7.612e-01;-5.968e-04;1.047e+00;1.047e+00;3.188e-02;-2.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.612e-01;-3.333e-03;5.000e+01
6.916247000;1.047e+00;7.969e-01;-6.250e-04;7.609e-01;-5.968e-04;1.047e+00;1.047e+00;3.188e-02;-2.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.609e-01;-3.324e-03;5.000e+01
6.926247000;1.047e+00;7.966e-01;-6.250e-04;7.607e-01;-5.968e-04;1.047e+00;1.047e+00;3.186e-02;-2.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.607e-01;-3.317e-03;5.000e+01
6.937247000;1.047e+00;7.964e-01;-6.250e-04;7.604e-01;-5.968e-04;1.047e+00;1.047e+00;3.186e-02;-2.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.604e-01;-3.309e-03;5.000e+01
6.947247000;1.047e+00;7.961e-01;-6.250e-04;7.602e-01;-5.968e-04;1.047e+00;1.047e+00;3.184e-02;-2.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.602e-01;-3.301e-03;5.000e+01
6.948247000;1.047e+00;7.961e-01;-6.500e-04;7.601e-01;-6.206e-04;1.047e+00;1.047e+00;3.184e-02;-2.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.601e-01;-3.300e-03;5.000e+01
6.958247000;1.047e+00;7.959e-01;-6.500e-04;7.599e-01;-6.206e-04;1.047e+00;1.047e+00;3.184e-02;-2.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.599e-01;-3.293e-03;5.000e+01
6.968247000;1.047e+00;7.956e-01;-6.500e-04;7.597e-01;-6.206e-04;1.047e+00;1.047e+00;3.182e-02;-2.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.597e-01;-3.285e-03;5.000e+01
6.979247000;1.047e+00;7.954e-01;-6.500e-04;7.594e-01;-6.206e-04;1.047e+00;1.047e+00;3.182e-02;-2.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.594e-01;-3.277e-03;5.000e+01
6.994247000;1.047e+00;7.950e-01;-6.500e-04;7.590e-01;-6.206e-04;1.047e+00;1.047e+00;3.180e-02;-2.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.590e-01;-3.266e-03;5.000e+01
6.995247000;1.047e+00;7.950e-01;-6.750e-04;7.590e-01;-6.445e-04;1.047e+00;1.047e+00;3.180e-02;-2.700e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.590e-01;-3.265e-03;5.000e+01
6.997247000;1.047e+00;7.949e-01;-6.750e-04;7.590e-01;-6.445e-04;1.047e+00;1.047e+00;3.180e-02;-2.700e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.590e-01;-3.263e-03;5.000e+01
7.019247000;1.047e+00;7.944e-01;-6.750e-04;7.584e-01;-6.444e-04;1.047e+00;1.047e+00;3.177e-02;-2.699e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.584e-01;-3.246e-03;5.000e+01
7.025247000;1.047e+00;7.943e-01;-6.750e-04;7.583e-01;-6.444e-04;1.047e+00;1.047e+00;3.177e-02;-2.699e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.583e-01;-3.242e-03;5.000e+01
7.030247000;1.047e+00;7.941e-01;-6.750e-04;7.581e-01;-6.444e-04;1.047e+00;1.047e+00;3.177e-02;-2.699e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.581e-01;-3.238e-03;5.000e+01
7.033247000;1.047e+00;7.940e-01;-6.750e-04;7.581e-01;-6.444e-04;1.047e+00;1.047e+00;3.176e-02;-2.699e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.581e-01;-3.236e-03;5.000e+01
7.040247000;1.047e+00;7.939e-01;-6.750e-04;7.579e-01;-6.444e-04;1.047e+00;1.047e+00;3.175e-02;-2.699e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.579e-01;-3.230e-03;5.000e+01
7.041247000;1.047e+00;7.938e-01;-7.000e-04;7.579e-01;-6.683e-04;1.047e+00;1.047e+00;3.175e-02;-2.799e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.579e-01;-3.229e-03;5.000e+01
7.050247000;1.047e+00;7.936e-01;-7.000e-04;7.576e-01;-6.683e-04;1.047e+00;1.047e+00;3.174e-02;-2.799e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.576e-01;-3.222e-03;5.000e+01
7.051247000;1.047e+00;7.936e-01;-7.000e-04;7.576e-01;-6.683e-04;1.048e+00;1.047e+00;3.174e-02;-2.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.576e-01;-3.221e-03;5.000e+01
7.054247000;1.047e+00;7.935e-01;-7.000e-04;7.575e-01;-6.683e-04;1.048e+00;1.047e+00;3.174e-02;-2.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.575e-01;-3.219e-03;5.000e+01
7.055247000;1.048e+00;7.935e-01;-7.000e-04;7.575e-01;-6.683e-04;1.048e+00;1.048e+00;3.174e-02;-2.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.575e-01;-3.218e-03;5.000e+01
7.059247000;1.048e+00;7.934e-01;-7.000e-04;7.574e-01;-6.683e-04;1.048e+00;1.048e+00;3.173e-02;-2.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.574e-01;-3.215e-03;5.000e+01
7.079247000;1.048e+00;7.929e-01;-7.000e-04;7.569e-01;-6.682e-04;1.048e+00;1.048e+00;3.172e-02;-2.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.569e-01;-3.199e-03;5.000e+01
7.085247000;1.048e+00;7.927e-01;-7.000e-04;7.567e-01;-6.682e-04;1.048e+00;1.048e+00;3.171e-02;-2.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.567e-01;-3.194e-03;5.000e+01
7.086247000;1.048e+00;7.927e-01;-7.250e-04;7.567e-01;-6.921e-04;1.048e+00;1.048e+00;3.171e-02;-2.900e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.567e-01;-3.194e-03;5.000e+01
7.127247000;1.048e+00;7.916e-01;-7.250e-04;7.556e-01;-6.920e-04;1.048e+00;1.048e+00;3.166e-02;-2.900e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.556e-01;-3.160e-03;5.000e+01
7.130247000;1.048e+00;7.916e-01;-7.250e-04;7.556e-01;-6.920e-04;1.048e+00;1.048e+00;3.166e-02;-2.900e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.555e-01;-3.158e-03;5.000e+01
7.131247000;1.048e+00;7.915e-01;-7.500e-04;7.555e-01;-7.159e-04;1.048e+00;1.048e+00;3.166e-02;-3.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.555e-01;-3.157e-03;5.000e+01
7.137247000;1.048e+00;7.914e-01;-7.500e-04;7.554e-01;-7.159e-04;1.048e+00;1.048e+00;3.166e-02;-3.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.554e-01;-3.152e-03;5.000e+01
7.146247000;1.048e+00;7.911e-01;-7.500e-04;7.551e-01;-7.159e-04;1.048e+00;1.048e+00;3.164e-02;-3.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.551e-01;-3.145e-03;5.000e+01
7.156247000;1.048e+00;7.909e-01;-7.500e-04;7.549e-01;-7.159e-04;1.048e+00;1.048e+00;3.164e-02;-3.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.549e-01;-3.137e-03;5.000e+01
7.174247000;1.048e+00;7.904e-01;-7.500e-04;7.544e-01;-7.158e-04;1.048e+00;1.048e+00;3.162e-02;-3.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.544e-01;-3.122e-03;5.000e+01
7.175247000;1.048e+00;7.904e-01;-7.750e-04;7.544e-01;-7.397e-04;1.048e+00;1.048e+00;3.161e-02;-3.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.544e-01;-3.121e-03;5.000e+01
7.194247000;1.048e+00;7.899e-01;-7.750e-04;7.539e-01;-7.397e-04;1.048e+00;1.048e+00;3.159e-02;-3.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.539e-01;-3.106e-03;5.000e+01
7.204247000;1.048e+00;7.896e-01;-7.750e-04;7.536e-01;-7.397e-04;1.048e+00;1.048e+00;3.159e-02;-3.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.536e-01;-3.098e-03;5.000e+01
7.213247000;1.048e+00;7.894e-01;-7.750e-04;7.534e-01;-7.397e-04;1.048e+00;1.048e+00;3.157e-02;-3.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.534e-01;-3.090e-03;5.000e+01
7.218247000;1.048e+00;7.893e-01;-7.750e-04;7.532e-01;-7.396e-04;1.048e+00;1.048e+00;3.157e-02;-3.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.532e-01;-3.086e-03;5.000e+01
7.219247000;1.048e+00;7.892e-01;-8.000e-04;7.532e-01;-7.635e-04;1.048e+00;1.048e+00;3.157e-02;-3.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.532e-01;-3.085e-03;5.000e+01
7.223247000;1.048e+00;7.891e-01;-8.000e-04;7.531e-01;-7.635e-04;1.048e+00;1.048e+00;3.157e-02;-3.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.531e-01;-3.082e-03;5.000e+01
7.233247000;1.048e+00;7.889e-01;-8.000e-04;7.529e-01;-7.635e-04;1.048e+00;1.048e+00;3.155e-02;-3.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.529e-01;-3.074e-03;5.000e+01
7.234247000;1.048e+00;7.888e-01;-8.000e-04;7.528e-01;-7.635e-04;1.048e+00;1.048e+00;3.155e-02;-3.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.528e-01;-3.073e-03;5.000e+01
7.253247000;1.048e+00;7.884e-01;-8.000e-04;7.524e-01;-7.635e-04;1.048e+00;1.048e+00;3.154e-02;-3.199e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.523e-01;-3.059e-03;5.000e+01
7.263247000;1.048e+00;7.881e-01;-8.000e-04;7.521e-01;-7.634e-04;1.048e+00;1.048e+00;3.152e-02;-3.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.521e-01;-3.051e-03;5.000e+01
7.264247000;1.048e+00;7.881e-01;-8.000e-04;7.521e-01;-7.634e-04;1.048e+00;1.048e+00;3.152e-02;-3.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.521e-01;-3.050e-03;5.000e+01
7.265247000;1.048e+00;7.881e-01;-8.250e-04;7.521e-01;-7.873e-04;1.048e+00;1.048e+00;3.152e-02;-3.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.520e-01;-3.049e-03;5.000e+01
7.273247000;1.048e+00;7.879e-01;-8.250e-04;7.519e-01;-7.873e-04;1.048e+00;1.048e+00;3.152e-02;-3.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.518e-01;-3.043e-03;5.000e+01
7.283247000;1.048e+00;7.876e-01;-8.250e-04;7.516e-01;-7.873e-04;1.048e+00;1.048e+00;3.150e-02;-3.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.516e-01;-3.035e-03;5.000e+01
7.313247000;1.048e+00;7.869e-01;-8.250e-04;7.509e-01;-7.872e-04;1.048e+00;1.048e+00;3.148e-02;-3.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.509e-01;-3.013e-03;5.000e+01
7.314247000;1.048e+00;7.869e-01;-8.500e-04;7.509e-01;-8.111e-04;1.048e+00;1.048e+00;3.148e-02;-3.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.508e-01;-3.012e-03;5.000e+01
7.333247000;1.048e+00;7.864e-01;-8.500e-04;7.504e-01;-8.111e-04;1.048e+00;1.048e+00;3.146e-02;-3.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.504e-01;-2.998e-03;5.000e+01
7.356484000;1.048e+00;7.859e-01;-8.500e-04;7.499e-01;-8.110e-04;1.048e+00;1.048e+00;3.143e-02;-3.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.499e-01;-2.982e-03;5.000e+01
7.364484000;1.048e+00;7.857e-01;-8.500e-04;7.497e-01;-8.110e-04;1.048e+00;1.048e+00;3.143e-02;-3.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.497e-01;-2.977e-03;5.000e+01
7.365484000;1.048e+00;7.857e-01;-8.750e-04;7.497e-01;-8.349e-04;1.048e+00;1.048e+00;3.143e-02;-3.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.496e-01;-2.976e-03;5.000e+01
7.370484000;1.048e+00;7.855e-01;-8.750e-04;7.495e-01;-8.349e-04;1.048e+00;1.048e+00;3.142e-02;-3.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.495e-01;-2.972e-03;5.000e+01
7.412484000;1.048e+00;7.846e-01;-8.750e-04;7.486e-01;-8.348e-04;1.048e+00;1.048e+00;3.139e-02;-3.501e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.486e-01;-2.944e-03;5.000e+01
7.418484000;1.048e+00;7.845e-01;-8.750e-04;7.484e-01;-8.348e-04;1.048e+00;1.048e+00;3.138e-02;-3.501e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.485e-01;-2.940e-03;5.000e+01
7.419484000;1.048e+00;7.845e-01;-9.000e-04;7.484e-01;-8.587e-04;1.048e+00;1.048e+00;3.138e-02;-3.601e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.484e-01;-2.940e-03;5.000e+01
7.434484000;1.048e+00;7.841e-01;-9.000e-04;7.481e-01;-8.586e-04;1.048e+00;1.048e+00;3.136e-02;-3.601e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.481e-01;-2.930e-03;5.000e+01
7.438484000;1.048e+00;7.841e-01;-9.000e-04;7.480e-01;-8.586e-04;1.048e+00;1.048e+00;3.136e-02;-3.601e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.480e-01;-2.927e-03;5.000e+01
7.446484000;1.048e+00;7.839e-01;-9.000e-04;7.478e-01;-8.586e-04;1.048e+00;1.048e+00;3.136e-02;-3.601e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.478e-01;-2.922e-03;5.000e+01
7.457484000;1.048e+00;7.836e-01;-9.000e-04;7.476e-01;-8.586e-04;1.048e+00;1.048e+00;3.134e-02;-3.601e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.476e-01;-2.915e-03;5.000e+01
7.469484000;1.048e+00;7.834e-01;-9.000e-04;7.473e-01;-8.586e-04;1.048e+00;1.048e+00;3.134e-02;-3.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.473e-01;-2.908e-03;5.000e+01
7.476484000;1.048e+00;7.832e-01;-9.000e-04;7.472e-01;-8.586e-04;1.048e+00;1.048e+00;3.133e-02;-3.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.472e-01;-2.903e-03;5.000e+01
7.477484000;1.048e+00;7.832e-01;-9.250e-04;7.472e-01;-8.824e-04;1.048e+00;1.048e+00;3.133e-02;-3.700e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.472e-01;-2.903e-03;5.000e+01
7.480484000;1.048e+00;7.831e-01;-9.250e-04;7.471e-01;-8.824e-04;1.048e+00;1.048e+00;3.132e-02;-3.700e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.471e-01;-2.901e-03;5.000e+01
7.492484000;1.048e+00;7.829e-01;-9.250e-04;7.468e-01;-8.824e-04;1.048e+00;1.048e+00;3.132e-02;-3.700e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.468e-01;-2.893e-03;5.000e+01
7.503484000;1.048e+00;7.826e-01;-9.250e-04;7.466e-01;-8.824e-04;1.048e+00;1.048e+00;3.130e-02;-3.700e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.466e-01;-2.887e-03;5.000e+01
7.515484000;1.048e+00;7.824e-01;-9.250e-04;7.463e-01;-8.824e-04;1.048e+00;1.048e+00;3.130e-02;-3.700e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.463e-01;-2.879e-03;5.000e+01
7.535484000;1.048e+00;7.819e-01;-9.250e-04;7.459e-01;-8.824e-04;1.048e+00;1.048e+00;3.128e-02;-3.700e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.459e-01;-2.867e-03;5.000e+01
7.536484000;1.048e+00;7.819e-01;-9.500e-04;7.459e-01;-9.062e-04;1.048e+00;1.048e+00;3.128e-02;-3.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.459e-01;-2.866e-03;5.000e+01
7.537484000;1.048e+00;7.819e-01;-9.500e-04;7.458e-01;-9.062e-04;1.048e+00;1.048e+00;3.127e-02;-3.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.458e-01;-2.865e-03;5.000e+01
7.549484000;1.048e+00;7.816e-01;-9.500e-04;7.456e-01;-9.062e-04;1.048e+00;1.048e+00;3.127e-02;-3.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.456e-01;-2.858e-03;5.000e+01
7.560484000;1.048e+00;7.814e-01;-9.500e-04;7.453e-01;-9.062e-04;1.048e+00;1.048e+00;3.125e-02;-3.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.453e-01;-2.851e-03;5.000e+01
7.595484000;1.048e+00;7.806e-01;-9.500e-04;7.445e-01;-9.061e-04;1.048e+00;1.048e+00;3.122e-02;-3.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.445e-01;-2.829e-03;5.000e+01
7.596484000;1.048e+00;7.806e-01;-9.750e-04;7.445e-01;-9.300e-04;1.048e+00;1.048e+00;3.122e-02;-3.900e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.445e-01;-2.828e-03;5.000e+01
7.648484000;1.048e+00;7.794e-01;-9.750e-04;7.433e-01;-9.299e-04;1.048e+00;1.048e+00;3.118e-02;-3.900e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.433e-01;-2.795e-03;5.000e+01
7.649484000;1.048e+00;7.793e-01;-9.750e-04;7.433e-01;-9.299e-04;1.049e+00;1.048e+00;3.117e-02;-3.900e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.433e-01;-2.795e-03;5.000e+01
7.654484000;1.048e+00;7.792e-01;-9.750e-04;7.432e-01;-9.299e-04;1.049e+00;1.048e+00;3.117e-02;-3.899e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.432e-01;-2.791e-03;5.000e+01
7.655484000;1.049e+00;7.792e-01;-1.000e-03;7.432e-01;-9.537e-04;1.049e+00;1.049e+00;3.117e-02;-3.999e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.432e-01;-2.791e-03;5.000e+01
7.659484000;1.049e+00;7.791e-01;-1.000e-03;7.431e-01;-9.537e-04;1.049e+00;1.049e+00;3.117e-02;-3.999e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.431e-01;-2.788e-03;5.000e+01
7.680484000;1.049e+00;7.786e-01;-1.000e-03;7.426e-01;-9.537e-04;1.049e+00;1.049e+00;3.114e-02;-3.999e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.426e-01;-2.775e-03;5.000e+01
7.712484000;1.049e+00;7.779e-01;-1.000e-03;7.418e-01;-9.537e-04;1.049e+00;1.049e+00;3.112e-02;-4.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.418e-01;-2.754e-03;5.000e+01
7.713484000;1.049e+00;7.779e-01;-1.025e-03;7.418e-01;-9.775e-04;1.049e+00;1.049e+00;3.112e-02;-4.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.418e-01;-2.753e-03;5.000e+01
7.724484000;1.049e+00;7.776e-01;-1.025e-03;7.416e-01;-9.775e-04;1.049e+00;1.049e+00;3.110e-02;-4.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.416e-01;-2.746e-03;5.000e+01
7.745484000;1.049e+00;7.771e-01;-1.025e-03;7.411e-01;-9.774e-04;1.049e+00;1.049e+00;3.109e-02;-4.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.411e-01;-2.733e-03;5.000e+01
7.755484000;1.049e+00;7.769e-01;-1.025e-03;7.408e-01;-9.774e-04;1.049e+00;1.049e+00;3.107e-02;-4.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.408e-01;-2.726e-03;5.000e+01
7.771484000;1.049e+00;7.765e-01;-1.025e-03;7.405e-01;-9.774e-04;1.049e+00;1.049e+00;3.106e-02;-4.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.405e-01;-2.716e-03;5.000e+01
7.772484000;1.049e+00;7.765e-01;-1.050e-03;7.404e-01;-1.001e-03;1.049e+00;1.049e+00;3.106e-02;-4.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.404e-01;-2.715e-03;5.000e+01
7.799484000;1.049e+00;7.759e-01;-1.050e-03;7.398e-01;-1.001e-03;1.049e+00;1.049e+00;3.104e-02;-4.201e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.398e-01;-2.698e-03;5.000e+01
7.822484000;1.049e+00;7.753e-01;-1.050e-03;7.393e-01;-1.001e-03;1.049e+00;1.049e+00;3.101e-02;-4.201e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.393e-01;-2.684e-03;5.000e+01
7.833484000;1.049e+00;7.751e-01;-1.050e-03;7.390e-01;-1.001e-03;1.049e+00;1.049e+00;3.100e-02;-4.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.390e-01;-2.677e-03;5.000e+01
7.834484000;1.049e+00;7.751e-01;-1.075e-03;7.390e-01;-1.025e-03;1.049e+00;1.049e+00;3.100e-02;-4.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.390e-01;-2.677e-03;5.000e+01
7.868484000;1.049e+00;7.743e-01;-1.075e-03;7.383e-01;-1.025e-03;1.049e+00;1.049e+00;3.097e-02;-4.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.383e-01;-2.656e-03;5.000e+01
7.869484000;1.049e+00;7.743e-01;-1.075e-03;7.382e-01;-1.025e-03;1.049e+00;1.049e+00;3.097e-02;-4.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.382e-01;-2.656e-03;5.000e+01
7.876484000;1.049e+00;7.742e-01;-1.075e-03;7.381e-01;-1.025e-03;1.049e+00;1.049e+00;3.097e-02;-4.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.381e-01;-2.652e-03;5.000e+01
7.877484000;1.049e+00;7.741e-01;-1.075e-03;7.381e-01;-1.025e-03;1.049e+00;1.049e+00;3.096e-02;-4.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.381e-01;-2.651e-03;5.000e+01
7.890484000;1.049e+00;7.738e-01;-1.075e-03;7.378e-01;-1.025e-03;1.049e+00;1.049e+00;3.095e-02;-4.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.378e-01;-2.644e-03;5.000e+01
7.899484000;1.049e+00;7.737e-01;-1.075e-03;7.376e-01;-1.025e-03;1.049e+00;1.049e+00;3.095e-02;-4.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.376e-01;-2.639e-03;5.000e+01
7.900484000;1.049e+00;7.737e-01;-1.100e-03;7.376e-01;-1.049e-03;1.049e+00;1.049e+00;3.095e-02;-4.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.376e-01;-2.638e-03;5.000e+01
7.901484000;1.049e+00;7.736e-01;-1.100e-03;7.376e-01;-1.049e-03;1.049e+00;1.049e+00;3.095e-02;-4.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.376e-01;-2.638e-03;5.000e+01
7.902484000;1.049e+00;7.736e-01;-1.100e-03;7.375e-01;-1.049e-03;1.049e+00;1.049e+00;3.094e-02;-4.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.375e-01;-2.637e-03;5.000e+01
7.937484000;1.049e+00;7.729e-01;-1.100e-03;7.368e-01;-1.049e-03;1.049e+00;1.049e+00;3.092e-02;-4.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.368e-01;-2.618e-03;5.000e+01
7.949484000;1.049e+00;7.726e-01;-1.100e-03;7.366e-01;-1.049e-03;1.049e+00;1.049e+00;3.090e-02;-4.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.366e-01;-2.611e-03;5.000e+01
7.959484000;1.049e+00;7.724e-01;-1.100e-03;7.363e-01;-1.049e-03;1.049e+00;1.049e+00;3.090e-02;-4.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.363e-01;-2.606e-03;5.000e+01
7.971484000;1.049e+00;7.722e-01;-1.100e-03;7.361e-01;-1.049e-03;1.049e+00;1.049e+00;3.089e-02;-4.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.361e-01;-2.600e-03;5.000e+01
7.972484000;1.049e+00;7.722e-01;-1.125e-03;7.361e-01;-1.072e-03;1.049e+00;1.049e+00;3.089e-02;-4.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.361e-01;-2.599e-03;5.000e+01
7.984484000;1.049e+00;7.719e-01;-1.125e-03;7.358e-01;-1.072e-03;1.049e+00;1.049e+00;3.088e-02;-4.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.358e-01;-2.593e-03;5.000e+01
7.985484000;1.049e+00;7.719e-01;-1.125e-03;7.358e-01;-1.072e-03;1.049e+00;1.049e+00;3.087e-02;-4.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.358e-01;-2.593e-03;5.000e+01
7.989484000;1.049e+00;7.718e-01;-1.125e-03;7.357e-01;-1.072e-03;1.049e+00;1.049e+00;3.087e-02;-4.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.357e-01;-2.590e-03;5.000e+01
7.998484000;1.049e+00;7.716e-01;-1.125e-03;7.356e-01;-1.072e-03;1.049e+00;1.049e+00;3.087e-02;-4.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.356e-01;-2.586e-03;5.000e+01
8.011484000;1.049e+00;7.713e-01;-1.125e-03;7.353e-01;-1.072e-03;1.049e+00;1.049e+00;3.085e-02;-4.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.353e-01;-2.579e-03;5.000e+01
8.023484000;1.049e+00;7.711e-01;-1.125e-03;7.351e-01;-1.072e-03;1.049e+00;1.049e+00;3.085e-02;-4.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.350e-01;-2.573e-03;5.000e+01
8.036484000;1.049e+00;7.709e-01;-1.125e-03;7.348e-01;-1.072e-03;1.049e+00;1.049e+00;3.083e-02;-4.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.348e-01;-2.567e-03;5.000e+01
8.048484000;1.049e+00;7.706e-01;-1.125e-03;7.346e-01;-1.072e-03;1.049e+00;1.049e+00;3.083e-02;-4.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.345e-01;-2.561e-03;5.000e+01
8.051484000;1.049e+00;7.705e-01;-1.125e-03;7.345e-01;-1.072e-03;1.049e+00;1.049e+00;3.082e-02;-4.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.345e-01;-2.560e-03;5.000e+01
8.052484000;1.049e+00;7.705e-01;-1.150e-03;7.345e-01;-1.096e-03;1.049e+00;1.049e+00;3.082e-02;-4.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.345e-01;-2.559e-03;5.000e+01
8.060484000;1.049e+00;7.704e-01;-1.150e-03;7.343e-01;-1.096e-03;1.049e+00;1.049e+00;3.081e-02;-4.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.343e-01;-2.555e-03;5.000e+01
8.096484000;1.049e+00;7.697e-01;-1.150e-03;7.336e-01;-1.096e-03;1.049e+00;1.049e+00;3.079e-02;-4.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.336e-01;-2.538e-03;5.000e+01
8.097484000;1.049e+00;7.696e-01;-1.150e-03;7.336e-01;-1.096e-03;1.049e+00;1.049e+00;3.078e-02;-4.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.336e-01;-2.537e-03;5.000e+01
8.135484000;1.049e+00;7.689e-01;-1.150e-03;7.328e-01;-1.096e-03;1.049e+00;1.049e+00;3.076e-02;-4.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.328e-01;-2.519e-03;5.000e+01
8.136484000;1.049e+00;7.689e-01;-1.175e-03;7.328e-01;-1.120e-03;1.049e+00;1.049e+00;3.075e-02;-4.700e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.328e-01;-2.518e-03;5.000e+01
8.147484000;1.049e+00;7.686e-01;-1.175e-03;7.326e-01;-1.120e-03;1.049e+00;1.049e+00;3.075e-02;-4.700e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.325e-01;-2.513e-03;5.000e+01
8.148484000;1.049e+00;7.686e-01;-1.175e-03;7.325e-01;-1.120e-03;1.049e+00;1.049e+00;3.074e-02;-4.700e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.325e-01;-2.513e-03;5.000e+01
8.194484000;1.049e+00;7.677e-01;-1.175e-03;7.316e-01;-1.120e-03;1.049e+00;1.049e+00;3.071e-02;-4.700e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.316e-01;-2.490e-03;5.000e+01
8.195484000;1.049e+00;7.676e-01;-1.175e-03;7.316e-01;-1.120e-03;1.049e+00;1.049e+00;3.070e-02;-4.700e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.316e-01;-2.490e-03;5.000e+01
8.208484000;1.049e+00;7.674e-01;-1.175e-03;7.313e-01;-1.120e-03;1.049e+00;1.049e+00;3.070e-02;-4.699e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.313e-01;-2.483e-03;5.000e+01
8.209484000;1.049e+00;7.673e-01;-1.175e-03;7.313e-01;-1.120e-03;1.049e+00;1.049e+00;3.069e-02;-4.699e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.313e-01;-2.483e-03;5.000e+01
8.220484000;1.049e+00;7.671e-01;-1.175e-03;7.311e-01;-1.120e-03;1.049e+00;1.049e+00;3.069e-02;-4.700e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.310e-01;-2.478e-03;5.000e+01
8.221484000;1.049e+00;7.671e-01;-1.200e-03;7.310e-01;-1.144e-03;1.049e+00;1.049e+00;3.068e-02;-4.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.310e-01;-2.477e-03;5.000e+01
8.306484000;1.049e+00;7.653e-01;-1.200e-03;7.293e-01;-1.143e-03;1.049e+00;1.049e+00;3.061e-02;-4.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.292e-01;-2.436e-03;5.000e+01
8.307484000;1.049e+00;7.653e-01;-1.225e-03;7.292e-01;-1.167e-03;1.049e+00;1.049e+00;3.061e-02;-4.900e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.292e-01;-2.435e-03;5.000e+01
8.324484000;1.049e+00;7.650e-01;-1.225e-03;7.289e-01;-1.167e-03;1.049e+00;1.049e+00;3.060e-02;-4.900e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.289e-01;-2.427e-03;5.000e+01
8.325484000;1.049e+00;7.649e-01;-1.225e-03;7.289e-01;-1.167e-03;1.050e+00;1.049e+00;3.060e-02;-4.900e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.288e-01;-2.427e-03;5.000e+01
8.329484000;1.049e+00;7.649e-01;-1.225e-03;7.288e-01;-1.167e-03;1.050e+00;1.049e+00;3.059e-02;-4.900e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.288e-01;-2.425e-03;5.000e+01
8.330484000;1.050e+00;7.648e-01;-1.225e-03;7.288e-01;-1.167e-03;1.050e+00;1.050e+00;3.059e-02;-4.900e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.287e-01;-2.424e-03;5.000e+01
8.334484000;1.050e+00;7.647e-01;-1.225e-03;7.287e-01;-1.167e-03;1.050e+00;1.050e+00;3.059e-02;-4.900e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.287e-01;-2.422e-03;5.000e+01
8.352484000;1.050e+00;7.644e-01;-1.225e-03;7.283e-01;-1.167e-03;1.050e+00;1.050e+00;3.058e-02;-4.900e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.283e-01;-2.414e-03;5.000e+01
8.354484000;1.050e+00;7.643e-01;-1.225e-03;7.283e-01;-1.167e-03;1.050e+00;1.050e+00;3.057e-02;-4.900e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.282e-01;-2.413e-03;5.000e+01
8.362484000;1.050e+00;7.641e-01;-1.225e-03;7.281e-01;-1.167e-03;1.050e+00;1.050e+00;3.057e-02;-4.900e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.281e-01;-2.409e-03;5.000e+01
8.388484000;1.050e+00;7.636e-01;-1.225e-03;7.276e-01;-1.167e-03;1.050e+00;1.050e+00;3.054e-02;-4.900e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.276e-01;-2.397e-03;5.000e+01
8.398484000;1.050e+00;7.634e-01;-1.225e-03;7.274e-01;-1.167e-03;1.050e+00;1.050e+00;3.054e-02;-4.900e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.274e-01;-2.393e-03;5.000e+01
8.399484000;1.050e+00;7.634e-01;-1.250e-03;7.273e-01;-1.191e-03;1.050e+00;1.050e+00;3.054e-02;-5.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.273e-01;-2.392e-03;5.000e+01
8.439484000;1.050e+00;7.626e-01;-1.250e-03;7.265e-01;-1.191e-03;1.050e+00;1.050e+00;3.051e-02;-5.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.265e-01;-2.375e-03;5.000e+01
8.452484000;1.050e+00;7.623e-01;-1.250e-03;7.263e-01;-1.191e-03;1.050e+00;1.050e+00;3.049e-02;-5.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.263e-01;-2.369e-03;5.000e+01
8.454484000;1.050e+00;7.623e-01;-1.250e-03;7.262e-01;-1.191e-03;1.050e+00;1.050e+00;3.049e-02;-5.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.262e-01;-2.368e-03;5.000e+01
8.459484000;1.050e+00;7.622e-01;-1.250e-03;7.261e-01;-1.191e-03;1.050e+00;1.050e+00;3.049e-02;-5.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.261e-01;-2.366e-03;5.000e+01
8.476484000;1.050e+00;7.619e-01;-1.250e-03;7.258e-01;-1.191e-03;1.050e+00;1.050e+00;3.048e-02;-5.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.258e-01;-2.359e-03;5.000e+01
8.477484000;1.050e+00;7.619e-01;-1.250e-03;7.258e-01;-1.191e-03;1.050e+00;1.050e+00;3.047e-02;-5.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.258e-01;-2.359e-03;5.000e+01
8.489484000;1.050e+00;7.617e-01;-1.250e-03;7.256e-01;-1.191e-03;1.050e+00;1.050e+00;3.047e-02;-5.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.256e-01;-2.354e-03;5.000e+01
8.490484000;1.050e+00;7.616e-01;-1.250e-03;7.255e-01;-1.191e-03;1.050e+00;1.050e+00;3.046e-02;-5.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.256e-01;-2.354e-03;5.000e+01
8.503484000;1.050e+00;7.614e-01;-1.250e-03;7.253e-01;-1.191e-03;1.050e+00;1.050e+00;3.045e-02;-5.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.253e-01;-2.348e-03;5.000e+01
8.504484000;1.050e+00;7.613e-01;-1.275e-03;7.253e-01;-1.215e-03;1.050e+00;1.050e+00;3.045e-02;-5.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.253e-01;-2.348e-03;5.000e+01
8.543484000;1.050e+00;7.606e-01;-1.275e-03;7.245e-01;-1.215e-03;1.050e+00;1.050e+00;3.043e-02;-5.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.246e-01;-2.333e-03;5.000e+01
8.544484000;1.050e+00;7.606e-01;-1.275e-03;7.245e-01;-1.215e-03;1.050e+00;1.050e+00;3.042e-02;-5.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.245e-01;-2.333e-03;5.000e+01
8.557484000;1.050e+00;7.604e-01;-1.275e-03;7.243e-01;-1.215e-03;1.050e+00;1.050e+00;3.042e-02;-5.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.243e-01;-2.328e-03;5.000e+01
8.558484000;1.050e+00;7.603e-01;-1.275e-03;7.243e-01;-1.215e-03;1.050e+00;1.050e+00;3.041e-02;-5.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.243e-01;-2.327e-03;5.000e+01
8.571484000;1.050e+00;7.601e-01;-1.275e-03;7.240e-01;-1.214e-03;1.050e+00;1.050e+00;3.040e-02;-5.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.240e-01;-2.322e-03;5.000e+01
8.596484000;1.050e+00;7.597e-01;-1.275e-03;7.236e-01;-1.214e-03;1.050e+00;1.050e+00;3.039e-02;-5.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.236e-01;-2.313e-03;5.000e+01
8.597484000;1.050e+00;7.596e-01;-1.275e-03;7.235e-01;-1.214e-03;1.050e+00;1.050e+00;3.038e-02;-5.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.236e-01;-2.313e-03;5.000e+01
8.610484000;1.050e+00;7.594e-01;-1.275e-03;7.233e-01;-1.214e-03;1.050e+00;1.050e+00;3.038e-02;-5.101e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.233e-01;-2.308e-03;5.000e+01
8.624484000;1.050e+00;7.591e-01;-1.275e-03;7.230e-01;-1.214e-03;1.050e+00;1.050e+00;3.036e-02;-5.101e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.231e-01;-2.303e-03;5.000e+01
8.630484000;1.050e+00;7.590e-01;-1.275e-03;7.229e-01;-1.214e-03;1.050e+00;1.050e+00;3.036e-02;-5.101e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.229e-01;-2.301e-03;5.000e+01
8.631484000;1.050e+00;7.590e-01;-1.300e-03;7.229e-01;-1.238e-03;1.050e+00;1.050e+00;3.036e-02;-5.201e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.229e-01;-2.301e-03;5.000e+01
8.693484000;1.050e+00;7.579e-01;-1.300e-03;7.218e-01;-1.238e-03;1.050e+00;1.050e+00;3.032e-02;-5.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.218e-01;-2.279e-03;5.000e+01
8.694484000;1.050e+00;7.579e-01;-1.300e-03;7.218e-01;-1.238e-03;1.050e+00;1.050e+00;3.031e-02;-5.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.218e-01;-2.279e-03;5.000e+01
8.732484000;1.050e+00;7.571e-01;-1.300e-03;7.211e-01;-1.238e-03;1.050e+00;1.050e+00;3.029e-02;-5.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.211e-01;-2.266e-03;5.000e+01
8.733484000;1.050e+00;7.571e-01;-1.300e-03;7.210e-01;-1.238e-03;1.050e+00;1.050e+00;3.028e-02;-5.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.211e-01;-2.266e-03;5.000e+01
8.774484000;1.050e+00;7.564e-01;-1.300e-03;7.203e-01;-1.238e-03;1.050e+00;1.050e+00;3.026e-02;-5.199e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.203e-01;-2.252e-03;5.000e+01
8.775484000;1.050e+00;7.563e-01;-1.300e-03;7.203e-01;-1.238e-03;1.050e+00;1.050e+00;3.025e-02;-5.199e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.203e-01;-2.251e-03;5.000e+01
8.776484000;1.050e+00;7.563e-01;-1.325e-03;7.202e-01;-1.262e-03;1.050e+00;1.050e+00;3.025e-02;-5.299e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.202e-01;-2.251e-03;5.000e+01
8.812484000;1.050e+00;7.556e-01;-1.325e-03;7.196e-01;-1.262e-03;1.050e+00;1.050e+00;3.023e-02;-5.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.196e-01;-2.239e-03;5.000e+01
8.813484000;1.050e+00;7.556e-01;-1.325e-03;7.195e-01;-1.262e-03;1.050e+00;1.050e+00;3.022e-02;-5.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.196e-01;-2.238e-03;5.000e+01
8.852484000;1.050e+00;7.549e-01;-1.325e-03;7.188e-01;-1.262e-03;1.050e+00;1.050e+00;3.020e-02;-5.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.188e-01;-2.225e-03;5.000e+01
8.853484000;1.050e+00;7.549e-01;-1.325e-03;7.188e-01;-1.262e-03;1.050e+00;1.050e+00;3.019e-02;-5.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.188e-01;-2.225e-03;5.000e+01
8.921484000;1.050e+00;7.536e-01;-1.325e-03;7.175e-01;-1.262e-03;1.050e+00;1.050e+00;3.015e-02;-5.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.175e-01;-2.202e-03;5.000e+01
8.933484000;1.050e+00;7.534e-01;-1.325e-03;7.173e-01;-1.262e-03;1.050e+00;1.050e+00;3.014e-02;-5.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.173e-01;-2.198e-03;5.000e+01
8.934484000;1.050e+00;7.534e-01;-1.325e-03;7.173e-01;-1.262e-03;1.050e+00;1.050e+00;3.013e-02;-5.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.173e-01;-2.198e-03;5.000e+01
8.935484000;1.050e+00;7.534e-01;-1.325e-03;7.173e-01;-1.262e-03;1.050e+00;1.050e+00;3.013e-02;-5.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.173e-01;-2.198e-03;5.000e+01
8.936484000;1.050e+00;7.534e-01;-1.350e-03;7.173e-01;-1.285e-03;1.050e+00;1.050e+00;3.013e-02;-5.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.173e-01;-2.198e-03;5.000e+01
8.960484000;1.050e+00;7.529e-01;-1.350e-03;7.168e-01;-1.285e-03;1.050e+00;1.050e+00;3.012e-02;-5.401e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.168e-01;-2.190e-03;5.000e+01
8.961484000;1.050e+00;7.529e-01;-1.350e-03;7.168e-01;-1.285e-03;1.050e+00;1.050e+00;3.011e-02;-5.401e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.168e-01;-2.190e-03;5.000e+01
8.970484000;1.050e+00;7.527e-01;-1.350e-03;7.166e-01;-1.285e-03;1.050e+00;1.050e+00;3.011e-02;-5.401e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.166e-01;-2.187e-03;5.000e+01
9.020484000;1.050e+00;7.518e-01;-1.350e-03;7.158e-01;-1.285e-03;1.050e+00;1.050e+00;3.007e-02;-5.401e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.157e-01;-2.172e-03;5.000e+01
9.032484000;1.050e+00;7.516e-01;-1.350e-03;7.156e-01;-1.285e-03;1.050e+00;1.050e+00;3.007e-02;-5.401e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.155e-01;-2.169e-03;5.000e+01
9.035484000;1.050e+00;7.515e-01;-1.350e-03;7.155e-01;-1.285e-03;1.050e+00;1.050e+00;3.006e-02;-5.401e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.155e-01;-2.168e-03;5.000e+01
9.045484000;1.050e+00;7.514e-01;-1.350e-03;7.153e-01;-1.285e-03;1.050e+00;1.050e+00;3.005e-02;-5.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.153e-01;-2.165e-03;5.000e+01
9.096484000;1.050e+00;7.505e-01;-1.350e-03;7.144e-01;-1.285e-03;1.050e+00;1.050e+00;3.002e-02;-5.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.144e-01;-2.152e-03;5.000e+01
9.097484000;1.050e+00;7.505e-01;-1.350e-03;7.144e-01;-1.285e-03;1.051e+00;1.050e+00;3.002e-02;-5.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.144e-01;-2.152e-03;5.000e+01
9.102484000;1.050e+00;7.504e-01;-1.350e-03;7.143e-01;-1.285e-03;1.051e+00;1.050e+00;3.002e-02;-5.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.143e-01;-2.150e-03;5.000e+01
9.103484000;1.051e+00;7.504e-01;-1.350e-03;7.143e-01;-1.285e-03;1.051e+00;1.051e+00;3.002e-02;-5.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.143e-01;-2.150e-03;5.000e+01
9.142484000;1.051e+00;7.497e-01;-1.350e-03;7.137e-01;-1.285e-03;1.051e+00;1.051e+00;2.999e-02;-5.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.137e-01;-2.140e-03;5.000e+01
9.172484000;1.051e+00;7.492e-01;-1.350e-03;7.132e-01;-1.285e-03;1.051e+00;1.051e+00;2.997e-02;-5.401e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.131e-01;-2.133e-03;5.000e+01
9.173484000;1.051e+00;7.492e-01;-1.375e-03;7.131e-01;-1.309e-03;1.051e+00;1.051e+00;2.997e-02;-5.501e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.131e-01;-2.133e-03;5.000e+01
9.268484000;1.051e+00;7.476e-01;-1.375e-03;7.116e-01;-1.309e-03;1.051e+00;1.051e+00;2.991e-02;-5.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.115e-01;-2.112e-03;5.000e+01
9.269484000;1.051e+00;7.476e-01;-1.375e-03;7.115e-01;-1.309e-03;1.051e+00;1.051e+00;2.990e-02;-5.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.115e-01;-2.112e-03;5.000e+01
9.296484000;1.051e+00;7.471e-01;-1.375e-03;7.111e-01;-1.309e-03;1.051e+00;1.051e+00;2.989e-02;-5.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.111e-01;-2.106e-03;5.000e+01
9.297484000;1.051e+00;7.471e-01;-1.375e-03;7.111e-01;-1.309e-03;1.051e+00;1.051e+00;2.988e-02;-5.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.111e-01;-2.106e-03;5.000e+01
9.357484000;1.051e+00;7.461e-01;-1.375e-03;7.101e-01;-1.309e-03;1.051e+00;1.051e+00;2.985e-02;-5.499e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.100e-01;-2.093e-03;5.000e+01
9.358484000;1.051e+00;7.461e-01;-1.375e-03;7.100e-01;-1.309e-03;1.051e+00;1.051e+00;2.984e-02;-5.499e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.100e-01;-2.093e-03;5.000e+01
9.406484000;1.051e+00;7.453e-01;-1.375e-03;7.092e-01;-1.308e-03;1.051e+00;1.051e+00;2.981e-02;-5.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.092e-01;-2.082e-03;5.000e+01
9.520484000;1.051e+00;7.434e-01;-1.375e-03;7.073e-01;-1.308e-03;1.051e+00;1.051e+00;2.974e-02;-5.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.073e-01;-2.060e-03;5.000e+01
9.521484000;1.051e+00;7.433e-01;-1.375e-03;7.073e-01;-1.308e-03;1.051e+00;1.051e+00;2.973e-02;-5.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.073e-01;-2.060e-03;5.000e+01
9.536484000;1.051e+00;7.431e-01;-1.375e-03;7.071e-01;-1.308e-03;1.051e+00;1.051e+00;2.973e-02;-5.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.070e-01;-2.057e-03;5.000e+01
9.537484000;1.051e+00;7.431e-01;-1.375e-03;7.070e-01;-1.308e-03;1.051e+00;1.051e+00;2.972e-02;-5.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.070e-01;-2.057e-03;5.000e+01
9.546484000;1.051e+00;7.429e-01;-1.375e-03;7.069e-01;-1.308e-03;1.051e+00;1.051e+00;2.972e-02;-5.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.069e-01;-2.055e-03;5.000e+01
9.580484000;1.051e+00;7.424e-01;-1.375e-03;7.063e-01;-1.308e-03;1.051e+00;1.051e+00;2.970e-02;-5.501e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.063e-01;-2.050e-03;5.000e+01
