time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;NetworkFrequencyPu
9.581484000;1.051e+00;7.424e-01;-1.375e-03;7.063e-01;-1.308e-03;1.051e+00;1.051e+00;2.969e-02;-5.501e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.063e-01;-2.050e-03;5.000e+01
9.629484000;1.051e+00;7.416e-01;-1.375e-03;7.056e-01;-1.308e-03;1.051e+00;1.051e+00;2.967e-02;-5.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.056e-01;-2.042e-03;5.000e+01
9.630484000;1.051e+00;7.416e-01;-1.375e-03;7.055e-01;-1.308e-03;1.051e+00;1.051e+00;2.966e-02;-5.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.055e-01;-2.042e-03;5.000e+01
9.668484000;1.051e+00;7.410e-01;-1.375e-03;7.050e-01;-1.308e-03;1.051e+00;1.051e+00;2.964e-02;-5.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.049e-01;-2.036e-03;5.000e+01
9.675484000;1.051e+00;7.409e-01;-1.375e-03;7.048e-01;-1.308e-03;1.051e+00;1.051e+00;2.964e-02;-5.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.048e-01;-2.035e-03;5.000e+01
9.677484000;1.051e+00;7.409e-01;-1.375e-03;7.048e-01;-1.308e-03;1.051e+00;1.051e+00;2.964e-02;-5.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.048e-01;-2.035e-03;5.000e+01
9.678484000;1.051e+00;7.409e-01;-1.375e-03;7.048e-01;-1.308e-03;1.051e+00;1.051e+00;2.963e-02;-5.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.048e-01;-2.035e-03;5.000e+01
9.681484000;1.051e+00;7.408e-01;-1.375e-03;7.047e-01;-1.308e-03;1.051e+00;1.051e+00;2.963e-02;-5.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.047e-01;-2.035e-03;5.000e+01
9.741484000;1.051e+00;7.399e-01;-1.375e-03;7.038e-01;-1.308e-03;1.051e+00;1.051e+00;2.960e-02;-5.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.038e-01;-2.027e-03;5.000e+01
9.742484000;1.051e+00;7.399e-01;-1.375e-03;7.038e-01;-1.308e-03;1.051e+00;1.051e+00;2.959e-02;-5.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.038e-01;-2.027e-03;5.000e+01
9.759484000;1.051e+00;7.396e-01;-1.375e-03;7.036e-01;-1.308e-03;1.051e+00;1.051e+00;2.959e-02;-5.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.036e-01;-2.025e-03;5.000e+01
9.760484000;1.051e+00;7.396e-01;-1.375e-03;7.035e-01;-1.308e-03;1.051e+00;1.051e+00;2.958e-02;-5.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.035e-01;-2.025e-03;5.000e+01
9.782484000;1.051e+00;7.392e-01;-1.375e-03;7.032e-01;-1.308e-03;1.051e+00;1.051e+00;2.957e-02;-5.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.032e-01;-2.022e-03;5.000e+01
9.791484000;1.051e+00;7.391e-01;-1.375e-03;7.031e-01;-1.308e-03;1.051e+00;1.051e+00;2.957e-02;-5.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.031e-01;-2.021e-03;5.000e+01
9.792484000;1.051e+00;7.391e-01;-1.375e-03;7.030e-01;-1.308e-03;1.051e+00;1.051e+00;2.956e-02;-5.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.030e-01;-2.021e-03;5.000e+01
9.808484000;1.051e+00;7.389e-01;-1.375e-03;7.028e-01;-1.308e-03;1.051e+00;1.051e+00;2.956e-02;-5.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.028e-01;-2.019e-03;5.000e+01
9.823484000;1.051e+00;7.386e-01;-1.375e-03;7.026e-01;-1.308e-03;1.051e+00;1.051e+00;2.954e-02;-5.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.026e-01;-2.018e-03;5.000e+01
9.906484000;1.051e+00;7.374e-01;-1.375e-03;7.013e-01;-1.308e-03;1.051e+00;1.051e+00;2.950e-02;-5.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.013e-01;-2.009e-03;5.000e+01
9.907484000;1.051e+00;7.373e-01;-1.375e-03;7.013e-01;-1.308e-03;1.051e+00;1.051e+00;2.949e-02;-5.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.013e-01;-2.009e-03;5.000e+01
9.962484000;1.051e+00;7.365e-01;-1.375e-03;7.005e-01;-1.308e-03;1.051e+00;1.051e+00;2.946e-02;-5.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.005e-01;-2.003e-03;5.000e+01
9.977484000;1.051e+00;7.363e-01;-1.375e-03;7.002e-01;-1.308e-03;1.051e+00;1.051e+00;2.945e-02;-5.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.002e-01;-2.002e-03;5.000e+01
9.978484000;1.051e+00;7.363e-01;-1.375e-03;7.002e-01;-1.308e-03;1.052e+00;1.051e+00;2.945e-02;-5.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.002e-01;-2.002e-03;5.000e+01
9.984484000;1.051e+00;7.362e-01;-1.375e-03;7.001e-01;-1.308e-03;1.052e+00;1.051e+00;2.945e-02;-5.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.001e-01;-2.001e-03;5.000e+01
9.985484000;1.052e+00;7.362e-01;-1.375e-03;7.001e-01;-1.308e-03;1.052e+00;1.052e+00;2.945e-02;-5.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.001e-01;-2.001e-03;5.000e+01
9.986484000;1.052e+00;7.361e-01;-1.375e-03;7.001e-01;-1.308e-03;1.052e+00;1.052e+00;2.945e-02;-5.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.001e-01;-2.001e-03;5.000e+01
9.987484000;1.052e+00;7.361e-01;-1.375e-03;7.001e-01;-1.308e-03;1.052e+00;1.052e+00;2.944e-02;-5.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;7.001e-01;-2.001e-03;5.000e+01
10.019484000;1.052e+00;7.357e-01;-1.375e-03;6.996e-01;-1.308e-03;1.052e+00;1.052e+00;2.943e-02;-5.501e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.996e-01;-1.998e-03;5.000e+01
10.020484000;1.052e+00;7.356e-01;-1.375e-03;6.996e-01;-1.308e-03;1.052e+00;1.052e+00;2.942e-02;-5.501e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.996e-01;-1.998e-03;5.000e+01
10.037484000;1.052e+00;7.354e-01;-1.375e-03;6.993e-01;-1.308e-03;1.052e+00;1.052e+00;2.942e-02;-5.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.993e-01;-1.997e-03;5.000e+01
10.038484000;1.052e+00;7.353e-01;-1.375e-03;6.993e-01;-1.308e-03;1.052e+00;1.052e+00;2.941e-02;-5.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.993e-01;-1.997e-03;5.000e+01
10.071484000;1.052e+00;7.349e-01;-1.375e-03;6.988e-01;-1.308e-03;1.052e+00;1.052e+00;2.940e-02;-5.499e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.988e-01;-1.994e-03;5.000e+01
10.072484000;1.052e+00;7.349e-01;-1.375e-03;6.988e-01;-1.308e-03;1.052e+00;1.052e+00;2.939e-02;-5.499e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.988e-01;-1.994e-03;5.000e+01
10.088484000;1.052e+00;7.346e-01;-1.375e-03;6.985e-01;-1.308e-03;1.052e+00;1.052e+00;2.938e-02;-5.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.986e-01;-1.993e-03;5.000e+01
10.089484000;1.052e+00;7.346e-01;-1.350e-03;6.985e-01;-1.284e-03;1.052e+00;1.052e+00;2.938e-02;-5.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.985e-01;-1.993e-03;5.000e+01
10.119484000;1.052e+00;7.341e-01;-1.350e-03;6.981e-01;-1.284e-03;1.052e+00;1.052e+00;2.937e-02;-5.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.981e-01;-1.990e-03;5.000e+01
10.120484000;1.052e+00;7.341e-01;-1.350e-03;6.981e-01;-1.284e-03;1.052e+00;1.052e+00;2.936e-02;-5.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.981e-01;-1.990e-03;5.000e+01
10.132484000;1.052e+00;7.339e-01;-1.350e-03;6.979e-01;-1.284e-03;1.052e+00;1.052e+00;2.936e-02;-5.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.979e-01;-1.990e-03;5.000e+01
10.136484000;1.052e+00;7.339e-01;-1.350e-03;6.978e-01;-1.284e-03;1.052e+00;1.052e+00;2.936e-02;-5.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.978e-01;-1.989e-03;5.000e+01
10.156484000;1.052e+00;7.336e-01;-1.350e-03;6.975e-01;-1.284e-03;1.052e+00;1.052e+00;2.934e-02;-5.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.976e-01;-1.988e-03;5.000e+01
10.171484000;1.052e+00;7.334e-01;-1.350e-03;6.973e-01;-1.284e-03;1.052e+00;1.052e+00;2.934e-02;-5.401e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.973e-01;-1.987e-03;5.000e+01
10.172484000;1.052e+00;7.334e-01;-1.350e-03;6.973e-01;-1.284e-03;1.052e+00;1.052e+00;2.933e-02;-5.401e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.973e-01;-1.987e-03;5.000e+01
10.208484000;1.052e+00;7.329e-01;-1.350e-03;6.968e-01;-1.284e-03;1.052e+00;1.052e+00;2.932e-02;-5.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.968e-01;-1.985e-03;5.000e+01
10.209484000;1.052e+00;7.329e-01;-1.350e-03;6.968e-01;-1.284e-03;1.052e+00;1.052e+00;2.931e-02;-5.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.968e-01;-1.985e-03;5.000e+01
10.243484000;1.052e+00;7.324e-01;-1.350e-03;6.963e-01;-1.284e-03;1.052e+00;1.052e+00;2.930e-02;-5.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.963e-01;-1.984e-03;5.000e+01
10.244484000;1.052e+00;7.324e-01;-1.350e-03;6.963e-01;-1.284e-03;1.052e+00;1.052e+00;2.929e-02;-5.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.963e-01;-1.984e-03;5.000e+01
10.276484000;1.052e+00;7.319e-01;-1.350e-03;6.959e-01;-1.284e-03;1.052e+00;1.052e+00;2.928e-02;-5.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.959e-01;-1.983e-03;5.000e+01
10.277484000;1.052e+00;7.319e-01;-1.350e-03;6.958e-01;-1.284e-03;1.052e+00;1.052e+00;2.927e-02;-5.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.958e-01;-1.983e-03;5.000e+01
10.332484000;1.052e+00;7.311e-01;-1.350e-03;6.951e-01;-1.283e-03;1.052e+00;1.052e+00;2.925e-02;-5.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.951e-01;-1.981e-03;5.000e+01
10.333484000;1.052e+00;7.311e-01;-1.350e-03;6.951e-01;-1.283e-03;1.052e+00;1.052e+00;2.924e-02;-5.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.951e-01;-1.981e-03;5.000e+01
10.347484000;1.052e+00;7.309e-01;-1.350e-03;6.949e-01;-1.283e-03;1.052e+00;1.052e+00;2.924e-02;-5.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.949e-01;-1.981e-03;5.000e+01
10.348484000;1.052e+00;7.309e-01;-1.325e-03;6.949e-01;-1.260e-03;1.052e+00;1.052e+00;2.924e-02;-5.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.948e-01;-1.981e-03;5.000e+01
10.386484000;1.052e+00;7.304e-01;-1.325e-03;6.943e-01;-1.260e-03;1.052e+00;1.052e+00;2.922e-02;-5.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.943e-01;-1.980e-03;5.000e+01
10.403484000;1.052e+00;7.301e-01;-1.325e-03;6.941e-01;-1.260e-03;1.052e+00;1.052e+00;2.920e-02;-5.299e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.941e-01;-1.980e-03;5.000e+01
10.474484000;1.052e+00;7.292e-01;-1.325e-03;6.931e-01;-1.260e-03;1.052e+00;1.052e+00;2.917e-02;-5.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.931e-01;-1.979e-03;5.000e+01
10.475484000;1.052e+00;7.291e-01;-1.325e-03;6.931e-01;-1.260e-03;1.052e+00;1.052e+00;2.916e-02;-5.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.931e-01;-1.979e-03;5.000e+01
10.494484000;1.052e+00;7.289e-01;-1.325e-03;6.928e-01;-1.259e-03;1.052e+00;1.052e+00;2.916e-02;-5.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.928e-01;-1.979e-03;5.000e+01
10.495484000;1.052e+00;7.288e-01;-1.325e-03;6.928e-01;-1.259e-03;1.052e+00;1.052e+00;2.915e-02;-5.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.928e-01;-1.979e-03;5.000e+01
10.530484000;1.052e+00;7.284e-01;-1.325e-03;6.923e-01;-1.259e-03;1.052e+00;1.052e+00;2.914e-02;-5.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.923e-01;-1.979e-03;5.000e+01
10.531484000;1.052e+00;7.284e-01;-1.325e-03;6.923e-01;-1.259e-03;1.052e+00;1.052e+00;2.913e-02;-5.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.923e-01;-1.979e-03;5.000e+01
10.544484000;1.052e+00;7.282e-01;-1.325e-03;6.921e-01;-1.259e-03;1.052e+00;1.052e+00;2.913e-02;-5.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.921e-01;-1.979e-03;5.000e+01
10.545484000;1.052e+00;7.282e-01;-1.300e-03;6.921e-01;-1.236e-03;1.052e+00;1.052e+00;2.913e-02;-5.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.921e-01;-1.979e-03;5.000e+01
10.549484000;1.052e+00;7.281e-01;-1.300e-03;6.921e-01;-1.236e-03;1.052e+00;1.052e+00;2.913e-02;-5.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.921e-01;-1.979e-03;5.000e+01
10.566484000;1.052e+00;7.279e-01;-1.300e-03;6.918e-01;-1.236e-03;1.052e+00;1.052e+00;2.911e-02;-5.201e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.918e-01;-1.979e-03;5.000e+01
10.620484000;1.052e+00;7.271e-01;-1.300e-03;6.911e-01;-1.236e-03;1.052e+00;1.052e+00;2.909e-02;-5.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.911e-01;-1.980e-03;5.000e+01
10.621484000;1.052e+00;7.271e-01;-1.300e-03;6.911e-01;-1.236e-03;1.052e+00;1.052e+00;2.908e-02;-5.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.911e-01;-1.980e-03;5.000e+01
10.624484000;1.052e+00;7.271e-01;-1.300e-03;6.911e-01;-1.236e-03;1.052e+00;1.052e+00;2.908e-02;-5.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.910e-01;-1.980e-03;5.000e+01
10.639484000;1.052e+00;7.269e-01;-1.300e-03;6.908e-01;-1.236e-03;1.052e+00;1.052e+00;2.908e-02;-5.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.908e-01;-1.980e-03;5.000e+01
10.685484000;1.052e+00;7.263e-01;-1.300e-03;6.902e-01;-1.235e-03;1.052e+00;1.052e+00;2.905e-02;-5.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.902e-01;-1.980e-03;5.000e+01
10.696484000;1.052e+00;7.261e-01;-1.300e-03;6.901e-01;-1.235e-03;1.052e+00;1.052e+00;2.905e-02;-5.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.901e-01;-1.981e-03;5.000e+01
10.708484000;1.052e+00;7.259e-01;-1.300e-03;6.899e-01;-1.235e-03;1.052e+00;1.052e+00;2.904e-02;-5.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.899e-01;-1.981e-03;5.000e+01
10.714484000;1.052e+00;7.259e-01;-1.300e-03;6.898e-01;-1.235e-03;1.052e+00;1.052e+00;2.903e-02;-5.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.898e-01;-1.981e-03;5.000e+01
10.715484000;1.052e+00;7.259e-01;-1.275e-03;6.898e-01;-1.212e-03;1.052e+00;1.052e+00;2.903e-02;-5.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.898e-01;-1.981e-03;5.000e+01
10.830484000;1.052e+00;7.244e-01;-1.275e-03;6.883e-01;-1.212e-03;1.052e+00;1.052e+00;2.898e-02;-5.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.883e-01;-1.985e-03;5.000e+01
10.861484000;1.052e+00;7.240e-01;-1.275e-03;6.879e-01;-1.212e-03;1.052e+00;1.052e+00;2.896e-02;-5.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.879e-01;-1.987e-03;5.000e+01
10.862484000;1.052e+00;7.240e-01;-1.250e-03;6.879e-01;-1.188e-03;1.052e+00;1.052e+00;2.896e-02;-5.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.879e-01;-1.987e-03;5.000e+01
10.870484000;1.052e+00;7.239e-01;-1.250e-03;6.878e-01;-1.188e-03;1.052e+00;1.052e+00;2.896e-02;-5.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.878e-01;-1.987e-03;5.000e+01
10.888484000;1.052e+00;7.236e-01;-1.250e-03;6.876e-01;-1.188e-03;1.052e+00;1.052e+00;2.894e-02;-4.999e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.876e-01;-1.988e-03;5.000e+01
10.968484000;1.052e+00;7.226e-01;-1.250e-03;6.866e-01;-1.188e-03;1.052e+00;1.052e+00;2.891e-02;-5.001e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.866e-01;-1.993e-03;5.000e+01
10.969484000;1.052e+00;7.226e-01;-1.250e-03;6.866e-01;-1.188e-03;1.052e+00;1.052e+00;2.890e-02;-5.001e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.866e-01;-1.993e-03;5.000e+01
10.988484000;1.052e+00;7.224e-01;-1.250e-03;6.863e-01;-1.188e-03;1.052e+00;1.052e+00;2.890e-02;-5.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.863e-01;-1.994e-03;5.000e+01
10.989484000;1.052e+00;7.223e-01;-1.250e-03;6.863e-01;-1.188e-03;1.052e+00;1.052e+00;2.889e-02;-5.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.863e-01;-1.995e-03;5.000e+01
10.990484000;1.052e+00;7.223e-01;-1.250e-03;6.863e-01;-1.188e-03;1.052e+00;1.052e+00;2.889e-02;-5.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.863e-01;-1.995e-03;5.000e+01
10.991484000;1.052e+00;7.223e-01;-1.250e-03;6.863e-01;-1.188e-03;1.053e+00;1.052e+00;2.889e-02;-5.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.863e-01;-1.995e-03;5.000e+01
10.995484000;1.052e+00;7.223e-01;-1.250e-03;6.862e-01;-1.188e-03;1.053e+00;1.052e+00;2.889e-02;-5.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.863e-01;-1.995e-03;5.000e+01
10.996484000;1.052e+00;7.223e-01;-1.225e-03;6.862e-01;-1.164e-03;1.053e+00;1.052e+00;2.889e-02;-4.900e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.862e-01;-1.995e-03;5.000e+01
10.998484000;1.052e+00;7.222e-01;-1.225e-03;6.862e-01;-1.164e-03;1.053e+00;1.052e+00;2.889e-02;-4.900e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.862e-01;-1.995e-03;5.000e+01
10.999484000;1.053e+00;7.222e-01;-1.225e-03;6.862e-01;-1.164e-03;1.053e+00;1.053e+00;2.889e-02;-4.900e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.862e-01;-1.995e-03;5.000e+01
11.008484000;1.053e+00;7.221e-01;-1.225e-03;6.861e-01;-1.164e-03;1.053e+00;1.053e+00;2.889e-02;-4.900e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.861e-01;-1.996e-03;5.000e+01
11.009484000;1.053e+00;7.221e-01;-1.225e-03;6.861e-01;-1.164e-03;1.053e+00;1.053e+00;2.888e-02;-4.900e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.861e-01;-1.996e-03;5.000e+01
11.028484000;1.053e+00;7.219e-01;-1.225e-03;6.858e-01;-1.164e-03;1.053e+00;1.053e+00;2.888e-02;-4.900e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.858e-01;-1.997e-03;5.000e+01
11.029484000;1.053e+00;7.218e-01;-1.225e-03;6.858e-01;-1.164e-03;1.053e+00;1.053e+00;2.887e-02;-4.900e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.858e-01;-1.997e-03;5.000e+01
11.104484000;1.053e+00;7.209e-01;-1.225e-03;6.849e-01;-1.164e-03;1.053e+00;1.053e+00;2.884e-02;-4.900e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.849e-01;-2.002e-03;5.000e+01
11.122484000;1.053e+00;7.207e-01;-1.225e-03;6.847e-01;-1.164e-03;1.053e+00;1.053e+00;2.883e-02;-4.900e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.847e-01;-2.004e-03;5.000e+01
11.123484000;1.053e+00;7.207e-01;-1.200e-03;6.847e-01;-1.140e-03;1.053e+00;1.053e+00;2.883e-02;-4.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.847e-01;-2.004e-03;5.000e+01
11.126484000;1.053e+00;7.207e-01;-1.200e-03;6.846e-01;-1.140e-03;1.053e+00;1.053e+00;2.883e-02;-4.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.846e-01;-2.004e-03;5.000e+01
11.127484000;1.053e+00;7.206e-01;-1.200e-03;6.846e-01;-1.140e-03;1.053e+00;1.053e+00;2.882e-02;-4.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.846e-01;-2.004e-03;5.000e+01
11.209484000;1.053e+00;7.196e-01;-1.200e-03;6.836e-01;-1.140e-03;1.053e+00;1.053e+00;2.879e-02;-4.799e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.836e-01;-2.011e-03;5.000e+01
11.210484000;1.053e+00;7.196e-01;-1.200e-03;6.836e-01;-1.140e-03;1.053e+00;1.053e+00;2.878e-02;-4.799e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.836e-01;-2.011e-03;5.000e+01
11.227484000;1.053e+00;7.194e-01;-1.200e-03;6.834e-01;-1.140e-03;1.053e+00;1.053e+00;2.878e-02;-4.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.834e-01;-2.012e-03;5.000e+01
11.228484000;1.053e+00;7.194e-01;-1.200e-03;6.834e-01;-1.140e-03;1.053e+00;1.053e+00;2.877e-02;-4.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.834e-01;-2.012e-03;5.000e+01
11.243484000;1.053e+00;7.192e-01;-1.200e-03;6.832e-01;-1.140e-03;1.053e+00;1.053e+00;2.877e-02;-4.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.832e-01;-2.014e-03;5.000e+01
11.244484000;1.053e+00;7.192e-01;-1.175e-03;6.832e-01;-1.116e-03;1.053e+00;1.053e+00;2.877e-02;-4.700e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.832e-01;-2.014e-03;5.000e+01
11.289484000;1.053e+00;7.187e-01;-1.175e-03;6.826e-01;-1.116e-03;1.053e+00;1.053e+00;2.875e-02;-4.701e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.826e-01;-2.018e-03;5.000e+01
11.290484000;1.053e+00;7.186e-01;-1.175e-03;6.826e-01;-1.116e-03;1.053e+00;1.053e+00;2.874e-02;-4.701e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.826e-01;-2.018e-03;5.000e+01
11.313484000;1.053e+00;7.184e-01;-1.175e-03;6.824e-01;-1.116e-03;1.053e+00;1.053e+00;2.874e-02;-4.700e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.823e-01;-2.020e-03;5.000e+01
11.314484000;1.053e+00;7.183e-01;-1.175e-03;6.823e-01;-1.116e-03;1.053e+00;1.053e+00;2.873e-02;-4.700e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.823e-01;-2.020e-03;5.000e+01
11.324484000;1.053e+00;7.182e-01;-1.175e-03;6.822e-01;-1.116e-03;1.053e+00;1.053e+00;2.873e-02;-4.700e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.822e-01;-2.021e-03;5.000e+01
11.356484000;1.053e+00;7.178e-01;-1.175e-03;6.818e-01;-1.116e-03;1.053e+00;1.053e+00;2.871e-02;-4.700e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.818e-01;-2.025e-03;5.000e+01
11.357484000;1.053e+00;7.178e-01;-1.150e-03;6.818e-01;-1.092e-03;1.053e+00;1.053e+00;2.871e-02;-4.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.818e-01;-2.025e-03;5.000e+01
11.376484000;1.053e+00;7.176e-01;-1.150e-03;6.816e-01;-1.092e-03;1.053e+00;1.053e+00;2.871e-02;-4.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.816e-01;-2.027e-03;5.000e+01
11.377484000;1.053e+00;7.176e-01;-1.150e-03;6.816e-01;-1.092e-03;1.053e+00;1.053e+00;2.870e-02;-4.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.816e-01;-2.027e-03;5.000e+01
11.395484000;1.053e+00;7.174e-01;-1.150e-03;6.814e-01;-1.092e-03;1.053e+00;1.053e+00;2.870e-02;-4.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.814e-01;-2.029e-03;5.000e+01
11.396484000;1.053e+00;7.174e-01;-1.150e-03;6.814e-01;-1.092e-03;1.053e+00;1.053e+00;2.869e-02;-4.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.814e-01;-2.029e-03;5.000e+01
11.438484000;1.053e+00;7.169e-01;-1.150e-03;6.809e-01;-1.092e-03;1.053e+00;1.053e+00;2.868e-02;-4.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.809e-01;-2.034e-03;5.000e+01
11.439484000;1.053e+00;7.169e-01;-1.150e-03;6.809e-01;-1.092e-03;1.053e+00;1.053e+00;2.867e-02;-4.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.809e-01;-2.034e-03;5.000e+01
11.441484000;1.053e+00;7.168e-01;-1.150e-03;6.808e-01;-1.092e-03;1.053e+00;1.053e+00;2.867e-02;-4.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.808e-01;-2.034e-03;5.000e+01
11.458484000;1.053e+00;7.167e-01;-1.150e-03;6.807e-01;-1.092e-03;1.053e+00;1.053e+00;2.867e-02;-4.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.806e-01;-2.036e-03;5.000e+01
11.464484000;1.053e+00;7.166e-01;-1.150e-03;6.806e-01;-1.092e-03;1.053e+00;1.053e+00;2.866e-02;-4.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.806e-01;-2.037e-03;5.000e+01
11.465484000;1.053e+00;7.166e-01;-1.125e-03;6.806e-01;-1.068e-03;1.053e+00;1.053e+00;2.866e-02;-4.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.806e-01;-2.037e-03;5.000e+01
11.493484000;1.053e+00;7.162e-01;-1.125e-03;6.802e-01;-1.068e-03;1.053e+00;1.053e+00;2.865e-02;-4.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.802e-01;-2.040e-03;5.000e+01
11.506484000;1.053e+00;7.161e-01;-1.125e-03;6.801e-01;-1.068e-03;1.053e+00;1.053e+00;2.865e-02;-4.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.801e-01;-2.042e-03;5.000e+01
11.507484000;1.053e+00;7.161e-01;-1.125e-03;6.801e-01;-1.068e-03;1.053e+00;1.053e+00;2.864e-02;-4.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.801e-01;-2.042e-03;5.000e+01
11.568484000;1.053e+00;7.154e-01;-1.125e-03;6.794e-01;-1.068e-03;1.053e+00;1.053e+00;2.862e-02;-4.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.794e-01;-2.050e-03;5.000e+01
11.569484000;1.053e+00;7.154e-01;-1.100e-03;6.794e-01;-1.045e-03;1.053e+00;1.053e+00;2.862e-02;-4.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.794e-01;-2.050e-03;5.000e+01
11.571484000;1.053e+00;7.154e-01;-1.100e-03;6.794e-01;-1.045e-03;1.053e+00;1.053e+00;2.862e-02;-4.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.794e-01;-2.050e-03;5.000e+01
11.572484000;1.053e+00;7.154e-01;-1.100e-03;6.793e-01;-1.045e-03;1.053e+00;1.053e+00;2.861e-02;-4.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.793e-01;-2.050e-03;5.000e+01
11.591484000;1.053e+00;7.151e-01;-1.100e-03;6.791e-01;-1.045e-03;1.053e+00;1.053e+00;2.861e-02;-4.399e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.791e-01;-2.052e-03;5.000e+01
11.592484000;1.053e+00;7.151e-01;-1.100e-03;6.791e-01;-1.045e-03;1.053e+00;1.053e+00;2.860e-02;-4.399e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.791e-01;-2.053e-03;5.000e+01
11.599484000;1.053e+00;7.150e-01;-1.100e-03;6.790e-01;-1.045e-03;1.053e+00;1.053e+00;2.860e-02;-4.399e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.790e-01;-2.053e-03;5.000e+01
11.670484000;1.053e+00;7.143e-01;-1.100e-03;6.782e-01;-1.045e-03;1.053e+00;1.053e+00;2.857e-02;-4.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.782e-01;-2.063e-03;5.000e+01
11.671484000;1.053e+00;7.142e-01;-1.075e-03;6.782e-01;-1.021e-03;1.053e+00;1.053e+00;2.857e-02;-4.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.782e-01;-2.063e-03;5.000e+01
11.681484000;1.053e+00;7.141e-01;-1.075e-03;6.781e-01;-1.021e-03;1.053e+00;1.053e+00;2.857e-02;-4.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.781e-01;-2.064e-03;5.000e+01
11.682484000;1.053e+00;7.141e-01;-1.075e-03;6.781e-01;-1.021e-03;1.053e+00;1.053e+00;2.856e-02;-4.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.781e-01;-2.064e-03;5.000e+01
11.748484000;1.053e+00;7.134e-01;-1.075e-03;6.774e-01;-1.021e-03;1.053e+00;1.053e+00;2.854e-02;-4.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.774e-01;-2.073e-03;5.000e+01
11.749484000;1.053e+00;7.134e-01;-1.075e-03;6.773e-01;-1.021e-03;1.053e+00;1.053e+00;2.853e-02;-4.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.773e-01;-2.073e-03;5.000e+01
11.769484000;1.053e+00;7.131e-01;-1.075e-03;6.771e-01;-1.021e-03;1.053e+00;1.053e+00;2.852e-02;-4.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.771e-01;-2.076e-03;5.000e+01
11.770484000;1.053e+00;7.131e-01;-1.050e-03;6.771e-01;-9.970e-04;1.053e+00;1.053e+00;2.852e-02;-4.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.771e-01;-2.076e-03;5.000e+01
11.848484000;1.053e+00;7.123e-01;-1.050e-03;6.762e-01;-9.969e-04;1.053e+00;1.053e+00;2.849e-02;-4.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.763e-01;-2.087e-03;5.000e+01
11.859484000;1.053e+00;7.122e-01;-1.050e-03;6.761e-01;-9.969e-04;1.053e+00;1.053e+00;2.849e-02;-4.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.761e-01;-2.089e-03;5.000e+01
11.860484000;1.053e+00;7.121e-01;-1.050e-03;6.761e-01;-9.969e-04;1.053e+00;1.053e+00;2.848e-02;-4.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.761e-01;-2.089e-03;5.000e+01
11.865484000;1.053e+00;7.121e-01;-1.050e-03;6.761e-01;-9.969e-04;1.053e+00;1.053e+00;2.848e-02;-4.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.761e-01;-2.090e-03;5.000e+01
11.866484000;1.053e+00;7.121e-01;-1.025e-03;6.761e-01;-9.732e-04;1.053e+00;1.053e+00;2.848e-02;-4.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.761e-01;-2.090e-03;5.000e+01
11.907484000;1.053e+00;7.116e-01;-1.025e-03;6.756e-01;-9.731e-04;1.053e+00;1.053e+00;2.847e-02;-4.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.756e-01;-2.096e-03;5.000e+01
11.908484000;1.053e+00;7.116e-01;-1.025e-03;6.756e-01;-9.731e-04;1.053e+00;1.053e+00;2.846e-02;-4.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.756e-01;-2.097e-03;5.000e+01
11.931484000;1.053e+00;7.114e-01;-1.025e-03;6.754e-01;-9.731e-04;1.053e+00;1.053e+00;2.846e-02;-4.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.754e-01;-2.100e-03;5.000e+01
11.932484000;1.053e+00;7.114e-01;-1.025e-03;6.754e-01;-9.731e-04;1.053e+00;1.053e+00;2.845e-02;-4.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.754e-01;-2.100e-03;5.000e+01
11.954484000;1.053e+00;7.111e-01;-1.025e-03;6.751e-01;-9.731e-04;1.053e+00;1.053e+00;2.845e-02;-4.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.751e-01;-2.104e-03;5.000e+01
11.955484000;1.053e+00;7.111e-01;-1.025e-03;6.751e-01;-9.731e-04;1.053e+00;1.053e+00;2.844e-02;-4.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.751e-01;-2.104e-03;5.000e+01
11.959484000;1.053e+00;7.111e-01;-1.025e-03;6.751e-01;-9.731e-04;1.053e+00;1.053e+00;2.844e-02;-4.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.751e-01;-2.105e-03;5.000e+01
11.960484000;1.053e+00;7.110e-01;-1.000e-03;6.751e-01;-9.494e-04;1.053e+00;1.053e+00;2.844e-02;-4.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.751e-01;-2.105e-03;5.000e+01
11.975484000;1.053e+00;7.109e-01;-1.000e-03;6.749e-01;-9.494e-04;1.053e+00;1.053e+00;2.844e-02;-4.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.749e-01;-2.107e-03;5.000e+01
11.976484000;1.053e+00;7.109e-01;-1.000e-03;6.749e-01;-9.494e-04;1.053e+00;1.053e+00;2.843e-02;-4.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.749e-01;-2.107e-03;5.000e+01
12.046484000;1.053e+00;7.102e-01;-1.000e-03;6.742e-01;-9.493e-04;1.053e+00;1.053e+00;2.841e-02;-4.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.741e-01;-2.119e-03;5.000e+01
12.047484000;1.053e+00;7.101e-01;-1.000e-03;6.741e-01;-9.493e-04;1.053e+00;1.053e+00;2.840e-02;-4.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.741e-01;-2.119e-03;5.000e+01
12.050484000;1.053e+00;7.101e-01;-1.000e-03;6.741e-01;-9.493e-04;1.053e+00;1.053e+00;2.840e-02;-4.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.741e-01;-2.119e-03;5.000e+01
12.051484000;1.053e+00;7.101e-01;-9.750e-04;6.741e-01;-9.256e-04;1.053e+00;1.053e+00;2.840e-02;-3.900e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.741e-01;-2.119e-03;5.000e+01
12.073484000;1.053e+00;7.099e-01;-9.750e-04;6.739e-01;-9.256e-04;1.053e+00;1.053e+00;2.840e-02;-3.900e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.739e-01;-2.123e-03;5.000e+01
12.074484000;1.053e+00;7.098e-01;-9.750e-04;6.739e-01;-9.256e-04;1.053e+00;1.053e+00;2.839e-02;-3.900e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.739e-01;-2.123e-03;5.000e+01
12.140484000;1.053e+00;7.092e-01;-9.750e-04;6.732e-01;-9.255e-04;1.053e+00;1.053e+00;2.837e-02;-3.900e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.732e-01;-2.134e-03;5.000e+01
12.141484000;1.053e+00;7.091e-01;-9.500e-04;6.732e-01;-9.018e-04;1.053e+00;1.053e+00;2.837e-02;-3.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.732e-01;-2.135e-03;5.000e+01
12.169484000;1.053e+00;7.089e-01;-9.500e-04;6.729e-01;-9.018e-04;1.053e+00;1.053e+00;2.836e-02;-3.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.729e-01;-2.139e-03;5.000e+01
12.170484000;1.053e+00;7.088e-01;-9.500e-04;6.729e-01;-9.018e-04;1.054e+00;1.053e+00;2.835e-02;-3.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.729e-01;-2.140e-03;5.000e+01
12.179484000;1.053e+00;7.087e-01;-9.500e-04;6.728e-01;-9.018e-04;1.054e+00;1.053e+00;2.835e-02;-3.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.728e-01;-2.141e-03;5.000e+01
12.180484000;1.054e+00;7.087e-01;-9.500e-04;6.728e-01;-9.018e-04;1.054e+00;1.054e+00;2.835e-02;-3.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.728e-01;-2.141e-03;5.000e+01
12.191484000;1.054e+00;7.087e-01;-9.500e-04;6.727e-01;-9.017e-04;1.054e+00;1.054e+00;2.835e-02;-3.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.726e-01;-2.143e-03;5.000e+01
12.192484000;1.054e+00;7.086e-01;-9.500e-04;6.726e-01;-9.017e-04;1.054e+00;1.054e+00;2.834e-02;-3.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.726e-01;-2.143e-03;5.000e+01
12.229484000;1.054e+00;7.083e-01;-9.500e-04;6.723e-01;-9.017e-04;1.054e+00;1.054e+00;2.833e-02;-3.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.723e-01;-2.150e-03;5.000e+01
12.230484000;1.054e+00;7.082e-01;-9.250e-04;6.722e-01;-8.780e-04;1.054e+00;1.054e+00;2.833e-02;-3.700e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.722e-01;-2.150e-03;5.000e+01
12.263484000;1.054e+00;7.079e-01;-9.250e-04;6.719e-01;-8.780e-04;1.054e+00;1.054e+00;2.832e-02;-3.699e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.719e-01;-2.156e-03;5.000e+01
12.264484000;1.054e+00;7.079e-01;-9.250e-04;6.719e-01;-8.780e-04;1.054e+00;1.054e+00;2.831e-02;-3.699e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.719e-01;-2.156e-03;5.000e+01
12.290484000;1.054e+00;7.076e-01;-9.250e-04;6.716e-01;-8.780e-04;1.054e+00;1.054e+00;2.831e-02;-3.699e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.716e-01;-2.161e-03;5.000e+01
12.291484000;1.054e+00;7.076e-01;-9.250e-04;6.716e-01;-8.780e-04;1.054e+00;1.054e+00;2.830e-02;-3.699e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.716e-01;-2.161e-03;5.000e+01
12.312484000;1.054e+00;7.074e-01;-9.250e-04;6.714e-01;-8.779e-04;1.054e+00;1.054e+00;2.830e-02;-3.699e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.714e-01;-2.164e-03;5.000e+01
12.316484000;1.054e+00;7.074e-01;-9.250e-04;6.714e-01;-8.779e-04;1.054e+00;1.054e+00;2.829e-02;-3.699e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.714e-01;-2.165e-03;5.000e+01
12.317484000;1.054e+00;7.074e-01;-9.000e-04;6.714e-01;-8.542e-04;1.054e+00;1.054e+00;2.829e-02;-3.599e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.714e-01;-2.165e-03;5.000e+01
12.328484000;1.054e+00;7.072e-01;-9.000e-04;6.712e-01;-8.542e-04;1.054e+00;1.054e+00;2.829e-02;-3.599e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.712e-01;-2.167e-03;5.000e+01
12.387484000;1.054e+00;7.067e-01;-9.000e-04;6.707e-01;-8.542e-04;1.054e+00;1.054e+00;2.827e-02;-3.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.707e-01;-2.178e-03;5.000e+01
12.388484000;1.054e+00;7.066e-01;-9.000e-04;6.706e-01;-8.542e-04;1.054e+00;1.054e+00;2.826e-02;-3.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.706e-01;-2.178e-03;5.000e+01
12.403484000;1.054e+00;7.065e-01;-9.000e-04;6.705e-01;-8.542e-04;1.054e+00;1.054e+00;2.826e-02;-3.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.705e-01;-2.181e-03;5.000e+01
12.404484000;1.054e+00;7.065e-01;-8.750e-04;6.705e-01;-8.304e-04;1.054e+00;1.054e+00;2.826e-02;-3.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.705e-01;-2.181e-03;5.000e+01
12.437484000;1.054e+00;7.062e-01;-8.750e-04;6.702e-01;-8.304e-04;1.054e+00;1.054e+00;2.825e-02;-3.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.702e-01;-2.187e-03;5.000e+01
12.438484000;1.054e+00;7.061e-01;-8.750e-04;6.701e-01;-8.304e-04;1.054e+00;1.054e+00;2.824e-02;-3.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.701e-01;-2.188e-03;5.000e+01
12.466484000;1.054e+00;7.058e-01;-8.750e-04;6.699e-01;-8.304e-04;1.054e+00;1.054e+00;2.823e-02;-3.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.699e-01;-2.193e-03;5.000e+01
12.488484000;1.054e+00;7.056e-01;-8.750e-04;6.697e-01;-8.304e-04;1.054e+00;1.054e+00;2.823e-02;-3.501e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.697e-01;-2.197e-03;5.000e+01
12.489484000;1.054e+00;7.056e-01;-8.500e-04;6.696e-01;-8.067e-04;1.054e+00;1.054e+00;2.823e-02;-3.401e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.696e-01;-2.197e-03;5.000e+01
12.491484000;1.054e+00;7.056e-01;-8.500e-04;6.696e-01;-8.067e-04;1.054e+00;1.054e+00;2.823e-02;-3.401e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.696e-01;-2.198e-03;5.000e+01
12.492484000;1.054e+00;7.056e-01;-8.500e-04;6.696e-01;-8.067e-04;1.054e+00;1.054e+00;2.822e-02;-3.401e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.696e-01;-2.198e-03;5.000e+01
12.572484000;1.054e+00;7.048e-01;-8.500e-04;6.688e-01;-8.066e-04;1.054e+00;1.054e+00;2.819e-02;-3.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.688e-01;-2.213e-03;5.000e+01
12.573484000;1.054e+00;7.048e-01;-8.250e-04;6.688e-01;-7.829e-04;1.054e+00;1.054e+00;2.819e-02;-3.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.688e-01;-2.214e-03;5.000e+01
12.618484000;1.054e+00;7.044e-01;-8.250e-04;6.684e-01;-7.829e-04;1.054e+00;1.054e+00;2.818e-02;-3.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.684e-01;-2.223e-03;5.000e+01
12.619484000;1.054e+00;7.044e-01;-8.250e-04;6.684e-01;-7.829e-04;1.054e+00;1.054e+00;2.817e-02;-3.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.684e-01;-2.223e-03;5.000e+01
12.644484000;1.054e+00;7.042e-01;-8.250e-04;6.682e-01;-7.828e-04;1.054e+00;1.054e+00;2.817e-02;-3.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.682e-01;-2.228e-03;5.000e+01
12.645484000;1.054e+00;7.041e-01;-8.250e-04;6.681e-01;-7.828e-04;1.054e+00;1.054e+00;2.816e-02;-3.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.682e-01;-2.228e-03;5.000e+01
12.655484000;1.054e+00;7.040e-01;-8.250e-04;6.681e-01;-7.828e-04;1.054e+00;1.054e+00;2.816e-02;-3.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.681e-01;-2.230e-03;5.000e+01
12.656484000;1.054e+00;7.040e-01;-8.000e-04;6.680e-01;-7.591e-04;1.054e+00;1.054e+00;2.816e-02;-3.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.680e-01;-2.230e-03;5.000e+01
12.678484000;1.054e+00;7.038e-01;-8.000e-04;6.678e-01;-7.591e-04;1.054e+00;1.054e+00;2.815e-02;-3.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.678e-01;-2.234e-03;5.000e+01
12.737484000;1.054e+00;7.033e-01;-8.000e-04;6.673e-01;-7.591e-04;1.054e+00;1.054e+00;2.813e-02;-3.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.673e-01;-2.246e-03;5.000e+01
12.738484000;1.054e+00;7.032e-01;-7.750e-04;6.673e-01;-7.354e-04;1.054e+00;1.054e+00;2.813e-02;-3.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.673e-01;-2.247e-03;5.000e+01
12.819484000;1.054e+00;7.025e-01;-7.750e-04;6.665e-01;-7.353e-04;1.054e+00;1.054e+00;2.810e-02;-3.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.665e-01;-2.263e-03;5.000e+01
12.820484000;1.054e+00;7.025e-01;-7.500e-04;6.665e-01;-7.116e-04;1.054e+00;1.054e+00;2.810e-02;-3.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.665e-01;-2.263e-03;5.000e+01
12.884484000;1.054e+00;7.019e-01;-7.500e-04;6.659e-01;-7.116e-04;1.054e+00;1.054e+00;2.808e-02;-3.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.659e-01;-2.277e-03;5.000e+01
12.885484000;1.054e+00;7.019e-01;-7.500e-04;6.659e-01;-7.116e-04;1.054e+00;1.054e+00;2.807e-02;-3.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.659e-01;-2.277e-03;5.000e+01
12.901484000;1.054e+00;7.017e-01;-7.500e-04;6.658e-01;-7.116e-04;1.054e+00;1.054e+00;2.807e-02;-3.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.658e-01;-2.280e-03;5.000e+01
12.902484000;1.054e+00;7.017e-01;-7.250e-04;6.658e-01;-6.878e-04;1.054e+00;1.054e+00;2.807e-02;-2.900e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.658e-01;-2.280e-03;5.000e+01
12.982484000;1.054e+00;7.010e-01;-7.250e-04;6.650e-01;-6.878e-04;1.054e+00;1.054e+00;2.804e-02;-2.900e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.650e-01;-2.297e-03;5.000e+01
12.983484000;1.054e+00;7.010e-01;-7.000e-04;6.650e-01;-6.641e-04;1.054e+00;1.054e+00;2.804e-02;-2.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.650e-01;-2.297e-03;5.000e+01
13.053484000;1.054e+00;7.004e-01;-7.000e-04;6.644e-01;-6.640e-04;1.054e+00;1.054e+00;2.802e-02;-2.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.644e-01;-2.312e-03;5.000e+01
13.054484000;1.054e+00;7.004e-01;-7.000e-04;6.644e-01;-6.640e-04;1.054e+00;1.054e+00;2.801e-02;-2.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.644e-01;-2.313e-03;5.000e+01
13.062484000;1.054e+00;7.003e-01;-7.000e-04;6.643e-01;-6.640e-04;1.054e+00;1.054e+00;2.801e-02;-2.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.643e-01;-2.314e-03;5.000e+01
13.063484000;1.054e+00;7.003e-01;-6.750e-04;6.643e-01;-6.403e-04;1.054e+00;1.054e+00;2.801e-02;-2.700e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.643e-01;-2.315e-03;5.000e+01
13.106484000;1.054e+00;6.999e-01;-6.750e-04;6.639e-01;-6.403e-04;1.054e+00;1.054e+00;2.800e-02;-2.700e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.639e-01;-2.324e-03;5.000e+01
13.107484000;1.054e+00;6.999e-01;-6.750e-04;6.639e-01;-6.403e-04;1.054e+00;1.054e+00;2.799e-02;-2.700e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.639e-01;-2.324e-03;5.000e+01
13.142484000;1.054e+00;6.996e-01;-6.750e-04;6.636e-01;-6.403e-04;1.054e+00;1.054e+00;2.798e-02;-2.700e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.636e-01;-2.332e-03;5.000e+01
13.143484000;1.054e+00;6.996e-01;-6.500e-04;6.636e-01;-6.166e-04;1.054e+00;1.054e+00;2.798e-02;-2.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.636e-01;-2.332e-03;5.000e+01
13.182484000;1.054e+00;6.992e-01;-6.500e-04;6.633e-01;-6.166e-04;1.054e+00;1.054e+00;2.797e-02;-2.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.633e-01;-2.340e-03;5.000e+01
13.221484000;1.054e+00;6.989e-01;-6.500e-04;6.629e-01;-6.166e-04;1.054e+00;1.054e+00;2.796e-02;-2.599e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.629e-01;-2.349e-03;5.000e+01
13.222484000;1.054e+00;6.989e-01;-6.250e-04;6.629e-01;-5.928e-04;1.054e+00;1.054e+00;2.796e-02;-2.499e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.629e-01;-2.349e-03;5.000e+01
13.300484000;1.054e+00;6.982e-01;-6.250e-04;6.622e-01;-5.928e-04;1.054e+00;1.054e+00;2.793e-02;-2.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.622e-01;-2.367e-03;5.000e+01
13.301484000;1.054e+00;6.982e-01;-6.000e-04;6.622e-01;-5.691e-04;1.054e+00;1.054e+00;2.793e-02;-2.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.622e-01;-2.367e-03;5.000e+01
13.335484000;1.054e+00;6.979e-01;-6.000e-04;6.619e-01;-5.691e-04;1.054e+00;1.054e+00;2.792e-02;-2.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.619e-01;-2.374e-03;5.000e+01
13.370484000;1.054e+00;6.976e-01;-6.000e-04;6.617e-01;-5.691e-04;1.054e+00;1.054e+00;2.790e-02;-2.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.616e-01;-2.382e-03;5.000e+01
13.379484000;1.054e+00;6.976e-01;-6.000e-04;6.616e-01;-5.691e-04;1.054e+00;1.054e+00;2.790e-02;-2.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.616e-01;-2.384e-03;5.000e+01
13.380484000;1.054e+00;6.975e-01;-5.750e-04;6.616e-01;-5.454e-04;1.054e+00;1.054e+00;2.790e-02;-2.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.616e-01;-2.384e-03;5.000e+01
13.396484000;1.054e+00;6.974e-01;-5.750e-04;6.614e-01;-5.454e-04;1.054e+00;1.054e+00;2.790e-02;-2.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.614e-01;-2.388e-03;5.000e+01
13.397484000;1.054e+00;6.974e-01;-5.750e-04;6.614e-01;-5.454e-04;1.054e+00;1.054e+00;2.789e-02;-2.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.614e-01;-2.388e-03;5.000e+01
13.429484000;1.054e+00;6.971e-01;-5.750e-04;6.612e-01;-5.453e-04;1.054e+00;1.054e+00;2.789e-02;-2.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.612e-01;-2.395e-03;5.000e+01
13.430484000;1.054e+00;6.971e-01;-5.750e-04;6.611e-01;-5.453e-04;1.054e+00;1.054e+00;2.788e-02;-2.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.611e-01;-2.396e-03;5.000e+01
13.458484000;1.054e+00;6.969e-01;-5.750e-04;6.609e-01;-5.453e-04;1.054e+00;1.054e+00;2.788e-02;-2.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.609e-01;-2.402e-03;5.000e+01
13.459484000;1.054e+00;6.969e-01;-5.500e-04;6.609e-01;-5.216e-04;1.054e+00;1.054e+00;2.788e-02;-2.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.609e-01;-2.402e-03;5.000e+01
13.537484000;1.054e+00;6.962e-01;-5.500e-04;6.603e-01;-5.216e-04;1.054e+00;1.054e+00;2.785e-02;-2.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.603e-01;-2.420e-03;5.000e+01
13.538484000;1.054e+00;6.962e-01;-5.250e-04;6.602e-01;-4.979e-04;1.054e+00;1.054e+00;2.785e-02;-2.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.602e-01;-2.420e-03;5.000e+01
13.549484000;1.054e+00;6.961e-01;-5.250e-04;6.602e-01;-4.979e-04;1.054e+00;1.054e+00;2.785e-02;-2.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.602e-01;-2.423e-03;5.000e+01
13.550484000;1.054e+00;6.961e-01;-5.250e-04;6.601e-01;-4.979e-04;1.054e+00;1.054e+00;2.784e-02;-2.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.601e-01;-2.423e-03;5.000e+01
13.556484000;1.054e+00;6.960e-01;-5.250e-04;6.601e-01;-4.979e-04;1.054e+00;1.054e+00;2.784e-02;-2.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.601e-01;-2.424e-03;5.000e+01
13.590484000;1.054e+00;6.958e-01;-5.250e-04;6.598e-01;-4.979e-04;1.054e+00;1.054e+00;2.783e-02;-2.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.598e-01;-2.432e-03;5.000e+01
13.591484000;1.054e+00;6.958e-01;-5.250e-04;6.598e-01;-4.979e-04;1.055e+00;1.054e+00;2.783e-02;-2.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.598e-01;-2.432e-03;5.000e+01
13.602484000;1.054e+00;6.957e-01;-5.250e-04;6.597e-01;-4.979e-04;1.055e+00;1.054e+00;2.783e-02;-2.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.597e-01;-2.435e-03;5.000e+01
13.603484000;1.055e+00;6.957e-01;-5.250e-04;6.597e-01;-4.979e-04;1.055e+00;1.055e+00;2.783e-02;-2.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.597e-01;-2.435e-03;5.000e+01
13.615484000;1.055e+00;6.956e-01;-5.250e-04;6.596e-01;-4.979e-04;1.055e+00;1.055e+00;2.782e-02;-2.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.596e-01;-2.438e-03;5.000e+01
13.616484000;1.055e+00;6.956e-01;-5.000e-04;6.596e-01;-4.742e-04;1.055e+00;1.055e+00;2.782e-02;-2.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.596e-01;-2.438e-03;5.000e+01
13.669484000;1.055e+00;6.952e-01;-5.000e-04;6.592e-01;-4.741e-04;1.055e+00;1.055e+00;2.781e-02;-2.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.592e-01;-2.450e-03;5.000e+01
13.670484000;1.055e+00;6.951e-01;-5.000e-04;6.592e-01;-4.741e-04;1.055e+00;1.055e+00;2.780e-02;-2.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.592e-01;-2.450e-03;5.000e+01
13.693484000;1.055e+00;6.949e-01;-5.000e-04;6.590e-01;-4.741e-04;1.055e+00;1.055e+00;2.780e-02;-2.001e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.590e-01;-2.456e-03;5.000e+01
13.694484000;1.055e+00;6.949e-01;-4.750e-04;6.590e-01;-4.504e-04;1.055e+00;1.055e+00;2.780e-02;-1.901e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.590e-01;-2.456e-03;5.000e+01
13.703484000;1.055e+00;6.949e-01;-4.750e-04;6.589e-01;-4.504e-04;1.055e+00;1.055e+00;2.780e-02;-1.901e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.589e-01;-2.458e-03;5.000e+01
13.704484000;1.055e+00;6.948e-01;-4.750e-04;6.589e-01;-4.504e-04;1.055e+00;1.055e+00;2.779e-02;-1.901e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.589e-01;-2.458e-03;5.000e+01
13.718484000;1.055e+00;6.947e-01;-4.750e-04;6.588e-01;-4.504e-04;1.055e+00;1.055e+00;2.779e-02;-1.900e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.588e-01;-2.461e-03;5.000e+01
13.771484000;1.055e+00;6.943e-01;-4.750e-04;6.584e-01;-4.504e-04;1.055e+00;1.055e+00;2.777e-02;-1.900e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.584e-01;-2.474e-03;5.000e+01
13.772484000;1.055e+00;6.943e-01;-4.500e-04;6.584e-01;-4.267e-04;1.055e+00;1.055e+00;2.777e-02;-1.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.584e-01;-2.474e-03;5.000e+01
13.798484000;1.055e+00;6.941e-01;-4.500e-04;6.582e-01;-4.267e-04;1.055e+00;1.055e+00;2.777e-02;-1.799e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.582e-01;-2.480e-03;5.000e+01
13.799484000;1.055e+00;6.941e-01;-4.500e-04;6.581e-01;-4.267e-04;1.055e+00;1.055e+00;2.776e-02;-1.799e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.582e-01;-2.480e-03;5.000e+01
13.849484000;1.055e+00;6.937e-01;-4.500e-04;6.578e-01;-4.267e-04;1.055e+00;1.055e+00;2.775e-02;-1.799e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.578e-01;-2.492e-03;5.000e+01
13.850484000;1.055e+00;6.937e-01;-4.250e-04;6.578e-01;-4.030e-04;1.055e+00;1.055e+00;2.775e-02;-1.699e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.578e-01;-2.492e-03;5.000e+01
13.858484000;1.055e+00;6.936e-01;-4.250e-04;6.577e-01;-4.030e-04;1.055e+00;1.055e+00;2.775e-02;-1.700e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.577e-01;-2.494e-03;5.000e+01
13.859484000;1.055e+00;6.936e-01;-4.250e-04;6.577e-01;-4.030e-04;1.055e+00;1.055e+00;2.774e-02;-1.700e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.577e-01;-2.494e-03;5.000e+01
13.928484000;1.055e+00;6.931e-01;-4.250e-04;6.572e-01;-4.030e-04;1.055e+00;1.055e+00;2.772e-02;-1.700e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.571e-01;-2.510e-03;5.000e+01
