time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;NetworkFrequencyPu
13.929484000;1.055e+00;6.931e-01;-4.000e-04;6.572e-01;-3.793e-04;1.055e+00;1.055e+00;2.772e-02;-1.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.571e-01;-2.511e-03;5.000e+01
13.991484000;1.055e+00;6.926e-01;-4.000e-04;6.567e-01;-3.792e-04;1.055e+00;1.055e+00;2.771e-02;-1.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.567e-01;-2.525e-03;5.000e+01
13.992484000;1.055e+00;6.926e-01;-4.000e-04;6.567e-01;-3.792e-04;1.055e+00;1.055e+00;2.770e-02;-1.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.567e-01;-2.525e-03;5.000e+01
14.006484000;1.055e+00;6.925e-01;-4.000e-04;6.566e-01;-3.792e-04;1.055e+00;1.055e+00;2.770e-02;-1.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.565e-01;-2.529e-03;5.000e+01
14.007484000;1.055e+00;6.925e-01;-3.750e-04;6.566e-01;-3.555e-04;1.055e+00;1.055e+00;2.770e-02;-1.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.565e-01;-2.529e-03;5.000e+01
14.084484000;1.055e+00;6.919e-01;-3.750e-04;6.560e-01;-3.555e-04;1.055e+00;1.055e+00;2.768e-02;-1.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.560e-01;-2.547e-03;5.000e+01
14.085484000;1.055e+00;6.919e-01;-3.500e-04;6.560e-01;-3.318e-04;1.055e+00;1.055e+00;2.768e-02;-1.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.560e-01;-2.547e-03;5.000e+01
14.089484000;1.055e+00;6.919e-01;-3.500e-04;6.559e-01;-3.318e-04;1.055e+00;1.055e+00;2.768e-02;-1.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.559e-01;-2.548e-03;5.000e+01
14.090484000;1.055e+00;6.918e-01;-3.500e-04;6.559e-01;-3.318e-04;1.055e+00;1.055e+00;2.767e-02;-1.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.559e-01;-2.548e-03;5.000e+01
14.119484000;1.055e+00;6.916e-01;-3.500e-04;6.557e-01;-3.318e-04;1.055e+00;1.055e+00;2.767e-02;-1.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.557e-01;-2.555e-03;5.000e+01
14.120484000;1.055e+00;6.916e-01;-3.500e-04;6.557e-01;-3.318e-04;1.055e+00;1.055e+00;2.766e-02;-1.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.557e-01;-2.555e-03;5.000e+01
14.163484000;1.055e+00;6.913e-01;-3.500e-04;6.554e-01;-3.318e-04;1.055e+00;1.055e+00;2.765e-02;-1.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.554e-01;-2.565e-03;5.000e+01
14.164484000;1.055e+00;6.913e-01;-3.250e-04;6.554e-01;-3.081e-04;1.055e+00;1.055e+00;2.765e-02;-1.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.554e-01;-2.566e-03;5.000e+01
14.220484000;1.055e+00;6.909e-01;-3.250e-04;6.550e-01;-3.081e-04;1.055e+00;1.055e+00;2.764e-02;-1.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.549e-01;-2.579e-03;5.000e+01
14.221484000;1.055e+00;6.909e-01;-3.250e-04;6.549e-01;-3.081e-04;1.055e+00;1.055e+00;2.763e-02;-1.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.549e-01;-2.579e-03;5.000e+01
14.241484000;1.055e+00;6.907e-01;-3.250e-04;6.548e-01;-3.081e-04;1.055e+00;1.055e+00;2.763e-02;-1.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.548e-01;-2.584e-03;5.000e+01
14.242484000;1.055e+00;6.907e-01;-3.000e-04;6.548e-01;-2.844e-04;1.055e+00;1.055e+00;2.763e-02;-1.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.548e-01;-2.584e-03;5.000e+01
14.317484000;1.055e+00;6.902e-01;-3.000e-04;6.542e-01;-2.844e-04;1.055e+00;1.055e+00;2.761e-02;-1.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.542e-01;-2.602e-03;5.000e+01
14.320484000;1.055e+00;6.902e-01;-3.000e-04;6.542e-01;-2.844e-04;1.055e+00;1.055e+00;2.761e-02;-1.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.542e-01;-2.602e-03;5.000e+01
14.321484000;1.055e+00;6.901e-01;-2.750e-04;6.542e-01;-2.607e-04;1.055e+00;1.055e+00;2.761e-02;-1.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.542e-01;-2.603e-03;5.000e+01
14.327484000;1.055e+00;6.901e-01;-2.750e-04;6.542e-01;-2.607e-04;1.055e+00;1.055e+00;2.761e-02;-1.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.542e-01;-2.604e-03;5.000e+01
14.328484000;1.055e+00;6.901e-01;-2.750e-04;6.542e-01;-2.607e-04;1.055e+00;1.055e+00;2.760e-02;-1.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.542e-01;-2.604e-03;5.000e+01
14.361484000;1.055e+00;6.899e-01;-2.750e-04;6.539e-01;-2.607e-04;1.055e+00;1.055e+00;2.760e-02;-1.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.539e-01;-2.612e-03;5.000e+01
14.362484000;1.055e+00;6.898e-01;-2.750e-04;6.539e-01;-2.607e-04;1.055e+00;1.055e+00;2.759e-02;-1.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.539e-01;-2.612e-03;5.000e+01
14.399484000;1.055e+00;6.896e-01;-2.750e-04;6.537e-01;-2.607e-04;1.055e+00;1.055e+00;2.758e-02;-1.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.537e-01;-2.621e-03;5.000e+01
14.400484000;1.055e+00;6.896e-01;-2.500e-04;6.537e-01;-2.370e-04;1.055e+00;1.055e+00;2.758e-02;-1.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.536e-01;-2.621e-03;5.000e+01
14.428484000;1.055e+00;6.894e-01;-2.500e-04;6.535e-01;-2.370e-04;1.055e+00;1.055e+00;2.758e-02;-1.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.534e-01;-2.628e-03;5.000e+01
14.429484000;1.055e+00;6.894e-01;-2.500e-04;6.534e-01;-2.370e-04;1.055e+00;1.055e+00;2.757e-02;-1.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.534e-01;-2.628e-03;5.000e+01
14.456484000;1.055e+00;6.892e-01;-2.500e-04;6.533e-01;-2.370e-04;1.055e+00;1.055e+00;2.757e-02;-9.997e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.532e-01;-2.634e-03;5.000e+01
14.463484000;1.055e+00;6.892e-01;-2.500e-04;6.532e-01;-2.370e-04;1.055e+00;1.055e+00;2.757e-02;-9.997e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.532e-01;-2.636e-03;5.000e+01
14.464484000;1.055e+00;6.891e-01;-2.500e-04;6.532e-01;-2.370e-04;1.055e+00;1.055e+00;2.756e-02;-9.996e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.532e-01;-2.636e-03;5.000e+01
14.478484000;1.055e+00;6.890e-01;-2.500e-04;6.531e-01;-2.370e-04;1.055e+00;1.055e+00;2.756e-02;-9.995e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.531e-01;-2.640e-03;5.000e+01
14.479484000;1.055e+00;6.890e-01;-2.250e-04;6.531e-01;-2.133e-04;1.055e+00;1.055e+00;2.756e-02;-8.995e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.531e-01;-2.640e-03;5.000e+01
14.498484000;1.055e+00;6.889e-01;-2.250e-04;6.530e-01;-2.133e-04;1.055e+00;1.055e+00;2.756e-02;-8.998e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.530e-01;-2.644e-03;5.000e+01
14.499484000;1.055e+00;6.889e-01;-2.250e-04;6.529e-01;-2.133e-04;1.055e+00;1.055e+00;2.755e-02;-8.998e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.529e-01;-2.645e-03;5.000e+01
14.537484000;1.055e+00;6.886e-01;-2.250e-04;6.527e-01;-2.133e-04;1.055e+00;1.055e+00;2.755e-02;-9.003e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.527e-01;-2.654e-03;5.000e+01
14.538484000;1.055e+00;6.886e-01;-2.250e-04;6.527e-01;-2.133e-04;1.055e+00;1.055e+00;2.754e-02;-9.003e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.527e-01;-2.654e-03;5.000e+01
14.545484000;1.055e+00;6.885e-01;-2.250e-04;6.526e-01;-2.133e-04;1.055e+00;1.055e+00;2.754e-02;-9.005e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.526e-01;-2.655e-03;5.000e+01
14.558484000;1.055e+00;6.885e-01;-2.250e-04;6.525e-01;-2.133e-04;1.055e+00;1.055e+00;2.754e-02;-9.003e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.525e-01;-2.658e-03;5.000e+01
14.559484000;1.055e+00;6.885e-01;-2.000e-04;6.525e-01;-1.896e-04;1.055e+00;1.055e+00;2.754e-02;-8.003e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.525e-01;-2.659e-03;5.000e+01
14.637484000;1.055e+00;6.879e-01;-2.000e-04;6.520e-01;-1.896e-04;1.055e+00;1.055e+00;2.752e-02;-7.999e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.520e-01;-2.677e-03;5.000e+01
14.638484000;1.055e+00;6.879e-01;-1.750e-04;6.520e-01;-1.659e-04;1.055e+00;1.055e+00;2.752e-02;-6.999e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.520e-01;-2.677e-03;5.000e+01
14.715484000;1.055e+00;6.874e-01;-1.750e-04;6.515e-01;-1.659e-04;1.055e+00;1.055e+00;2.750e-02;-6.996e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.515e-01;-2.695e-03;5.000e+01
14.716484000;1.055e+00;6.874e-01;-1.750e-04;6.514e-01;-1.659e-04;1.055e+00;1.055e+00;2.749e-02;-6.996e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.514e-01;-2.696e-03;5.000e+01
14.717484000;1.055e+00;6.874e-01;-1.750e-04;6.514e-01;-1.659e-04;1.055e+00;1.055e+00;2.749e-02;-6.996e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.514e-01;-2.696e-03;5.000e+01
14.718484000;1.055e+00;6.874e-01;-1.500e-04;6.514e-01;-1.422e-04;1.055e+00;1.055e+00;2.749e-02;-5.996e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.514e-01;-2.696e-03;5.000e+01
14.798484000;1.055e+00;6.868e-01;-1.500e-04;6.509e-01;-1.422e-04;1.055e+00;1.055e+00;2.747e-02;-5.998e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.509e-01;-2.715e-03;5.000e+01
14.799484000;1.055e+00;6.868e-01;-1.250e-04;6.509e-01;-1.185e-04;1.055e+00;1.055e+00;2.747e-02;-4.998e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.509e-01;-2.715e-03;5.000e+01
14.826484000;1.055e+00;6.866e-01;-1.250e-04;6.507e-01;-1.185e-04;1.055e+00;1.055e+00;2.747e-02;-4.998e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.507e-01;-2.721e-03;5.000e+01
14.827484000;1.055e+00;6.866e-01;-1.250e-04;6.507e-01;-1.185e-04;1.055e+00;1.055e+00;2.746e-02;-4.999e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.507e-01;-2.722e-03;5.000e+01
14.867484000;1.055e+00;6.864e-01;-1.250e-04;6.504e-01;-1.185e-04;1.055e+00;1.055e+00;2.746e-02;-5.001e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.504e-01;-2.731e-03;5.000e+01
14.868484000;1.055e+00;6.864e-01;-1.250e-04;6.504e-01;-1.185e-04;1.055e+00;1.055e+00;2.745e-02;-5.001e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.504e-01;-2.731e-03;5.000e+01
14.878484000;1.055e+00;6.863e-01;-1.250e-04;6.504e-01;-1.185e-04;1.055e+00;1.055e+00;2.745e-02;-5.002e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.504e-01;-2.734e-03;5.000e+01
14.879484000;1.055e+00;6.863e-01;-1.000e-04;6.504e-01;-9.477e-05;1.055e+00;1.055e+00;2.745e-02;-4.002e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.504e-01;-2.734e-03;5.000e+01
14.959484000;1.055e+00;6.858e-01;-1.000e-04;6.499e-01;-9.476e-05;1.055e+00;1.055e+00;2.743e-02;-4.002e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.498e-01;-2.753e-03;5.000e+01
14.960484000;1.055e+00;6.857e-01;-7.500e-05;6.498e-01;-7.107e-05;1.055e+00;1.055e+00;2.743e-02;-3.002e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.498e-01;-2.753e-03;5.000e+01
14.981484000;1.055e+00;6.856e-01;-7.500e-05;6.497e-01;-7.107e-05;1.055e+00;1.055e+00;2.743e-02;-3.002e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.497e-01;-2.758e-03;5.000e+01
14.982484000;1.055e+00;6.856e-01;-7.500e-05;6.497e-01;-7.107e-05;1.055e+00;1.055e+00;2.742e-02;-3.003e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.497e-01;-2.758e-03;5.000e+01
15.016484000;1.055e+00;6.854e-01;-7.499e-05;6.495e-01;-7.107e-05;1.055e+00;1.055e+00;2.742e-02;-3.002e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.495e-01;-2.766e-03;5.000e+01
15.017484000;1.055e+00;6.854e-01;-7.499e-05;6.495e-01;-7.107e-05;1.055e+00;1.055e+00;2.741e-02;-3.002e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.495e-01;-2.766e-03;5.000e+01
15.041484000;1.055e+00;6.852e-01;-7.500e-05;6.493e-01;-7.107e-05;1.055e+00;1.055e+00;2.741e-02;-3.000e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.493e-01;-2.772e-03;5.000e+01
15.042484000;1.055e+00;6.852e-01;-5.000e-05;6.493e-01;-4.738e-05;1.055e+00;1.055e+00;2.741e-02;-2.000e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.493e-01;-2.772e-03;5.000e+01
15.123484000;1.055e+00;6.847e-01;-5.000e-05;6.488e-01;-4.738e-05;1.055e+00;1.055e+00;2.739e-02;-2.004e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.488e-01;-2.791e-03;5.000e+01
15.124484000;1.055e+00;6.847e-01;-2.500e-05;6.488e-01;-2.369e-05;1.055e+00;1.055e+00;2.739e-02;-1.004e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.488e-01;-2.791e-03;5.000e+01
15.133484000;1.055e+00;6.846e-01;-2.500e-05;6.487e-01;-2.370e-05;1.055e+00;1.055e+00;2.739e-02;-1.004e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.487e-01;-2.793e-03;5.000e+01
15.134484000;1.055e+00;6.846e-01;-2.500e-05;6.487e-01;-2.370e-05;1.055e+00;1.055e+00;2.738e-02;-1.004e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.487e-01;-2.793e-03;5.000e+01
15.206484000;1.055e+00;6.842e-01;-2.500e-05;6.483e-01;-2.369e-05;1.055e+00;1.055e+00;2.737e-02;-1.001e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.483e-01;-2.810e-03;5.000e+01
15.207484000;1.055e+00;6.842e-01;2.390e-09;6.483e-01;-4.481e-09;1.055e+00;1.055e+00;2.737e-02;-1.520e-09;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.482e-01;-2.810e-03;5.000e+01
15.289484000;1.055e+00;6.836e-01;1.854e-09;6.477e-01;-4.273e-09;1.055e+00;1.055e+00;2.735e-02;-2.003e-09;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.477e-01;-2.829e-03;5.000e+01
15.290484000;1.055e+00;6.836e-01;2.500e-05;6.477e-01;2.369e-05;1.055e+00;1.055e+00;2.735e-02;9.980e-07;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.477e-01;-2.829e-03;5.000e+01
15.336484000;1.055e+00;6.834e-01;2.500e-05;6.475e-01;2.369e-05;1.055e+00;1.055e+00;2.734e-02;9.986e-07;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.474e-01;-2.840e-03;5.000e+01
15.337484000;1.055e+00;6.834e-01;2.500e-05;6.474e-01;2.369e-05;1.055e+00;1.055e+00;2.733e-02;9.986e-07;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.474e-01;-2.840e-03;5.000e+01
15.372484000;1.055e+00;6.832e-01;2.500e-05;6.472e-01;2.369e-05;1.055e+00;1.055e+00;2.733e-02;9.931e-07;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.472e-01;-2.848e-03;5.000e+01
15.373484000;1.055e+00;6.832e-01;5.000e-05;6.472e-01;4.737e-05;1.055e+00;1.055e+00;2.733e-02;1.993e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.472e-01;-2.848e-03;5.000e+01
15.374484000;1.055e+00;6.831e-01;5.000e-05;6.472e-01;4.737e-05;1.055e+00;1.055e+00;2.732e-02;1.993e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.472e-01;-2.848e-03;5.000e+01
15.383484000;1.055e+00;6.831e-01;5.000e-05;6.472e-01;4.737e-05;1.055e+00;1.055e+00;2.732e-02;1.994e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.472e-01;-2.850e-03;5.000e+01
15.384484000;1.055e+00;6.831e-01;5.000e-05;6.472e-01;4.737e-05;1.056e+00;1.055e+00;2.732e-02;1.994e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.472e-01;-2.850e-03;5.000e+01
15.400484000;1.055e+00;6.830e-01;5.000e-05;6.471e-01;4.737e-05;1.056e+00;1.055e+00;2.732e-02;1.996e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.471e-01;-2.854e-03;5.000e+01
15.401484000;1.056e+00;6.830e-01;5.000e-05;6.471e-01;4.737e-05;1.056e+00;1.056e+00;2.732e-02;1.996e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.471e-01;-2.854e-03;5.000e+01
15.435484000;1.056e+00;6.827e-01;5.000e-05;6.468e-01;4.736e-05;1.056e+00;1.056e+00;2.731e-02;1.995e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.468e-01;-2.862e-03;5.000e+01
15.456484000;1.056e+00;6.826e-01;4.999e-05;6.467e-01;4.736e-05;1.056e+00;1.056e+00;2.730e-02;1.996e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.467e-01;-2.867e-03;5.000e+01
15.457484000;1.056e+00;6.826e-01;7.499e-05;6.467e-01;7.104e-05;1.056e+00;1.056e+00;2.730e-02;2.996e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.467e-01;-2.867e-03;5.000e+01
15.541484000;1.056e+00;6.821e-01;7.500e-05;6.462e-01;7.105e-05;1.056e+00;1.056e+00;2.729e-02;2.995e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.462e-01;-2.886e-03;5.000e+01
15.542484000;1.056e+00;6.821e-01;1.000e-04;6.462e-01;9.474e-05;1.056e+00;1.056e+00;2.729e-02;3.995e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.462e-01;-2.886e-03;5.000e+01
15.565484000;1.056e+00;6.820e-01;1.000e-04;6.461e-01;9.473e-05;1.056e+00;1.056e+00;2.728e-02;3.997e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.461e-01;-2.892e-03;5.000e+01
15.602484000;1.056e+00;6.817e-01;1.000e-04;6.458e-01;9.472e-05;1.056e+00;1.056e+00;2.727e-02;4.002e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.458e-01;-2.900e-03;5.000e+01
15.627484000;1.056e+00;6.816e-01;9.999e-05;6.457e-01;9.472e-05;1.056e+00;1.056e+00;2.727e-02;4.002e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.457e-01;-2.905e-03;5.000e+01
15.628484000;1.056e+00;6.816e-01;1.250e-04;6.457e-01;1.184e-04;1.056e+00;1.056e+00;2.726e-02;5.002e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.457e-01;-2.906e-03;5.000e+01
15.669484000;1.056e+00;6.814e-01;1.250e-04;6.455e-01;1.184e-04;1.056e+00;1.056e+00;2.726e-02;4.996e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.455e-01;-2.915e-03;5.000e+01
15.670484000;1.056e+00;6.814e-01;1.250e-04;6.454e-01;1.184e-04;1.056e+00;1.056e+00;2.725e-02;4.996e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.455e-01;-2.915e-03;5.000e+01
15.708484000;1.056e+00;6.812e-01;1.250e-04;6.452e-01;1.184e-04;1.056e+00;1.056e+00;2.725e-02;4.991e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.452e-01;-2.923e-03;5.000e+01
15.709484000;1.056e+00;6.811e-01;1.250e-04;6.452e-01;1.184e-04;1.056e+00;1.056e+00;2.724e-02;4.991e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.452e-01;-2.924e-03;5.000e+01
15.713484000;1.056e+00;6.811e-01;1.250e-04;6.452e-01;1.184e-04;1.056e+00;1.056e+00;2.724e-02;4.992e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.452e-01;-2.925e-03;5.000e+01
15.714484000;1.056e+00;6.811e-01;1.500e-04;6.452e-01;1.421e-04;1.056e+00;1.056e+00;2.724e-02;5.993e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.452e-01;-2.925e-03;5.000e+01
15.800484000;1.056e+00;6.806e-01;1.500e-04;6.447e-01;1.421e-04;1.056e+00;1.056e+00;2.722e-02;6.005e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.447e-01;-2.944e-03;5.000e+01
15.801484000;1.056e+00;6.806e-01;1.750e-04;6.447e-01;1.658e-04;1.056e+00;1.056e+00;2.722e-02;7.005e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.447e-01;-2.944e-03;5.000e+01
15.887484000;1.056e+00;6.801e-01;1.750e-04;6.442e-01;1.658e-04;1.056e+00;1.056e+00;2.721e-02;6.999e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.442e-01;-2.963e-03;5.000e+01
15.888484000;1.056e+00;6.801e-01;2.000e-04;6.442e-01;1.894e-04;1.056e+00;1.056e+00;2.720e-02;7.999e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.442e-01;-2.963e-03;5.000e+01
15.976484000;1.056e+00;6.796e-01;2.000e-04;6.437e-01;1.894e-04;1.056e+00;1.056e+00;2.719e-02;7.998e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.437e-01;-2.982e-03;5.000e+01
15.977484000;1.056e+00;6.796e-01;2.250e-04;6.437e-01;2.131e-04;1.056e+00;1.056e+00;2.718e-02;8.998e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.437e-01;-2.983e-03;5.000e+01
16.065484000;1.056e+00;6.791e-01;2.250e-04;6.432e-01;2.131e-04;1.056e+00;1.056e+00;2.717e-02;9.000e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.432e-01;-3.002e-03;5.000e+01
16.066484000;1.056e+00;6.791e-01;2.500e-04;6.432e-01;2.368e-04;1.056e+00;1.056e+00;2.717e-02;1.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.432e-01;-3.002e-03;5.000e+01
16.067484000;1.056e+00;6.791e-01;2.500e-04;6.432e-01;2.368e-04;1.056e+00;1.056e+00;2.716e-02;1.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.432e-01;-3.002e-03;5.000e+01
16.108484000;1.056e+00;6.789e-01;2.500e-04;6.430e-01;2.368e-04;1.056e+00;1.056e+00;2.716e-02;9.998e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.430e-01;-3.011e-03;5.000e+01
16.109484000;1.056e+00;6.789e-01;2.500e-04;6.430e-01;2.368e-04;1.056e+00;1.056e+00;2.715e-02;9.998e-06;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.430e-01;-3.011e-03;5.000e+01
16.155484000;1.056e+00;6.786e-01;2.500e-04;6.427e-01;2.368e-04;1.056e+00;1.056e+00;2.714e-02;1.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.427e-01;-3.021e-03;5.000e+01
16.156484000;1.056e+00;6.786e-01;2.750e-04;6.427e-01;2.605e-04;1.056e+00;1.056e+00;2.714e-02;1.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.427e-01;-3.021e-03;5.000e+01
16.200484000;1.056e+00;6.784e-01;2.750e-04;6.425e-01;2.605e-04;1.056e+00;1.056e+00;2.714e-02;1.099e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.425e-01;-3.031e-03;5.000e+01
16.201484000;1.056e+00;6.784e-01;2.750e-04;6.425e-01;2.605e-04;1.056e+00;1.056e+00;2.713e-02;1.099e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.425e-01;-3.031e-03;5.000e+01
16.242484000;1.056e+00;6.782e-01;2.750e-04;6.423e-01;2.604e-04;1.056e+00;1.056e+00;2.713e-02;1.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.423e-01;-3.040e-03;5.000e+01
16.246484000;1.056e+00;6.782e-01;2.750e-04;6.423e-01;2.604e-04;1.056e+00;1.056e+00;2.713e-02;1.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.422e-01;-3.040e-03;5.000e+01
16.247484000;1.056e+00;6.781e-01;3.000e-04;6.422e-01;2.841e-04;1.056e+00;1.056e+00;2.712e-02;1.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.422e-01;-3.041e-03;5.000e+01
16.338484000;1.056e+00;6.777e-01;3.000e-04;6.418e-01;2.841e-04;1.056e+00;1.056e+00;2.711e-02;1.201e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.418e-01;-3.060e-03;5.000e+01
16.339484000;1.056e+00;6.777e-01;3.250e-04;6.418e-01;3.078e-04;1.056e+00;1.056e+00;2.711e-02;1.301e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.418e-01;-3.060e-03;5.000e+01
16.431484000;1.056e+00;6.772e-01;3.250e-04;6.413e-01;3.078e-04;1.056e+00;1.056e+00;2.709e-02;1.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.413e-01;-3.079e-03;5.000e+01
16.432484000;1.056e+00;6.771e-01;3.500e-04;6.413e-01;3.315e-04;1.056e+00;1.056e+00;2.709e-02;1.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.413e-01;-3.079e-03;5.000e+01
16.441484000;1.056e+00;6.771e-01;3.500e-04;6.412e-01;3.315e-04;1.056e+00;1.056e+00;2.709e-02;1.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.412e-01;-3.081e-03;5.000e+01
16.442484000;1.056e+00;6.771e-01;3.500e-04;6.412e-01;3.315e-04;1.056e+00;1.056e+00;2.708e-02;1.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.412e-01;-3.081e-03;5.000e+01
16.485484000;1.056e+00;6.769e-01;3.500e-04;6.410e-01;3.314e-04;1.056e+00;1.056e+00;2.708e-02;1.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.410e-01;-3.090e-03;5.000e+01
16.486484000;1.056e+00;6.769e-01;3.500e-04;6.410e-01;3.314e-04;1.056e+00;1.056e+00;2.707e-02;1.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.410e-01;-3.090e-03;5.000e+01
16.526484000;1.056e+00;6.767e-01;3.500e-04;6.408e-01;3.314e-04;1.056e+00;1.056e+00;2.707e-02;1.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.408e-01;-3.099e-03;5.000e+01
16.527484000;1.056e+00;6.767e-01;3.750e-04;6.408e-01;3.551e-04;1.056e+00;1.056e+00;2.707e-02;1.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.408e-01;-3.099e-03;5.000e+01
16.533484000;1.056e+00;6.766e-01;3.750e-04;6.408e-01;3.551e-04;1.056e+00;1.056e+00;2.707e-02;1.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.408e-01;-3.100e-03;5.000e+01
16.534484000;1.056e+00;6.766e-01;3.750e-04;6.407e-01;3.551e-04;1.056e+00;1.056e+00;2.706e-02;1.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.407e-01;-3.100e-03;5.000e+01
16.582484000;1.056e+00;6.764e-01;3.750e-04;6.405e-01;3.551e-04;1.056e+00;1.056e+00;2.706e-02;1.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.405e-01;-3.110e-03;5.000e+01
16.583484000;1.056e+00;6.764e-01;3.750e-04;6.405e-01;3.551e-04;1.056e+00;1.056e+00;2.705e-02;1.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.405e-01;-3.110e-03;5.000e+01
16.593484000;1.056e+00;6.763e-01;3.750e-04;6.404e-01;3.551e-04;1.056e+00;1.056e+00;2.705e-02;1.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.404e-01;-3.112e-03;5.000e+01
16.621484000;1.056e+00;6.762e-01;3.750e-04;6.403e-01;3.551e-04;1.056e+00;1.056e+00;2.705e-02;1.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.403e-01;-3.118e-03;5.000e+01
16.622484000;1.056e+00;6.762e-01;4.000e-04;6.403e-01;3.788e-04;1.056e+00;1.056e+00;2.705e-02;1.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.403e-01;-3.118e-03;5.000e+01
16.717484000;1.056e+00;6.757e-01;4.000e-04;6.398e-01;3.788e-04;1.056e+00;1.056e+00;2.703e-02;1.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.398e-01;-3.137e-03;5.000e+01
16.718484000;1.056e+00;6.757e-01;4.250e-04;6.398e-01;4.024e-04;1.056e+00;1.056e+00;2.703e-02;1.700e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.398e-01;-3.138e-03;5.000e+01
16.768484000;1.056e+00;6.754e-01;4.250e-04;6.396e-01;4.024e-04;1.056e+00;1.056e+00;2.702e-02;1.700e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.396e-01;-3.148e-03;5.000e+01
16.794484000;1.056e+00;6.753e-01;4.250e-04;6.394e-01;4.024e-04;1.056e+00;1.056e+00;2.701e-02;1.700e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.394e-01;-3.153e-03;5.000e+01
16.815484000;1.056e+00;6.752e-01;4.250e-04;6.393e-01;4.024e-04;1.056e+00;1.056e+00;2.701e-02;1.700e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.393e-01;-3.157e-03;5.000e+01
16.816484000;1.056e+00;6.752e-01;4.500e-04;6.393e-01;4.261e-04;1.056e+00;1.056e+00;2.701e-02;1.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.393e-01;-3.157e-03;5.000e+01
16.843484000;1.056e+00;6.751e-01;4.500e-04;6.392e-01;4.261e-04;1.056e+00;1.056e+00;2.700e-02;1.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.392e-01;-3.163e-03;5.000e+01
16.890484000;1.056e+00;6.749e-01;4.500e-04;6.390e-01;4.261e-04;1.056e+00;1.056e+00;2.700e-02;1.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.390e-01;-3.172e-03;5.000e+01
16.891484000;1.056e+00;6.749e-01;4.500e-04;6.390e-01;4.261e-04;1.056e+00;1.056e+00;2.699e-02;1.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.390e-01;-3.172e-03;5.000e+01
16.914484000;1.056e+00;6.747e-01;4.500e-04;6.389e-01;4.261e-04;1.056e+00;1.056e+00;2.699e-02;1.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.389e-01;-3.176e-03;5.000e+01
16.915484000;1.056e+00;6.747e-01;4.750e-04;6.389e-01;4.497e-04;1.056e+00;1.056e+00;2.699e-02;1.900e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.389e-01;-3.177e-03;5.000e+01
16.937484000;1.056e+00;6.746e-01;4.750e-04;6.388e-01;4.497e-04;1.056e+00;1.056e+00;2.699e-02;1.900e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.388e-01;-3.181e-03;5.000e+01
16.938484000;1.056e+00;6.746e-01;4.750e-04;6.388e-01;4.497e-04;1.056e+00;1.056e+00;2.698e-02;1.900e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.388e-01;-3.181e-03;5.000e+01
17.014484000;1.056e+00;6.743e-01;4.750e-04;6.384e-01;4.497e-04;1.056e+00;1.056e+00;2.697e-02;1.900e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.384e-01;-3.196e-03;5.000e+01
17.015484000;1.056e+00;6.743e-01;5.000e-04;6.384e-01;4.734e-04;1.056e+00;1.056e+00;2.697e-02;2.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.384e-01;-3.196e-03;5.000e+01
17.115484000;1.056e+00;6.738e-01;5.000e-04;6.379e-01;4.734e-04;1.056e+00;1.056e+00;2.695e-02;2.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.379e-01;-3.215e-03;5.000e+01
17.116484000;1.056e+00;6.738e-01;5.250e-04;6.379e-01;4.971e-04;1.056e+00;1.056e+00;2.695e-02;2.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.379e-01;-3.215e-03;5.000e+01
17.218484000;1.056e+00;6.733e-01;5.250e-04;6.375e-01;4.970e-04;1.056e+00;1.056e+00;2.693e-02;2.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.374e-01;-3.235e-03;5.000e+01
17.219484000;1.056e+00;6.733e-01;5.500e-04;6.374e-01;5.207e-04;1.056e+00;1.056e+00;2.693e-02;2.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.374e-01;-3.235e-03;5.000e+01
17.317484000;1.056e+00;6.729e-01;5.500e-04;6.370e-01;5.207e-04;1.056e+00;1.056e+00;2.692e-02;2.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.370e-01;-3.253e-03;5.000e+01
17.318484000;1.056e+00;6.729e-01;5.500e-04;6.370e-01;5.207e-04;1.056e+00;1.056e+00;2.691e-02;2.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.370e-01;-3.253e-03;5.000e+01
17.323484000;1.056e+00;6.728e-01;5.500e-04;6.370e-01;5.207e-04;1.056e+00;1.056e+00;2.691e-02;2.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.370e-01;-3.254e-03;5.000e+01
17.324484000;1.056e+00;6.728e-01;5.750e-04;6.370e-01;5.444e-04;1.056e+00;1.056e+00;2.691e-02;2.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.370e-01;-3.254e-03;5.000e+01
17.429484000;1.056e+00;6.724e-01;5.750e-04;6.365e-01;5.443e-04;1.056e+00;1.056e+00;2.689e-02;2.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.365e-01;-3.274e-03;5.000e+01
17.430484000;1.056e+00;6.724e-01;6.000e-04;6.365e-01;5.680e-04;1.056e+00;1.056e+00;2.689e-02;2.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.365e-01;-3.274e-03;5.000e+01
17.478484000;1.056e+00;6.722e-01;6.000e-04;6.363e-01;5.680e-04;1.056e+00;1.056e+00;2.689e-02;2.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.363e-01;-3.283e-03;5.000e+01
17.479484000;1.056e+00;6.721e-01;6.000e-04;6.363e-01;5.680e-04;1.056e+00;1.056e+00;2.688e-02;2.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.363e-01;-3.283e-03;5.000e+01
17.505484000;1.056e+00;6.720e-01;6.000e-04;6.362e-01;5.680e-04;1.056e+00;1.056e+00;2.688e-02;2.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.362e-01;-3.288e-03;5.000e+01
17.535484000;1.056e+00;6.719e-01;6.000e-04;6.360e-01;5.680e-04;1.056e+00;1.056e+00;2.688e-02;2.399e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.360e-01;-3.293e-03;5.000e+01
17.536484000;1.056e+00;6.719e-01;6.000e-04;6.360e-01;5.680e-04;1.056e+00;1.056e+00;2.687e-02;2.399e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.360e-01;-3.293e-03;5.000e+01
17.537484000;1.056e+00;6.719e-01;6.000e-04;6.360e-01;5.680e-04;1.056e+00;1.056e+00;2.687e-02;2.399e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.360e-01;-3.293e-03;5.000e+01
17.538484000;1.056e+00;6.719e-01;6.250e-04;6.360e-01;5.916e-04;1.056e+00;1.056e+00;2.687e-02;2.499e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.360e-01;-3.293e-03;5.000e+01
17.592484000;1.056e+00;6.717e-01;6.250e-04;6.358e-01;5.916e-04;1.056e+00;1.056e+00;2.687e-02;2.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.358e-01;-3.303e-03;5.000e+01
17.593484000;1.056e+00;6.716e-01;6.250e-04;6.358e-01;5.916e-04;1.056e+00;1.056e+00;2.686e-02;2.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.358e-01;-3.303e-03;5.000e+01
17.647484000;1.056e+00;6.714e-01;6.250e-04;6.355e-01;5.916e-04;1.056e+00;1.056e+00;2.686e-02;2.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.355e-01;-3.313e-03;5.000e+01
17.648484000;1.056e+00;6.714e-01;6.500e-04;6.355e-01;6.153e-04;1.056e+00;1.056e+00;2.686e-02;2.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.355e-01;-3.313e-03;5.000e+01
17.758484000;1.056e+00;6.709e-01;6.500e-04;6.351e-01;6.153e-04;1.056e+00;1.056e+00;2.684e-02;2.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.351e-01;-3.332e-03;5.000e+01
17.759484000;1.056e+00;6.709e-01;6.750e-04;6.351e-01;6.389e-04;1.056e+00;1.056e+00;2.684e-02;2.700e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.351e-01;-3.332e-03;5.000e+01
17.786484000;1.056e+00;6.708e-01;6.750e-04;6.349e-01;6.389e-04;1.056e+00;1.056e+00;2.683e-02;2.700e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.349e-01;-3.337e-03;5.000e+01
17.832484000;1.056e+00;6.706e-01;6.750e-04;6.348e-01;6.389e-04;1.056e+00;1.056e+00;2.683e-02;2.700e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.348e-01;-3.345e-03;5.000e+01
17.833484000;1.056e+00;6.706e-01;6.750e-04;6.348e-01;6.389e-04;1.056e+00;1.056e+00;2.682e-02;2.700e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.348e-01;-3.345e-03;5.000e+01
17.872484000;1.056e+00;6.704e-01;6.750e-04;6.346e-01;6.389e-04;1.056e+00;1.056e+00;2.682e-02;2.700e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.346e-01;-3.352e-03;5.000e+01
17.873484000;1.056e+00;6.704e-01;7.000e-04;6.346e-01;6.626e-04;1.056e+00;1.056e+00;2.682e-02;2.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.346e-01;-3.352e-03;5.000e+01
17.875484000;1.056e+00;6.704e-01;7.000e-04;6.346e-01;6.626e-04;1.056e+00;1.056e+00;2.682e-02;2.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.346e-01;-3.352e-03;5.000e+01
17.876484000;1.056e+00;6.704e-01;7.000e-04;6.346e-01;6.626e-04;1.057e+00;1.056e+00;2.682e-02;2.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.346e-01;-3.352e-03;5.000e+01
17.886484000;1.056e+00;6.704e-01;7.000e-04;6.346e-01;6.626e-04;1.057e+00;1.056e+00;2.682e-02;2.801e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.345e-01;-3.354e-03;5.000e+01
17.887484000;1.056e+00;6.704e-01;7.000e-04;6.345e-01;6.626e-04;1.057e+00;1.056e+00;2.681e-02;2.801e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.345e-01;-3.354e-03;5.000e+01
17.902484000;1.056e+00;6.703e-01;7.000e-04;6.345e-01;6.626e-04;1.057e+00;1.056e+00;2.681e-02;2.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.345e-01;-3.357e-03;5.000e+01
17.903484000;1.057e+00;6.703e-01;7.000e-04;6.345e-01;6.626e-04;1.057e+00;1.057e+00;2.681e-02;2.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.345e-01;-3.357e-03;5.000e+01
17.946484000;1.057e+00;6.702e-01;7.000e-04;6.343e-01;6.626e-04;1.057e+00;1.057e+00;2.681e-02;2.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.343e-01;-3.364e-03;5.000e+01
17.947484000;1.057e+00;6.701e-01;7.000e-04;6.343e-01;6.626e-04;1.057e+00;1.057e+00;2.680e-02;2.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.343e-01;-3.365e-03;5.000e+01
17.987484000;1.057e+00;6.700e-01;7.000e-04;6.341e-01;6.625e-04;1.057e+00;1.057e+00;2.680e-02;2.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.341e-01;-3.371e-03;5.000e+01
17.988484000;1.057e+00;6.700e-01;7.250e-04;6.341e-01;6.862e-04;1.057e+00;1.057e+00;2.680e-02;2.900e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.341e-01;-3.371e-03;5.000e+01
17.989484000;1.057e+00;6.699e-01;7.250e-04;6.341e-01;6.862e-04;1.057e+00;1.057e+00;2.680e-02;2.900e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.341e-01;-3.372e-03;5.000e+01
18.105484000;1.057e+00;6.695e-01;7.250e-04;6.337e-01;6.862e-04;1.057e+00;1.057e+00;2.678e-02;2.899e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.336e-01;-3.391e-03;5.000e+01
18.106484000;1.057e+00;6.695e-01;7.500e-04;6.336e-01;7.098e-04;1.057e+00;1.057e+00;2.678e-02;2.999e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.336e-01;-3.391e-03;5.000e+01
18.127484000;1.057e+00;6.694e-01;7.500e-04;6.336e-01;7.098e-04;1.057e+00;1.057e+00;2.678e-02;2.999e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.335e-01;-3.394e-03;5.000e+01
18.171484000;1.057e+00;6.692e-01;7.500e-04;6.334e-01;7.098e-04;1.057e+00;1.057e+00;2.677e-02;3.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.334e-01;-3.402e-03;5.000e+01
18.225484000;1.057e+00;6.690e-01;7.500e-04;6.332e-01;7.098e-04;1.057e+00;1.057e+00;2.676e-02;2.999e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.332e-01;-3.410e-03;5.000e+01
18.226484000;1.057e+00;6.690e-01;7.750e-04;6.332e-01;7.335e-04;1.057e+00;1.057e+00;2.676e-02;3.099e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.332e-01;-3.410e-03;5.000e+01
18.348484000;1.057e+00;6.685e-01;7.750e-04;6.327e-01;7.335e-04;1.057e+00;1.057e+00;2.674e-02;3.100e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.327e-01;-3.430e-03;5.000e+01
18.349484000;1.057e+00;6.685e-01;8.000e-04;6.327e-01;7.571e-04;1.057e+00;1.057e+00;2.674e-02;3.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.327e-01;-3.430e-03;5.000e+01
18.383484000;1.057e+00;6.684e-01;8.000e-04;6.326e-01;7.571e-04;1.057e+00;1.057e+00;2.674e-02;3.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.325e-01;-3.435e-03;5.000e+01
18.384484000;1.057e+00;6.684e-01;8.000e-04;6.325e-01;7.571e-04;1.057e+00;1.057e+00;2.673e-02;3.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.325e-01;-3.435e-03;5.000e+01
18.473484000;1.057e+00;6.681e-01;8.000e-04;6.322e-01;7.571e-04;1.057e+00;1.057e+00;2.672e-02;3.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.322e-01;-3.449e-03;5.000e+01
18.474484000;1.057e+00;6.681e-01;8.250e-04;6.322e-01;7.807e-04;1.057e+00;1.057e+00;2.672e-02;3.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.322e-01;-3.449e-03;5.000e+01
18.600484000;1.057e+00;6.675e-01;8.250e-04;6.317e-01;7.807e-04;1.057e+00;1.057e+00;2.670e-02;3.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.317e-01;-3.469e-03;5.000e+01
18.601484000;1.057e+00;6.675e-01;8.500e-04;6.317e-01;8.044e-04;1.057e+00;1.057e+00;2.670e-02;3.400e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.317e-01;-3.469e-03;5.000e+01
18.731484000;1.057e+00;6.671e-01;8.500e-04;6.312e-01;8.044e-04;1.057e+00;1.057e+00;2.668e-02;3.399e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.312e-01;-3.488e-03;5.000e+01
18.732484000;1.057e+00;6.671e-01;8.750e-04;6.312e-01;8.280e-04;1.057e+00;1.057e+00;2.668e-02;3.499e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.312e-01;-3.488e-03;5.000e+01
18.850484000;1.057e+00;6.666e-01;8.750e-04;6.308e-01;8.280e-04;1.057e+00;1.057e+00;2.667e-02;3.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.308e-01;-3.506e-03;5.000e+01
18.864484000;1.057e+00;6.666e-01;8.750e-04;6.308e-01;8.280e-04;1.057e+00;1.057e+00;2.666e-02;3.500e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.308e-01;-3.508e-03;5.000e+01
18.865484000;1.057e+00;6.666e-01;9.000e-04;6.308e-01;8.516e-04;1.057e+00;1.057e+00;2.666e-02;3.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.308e-01;-3.508e-03;5.000e+01
18.926484000;1.057e+00;6.664e-01;9.000e-04;6.306e-01;8.516e-04;1.057e+00;1.057e+00;2.666e-02;3.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.305e-01;-3.516e-03;5.000e+01
18.927484000;1.057e+00;6.663e-01;9.000e-04;6.305e-01;8.516e-04;1.057e+00;1.057e+00;2.665e-02;3.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.305e-01;-3.517e-03;5.000e+01
18.990225000;1.057e+00;6.662e-01;9.000e-04;6.303e-01;8.516e-04;1.057e+00;1.057e+00;2.665e-02;3.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.303e-01;-3.525e-03;5.000e+01
18.991225000;1.057e+00;6.661e-01;9.000e-04;6.303e-01;8.516e-04;1.057e+00;1.057e+00;2.664e-02;3.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.303e-01;-3.526e-03;5.000e+01
19.001225000;1.057e+00;6.661e-01;9.000e-04;6.303e-01;8.516e-04;1.057e+00;1.057e+00;2.664e-02;3.600e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.303e-01;-3.527e-03;5.000e+01
19.002225000;1.057e+00;6.661e-01;9.250e-04;6.303e-01;8.753e-04;1.057e+00;1.057e+00;2.664e-02;3.700e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.303e-01;-3.527e-03;5.000e+01
19.061225000;1.057e+00;6.659e-01;9.250e-04;6.301e-01;8.752e-04;1.057e+00;1.057e+00;2.664e-02;3.700e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.301e-01;-3.535e-03;5.000e+01
19.062225000;1.057e+00;6.659e-01;9.250e-04;6.301e-01;8.752e-04;1.057e+00;1.057e+00;2.663e-02;3.700e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.301e-01;-3.535e-03;5.000e+01
19.132225000;1.057e+00;6.656e-01;9.250e-04;6.298e-01;8.752e-04;1.057e+00;1.057e+00;2.663e-02;3.700e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.298e-01;-3.545e-03;5.000e+01
19.133225000;1.057e+00;6.656e-01;9.250e-04;6.298e-01;8.752e-04;1.057e+00;1.057e+00;2.662e-02;3.700e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.298e-01;-3.545e-03;5.000e+01
19.142225000;1.057e+00;6.656e-01;9.250e-04;6.298e-01;8.752e-04;1.057e+00;1.057e+00;2.662e-02;3.700e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.298e-01;-3.546e-03;5.000e+01
19.143225000;1.057e+00;6.656e-01;9.500e-04;6.298e-01;8.989e-04;1.057e+00;1.057e+00;2.662e-02;3.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.298e-01;-3.547e-03;5.000e+01
19.204225000;1.057e+00;6.654e-01;9.500e-04;6.296e-01;8.989e-04;1.057e+00;1.057e+00;2.662e-02;3.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.296e-01;-3.555e-03;5.000e+01
19.205225000;1.057e+00;6.654e-01;9.500e-04;6.296e-01;8.989e-04;1.057e+00;1.057e+00;2.661e-02;3.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.296e-01;-3.555e-03;5.000e+01
19.212225000;1.057e+00;6.653e-01;9.500e-04;6.295e-01;8.989e-04;1.057e+00;1.057e+00;2.661e-02;3.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.295e-01;-3.556e-03;5.000e+01
19.285225000;1.057e+00;6.651e-01;9.500e-04;6.293e-01;8.989e-04;1.057e+00;1.057e+00;2.660e-02;3.800e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.293e-01;-3.566e-03;5.000e+01
19.286225000;1.057e+00;6.651e-01;9.750e-04;6.293e-01;9.225e-04;1.057e+00;1.057e+00;2.660e-02;3.900e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.293e-01;-3.566e-03;5.000e+01
19.359225000;1.057e+00;6.648e-01;9.750e-04;6.290e-01;9.225e-04;1.057e+00;1.057e+00;2.659e-02;3.900e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.290e-01;-3.576e-03;5.000e+01
19.433225000;1.057e+00;6.646e-01;9.750e-04;6.288e-01;9.225e-04;1.057e+00;1.057e+00;2.659e-02;3.900e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.288e-01;-3.585e-03;5.000e+01
19.434225000;1.057e+00;6.646e-01;1.000e-03;6.288e-01;9.461e-04;1.057e+00;1.057e+00;2.658e-02;4.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.288e-01;-3.585e-03;5.000e+01
19.478225000;1.057e+00;6.645e-01;1.000e-03;6.287e-01;9.461e-04;1.057e+00;1.057e+00;2.658e-02;4.000e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.286e-01;-3.591e-03;5.000e+01
19.498225000;1.057e+00;6.644e-01;1.000e-03;6.286e-01;9.461e-04;1.057e+00;1.057e+00;2.658e-02;4.001e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.286e-01;-3.594e-03;5.000e+01
19.508225000;1.057e+00;6.644e-01;1.000e-03;6.286e-01;9.461e-04;1.057e+00;1.057e+00;2.658e-02;4.001e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.286e-01;-3.595e-03;5.000e+01
19.509225000;1.057e+00;6.643e-01;1.000e-03;6.285e-01;9.461e-04;1.057e+00;1.057e+00;2.657e-02;4.001e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.285e-01;-3.595e-03;5.000e+01
19.577225000;1.057e+00;6.642e-01;1.000e-03;6.283e-01;9.461e-04;1.057e+00;1.057e+00;2.657e-02;4.001e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.283e-01;-3.604e-03;5.000e+01
19.578225000;1.057e+00;6.641e-01;1.000e-03;6.283e-01;9.461e-04;1.057e+00;1.057e+00;2.656e-02;4.001e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.283e-01;-3.604e-03;5.000e+01
19.585225000;1.057e+00;6.641e-01;1.000e-03;6.283e-01;9.461e-04;1.057e+00;1.057e+00;2.656e-02;4.001e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.283e-01;-3.605e-03;5.000e+01
19.586225000;1.057e+00;6.641e-01;1.025e-03;6.283e-01;9.697e-04;1.057e+00;1.057e+00;2.656e-02;4.101e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.283e-01;-3.605e-03;5.000e+01
19.653225000;1.057e+00;6.639e-01;1.025e-03;6.281e-01;9.697e-04;1.057e+00;1.057e+00;2.656e-02;4.101e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.281e-01;-3.613e-03;5.000e+01
19.654225000;1.057e+00;6.639e-01;1.025e-03;6.281e-01;9.697e-04;1.057e+00;1.057e+00;2.655e-02;4.101e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.281e-01;-3.613e-03;5.000e+01
19.741225000;1.057e+00;6.636e-01;1.025e-03;6.278e-01;9.697e-04;1.057e+00;1.057e+00;2.654e-02;4.101e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.278e-01;-3.624e-03;5.000e+01
19.742225000;1.057e+00;6.636e-01;1.050e-03;6.278e-01;9.934e-04;1.057e+00;1.057e+00;2.654e-02;4.201e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.278e-01;-3.624e-03;5.000e+01
19.902225000;1.057e+00;6.631e-01;1.050e-03;6.273e-01;9.933e-04;1.057e+00;1.057e+00;2.652e-02;4.200e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.273e-01;-3.643e-03;5.000e+01
19.903225000;1.057e+00;6.631e-01;1.075e-03;6.273e-01;1.017e-03;1.057e+00;1.057e+00;2.652e-02;4.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.273e-01;-3.643e-03;5.000e+01
20.002020000;1.057e+00;6.628e-01;1.075e-03;6.270e-01;1.017e-03;1.057e+00;1.057e+00;2.651e-02;4.300e-05;5.000e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.270e-01;-3.655e-03;5.000e+01
20.003020000;1.057e+00;6.628e-01;1.075e-03;6.270e-01;1.017e-03;1.057e+00;1.057e+00;2.651e-02;4.300e-05;5.001e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.270e-01;-3.655e-03;5.001e+01
20.007020000;1.057e+00;6.628e-01;1.075e-03;6.270e-01;1.017e-03;1.057e+00;1.057e+00;2.651e-02;4.300e-05;5.001e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.270e-01;-3.655e-03;5.001e+01
20.008020000;1.057e+00;6.628e-01;1.075e-03;6.270e-01;1.017e-03;1.057e+00;1.057e+00;2.651e-02;4.300e-05;5.002e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.270e-01;-3.655e-03;5.002e+01
20.012020000;1.057e+00;6.627e-01;1.075e-03;6.270e-01;1.017e-03;1.057e+00;1.057e+00;2.651e-02;4.300e-05;5.002e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.270e-01;-3.656e-03;5.002e+01
20.013020000;1.057e+00;6.627e-01;1.075e-03;6.270e-01;1.017e-03;1.057e+00;1.057e+00;2.651e-02;4.300e-05;5.003e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.270e-01;-3.656e-03;5.003e+01
20.017020000;1.057e+00;6.627e-01;1.075e-03;6.270e-01;1.017e-03;1.057e+00;1.057e+00;2.651e-02;4.300e-05;5.003e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.269e-01;-3.656e-03;5.003e+01
20.018020000;1.057e+00;6.627e-01;1.075e-03;6.270e-01;1.017e-03;1.057e+00;1.057e+00;2.651e-02;4.300e-05;5.004e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.269e-01;-3.657e-03;5.004e+01
20.022020000;1.057e+00;6.627e-01;1.075e-03;6.269e-01;1.017e-03;1.057e+00;1.057e+00;2.651e-02;4.300e-05;5.004e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.269e-01;-3.657e-03;5.004e+01
20.023020000;1.057e+00;6.627e-01;1.075e-03;6.269e-01;1.017e-03;1.057e+00;1.057e+00;2.651e-02;4.300e-05;5.005e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.269e-01;-3.657e-03;5.005e+01
20.027020000;1.057e+00;6.627e-01;1.075e-03;6.269e-01;1.017e-03;1.057e+00;1.057e+00;2.651e-02;4.300e-05;5.005e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.269e-01;-3.658e-03;5.005e+01
20.028020000;1.057e+00;6.627e-01;1.075e-03;6.269e-01;1.017e-03;1.057e+00;1.057e+00;2.651e-02;4.300e-05;5.006e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.269e-01;-3.658e-03;5.006e+01
20.032020000;1.057e+00;6.627e-01;1.075e-03;6.269e-01;1.017e-03;1.057e+00;1.057e+00;2.651e-02;4.300e-05;5.006e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.269e-01;-3.658e-03;5.006e+01
20.033020000;1.057e+00;6.627e-01;1.075e-03;6.269e-01;1.017e-03;1.057e+00;1.057e+00;2.651e-02;4.300e-05;5.007e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.269e-01;-3.658e-03;5.007e+01
20.037020000;1.057e+00;6.627e-01;1.075e-03;6.269e-01;1.017e-03;1.057e+00;1.057e+00;2.651e-02;4.300e-05;5.007e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.269e-01;-3.659e-03;5.007e+01
20.038020000;1.057e+00;6.627e-01;1.075e-03;6.269e-01;1.017e-03;1.057e+00;1.057e+00;2.651e-02;4.300e-05;5.008e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.269e-01;-3.659e-03;5.008e+01
20.042020000;1.057e+00;6.627e-01;1.075e-03;6.269e-01;1.017e-03;1.057e+00;1.057e+00;2.651e-02;4.300e-05;5.008e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.269e-01;-3.659e-03;5.008e+01
20.043020000;1.057e+00;6.626e-01;1.075e-03;6.269e-01;1.017e-03;1.057e+00;1.057e+00;2.651e-02;4.300e-05;5.009e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.269e-01;-3.659e-03;5.009e+01
20.047020000;1.057e+00;6.626e-01;1.075e-03;6.269e-01;1.017e-03;1.057e+00;1.057e+00;2.651e-02;4.300e-05;5.009e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.269e-01;-3.660e-03;5.009e+01
20.048020000;1.057e+00;6.626e-01;1.075e-03;6.269e-01;1.017e-03;1.057e+00;1.057e+00;2.651e-02;4.300e-05;5.010e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.268e-01;-3.660e-03;5.010e+01
20.052020000;1.057e+00;6.626e-01;1.075e-03;6.268e-01;1.017e-03;1.057e+00;1.057e+00;2.651e-02;4.300e-05;5.010e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.268e-01;-3.661e-03;5.010e+01
20.053020000;1.057e+00;6.626e-01;1.075e-03;6.268e-01;1.017e-03;1.057e+00;1.057e+00;2.651e-02;4.300e-05;5.011e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.268e-01;-3.661e-03;5.011e+01
20.057020000;1.057e+00;6.626e-01;1.075e-03;6.268e-01;1.017e-03;1.057e+00;1.057e+00;2.651e-02;4.300e-05;5.011e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.268e-01;-3.661e-03;5.011e+01
