time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;NetworkFrequencyPu
20.058020000;1.057e+00;6.626e-01;1.075e-03;6.268e-01;1.017e-03;1.057e+00;1.057e+00;2.651e-02;4.300e-05;5.012e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.268e-01;-3.661e-03;5.012e+01
20.062020000;1.057e+00;6.626e-01;1.075e-03;6.268e-01;1.017e-03;1.057e+00;1.057e+00;2.650e-02;4.301e-05;5.012e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.268e-01;-3.662e-03;5.012e+01
20.063020000;1.057e+00;6.626e-01;1.075e-03;6.268e-01;1.017e-03;1.057e+00;1.057e+00;2.650e-02;4.301e-05;5.013e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.268e-01;-3.662e-03;5.013e+01
20.067020000;1.057e+00;6.626e-01;1.075e-03;6.268e-01;1.017e-03;1.057e+00;1.057e+00;2.650e-02;4.301e-05;5.013e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.268e-01;-3.662e-03;5.013e+01
20.068020000;1.057e+00;6.626e-01;1.075e-03;6.268e-01;1.017e-03;1.057e+00;1.057e+00;2.650e-02;4.301e-05;5.014e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.268e-01;-3.662e-03;5.014e+01
20.069020000;1.057e+00;6.626e-01;1.100e-03;6.268e-01;1.041e-03;1.057e+00;1.057e+00;2.650e-02;4.401e-05;5.014e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.268e-01;-3.662e-03;5.014e+01
20.072020000;1.057e+00;6.626e-01;1.100e-03;6.268e-01;1.041e-03;1.057e+00;1.057e+00;2.650e-02;4.401e-05;5.014e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.268e-01;-3.663e-03;5.014e+01
20.073020000;1.057e+00;6.626e-01;1.100e-03;6.268e-01;1.041e-03;1.057e+00;1.057e+00;2.650e-02;4.401e-05;5.015e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.268e-01;-3.663e-03;5.015e+01
20.077020000;1.057e+00;6.626e-01;1.100e-03;6.268e-01;1.041e-03;1.057e+00;1.057e+00;2.650e-02;4.401e-05;5.015e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.268e-01;-3.663e-03;5.015e+01
20.078020000;1.057e+00;6.626e-01;1.100e-03;6.268e-01;1.041e-03;1.057e+00;1.057e+00;2.650e-02;4.401e-05;5.016e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.268e-01;-3.663e-03;5.016e+01
20.082020000;1.057e+00;6.626e-01;1.100e-03;6.268e-01;1.041e-03;1.057e+00;1.057e+00;2.650e-02;4.401e-05;5.016e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.267e-01;-3.664e-03;5.016e+01
20.083020000;1.057e+00;6.626e-01;1.100e-03;6.268e-01;1.041e-03;1.057e+00;1.057e+00;2.650e-02;4.401e-05;5.017e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.267e-01;-3.664e-03;5.017e+01
20.087020000;1.057e+00;6.625e-01;1.100e-03;6.267e-01;1.041e-03;1.057e+00;1.057e+00;2.650e-02;4.401e-05;5.017e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.267e-01;-3.664e-03;5.017e+01
20.088020000;1.057e+00;6.625e-01;1.100e-03;6.267e-01;1.041e-03;1.057e+00;1.057e+00;2.650e-02;4.401e-05;5.018e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.267e-01;-3.665e-03;5.018e+01
20.092020000;1.057e+00;6.625e-01;1.100e-03;6.267e-01;1.041e-03;1.057e+00;1.057e+00;2.650e-02;4.400e-05;5.018e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.267e-01;-3.665e-03;5.018e+01
20.093020000;1.057e+00;6.625e-01;1.100e-03;6.267e-01;1.041e-03;1.057e+00;1.057e+00;2.650e-02;4.400e-05;5.019e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.267e-01;-3.665e-03;5.019e+01
20.097020000;1.057e+00;6.625e-01;1.100e-03;6.267e-01;1.041e-03;1.057e+00;1.057e+00;2.650e-02;4.400e-05;5.019e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.267e-01;-3.666e-03;5.019e+01
20.098020000;1.057e+00;6.625e-01;1.100e-03;6.267e-01;1.041e-03;1.057e+00;1.057e+00;2.650e-02;4.400e-05;5.020e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.267e-01;-3.666e-03;5.020e+01
20.102020000;1.057e+00;6.625e-01;1.100e-03;6.267e-01;1.041e-03;1.057e+00;1.057e+00;2.650e-02;4.400e-05;5.020e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.267e-01;-3.666e-03;5.020e+01
20.103020000;1.057e+00;6.625e-01;1.100e-03;6.267e-01;1.041e-03;1.057e+00;1.057e+00;2.650e-02;4.400e-05;5.021e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.267e-01;-3.666e-03;5.021e+01
20.107020000;1.057e+00;6.625e-01;1.100e-03;6.267e-01;1.041e-03;1.057e+00;1.057e+00;2.650e-02;4.400e-05;5.021e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.267e-01;-3.667e-03;5.021e+01
20.108020000;1.057e+00;6.625e-01;1.100e-03;6.267e-01;1.041e-03;1.057e+00;1.057e+00;2.650e-02;4.400e-05;5.022e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.267e-01;-3.667e-03;5.022e+01
20.112020000;1.057e+00;6.624e-01;1.100e-03;6.267e-01;1.041e-03;1.057e+00;1.057e+00;2.650e-02;4.400e-05;5.022e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.267e-01;-3.667e-03;5.022e+01
20.113020000;1.057e+00;6.624e-01;1.100e-03;6.267e-01;1.041e-03;1.057e+00;1.057e+00;2.650e-02;4.400e-05;5.023e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.267e-01;-3.667e-03;5.023e+01
20.117020000;1.057e+00;6.624e-01;1.100e-03;6.266e-01;1.041e-03;1.057e+00;1.057e+00;2.650e-02;4.400e-05;5.023e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.266e-01;-3.668e-03;5.023e+01
20.118020000;1.057e+00;6.624e-01;1.100e-03;6.266e-01;1.041e-03;1.057e+00;1.057e+00;2.650e-02;4.400e-05;5.024e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.266e-01;-3.668e-03;5.024e+01
20.122020000;1.057e+00;6.624e-01;1.100e-03;6.266e-01;1.041e-03;1.057e+00;1.057e+00;2.650e-02;4.400e-05;5.024e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.266e-01;-3.668e-03;5.024e+01
20.123020000;1.057e+00;6.624e-01;1.100e-03;6.266e-01;1.041e-03;1.057e+00;1.057e+00;2.650e-02;4.400e-05;5.025e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.266e-01;-3.669e-03;5.025e+01
20.127020000;1.057e+00;6.624e-01;1.100e-03;6.266e-01;1.041e-03;1.057e+00;1.057e+00;2.650e-02;4.400e-05;5.025e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.266e-01;-3.669e-03;5.025e+01
20.128020000;1.057e+00;6.624e-01;1.100e-03;6.266e-01;1.041e-03;1.057e+00;1.057e+00;2.650e-02;4.400e-05;5.026e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.266e-01;-3.669e-03;5.026e+01
20.132020000;1.057e+00;6.624e-01;1.100e-03;6.266e-01;1.041e-03;1.057e+00;1.057e+00;2.650e-02;4.400e-05;5.026e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.266e-01;-3.670e-03;5.026e+01
20.133020000;1.057e+00;6.624e-01;1.100e-03;6.266e-01;1.041e-03;1.057e+00;1.057e+00;2.650e-02;4.400e-05;5.027e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.266e-01;-3.670e-03;5.027e+01
20.137020000;1.057e+00;6.624e-01;1.100e-03;6.266e-01;1.041e-03;1.057e+00;1.057e+00;2.650e-02;4.400e-05;5.027e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.266e-01;-3.670e-03;5.027e+01
20.138020000;1.057e+00;6.624e-01;1.100e-03;6.266e-01;1.041e-03;1.057e+00;1.057e+00;2.650e-02;4.400e-05;5.028e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.266e-01;-3.670e-03;5.028e+01
20.142020000;1.057e+00;6.623e-01;1.100e-03;6.266e-01;1.041e-03;1.057e+00;1.057e+00;2.649e-02;4.400e-05;5.028e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.266e-01;-3.671e-03;5.028e+01
20.143020000;1.057e+00;6.623e-01;1.100e-03;6.266e-01;1.041e-03;1.057e+00;1.057e+00;2.649e-02;4.400e-05;5.029e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.266e-01;-3.671e-03;5.029e+01
20.147020000;1.057e+00;6.623e-01;1.100e-03;6.266e-01;1.041e-03;1.057e+00;1.057e+00;2.649e-02;4.400e-05;5.029e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.266e-01;-3.671e-03;5.029e+01
20.148020000;1.057e+00;6.623e-01;1.100e-03;6.266e-01;1.041e-03;1.057e+00;1.057e+00;2.649e-02;4.400e-05;5.030e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.265e-01;-3.671e-03;5.030e+01
20.152020000;1.057e+00;6.623e-01;1.100e-03;6.265e-01;1.041e-03;1.057e+00;1.057e+00;2.649e-02;4.400e-05;5.030e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.265e-01;-3.672e-03;5.030e+01
20.153020000;1.057e+00;6.623e-01;1.100e-03;6.265e-01;1.041e-03;1.057e+00;1.057e+00;2.649e-02;4.400e-05;5.031e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.265e-01;-3.672e-03;5.031e+01
20.157020000;1.057e+00;6.623e-01;1.100e-03;6.265e-01;1.041e-03;1.057e+00;1.057e+00;2.649e-02;4.400e-05;5.031e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.265e-01;-3.672e-03;5.031e+01
20.158020000;1.057e+00;6.623e-01;1.100e-03;6.265e-01;1.041e-03;1.057e+00;1.057e+00;2.649e-02;4.400e-05;5.032e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.265e-01;-3.673e-03;5.032e+01
20.162020000;1.057e+00;6.623e-01;1.100e-03;6.265e-01;1.041e-03;1.057e+00;1.057e+00;2.649e-02;4.400e-05;5.032e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.265e-01;-3.673e-03;5.032e+01
20.163020000;1.057e+00;6.623e-01;1.100e-03;6.265e-01;1.041e-03;1.057e+00;1.057e+00;2.649e-02;4.400e-05;5.033e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.265e-01;-3.673e-03;5.033e+01
20.167020000;1.057e+00;6.623e-01;1.100e-03;6.265e-01;1.041e-03;1.057e+00;1.057e+00;2.649e-02;4.400e-05;5.033e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.265e-01;-3.674e-03;5.033e+01
20.168020000;1.057e+00;6.623e-01;1.100e-03;6.265e-01;1.041e-03;1.057e+00;1.057e+00;2.649e-02;4.400e-05;5.034e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.265e-01;-3.674e-03;5.034e+01
20.172020000;1.057e+00;6.623e-01;1.100e-03;6.265e-01;1.041e-03;1.057e+00;1.057e+00;2.649e-02;4.400e-05;5.034e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.265e-01;-3.674e-03;5.034e+01
20.173020000;1.057e+00;6.623e-01;1.100e-03;6.265e-01;1.041e-03;1.057e+00;1.057e+00;2.649e-02;4.400e-05;5.035e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.265e-01;-3.674e-03;5.035e+01
20.177020000;1.057e+00;6.623e-01;1.100e-03;6.265e-01;1.041e-03;1.057e+00;1.057e+00;2.649e-02;4.400e-05;5.035e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.265e-01;-3.675e-03;5.035e+01
20.178020000;1.057e+00;6.623e-01;1.100e-03;6.265e-01;1.041e-03;1.057e+00;1.057e+00;2.649e-02;4.400e-05;5.036e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.265e-01;-3.675e-03;5.036e+01
20.182020000;1.057e+00;6.623e-01;1.100e-03;6.265e-01;1.041e-03;1.057e+00;1.057e+00;2.649e-02;4.400e-05;5.036e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.264e-01;-3.675e-03;5.036e+01
20.183020000;1.057e+00;6.622e-01;1.100e-03;6.264e-01;1.041e-03;1.057e+00;1.057e+00;2.649e-02;4.400e-05;5.037e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.264e-01;-3.675e-03;5.037e+01
20.187020000;1.057e+00;6.622e-01;1.100e-03;6.264e-01;1.041e-03;1.057e+00;1.057e+00;2.649e-02;4.400e-05;5.037e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.264e-01;-3.676e-03;5.037e+01
20.188020000;1.057e+00;6.622e-01;1.100e-03;6.264e-01;1.041e-03;1.057e+00;1.057e+00;2.649e-02;4.400e-05;5.038e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.264e-01;-3.676e-03;5.038e+01
20.192020000;1.057e+00;6.622e-01;1.100e-03;6.264e-01;1.041e-03;1.057e+00;1.057e+00;2.649e-02;4.400e-05;5.038e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.264e-01;-3.676e-03;5.038e+01
20.193020000;1.057e+00;6.622e-01;1.100e-03;6.264e-01;1.041e-03;1.057e+00;1.057e+00;2.649e-02;4.400e-05;5.039e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.264e-01;-3.676e-03;5.039e+01
20.197020000;1.057e+00;6.622e-01;1.100e-03;6.264e-01;1.041e-03;1.057e+00;1.057e+00;2.649e-02;4.400e-05;5.039e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.264e-01;-3.677e-03;5.039e+01
20.198020000;1.057e+00;6.622e-01;1.100e-03;6.264e-01;1.041e-03;1.057e+00;1.057e+00;2.649e-02;4.400e-05;5.040e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.264e-01;-3.677e-03;5.040e+01
20.202020000;1.057e+00;6.622e-01;1.100e-03;6.264e-01;1.041e-03;1.057e+00;1.057e+00;2.649e-02;4.400e-05;5.040e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.264e-01;-3.677e-03;5.040e+01
20.203020000;1.057e+00;6.622e-01;1.100e-03;6.264e-01;1.041e-03;1.057e+00;1.057e+00;2.649e-02;4.400e-05;5.041e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.264e-01;-3.678e-03;5.041e+01
20.207020000;1.057e+00;6.622e-01;1.100e-03;6.264e-01;1.041e-03;1.057e+00;1.057e+00;2.649e-02;4.400e-05;5.041e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.264e-01;-3.678e-03;5.041e+01
20.208020000;1.057e+00;6.622e-01;1.100e-03;6.264e-01;1.041e-03;1.057e+00;1.057e+00;2.649e-02;4.400e-05;5.042e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.264e-01;-3.678e-03;5.042e+01
20.212020000;1.057e+00;6.622e-01;1.100e-03;6.264e-01;1.041e-03;1.057e+00;1.057e+00;2.649e-02;4.400e-05;5.042e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.264e-01;-3.679e-03;5.042e+01
20.213020000;1.057e+00;6.622e-01;1.100e-03;6.264e-01;1.041e-03;1.057e+00;1.057e+00;2.649e-02;4.400e-05;5.043e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.264e-01;-3.679e-03;5.043e+01
20.217020000;1.057e+00;6.621e-01;1.100e-03;6.263e-01;1.041e-03;1.057e+00;1.057e+00;2.649e-02;4.400e-05;5.043e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.263e-01;-3.679e-03;5.043e+01
20.218020000;1.057e+00;6.621e-01;1.100e-03;6.263e-01;1.041e-03;1.057e+00;1.057e+00;2.649e-02;4.400e-05;5.044e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.263e-01;-3.679e-03;5.044e+01
20.222020000;1.057e+00;6.621e-01;1.100e-03;6.263e-01;1.041e-03;1.057e+00;1.057e+00;2.649e-02;4.400e-05;5.044e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.263e-01;-3.680e-03;5.044e+01
20.223020000;1.057e+00;6.621e-01;1.100e-03;6.263e-01;1.041e-03;1.057e+00;1.057e+00;2.649e-02;4.400e-05;5.045e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.263e-01;-3.680e-03;5.045e+01
20.224020000;1.057e+00;6.621e-01;1.100e-03;6.263e-01;1.041e-03;1.057e+00;1.057e+00;2.649e-02;4.400e-05;5.045e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.263e-01;-3.680e-03;5.045e+01
20.225020000;1.057e+00;6.621e-01;1.100e-03;6.263e-01;1.041e-03;1.057e+00;1.057e+00;2.648e-02;4.400e-05;5.045e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.263e-01;-3.680e-03;5.045e+01
20.227020000;1.057e+00;6.621e-01;1.100e-03;6.263e-01;1.041e-03;1.057e+00;1.057e+00;2.648e-02;4.400e-05;5.045e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.263e-01;-3.680e-03;5.045e+01
20.228020000;1.057e+00;6.621e-01;1.100e-03;6.263e-01;1.041e-03;1.057e+00;1.057e+00;2.648e-02;4.400e-05;5.046e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.263e-01;-3.680e-03;5.046e+01
20.230020000;1.057e+00;6.621e-01;1.100e-03;6.263e-01;1.041e-03;1.057e+00;1.057e+00;2.648e-02;4.400e-05;5.046e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.263e-01;-3.681e-03;5.046e+01
20.232020000;1.057e+00;6.621e-01;1.100e-03;6.263e-01;1.041e-03;1.057e+00;1.057e+00;2.648e-02;4.400e-05;5.046e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.263e-01;-3.681e-03;5.046e+01
20.233020000;1.057e+00;6.621e-01;1.100e-03;6.263e-01;1.041e-03;1.057e+00;1.057e+00;2.648e-02;4.400e-05;5.047e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.263e-01;-3.681e-03;5.047e+01
20.237020000;1.057e+00;6.621e-01;1.100e-03;6.263e-01;1.041e-03;1.057e+00;1.057e+00;2.648e-02;4.400e-05;5.047e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.263e-01;-3.681e-03;5.047e+01
20.238020000;1.057e+00;6.621e-01;1.100e-03;6.263e-01;1.041e-03;1.057e+00;1.057e+00;2.648e-02;4.400e-05;5.048e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.263e-01;-3.681e-03;5.048e+01
20.239020000;1.057e+00;6.621e-01;1.100e-03;6.263e-01;1.041e-03;1.057e+00;1.057e+00;2.648e-02;4.400e-05;5.048e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.263e-01;-3.681e-03;5.048e+01
20.240020000;1.057e+00;6.621e-01;1.125e-03;6.263e-01;1.064e-03;1.057e+00;1.057e+00;2.648e-02;4.500e-05;5.048e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.263e-01;-3.682e-03;5.048e+01
20.242020000;1.057e+00;6.620e-01;1.125e-03;6.263e-01;1.064e-03;1.057e+00;1.057e+00;2.648e-02;4.500e-05;5.048e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.263e-01;-3.682e-03;5.048e+01
20.243020000;1.057e+00;6.620e-01;1.125e-03;6.263e-01;1.064e-03;1.057e+00;1.057e+00;2.648e-02;4.500e-05;5.049e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.263e-01;-3.682e-03;5.049e+01
20.247020000;1.057e+00;6.620e-01;1.125e-03;6.263e-01;1.064e-03;1.057e+00;1.057e+00;2.648e-02;4.500e-05;5.049e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.263e-01;-3.682e-03;5.049e+01
20.248020000;1.057e+00;6.620e-01;1.125e-03;6.263e-01;1.064e-03;1.057e+00;1.057e+00;2.648e-02;4.500e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.262e-01;-3.682e-03;5.050e+01
20.384020000;1.057e+00;6.616e-01;1.125e-03;6.259e-01;1.064e-03;1.057e+00;1.057e+00;2.647e-02;4.500e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.259e-01;-3.697e-03;5.050e+01
20.385020000;1.057e+00;6.616e-01;1.125e-03;6.258e-01;1.064e-03;1.057e+00;1.057e+00;2.646e-02;4.500e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.258e-01;-3.697e-03;5.050e+01
20.417020000;1.057e+00;6.615e-01;1.125e-03;6.258e-01;1.064e-03;1.057e+00;1.057e+00;2.646e-02;4.500e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.258e-01;-3.701e-03;5.050e+01
20.418020000;1.057e+00;6.615e-01;1.150e-03;6.258e-01;1.088e-03;1.057e+00;1.057e+00;2.646e-02;4.600e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.258e-01;-3.701e-03;5.050e+01
20.470020000;1.057e+00;6.614e-01;1.150e-03;6.256e-01;1.088e-03;1.057e+00;1.057e+00;2.646e-02;4.601e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.256e-01;-3.706e-03;5.050e+01
20.471020000;1.057e+00;6.614e-01;1.150e-03;6.256e-01;1.088e-03;1.057e+00;1.057e+00;2.645e-02;4.601e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.256e-01;-3.706e-03;5.050e+01
20.489020000;1.057e+00;6.613e-01;1.150e-03;6.255e-01;1.088e-03;1.057e+00;1.057e+00;2.645e-02;4.600e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.255e-01;-3.708e-03;5.050e+01
20.557020000;1.057e+00;6.612e-01;1.150e-03;6.254e-01;1.088e-03;1.057e+00;1.057e+00;2.645e-02;4.600e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.254e-01;-3.715e-03;5.050e+01
20.558020000;1.057e+00;6.611e-01;1.150e-03;6.254e-01;1.088e-03;1.057e+00;1.057e+00;2.644e-02;4.600e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.254e-01;-3.715e-03;5.050e+01
20.600020000;1.057e+00;6.610e-01;1.150e-03;6.253e-01;1.088e-03;1.057e+00;1.057e+00;2.644e-02;4.600e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.252e-01;-3.720e-03;5.050e+01
20.601020000;1.057e+00;6.610e-01;1.175e-03;6.253e-01;1.111e-03;1.057e+00;1.057e+00;2.644e-02;4.700e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.252e-01;-3.720e-03;5.050e+01
20.791020000;1.057e+00;6.605e-01;1.175e-03;6.247e-01;1.111e-03;1.057e+00;1.057e+00;2.642e-02;4.701e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.247e-01;-3.739e-03;5.050e+01
20.792020000;1.057e+00;6.605e-01;1.200e-03;6.247e-01;1.135e-03;1.057e+00;1.057e+00;2.642e-02;4.801e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.247e-01;-3.739e-03;5.050e+01
20.834020000;1.057e+00;6.603e-01;1.200e-03;6.246e-01;1.135e-03;1.057e+00;1.057e+00;2.641e-02;4.800e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.246e-01;-3.743e-03;5.050e+01
20.924020000;1.057e+00;6.601e-01;1.200e-03;6.244e-01;1.135e-03;1.057e+00;1.057e+00;2.641e-02;4.800e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.243e-01;-3.752e-03;5.050e+01
20.925020000;1.057e+00;6.601e-01;1.200e-03;6.243e-01;1.135e-03;1.057e+00;1.057e+00;2.640e-02;4.800e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.243e-01;-3.752e-03;5.050e+01
20.988020000;1.057e+00;6.600e-01;1.200e-03;6.242e-01;1.135e-03;1.057e+00;1.057e+00;2.640e-02;4.800e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.242e-01;-3.758e-03;5.050e+01
20.989020000;1.057e+00;6.600e-01;1.225e-03;6.242e-01;1.159e-03;1.057e+00;1.057e+00;2.640e-02;4.900e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.242e-01;-3.758e-03;5.050e+01
20.995020000;1.057e+00;6.599e-01;1.225e-03;6.242e-01;1.159e-03;1.057e+00;1.057e+00;2.640e-02;4.900e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.241e-01;-3.759e-03;5.050e+01
21.007020000;1.057e+00;6.599e-01;1.225e-03;6.241e-01;1.159e-03;1.057e+00;1.057e+00;2.640e-02;4.900e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.241e-01;-3.760e-03;5.050e+01
21.008020000;1.057e+00;6.599e-01;1.225e-03;6.241e-01;1.159e-03;1.057e+00;1.057e+00;2.639e-02;4.900e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.241e-01;-3.760e-03;5.050e+01
21.027020000;1.057e+00;6.598e-01;1.225e-03;6.241e-01;1.159e-03;1.057e+00;1.057e+00;2.639e-02;4.900e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.241e-01;-3.762e-03;5.050e+01
21.194020000;1.057e+00;6.594e-01;1.225e-03;6.236e-01;1.159e-03;1.057e+00;1.057e+00;2.638e-02;4.901e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.236e-01;-3.777e-03;5.050e+01
21.195020000;1.057e+00;6.594e-01;1.250e-03;6.236e-01;1.182e-03;1.057e+00;1.057e+00;2.638e-02;5.001e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.236e-01;-3.777e-03;5.050e+01
21.196020000;1.057e+00;6.594e-01;1.250e-03;6.236e-01;1.182e-03;1.057e+00;1.057e+00;2.637e-02;5.001e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.236e-01;-3.777e-03;5.050e+01
21.409020000;1.057e+00;6.588e-01;1.250e-03;6.231e-01;1.182e-03;1.057e+00;1.057e+00;2.635e-02;5.000e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.231e-01;-3.796e-03;5.050e+01
21.410020000;1.057e+00;6.588e-01;1.275e-03;6.231e-01;1.206e-03;1.057e+00;1.057e+00;2.635e-02;5.100e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.231e-01;-3.796e-03;5.050e+01
21.634020000;1.057e+00;6.583e-01;1.275e-03;6.225e-01;1.206e-03;1.057e+00;1.057e+00;2.633e-02;5.100e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.225e-01;-3.815e-03;5.050e+01
21.635020000;1.057e+00;6.583e-01;1.300e-03;6.225e-01;1.229e-03;1.057e+00;1.057e+00;2.633e-02;5.200e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.225e-01;-3.815e-03;5.050e+01
21.797020000;1.057e+00;6.579e-01;1.300e-03;6.221e-01;1.229e-03;1.057e+00;1.057e+00;2.632e-02;5.200e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.221e-01;-3.828e-03;5.050e+01
21.798020000;1.057e+00;6.579e-01;1.300e-03;6.221e-01;1.229e-03;1.057e+00;1.057e+00;2.631e-02;5.200e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.221e-01;-3.828e-03;5.050e+01
21.859020000;1.057e+00;6.577e-01;1.300e-03;6.220e-01;1.229e-03;1.057e+00;1.057e+00;2.631e-02;5.200e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.220e-01;-3.833e-03;5.050e+01
21.869020000;1.057e+00;6.577e-01;1.300e-03;6.220e-01;1.229e-03;1.057e+00;1.057e+00;2.631e-02;5.200e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.219e-01;-3.833e-03;5.050e+01
21.870020000;1.057e+00;6.577e-01;1.325e-03;6.220e-01;1.253e-03;1.057e+00;1.057e+00;2.631e-02;5.300e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.219e-01;-3.833e-03;5.050e+01
21.995020000;1.057e+00;6.574e-01;1.325e-03;6.217e-01;1.253e-03;1.057e+00;1.057e+00;2.630e-02;5.300e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.216e-01;-3.843e-03;5.050e+01
21.996020000;1.057e+00;6.574e-01;1.325e-03;6.216e-01;1.253e-03;1.057e+00;1.057e+00;2.629e-02;5.300e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.216e-01;-3.843e-03;5.050e+01
22.050020000;1.057e+00;6.573e-01;1.325e-03;6.215e-01;1.253e-03;1.057e+00;1.057e+00;2.629e-02;5.301e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.215e-01;-3.847e-03;5.050e+01
22.051020000;1.057e+00;6.573e-01;1.325e-03;6.215e-01;1.253e-03;1.058e+00;1.057e+00;2.629e-02;5.300e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.215e-01;-3.847e-03;5.050e+01
22.101020000;1.057e+00;6.572e-01;1.325e-03;6.214e-01;1.253e-03;1.058e+00;1.057e+00;2.629e-02;5.300e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.214e-01;-3.851e-03;5.050e+01
22.102020000;1.057e+00;6.571e-01;1.325e-03;6.214e-01;1.253e-03;1.058e+00;1.057e+00;2.628e-02;5.300e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.214e-01;-3.851e-03;5.050e+01
22.104020000;1.057e+00;6.571e-01;1.325e-03;6.214e-01;1.253e-03;1.058e+00;1.057e+00;2.628e-02;5.300e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.214e-01;-3.851e-03;5.050e+01
22.105020000;1.058e+00;6.571e-01;1.325e-03;6.214e-01;1.253e-03;1.058e+00;1.058e+00;2.628e-02;5.300e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.214e-01;-3.851e-03;5.050e+01
22.117020000;1.058e+00;6.571e-01;1.325e-03;6.214e-01;1.253e-03;1.058e+00;1.058e+00;2.628e-02;5.300e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.214e-01;-3.852e-03;5.050e+01
22.118020000;1.058e+00;6.571e-01;1.350e-03;6.214e-01;1.277e-03;1.058e+00;1.058e+00;2.628e-02;5.400e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.214e-01;-3.852e-03;5.050e+01
22.208020000;1.058e+00;6.569e-01;1.350e-03;6.212e-01;1.277e-03;1.058e+00;1.058e+00;2.628e-02;5.400e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.212e-01;-3.859e-03;5.050e+01
22.209020000;1.058e+00;6.569e-01;1.350e-03;6.211e-01;1.277e-03;1.058e+00;1.058e+00;2.627e-02;5.400e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.211e-01;-3.859e-03;5.050e+01
22.252020000;1.058e+00;6.568e-01;1.350e-03;6.210e-01;1.277e-03;1.058e+00;1.058e+00;2.627e-02;5.400e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.211e-01;-3.862e-03;5.050e+01
22.377020000;1.058e+00;6.565e-01;1.350e-03;6.208e-01;1.277e-03;1.058e+00;1.058e+00;2.626e-02;5.400e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.208e-01;-3.871e-03;5.050e+01
22.378020000;1.058e+00;6.565e-01;1.375e-03;6.208e-01;1.300e-03;1.058e+00;1.058e+00;2.626e-02;5.500e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.208e-01;-3.871e-03;5.050e+01
22.439020000;1.058e+00;6.563e-01;1.375e-03;6.206e-01;1.300e-03;1.058e+00;1.058e+00;2.625e-02;5.500e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.206e-01;-3.875e-03;5.050e+01
22.566020000;1.058e+00;6.561e-01;1.375e-03;6.204e-01;1.300e-03;1.058e+00;1.058e+00;2.624e-02;5.500e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.203e-01;-3.883e-03;5.050e+01
22.652020000;1.058e+00;6.559e-01;1.375e-03;6.202e-01;1.300e-03;1.058e+00;1.058e+00;2.624e-02;5.500e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.202e-01;-3.889e-03;5.050e+01
22.653020000;1.058e+00;6.559e-01;1.400e-03;6.202e-01;1.324e-03;1.058e+00;1.058e+00;2.624e-02;5.600e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.202e-01;-3.889e-03;5.050e+01
22.663020000;1.058e+00;6.559e-01;1.400e-03;6.202e-01;1.324e-03;1.058e+00;1.058e+00;2.624e-02;5.600e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.201e-01;-3.890e-03;5.050e+01
22.664020000;1.058e+00;6.559e-01;1.400e-03;6.201e-01;1.324e-03;1.058e+00;1.058e+00;2.623e-02;5.600e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.201e-01;-3.890e-03;5.050e+01
22.692020000;1.058e+00;6.558e-01;1.400e-03;6.201e-01;1.324e-03;1.058e+00;1.058e+00;2.623e-02;5.600e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.201e-01;-3.892e-03;5.050e+01
22.767020000;1.058e+00;6.556e-01;1.400e-03;6.199e-01;1.324e-03;1.058e+00;1.058e+00;2.623e-02;5.600e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.199e-01;-3.896e-03;5.050e+01
22.768020000;1.058e+00;6.556e-01;1.400e-03;6.199e-01;1.324e-03;1.058e+00;1.058e+00;2.622e-02;5.600e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.199e-01;-3.896e-03;5.050e+01
22.944020000;1.058e+00;6.552e-01;1.400e-03;6.195e-01;1.324e-03;1.058e+00;1.058e+00;2.621e-02;5.600e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.195e-01;-3.907e-03;5.050e+01
22.945020000;1.058e+00;6.552e-01;1.425e-03;6.195e-01;1.347e-03;1.058e+00;1.058e+00;2.621e-02;5.700e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.195e-01;-3.907e-03;5.050e+01
23.255020000;1.058e+00;6.546e-01;1.425e-03;6.189e-01;1.347e-03;1.058e+00;1.058e+00;2.618e-02;5.700e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.189e-01;-3.925e-03;5.050e+01
23.256020000;1.058e+00;6.546e-01;1.450e-03;6.189e-01;1.371e-03;1.058e+00;1.058e+00;2.618e-02;5.800e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.189e-01;-3.926e-03;5.050e+01
23.587020000;1.058e+00;6.540e-01;1.450e-03;6.183e-01;1.371e-03;1.058e+00;1.058e+00;2.616e-02;5.800e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.182e-01;-3.944e-03;5.050e+01
23.588020000;1.058e+00;6.540e-01;1.475e-03;6.183e-01;1.395e-03;1.058e+00;1.058e+00;2.616e-02;5.900e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.182e-01;-3.944e-03;5.050e+01
23.606020000;1.058e+00;6.539e-01;1.475e-03;6.182e-01;1.394e-03;1.058e+00;1.058e+00;2.616e-02;5.900e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.182e-01;-3.945e-03;5.050e+01
23.630020000;1.058e+00;6.539e-01;1.475e-03;6.182e-01;1.394e-03;1.058e+00;1.058e+00;2.616e-02;5.900e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.182e-01;-3.946e-03;5.050e+01
23.631020000;1.058e+00;6.539e-01;1.475e-03;6.182e-01;1.394e-03;1.058e+00;1.058e+00;2.615e-02;5.900e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.182e-01;-3.946e-03;5.050e+01
23.759020000;1.058e+00;6.536e-01;1.475e-03;6.179e-01;1.394e-03;1.058e+00;1.058e+00;2.615e-02;5.900e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.179e-01;-3.952e-03;5.050e+01
23.760020000;1.058e+00;6.536e-01;1.475e-03;6.179e-01;1.394e-03;1.058e+00;1.058e+00;2.614e-02;5.900e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.179e-01;-3.952e-03;5.050e+01
23.876020000;1.058e+00;6.534e-01;1.475e-03;6.177e-01;1.394e-03;1.058e+00;1.058e+00;2.614e-02;5.900e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.177e-01;-3.958e-03;5.050e+01
23.877020000;1.058e+00;6.534e-01;1.475e-03;6.177e-01;1.394e-03;1.058e+00;1.058e+00;2.613e-02;5.900e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.177e-01;-3.958e-03;5.050e+01
23.943020000;1.058e+00;6.532e-01;1.475e-03;6.176e-01;1.394e-03;1.058e+00;1.058e+00;2.613e-02;5.901e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.176e-01;-3.961e-03;5.050e+01
23.944020000;1.058e+00;6.532e-01;1.500e-03;6.176e-01;1.418e-03;1.058e+00;1.058e+00;2.613e-02;6.001e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.176e-01;-3.961e-03;5.050e+01
24.008020000;1.058e+00;6.532e-01;1.500e-03;6.175e-01;1.418e-03;1.058e+00;1.058e+00;2.613e-02;6.000e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.175e-01;-3.964e-03;5.050e+01
24.009020000;1.058e+00;6.531e-01;1.500e-03;6.174e-01;1.418e-03;1.058e+00;1.058e+00;2.612e-02;6.000e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.174e-01;-3.965e-03;5.050e+01
24.143020000;1.058e+00;6.529e-01;1.500e-03;6.172e-01;1.418e-03;1.058e+00;1.058e+00;2.612e-02;6.000e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.172e-01;-3.971e-03;5.050e+01
24.144020000;1.058e+00;6.529e-01;1.500e-03;6.172e-01;1.418e-03;1.058e+00;1.058e+00;2.611e-02;6.000e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.172e-01;-3.971e-03;5.050e+01
24.279020000;1.058e+00;6.527e-01;1.500e-03;6.170e-01;1.418e-03;1.058e+00;1.058e+00;2.611e-02;6.000e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.170e-01;-3.977e-03;5.050e+01
24.280020000;1.058e+00;6.526e-01;1.500e-03;6.170e-01;1.418e-03;1.058e+00;1.058e+00;2.610e-02;6.000e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.170e-01;-3.977e-03;5.050e+01
24.321020000;1.058e+00;6.525e-01;1.500e-03;6.169e-01;1.418e-03;1.058e+00;1.058e+00;2.610e-02;6.000e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.169e-01;-3.979e-03;5.050e+01
24.327020000;1.058e+00;6.525e-01;1.500e-03;6.169e-01;1.418e-03;1.058e+00;1.058e+00;2.610e-02;6.000e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.169e-01;-3.979e-03;5.050e+01
24.328020000;1.058e+00;6.525e-01;1.525e-03;6.169e-01;1.442e-03;1.058e+00;1.058e+00;2.610e-02;6.100e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.169e-01;-3.979e-03;5.050e+01
24.396020000;1.058e+00;6.524e-01;1.525e-03;6.168e-01;1.442e-03;1.058e+00;1.058e+00;2.610e-02;6.100e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.167e-01;-3.982e-03;5.050e+01
24.432020000;1.058e+00;6.524e-01;1.525e-03;6.167e-01;1.442e-03;1.058e+00;1.058e+00;2.610e-02;6.100e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.167e-01;-3.984e-03;5.050e+01
24.433020000;1.058e+00;6.523e-01;1.525e-03;6.167e-01;1.442e-03;1.058e+00;1.058e+00;2.609e-02;6.100e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.167e-01;-3.984e-03;5.050e+01
24.572020000;1.058e+00;6.521e-01;1.525e-03;6.165e-01;1.442e-03;1.058e+00;1.058e+00;2.609e-02;6.100e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.164e-01;-3.990e-03;5.050e+01
24.573020000;1.058e+00;6.521e-01;1.525e-03;6.164e-01;1.442e-03;1.058e+00;1.058e+00;2.608e-02;6.100e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.164e-01;-3.990e-03;5.050e+01
24.596020000;1.058e+00;6.521e-01;1.525e-03;6.164e-01;1.442e-03;1.058e+00;1.058e+00;2.608e-02;6.099e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.164e-01;-3.991e-03;5.050e+01
24.743020000;1.058e+00;6.518e-01;1.525e-03;6.162e-01;1.442e-03;1.058e+00;1.058e+00;2.607e-02;6.100e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.161e-01;-3.996e-03;5.050e+01
24.744020000;1.058e+00;6.518e-01;1.550e-03;6.162e-01;1.465e-03;1.058e+00;1.058e+00;2.607e-02;6.200e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.161e-01;-3.997e-03;5.050e+01
24.993020000;1.058e+00;6.514e-01;1.550e-03;6.157e-01;1.465e-03;1.058e+00;1.058e+00;2.606e-02;6.200e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.157e-01;-4.006e-03;5.050e+01
24.994020000;1.058e+00;6.514e-01;1.550e-03;6.157e-01;1.465e-03;1.058e+00;1.058e+00;2.605e-02;6.200e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.157e-01;-4.006e-03;5.050e+01
25.198020000;1.058e+00;6.511e-01;1.550e-03;6.154e-01;1.465e-03;1.058e+00;1.058e+00;2.604e-02;6.200e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.154e-01;-4.014e-03;5.050e+01
25.199020000;1.058e+00;6.511e-01;1.575e-03;6.154e-01;1.489e-03;1.058e+00;1.058e+00;2.604e-02;6.300e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.154e-01;-4.014e-03;5.050e+01
25.604020000;1.058e+00;6.504e-01;1.575e-03;6.148e-01;1.489e-03;1.058e+00;1.058e+00;2.602e-02;6.300e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.147e-01;-4.028e-03;5.050e+01
25.605020000;1.058e+00;6.504e-01;1.575e-03;6.147e-01;1.489e-03;1.058e+00;1.058e+00;2.601e-02;6.300e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.147e-01;-4.028e-03;5.050e+01
25.695020000;1.058e+00;6.502e-01;1.575e-03;6.146e-01;1.489e-03;1.058e+00;1.058e+00;2.601e-02;6.300e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.146e-01;-4.031e-03;5.050e+01
25.697020000;1.058e+00;6.502e-01;1.575e-03;6.146e-01;1.489e-03;1.058e+00;1.058e+00;2.601e-02;6.300e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.146e-01;-4.031e-03;5.050e+01
25.698020000;1.058e+00;6.502e-01;1.600e-03;6.146e-01;1.512e-03;1.058e+00;1.058e+00;2.601e-02;6.400e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.146e-01;-4.031e-03;5.050e+01
25.926020000;1.058e+00;6.499e-01;1.600e-03;6.142e-01;1.512e-03;1.058e+00;1.058e+00;2.600e-02;6.399e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.142e-01;-4.038e-03;5.050e+01
26.251020000;1.058e+00;6.494e-01;1.600e-03;6.138e-01;1.512e-03;1.058e+00;1.058e+00;2.598e-02;6.400e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.138e-01;-4.047e-03;5.050e+01
26.252020000;1.058e+00;6.494e-01;1.625e-03;6.138e-01;1.536e-03;1.058e+00;1.058e+00;2.598e-02;6.500e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.138e-01;-4.047e-03;5.050e+01
26.272020000;1.058e+00;6.494e-01;1.625e-03;6.138e-01;1.536e-03;1.058e+00;1.058e+00;2.598e-02;6.501e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.137e-01;-4.048e-03;5.050e+01
26.273020000;1.058e+00;6.493e-01;1.625e-03;6.137e-01;1.536e-03;1.058e+00;1.058e+00;2.597e-02;6.501e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.137e-01;-4.048e-03;5.050e+01
26.340831000;1.058e+00;6.492e-01;1.625e-03;6.136e-01;1.536e-03;1.058e+00;1.058e+00;2.597e-02;6.500e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.136e-01;-4.050e-03;5.050e+01
26.424831000;1.058e+00;6.492e-01;1.625e-03;6.135e-01;1.536e-03;1.058e+00;1.058e+00;2.597e-02;6.500e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.135e-01;-4.052e-03;5.050e+01
26.425831000;1.058e+00;6.491e-01;1.625e-03;6.135e-01;1.536e-03;1.058e+00;1.058e+00;2.596e-02;6.500e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.135e-01;-4.052e-03;5.050e+01
26.538831000;1.058e+00;6.490e-01;1.625e-03;6.134e-01;1.536e-03;1.058e+00;1.058e+00;2.596e-02;6.500e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.133e-01;-4.055e-03;5.050e+01
26.596831000;1.058e+00;6.489e-01;1.625e-03;6.133e-01;1.536e-03;1.058e+00;1.058e+00;2.596e-02;6.500e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.133e-01;-4.056e-03;5.050e+01
26.597831000;1.058e+00;6.489e-01;1.625e-03;6.133e-01;1.536e-03;1.058e+00;1.058e+00;2.595e-02;6.500e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.133e-01;-4.056e-03;5.050e+01
26.797831000;1.058e+00;6.486e-01;1.625e-03;6.130e-01;1.536e-03;1.058e+00;1.058e+00;2.594e-02;6.500e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.130e-01;-4.062e-03;5.050e+01
26.870831000;1.058e+00;6.485e-01;1.625e-03;6.129e-01;1.536e-03;1.058e+00;1.058e+00;2.594e-02;6.500e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.129e-01;-4.063e-03;5.050e+01
26.871831000;1.058e+00;6.485e-01;1.650e-03;6.129e-01;1.559e-03;1.058e+00;1.058e+00;2.594e-02;6.600e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.129e-01;-4.063e-03;5.050e+01
27.566831000;1.058e+00;6.476e-01;1.650e-03;6.120e-01;1.559e-03;1.058e+00;1.058e+00;2.590e-02;6.600e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.120e-01;-4.079e-03;5.050e+01
27.567831000;1.058e+00;6.476e-01;1.675e-03;6.120e-01;1.583e-03;1.058e+00;1.058e+00;2.590e-02;6.700e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.120e-01;-4.079e-03;5.050e+01
27.708831000;1.058e+00;6.474e-01;1.675e-03;6.118e-01;1.583e-03;1.058e+00;1.058e+00;2.590e-02;6.700e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.118e-01;-4.082e-03;5.050e+01
27.709831000;1.058e+00;6.473e-01;1.675e-03;6.118e-01;1.583e-03;1.058e+00;1.058e+00;2.589e-02;6.700e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.118e-01;-4.082e-03;5.050e+01
27.885831000;1.058e+00;6.471e-01;1.675e-03;6.115e-01;1.583e-03;1.058e+00;1.058e+00;2.588e-02;6.699e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.115e-01;-4.086e-03;5.050e+01
27.960831000;1.058e+00;6.470e-01;1.675e-03;6.114e-01;1.583e-03;1.058e+00;1.058e+00;2.588e-02;6.700e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.114e-01;-4.087e-03;5.050e+01
28.077831000;1.058e+00;6.469e-01;1.675e-03;6.113e-01;1.583e-03;1.058e+00;1.058e+00;2.588e-02;6.700e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.113e-01;-4.089e-03;5.050e+01
28.078831000;1.058e+00;6.469e-01;1.675e-03;6.113e-01;1.583e-03;1.058e+00;1.058e+00;2.587e-02;6.700e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.113e-01;-4.089e-03;5.050e+01
28.276831000;1.058e+00;6.466e-01;1.675e-03;6.111e-01;1.583e-03;1.058e+00;1.058e+00;2.587e-02;6.700e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.111e-01;-4.093e-03;5.050e+01
28.277831000;1.058e+00;6.466e-01;1.675e-03;6.111e-01;1.583e-03;1.058e+00;1.058e+00;2.586e-02;6.700e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.111e-01;-4.093e-03;5.050e+01
28.359831000;1.058e+00;6.465e-01;1.675e-03;6.110e-01;1.583e-03;1.058e+00;1.058e+00;2.586e-02;6.700e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.110e-01;-4.094e-03;5.050e+01
28.360831000;1.058e+00;6.465e-01;1.700e-03;6.110e-01;1.606e-03;1.058e+00;1.058e+00;2.586e-02;6.800e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.110e-01;-4.094e-03;5.050e+01
28.478831000;1.058e+00;6.464e-01;1.700e-03;6.108e-01;1.606e-03;1.058e+00;1.058e+00;2.586e-02;6.800e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.108e-01;-4.096e-03;5.050e+01
28.479831000;1.058e+00;6.464e-01;1.700e-03;6.108e-01;1.606e-03;1.058e+00;1.058e+00;2.585e-02;6.800e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.108e-01;-4.096e-03;5.050e+01
28.581831000;1.058e+00;6.462e-01;1.700e-03;6.107e-01;1.606e-03;1.058e+00;1.058e+00;2.585e-02;6.800e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.107e-01;-4.098e-03;5.050e+01
28.683831000;1.058e+00;6.462e-01;1.700e-03;6.106e-01;1.606e-03;1.058e+00;1.058e+00;2.585e-02;6.800e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.106e-01;-4.100e-03;5.050e+01
28.684831000;1.058e+00;6.461e-01;1.700e-03;6.106e-01;1.606e-03;1.058e+00;1.058e+00;2.584e-02;6.800e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.106e-01;-4.100e-03;5.050e+01
28.913831000;1.058e+00;6.459e-01;1.700e-03;6.103e-01;1.606e-03;1.058e+00;1.058e+00;2.584e-02;6.800e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.103e-01;-4.104e-03;5.050e+01
28.914831000;1.058e+00;6.459e-01;1.700e-03;6.103e-01;1.606e-03;1.058e+00;1.058e+00;2.583e-02;6.800e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.103e-01;-4.104e-03;5.050e+01
29.040831000;1.058e+00;6.457e-01;1.700e-03;6.102e-01;1.606e-03;1.058e+00;1.058e+00;2.583e-02;6.800e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.101e-01;-4.105e-03;5.050e+01
29.174831000;1.058e+00;6.456e-01;1.700e-03;6.100e-01;1.606e-03;1.058e+00;1.058e+00;2.582e-02;6.799e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.100e-01;-4.108e-03;5.050e+01
29.274558000;1.058e+00;6.454e-01;1.700e-03;6.099e-01;1.606e-03;1.058e+00;1.058e+00;2.582e-02;6.800e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.099e-01;-4.109e-03;5.050e+01
29.275558000;1.058e+00;6.454e-01;1.725e-03;6.099e-01;1.630e-03;1.058e+00;1.058e+00;2.582e-02;6.900e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.099e-01;-4.109e-03;5.050e+01
30.216558000;1.058e+00;6.444e-01;1.725e-03;6.089e-01;1.630e-03;1.058e+00;1.058e+00;2.578e-02;6.901e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.089e-01;-4.121e-03;5.050e+01
30.217558000;1.058e+00;6.444e-01;1.725e-03;6.089e-01;1.630e-03;1.058e+00;1.058e+00;2.577e-02;6.901e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.089e-01;-4.121e-03;5.050e+01
30.338558000;1.058e+00;6.442e-01;1.725e-03;6.087e-01;1.630e-03;1.058e+00;1.058e+00;2.577e-02;6.900e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.087e-01;-4.123e-03;5.050e+01
30.339558000;1.058e+00;6.442e-01;1.750e-03;6.087e-01;1.654e-03;1.058e+00;1.058e+00;2.577e-02;7.000e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.087e-01;-4.123e-03;5.050e+01
30.450558000;1.058e+00;6.442e-01;1.750e-03;6.086e-01;1.653e-03;1.058e+00;1.058e+00;2.577e-02;7.001e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.086e-01;-4.124e-03;5.050e+01
30.451558000;1.058e+00;6.441e-01;1.750e-03;6.086e-01;1.653e-03;1.058e+00;1.058e+00;2.576e-02;7.001e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.086e-01;-4.124e-03;5.050e+01
30.668558000;1.058e+00;6.439e-01;1.750e-03;6.084e-01;1.653e-03;1.058e+00;1.058e+00;2.576e-02;7.000e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.084e-01;-4.127e-03;5.050e+01
30.951558000;1.058e+00;6.436e-01;1.750e-03;6.081e-01;1.653e-03;1.058e+00;1.058e+00;2.575e-02;7.000e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.081e-01;-4.130e-03;5.050e+01
30.952558000;1.058e+00;6.436e-01;1.750e-03;6.081e-01;1.653e-03;1.058e+00;1.058e+00;2.574e-02;7.000e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.081e-01;-4.130e-03;5.050e+01
31.196558000;1.058e+00;6.434e-01;1.750e-03;6.079e-01;1.653e-03;1.058e+00;1.058e+00;2.574e-02;7.000e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.078e-01;-4.132e-03;5.050e+01
31.197558000;1.058e+00;6.433e-01;1.750e-03;6.078e-01;1.653e-03;1.058e+00;1.058e+00;2.573e-02;7.000e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.078e-01;-4.132e-03;5.050e+01
31.296558000;1.058e+00;6.432e-01;1.750e-03;6.077e-01;1.653e-03;1.058e+00;1.058e+00;2.573e-02;7.000e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.077e-01;-4.133e-03;5.050e+01
31.395558000;1.058e+00;6.431e-01;1.750e-03;6.077e-01;1.653e-03;1.058e+00;1.058e+00;2.573e-02;7.000e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.077e-01;-4.134e-03;5.050e+01
31.444558000;1.058e+00;6.431e-01;1.750e-03;6.076e-01;1.653e-03;1.058e+00;1.058e+00;2.573e-02;6.999e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.076e-01;-4.134e-03;5.050e+01
31.445558000;1.058e+00;6.431e-01;1.750e-03;6.076e-01;1.653e-03;1.058e+00;1.058e+00;2.572e-02;6.999e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.076e-01;-4.134e-03;5.050e+01
31.590558000;1.058e+00;6.430e-01;1.750e-03;6.075e-01;1.653e-03;1.058e+00;1.058e+00;2.572e-02;7.000e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.075e-01;-4.136e-03;5.050e+01
31.591558000;1.058e+00;6.430e-01;1.775e-03;6.075e-01;1.677e-03;1.058e+00;1.058e+00;2.572e-02;7.100e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.075e-01;-4.136e-03;5.050e+01
31.671558000;1.058e+00;6.429e-01;1.775e-03;6.074e-01;1.677e-03;1.058e+00;1.058e+00;2.572e-02;7.100e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.074e-01;-4.137e-03;5.050e+01
31.672558000;1.058e+00;6.429e-01;1.775e-03;6.074e-01;1.677e-03;1.058e+00;1.058e+00;2.571e-02;7.100e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.074e-01;-4.137e-03;5.050e+01
31.704558000;1.058e+00;6.429e-01;1.775e-03;6.074e-01;1.677e-03;1.058e+00;1.058e+00;2.571e-02;7.100e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.073e-01;-4.137e-03;5.050e+01
32.366558000;1.058e+00;6.422e-01;1.775e-03;6.067e-01;1.677e-03;1.058e+00;1.058e+00;2.569e-02;7.100e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.067e-01;-4.143e-03;5.050e+01
32.608558000;1.058e+00;6.420e-01;1.775e-03;6.065e-01;1.677e-03;1.058e+00;1.058e+00;2.568e-02;7.100e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.065e-01;-4.144e-03;5.050e+01
32.609558000;1.058e+00;6.420e-01;1.775e-03;6.065e-01;1.677e-03;1.059e+00;1.058e+00;2.568e-02;7.100e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.065e-01;-4.144e-03;5.050e+01
32.778558000;1.058e+00;6.418e-01;1.775e-03;6.064e-01;1.677e-03;1.059e+00;1.058e+00;2.567e-02;7.100e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.063e-01;-4.146e-03;5.050e+01
32.779558000;1.059e+00;6.418e-01;1.775e-03;6.064e-01;1.677e-03;1.059e+00;1.059e+00;2.567e-02;7.100e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.063e-01;-4.146e-03;5.050e+01
33.074558000;1.059e+00;6.416e-01;1.775e-03;6.061e-01;1.677e-03;1.059e+00;1.059e+00;2.566e-02;7.100e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.061e-01;-4.148e-03;5.050e+01
33.075558000;1.059e+00;6.416e-01;1.800e-03;6.061e-01;1.700e-03;1.059e+00;1.059e+00;2.566e-02;7.200e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.061e-01;-4.148e-03;5.050e+01
33.568558000;1.059e+00;6.411e-01;1.800e-03;6.057e-01;1.700e-03;1.059e+00;1.059e+00;2.565e-02;7.200e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.056e-01;-4.151e-03;5.050e+01
33.569558000;1.059e+00;6.411e-01;1.800e-03;6.056e-01;1.700e-03;1.059e+00;1.059e+00;2.564e-02;7.200e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.056e-01;-4.151e-03;5.050e+01
33.851558000;1.059e+00;6.409e-01;1.800e-03;6.054e-01;1.700e-03;1.059e+00;1.059e+00;2.564e-02;7.200e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.054e-01;-4.153e-03;5.050e+01
33.852558000;1.059e+00;6.409e-01;1.800e-03;6.054e-01;1.700e-03;1.059e+00;1.059e+00;2.563e-02;7.200e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.054e-01;-4.153e-03;5.050e+01
34.109558000;1.059e+00;6.406e-01;1.800e-03;6.052e-01;1.700e-03;1.059e+00;1.059e+00;2.563e-02;7.200e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.052e-01;-4.155e-03;5.050e+01
34.110558000;1.059e+00;6.406e-01;1.800e-03;6.052e-01;1.700e-03;1.059e+00;1.059e+00;2.562e-02;7.200e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.052e-01;-4.155e-03;5.050e+01
34.399558000;1.059e+00;6.404e-01;1.800e-03;6.050e-01;1.700e-03;1.059e+00;1.059e+00;2.562e-02;7.200e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.049e-01;-4.156e-03;5.050e+01
34.400558000;1.059e+00;6.404e-01;1.800e-03;6.049e-01;1.700e-03;1.059e+00;1.059e+00;2.561e-02;7.200e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.049e-01;-4.156e-03;5.050e+01
34.664558000;1.059e+00;6.401e-01;1.800e-03;6.047e-01;1.700e-03;1.059e+00;1.059e+00;2.561e-02;7.200e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.047e-01;-4.158e-03;5.050e+01
34.693558000;1.059e+00;6.401e-01;1.800e-03;6.047e-01;1.700e-03;1.059e+00;1.059e+00;2.561e-02;7.200e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.047e-01;-4.158e-03;5.050e+01
34.694558000;1.059e+00;6.401e-01;1.800e-03;6.047e-01;1.700e-03;1.059e+00;1.059e+00;2.560e-02;7.200e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.047e-01;-4.158e-03;5.050e+01
34.846558000;1.059e+00;6.400e-01;1.800e-03;6.046e-01;1.700e-03;1.059e+00;1.059e+00;2.560e-02;7.200e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.046e-01;-4.159e-03;5.050e+01
34.847558000;1.059e+00;6.400e-01;1.825e-03;6.046e-01;1.724e-03;1.059e+00;1.059e+00;2.560e-02;7.300e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.046e-01;-4.159e-03;5.050e+01
34.991558000;1.059e+00;6.399e-01;1.825e-03;6.045e-01;1.724e-03;1.059e+00;1.059e+00;2.560e-02;7.299e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.044e-01;-4.160e-03;5.050e+01
