time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;NetworkFrequencyPu
34.992558000;1.059e+00;6.399e-01;1.825e-03;6.044e-01;1.724e-03;1.059e+00;1.059e+00;2.559e-02;7.299e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.044e-01;-4.160e-03;5.050e+01
35.323558000;1.059e+00;6.396e-01;1.825e-03;6.042e-01;1.724e-03;1.059e+00;1.059e+00;2.559e-02;7.301e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.042e-01;-4.161e-03;5.050e+01
35.324558000;1.059e+00;6.396e-01;1.825e-03;6.042e-01;1.724e-03;1.059e+00;1.059e+00;2.558e-02;7.301e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.042e-01;-4.161e-03;5.050e+01
35.629558000;1.059e+00;6.394e-01;1.825e-03;6.040e-01;1.724e-03;1.059e+00;1.059e+00;2.558e-02;7.299e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.039e-01;-4.163e-03;5.050e+01
35.630558000;1.059e+00;6.393e-01;1.825e-03;6.039e-01;1.724e-03;1.059e+00;1.059e+00;2.557e-02;7.299e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.039e-01;-4.163e-03;5.050e+01
36.450558000;1.059e+00;6.387e-01;1.825e-03;6.033e-01;1.724e-03;1.059e+00;1.059e+00;2.555e-02;7.300e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.033e-01;-4.167e-03;5.050e+01
36.859558000;1.059e+00;6.384e-01;1.825e-03;6.030e-01;1.724e-03;1.059e+00;1.059e+00;2.554e-02;7.301e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.030e-01;-4.168e-03;5.050e+01
36.860558000;1.059e+00;6.384e-01;1.825e-03;6.030e-01;1.724e-03;1.059e+00;1.059e+00;2.553e-02;7.301e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.030e-01;-4.168e-03;5.050e+01
36.968558000;1.059e+00;6.383e-01;1.825e-03;6.029e-01;1.724e-03;1.059e+00;1.059e+00;2.553e-02;7.300e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.029e-01;-4.169e-03;5.050e+01
36.969558000;1.059e+00;6.383e-01;1.850e-03;6.029e-01;1.747e-03;1.059e+00;1.059e+00;2.553e-02;7.400e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.029e-01;-4.169e-03;5.050e+01
37.513558000;1.059e+00;6.379e-01;1.850e-03;6.025e-01;1.747e-03;1.059e+00;1.059e+00;2.552e-02;7.400e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.025e-01;-4.171e-03;5.050e+01
37.514558000;1.059e+00;6.379e-01;1.850e-03;6.025e-01;1.747e-03;1.059e+00;1.059e+00;2.551e-02;7.400e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.025e-01;-4.171e-03;5.050e+01
37.845558000;1.059e+00;6.377e-01;1.850e-03;6.023e-01;1.747e-03;1.059e+00;1.059e+00;2.551e-02;7.400e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.022e-01;-4.172e-03;5.050e+01
37.846558000;1.059e+00;6.376e-01;1.850e-03;6.022e-01;1.747e-03;1.059e+00;1.059e+00;2.550e-02;7.400e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.022e-01;-4.172e-03;5.050e+01
37.980558000;1.059e+00;6.375e-01;1.850e-03;6.021e-01;1.747e-03;1.059e+00;1.059e+00;2.550e-02;7.400e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.021e-01;-4.172e-03;5.050e+01
38.214558000;1.059e+00;6.374e-01;1.850e-03;6.020e-01;1.747e-03;1.059e+00;1.059e+00;2.550e-02;7.400e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.020e-01;-4.173e-03;5.050e+01
38.215558000;1.059e+00;6.373e-01;1.850e-03;6.020e-01;1.747e-03;1.059e+00;1.059e+00;2.549e-02;7.400e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.020e-01;-4.173e-03;5.050e+01
38.392558000;1.059e+00;6.372e-01;1.850e-03;6.019e-01;1.747e-03;1.059e+00;1.059e+00;2.549e-02;7.399e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.018e-01;-4.174e-03;5.050e+01
38.487558000;1.059e+00;6.371e-01;1.850e-03;6.018e-01;1.747e-03;1.059e+00;1.059e+00;2.549e-02;7.400e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.018e-01;-4.174e-03;5.050e+01
39.245558000;1.059e+00;6.366e-01;1.850e-03;6.013e-01;1.747e-03;1.059e+00;1.059e+00;2.547e-02;7.400e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.012e-01;-4.176e-03;5.050e+01
39.246558000;1.059e+00;6.366e-01;1.850e-03;6.012e-01;1.747e-03;1.059e+00;1.059e+00;2.546e-02;7.400e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.012e-01;-4.176e-03;5.050e+01
39.505558000;1.059e+00;6.364e-01;1.850e-03;6.011e-01;1.747e-03;1.059e+00;1.059e+00;2.546e-02;7.400e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.011e-01;-4.177e-03;5.050e+01
39.506558000;1.059e+00;6.364e-01;1.875e-03;6.011e-01;1.771e-03;1.059e+00;1.059e+00;2.546e-02;7.500e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.011e-01;-4.177e-03;5.050e+01
39.561558000;1.059e+00;6.364e-01;1.875e-03;6.010e-01;1.771e-03;1.059e+00;1.059e+00;2.546e-02;7.500e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.010e-01;-4.177e-03;5.050e+01
39.562558000;1.059e+00;6.364e-01;1.875e-03;6.010e-01;1.771e-03;1.059e+00;1.059e+00;2.545e-02;7.500e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;6.010e-01;-4.177e-03;5.050e+01
41.751558000;1.059e+00;6.349e-01;1.875e-03;5.996e-01;1.771e-03;1.059e+00;1.059e+00;2.540e-02;7.500e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.996e-01;-4.183e-03;5.050e+01
42.151558000;1.059e+00;6.346e-01;1.875e-03;5.993e-01;1.771e-03;1.059e+00;1.059e+00;2.539e-02;7.499e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.993e-01;-4.183e-03;5.050e+01
42.152558000;1.059e+00;6.346e-01;1.875e-03;5.993e-01;1.771e-03;1.059e+00;1.059e+00;2.538e-02;7.499e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.993e-01;-4.183e-03;5.050e+01
42.517558000;1.059e+00;6.344e-01;1.875e-03;5.991e-01;1.771e-03;1.059e+00;1.059e+00;2.538e-02;7.500e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.991e-01;-4.184e-03;5.050e+01
42.518558000;1.059e+00;6.344e-01;1.900e-03;5.991e-01;1.794e-03;1.059e+00;1.059e+00;2.538e-02;7.600e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.991e-01;-4.184e-03;5.050e+01
42.531558000;1.059e+00;6.344e-01;1.900e-03;5.991e-01;1.794e-03;1.059e+00;1.059e+00;2.538e-02;7.600e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.990e-01;-4.184e-03;5.050e+01
42.532558000;1.059e+00;6.343e-01;1.900e-03;5.990e-01;1.794e-03;1.059e+00;1.059e+00;2.537e-02;7.600e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.990e-01;-4.184e-03;5.050e+01
43.260558000;1.059e+00;6.339e-01;1.900e-03;5.986e-01;1.794e-03;1.059e+00;1.059e+00;2.536e-02;7.600e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.986e-01;-4.185e-03;5.050e+01
43.261558000;1.059e+00;6.339e-01;1.900e-03;5.986e-01;1.794e-03;1.059e+00;1.059e+00;2.535e-02;7.600e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.986e-01;-4.185e-03;5.050e+01
43.649558000;1.059e+00;6.337e-01;1.900e-03;5.984e-01;1.794e-03;1.059e+00;1.059e+00;2.535e-02;7.600e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.983e-01;-4.186e-03;5.050e+01
43.650558000;1.059e+00;6.336e-01;1.900e-03;5.983e-01;1.794e-03;1.059e+00;1.059e+00;2.534e-02;7.600e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.983e-01;-4.186e-03;5.050e+01
44.042558000;1.059e+00;6.334e-01;1.900e-03;5.981e-01;1.794e-03;1.059e+00;1.059e+00;2.534e-02;7.599e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.981e-01;-4.187e-03;5.050e+01
44.043558000;1.059e+00;6.334e-01;1.900e-03;5.981e-01;1.794e-03;1.059e+00;1.059e+00;2.533e-02;7.599e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.981e-01;-4.187e-03;5.050e+01
44.477558000;1.059e+00;6.331e-01;1.900e-03;5.979e-01;1.794e-03;1.059e+00;1.059e+00;2.533e-02;7.600e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.978e-01;-4.187e-03;5.050e+01
44.478558000;1.059e+00;6.331e-01;1.900e-03;5.978e-01;1.794e-03;1.059e+00;1.059e+00;2.532e-02;7.600e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.978e-01;-4.187e-03;5.050e+01
46.042558000;1.059e+00;6.321e-01;1.900e-03;5.969e-01;1.794e-03;1.059e+00;1.059e+00;2.529e-02;7.600e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.969e-01;-4.190e-03;5.050e+01
46.043558000;1.059e+00;6.321e-01;1.925e-03;5.969e-01;1.818e-03;1.059e+00;1.059e+00;2.529e-02;7.700e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.969e-01;-4.190e-03;5.050e+01
46.055558000;1.059e+00;6.321e-01;1.925e-03;5.969e-01;1.818e-03;1.059e+00;1.059e+00;2.529e-02;7.700e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.969e-01;-4.190e-03;5.050e+01
46.056558000;1.059e+00;6.321e-01;1.925e-03;5.969e-01;1.818e-03;1.059e+00;1.059e+00;2.528e-02;7.700e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.969e-01;-4.190e-03;5.050e+01
47.303558000;1.059e+00;6.314e-01;1.925e-03;5.962e-01;1.818e-03;1.059e+00;1.059e+00;2.526e-02;7.700e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.961e-01;-4.191e-03;5.050e+01
47.304558000;1.059e+00;6.314e-01;1.925e-03;5.961e-01;1.818e-03;1.059e+00;1.059e+00;2.525e-02;7.700e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.961e-01;-4.191e-03;5.050e+01
47.473558000;1.059e+00;6.313e-01;1.925e-03;5.960e-01;1.818e-03;1.059e+00;1.059e+00;2.525e-02;7.700e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.960e-01;-4.192e-03;5.050e+01
47.769558000;1.059e+00;6.311e-01;1.925e-03;5.959e-01;1.818e-03;1.059e+00;1.059e+00;2.525e-02;7.700e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.959e-01;-4.192e-03;5.050e+01
47.770558000;1.059e+00;6.311e-01;1.925e-03;5.959e-01;1.818e-03;1.059e+00;1.059e+00;2.524e-02;7.700e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.959e-01;-4.192e-03;5.050e+01
47.818558000;1.059e+00;6.311e-01;1.925e-03;5.959e-01;1.818e-03;1.059e+00;1.059e+00;2.524e-02;7.700e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.958e-01;-4.192e-03;5.050e+01
47.855558000;1.059e+00;6.310e-01;1.925e-03;5.958e-01;1.818e-03;1.059e+00;1.059e+00;2.524e-02;7.700e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.958e-01;-4.192e-03;5.050e+01
49.108558000;1.059e+00;6.303e-01;1.925e-03;5.951e-01;1.817e-03;1.059e+00;1.059e+00;2.521e-02;7.700e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.951e-01;-4.194e-03;5.050e+01
49.893558000;1.059e+00;6.299e-01;1.925e-03;5.947e-01;1.817e-03;1.059e+00;1.059e+00;2.520e-02;7.700e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.947e-01;-4.194e-03;5.050e+01
49.894558000;1.059e+00;6.299e-01;1.925e-03;5.947e-01;1.817e-03;1.059e+00;1.059e+00;2.519e-02;7.700e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.947e-01;-4.194e-03;5.050e+01
50.082558000;1.059e+00;6.298e-01;1.925e-03;5.946e-01;1.817e-03;1.059e+00;1.059e+00;2.519e-02;7.700e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.946e-01;-4.195e-03;5.050e+01
50.083558000;1.059e+00;6.298e-01;1.950e-03;5.946e-01;1.841e-03;1.059e+00;1.059e+00;2.519e-02;7.800e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.946e-01;-4.195e-03;5.050e+01
50.785558000;1.059e+00;6.294e-01;1.950e-03;5.942e-01;1.841e-03;1.059e+00;1.059e+00;2.518e-02;7.800e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.942e-01;-4.195e-03;5.050e+01
50.786558000;1.059e+00;6.294e-01;1.950e-03;5.942e-01;1.841e-03;1.059e+00;1.059e+00;2.517e-02;7.800e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.942e-01;-4.195e-03;5.050e+01
51.736558000;1.059e+00;6.289e-01;1.950e-03;5.937e-01;1.841e-03;1.059e+00;1.059e+00;2.516e-02;7.800e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.937e-01;-4.196e-03;5.050e+01
51.737558000;1.059e+00;6.289e-01;1.950e-03;5.937e-01;1.841e-03;1.059e+00;1.059e+00;2.515e-02;7.800e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.937e-01;-4.196e-03;5.050e+01
53.546558000;1.059e+00;6.279e-01;1.950e-03;5.928e-01;1.841e-03;1.059e+00;1.059e+00;2.512e-02;7.801e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.927e-01;-4.198e-03;5.050e+01
53.547558000;1.059e+00;6.279e-01;1.950e-03;5.927e-01;1.841e-03;1.059e+00;1.059e+00;2.511e-02;7.801e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.927e-01;-4.198e-03;5.050e+01
54.496558000;1.059e+00;6.274e-01;1.950e-03;5.923e-01;1.841e-03;1.059e+00;1.059e+00;2.510e-02;7.800e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.922e-01;-4.198e-03;5.050e+01
54.497558000;1.059e+00;6.274e-01;1.950e-03;5.922e-01;1.841e-03;1.059e+00;1.059e+00;2.509e-02;7.800e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.922e-01;-4.198e-03;5.050e+01
54.624558000;1.059e+00;6.273e-01;1.950e-03;5.922e-01;1.841e-03;1.059e+00;1.059e+00;2.509e-02;7.800e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.922e-01;-4.199e-03;5.050e+01
54.625558000;1.059e+00;6.273e-01;1.975e-03;5.922e-01;1.864e-03;1.059e+00;1.059e+00;2.509e-02;7.900e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.922e-01;-4.199e-03;5.050e+01
54.977558000;1.059e+00;6.271e-01;1.975e-03;5.920e-01;1.864e-03;1.059e+00;1.059e+00;2.509e-02;7.900e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.920e-01;-4.199e-03;5.050e+01
54.978558000;1.059e+00;6.271e-01;1.975e-03;5.920e-01;1.864e-03;1.059e+00;1.059e+00;2.508e-02;7.900e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.920e-01;-4.199e-03;5.050e+01
55.510558000;1.059e+00;6.269e-01;1.975e-03;5.918e-01;1.864e-03;1.059e+00;1.059e+00;2.508e-02;7.900e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.917e-01;-4.199e-03;5.050e+01
55.511558000;1.059e+00;6.269e-01;1.975e-03;5.917e-01;1.864e-03;1.059e+00;1.059e+00;2.507e-02;7.900e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.917e-01;-4.199e-03;5.050e+01
57.492558000;1.059e+00;6.259e-01;1.975e-03;5.908e-01;1.864e-03;1.059e+00;1.059e+00;2.504e-02;7.900e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.908e-01;-4.201e-03;5.050e+01
57.493558000;1.059e+00;6.259e-01;1.975e-03;5.908e-01;1.864e-03;1.059e+00;1.059e+00;2.503e-02;7.900e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.908e-01;-4.201e-03;5.050e+01
57.947558000;1.059e+00;6.257e-01;1.975e-03;5.906e-01;1.864e-03;1.059e+00;1.059e+00;2.503e-02;7.900e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.905e-01;-4.201e-03;5.050e+01
57.948558000;1.059e+00;6.256e-01;1.975e-03;5.905e-01;1.864e-03;1.059e+00;1.059e+00;2.502e-02;7.900e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.905e-01;-4.201e-03;5.050e+01
58.356558000;1.059e+00;6.254e-01;1.975e-03;5.903e-01;1.864e-03;1.059e+00;1.059e+00;2.502e-02;7.900e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.903e-01;-4.201e-03;5.050e+01
58.971558000;1.059e+00;6.251e-01;1.975e-03;5.901e-01;1.864e-03;1.059e+00;1.059e+00;2.501e-02;7.900e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.901e-01;-4.202e-03;5.050e+01
58.972558000;1.059e+00;6.251e-01;1.975e-03;5.901e-01;1.864e-03;1.059e+00;1.059e+00;2.500e-02;7.900e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.901e-01;-4.202e-03;5.050e+01
59.409558000;1.059e+00;6.249e-01;1.975e-03;5.899e-01;1.864e-03;1.059e+00;1.059e+00;2.500e-02;7.900e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.898e-01;-4.202e-03;5.050e+01
59.635558000;1.059e+00;6.248e-01;1.975e-03;5.898e-01;1.864e-03;1.059e+00;1.059e+00;2.499e-02;7.900e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.897e-01;-4.202e-03;5.050e+01
59.673558000;1.059e+00;6.248e-01;1.975e-03;5.897e-01;1.864e-03;1.059e+00;1.059e+00;2.499e-02;7.901e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.897e-01;-4.202e-03;5.050e+01
59.674558000;1.059e+00;6.248e-01;2.000e-03;5.897e-01;1.888e-03;1.059e+00;1.059e+00;2.499e-02;8.001e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.897e-01;-4.202e-03;5.050e+01
59.752558000;1.059e+00;6.247e-01;2.000e-03;5.897e-01;1.888e-03;1.059e+00;1.059e+00;2.499e-02;8.000e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.897e-01;-4.202e-03;5.050e+01
60.066558000;1.059e+00;6.246e-01;2.000e-03;5.896e-01;1.888e-03;1.059e+00;1.059e+00;2.499e-02;8.000e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.895e-01;-4.202e-03;5.050e+01
60.067558000;1.059e+00;6.246e-01;2.000e-03;5.895e-01;1.888e-03;1.059e+00;1.059e+00;2.498e-02;8.000e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.895e-01;-4.202e-03;5.050e+01
61.205558000;1.059e+00;6.241e-01;2.000e-03;5.890e-01;1.888e-03;1.059e+00;1.059e+00;2.496e-02;8.000e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.890e-01;-4.203e-03;5.050e+01
61.206558000;1.059e+00;6.241e-01;2.000e-03;5.890e-01;1.888e-03;1.060e+00;1.059e+00;2.496e-02;8.000e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.890e-01;-4.203e-03;5.050e+01
61.583558000;1.059e+00;6.239e-01;2.000e-03;5.889e-01;1.888e-03;1.060e+00;1.059e+00;2.496e-02;8.000e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.889e-01;-4.203e-03;5.050e+01
61.584558000;1.060e+00;6.239e-01;2.000e-03;5.889e-01;1.888e-03;1.060e+00;1.060e+00;2.496e-02;8.000e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.889e-01;-4.203e-03;5.050e+01
61.691558000;1.060e+00;6.239e-01;2.000e-03;5.888e-01;1.888e-03;1.060e+00;1.060e+00;2.495e-02;8.000e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.888e-01;-4.204e-03;5.050e+01
62.152558000;1.060e+00;6.237e-01;2.000e-03;5.886e-01;1.888e-03;1.060e+00;1.060e+00;2.495e-02;8.000e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.886e-01;-4.204e-03;5.050e+01
62.153558000;1.060e+00;6.236e-01;2.000e-03;5.886e-01;1.888e-03;1.060e+00;1.060e+00;2.494e-02;8.000e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.886e-01;-4.204e-03;5.050e+01
63.808558000;1.060e+00;6.229e-01;2.000e-03;5.879e-01;1.888e-03;1.060e+00;1.060e+00;2.492e-02;8.000e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.879e-01;-4.205e-03;5.050e+01
63.809558000;1.060e+00;6.229e-01;2.000e-03;5.879e-01;1.888e-03;1.060e+00;1.060e+00;2.491e-02;8.000e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.879e-01;-4.205e-03;5.050e+01
64.995558000;1.060e+00;6.224e-01;2.000e-03;5.874e-01;1.888e-03;1.060e+00;1.060e+00;2.490e-02;8.000e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.874e-01;-4.205e-03;5.050e+01
64.996558000;1.060e+00;6.223e-01;2.000e-03;5.874e-01;1.888e-03;1.060e+00;1.060e+00;2.489e-02;8.000e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.874e-01;-4.205e-03;5.050e+01
65.273558000;1.060e+00;6.222e-01;2.000e-03;5.873e-01;1.888e-03;1.060e+00;1.060e+00;2.489e-02;8.000e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.872e-01;-4.206e-03;5.050e+01
65.274558000;1.060e+00;6.222e-01;2.025e-03;5.873e-01;1.911e-03;1.060e+00;1.060e+00;2.489e-02;8.100e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.872e-01;-4.206e-03;5.050e+01
65.569558000;1.060e+00;6.221e-01;2.025e-03;5.871e-01;1.911e-03;1.060e+00;1.060e+00;2.489e-02;8.100e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.871e-01;-4.206e-03;5.050e+01
65.570558000;1.060e+00;6.221e-01;2.025e-03;5.871e-01;1.911e-03;1.060e+00;1.060e+00;2.488e-02;8.100e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.871e-01;-4.206e-03;5.050e+01
66.148558000;1.060e+00;6.219e-01;2.025e-03;5.869e-01;1.911e-03;1.060e+00;1.060e+00;2.488e-02;8.100e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.869e-01;-4.206e-03;5.050e+01
66.149558000;1.060e+00;6.219e-01;2.025e-03;5.869e-01;1.911e-03;1.060e+00;1.060e+00;2.487e-02;8.100e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.869e-01;-4.206e-03;5.050e+01
66.732558000;1.060e+00;6.216e-01;2.025e-03;5.866e-01;1.911e-03;1.060e+00;1.060e+00;2.487e-02;8.100e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.866e-01;-4.206e-03;5.050e+01
66.733558000;1.060e+00;6.216e-01;2.025e-03;5.866e-01;1.911e-03;1.060e+00;1.060e+00;2.486e-02;8.100e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.866e-01;-4.206e-03;5.050e+01
67.264558000;1.060e+00;6.214e-01;2.025e-03;5.864e-01;1.911e-03;1.060e+00;1.060e+00;2.486e-02;8.100e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.864e-01;-4.207e-03;5.050e+01
67.265558000;1.060e+00;6.214e-01;2.025e-03;5.864e-01;1.911e-03;1.060e+00;1.060e+00;2.485e-02;8.100e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.864e-01;-4.207e-03;5.050e+01
68.461558000;1.060e+00;6.209e-01;2.025e-03;5.859e-01;1.911e-03;1.060e+00;1.060e+00;2.484e-02;8.100e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.859e-01;-4.207e-03;5.050e+01
68.462558000;1.060e+00;6.209e-01;2.025e-03;5.859e-01;1.911e-03;1.060e+00;1.060e+00;2.483e-02;8.100e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.859e-01;-4.207e-03;5.050e+01
71.186558000;1.060e+00;6.198e-01;2.025e-03;5.848e-01;1.911e-03;1.060e+00;1.060e+00;2.479e-02;8.099e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.848e-01;-4.209e-03;5.050e+01
71.525558000;1.060e+00;6.196e-01;2.025e-03;5.847e-01;1.911e-03;1.060e+00;1.060e+00;2.479e-02;8.100e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.847e-01;-4.209e-03;5.050e+01
71.526558000;1.060e+00;6.196e-01;2.050e-03;5.847e-01;1.934e-03;1.060e+00;1.060e+00;2.479e-02;8.200e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.847e-01;-4.209e-03;5.050e+01
71.587558000;1.060e+00;6.196e-01;2.050e-03;5.847e-01;1.934e-03;1.060e+00;1.060e+00;2.479e-02;8.201e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.847e-01;-4.209e-03;5.050e+01
71.971558000;1.060e+00;6.195e-01;2.050e-03;5.846e-01;1.934e-03;1.060e+00;1.060e+00;2.478e-02;8.200e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.845e-01;-4.209e-03;5.050e+01
72.207558000;1.060e+00;6.194e-01;2.050e-03;5.845e-01;1.934e-03;1.060e+00;1.060e+00;2.478e-02;8.200e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.845e-01;-4.209e-03;5.050e+01
72.208558000;1.060e+00;6.194e-01;2.050e-03;5.845e-01;1.934e-03;1.060e+00;1.060e+00;2.477e-02;8.200e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.845e-01;-4.209e-03;5.050e+01
72.531558000;1.060e+00;6.192e-01;2.050e-03;5.843e-01;1.934e-03;1.060e+00;1.060e+00;2.477e-02;8.200e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.843e-01;-4.209e-03;5.050e+01
76.970558000;1.060e+00;6.176e-01;2.050e-03;5.828e-01;1.934e-03;1.060e+00;1.060e+00;2.471e-02;8.200e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.827e-01;-4.211e-03;5.050e+01
76.971558000;1.060e+00;6.176e-01;2.050e-03;5.827e-01;1.934e-03;1.060e+00;1.060e+00;2.470e-02;8.200e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.827e-01;-4.211e-03;5.050e+01
77.673558000;1.060e+00;6.174e-01;2.050e-03;5.825e-01;1.934e-03;1.060e+00;1.060e+00;2.470e-02;8.200e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.825e-01;-4.212e-03;5.050e+01
77.674558000;1.060e+00;6.174e-01;2.050e-03;5.825e-01;1.934e-03;1.060e+00;1.060e+00;2.469e-02;8.200e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.825e-01;-4.212e-03;5.050e+01
78.595558000;1.060e+00;6.170e-01;2.050e-03;5.822e-01;1.934e-03;1.060e+00;1.060e+00;2.468e-02;8.200e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.822e-01;-4.212e-03;5.050e+01
78.596558000;1.060e+00;6.170e-01;2.075e-03;5.822e-01;1.958e-03;1.060e+00;1.060e+00;2.468e-02;8.300e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.822e-01;-4.212e-03;5.050e+01
79.033558000;1.060e+00;6.169e-01;2.075e-03;5.821e-01;1.958e-03;1.060e+00;1.060e+00;2.468e-02;8.300e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.820e-01;-4.212e-03;5.050e+01
79.034558000;1.060e+00;6.169e-01;2.075e-03;5.820e-01;1.958e-03;1.060e+00;1.060e+00;2.467e-02;8.300e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.820e-01;-4.212e-03;5.050e+01
79.762558000;1.060e+00;6.167e-01;2.075e-03;5.818e-01;1.958e-03;1.060e+00;1.060e+00;2.467e-02;8.300e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.818e-01;-4.213e-03;5.050e+01
79.763558000;1.060e+00;6.166e-01;2.075e-03;5.818e-01;1.958e-03;1.060e+00;1.060e+00;2.466e-02;8.300e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.818e-01;-4.213e-03;5.050e+01
80.500558000;1.060e+00;6.164e-01;2.075e-03;5.816e-01;1.958e-03;1.060e+00;1.060e+00;2.466e-02;8.300e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.815e-01;-4.213e-03;5.050e+01
80.501558000;1.060e+00;6.164e-01;2.075e-03;5.815e-01;1.958e-03;1.060e+00;1.060e+00;2.465e-02;8.300e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.815e-01;-4.213e-03;5.050e+01
81.323558000;1.060e+00;6.161e-01;2.075e-03;5.813e-01;1.958e-03;1.060e+00;1.060e+00;2.465e-02;8.300e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.813e-01;-4.213e-03;5.050e+01
81.324558000;1.060e+00;6.161e-01;2.075e-03;5.813e-01;1.958e-03;1.060e+00;1.060e+00;2.464e-02;8.300e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.813e-01;-4.213e-03;5.050e+01
84.339558000;1.060e+00;6.151e-01;2.075e-03;5.804e-01;1.958e-03;1.060e+00;1.060e+00;2.461e-02;8.300e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.803e-01;-4.214e-03;5.050e+01
84.340558000;1.060e+00;6.151e-01;2.075e-03;5.803e-01;1.958e-03;1.060e+00;1.060e+00;2.460e-02;8.300e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.803e-01;-4.214e-03;5.050e+01
85.588558000;1.060e+00;6.148e-01;2.075e-03;5.800e-01;1.958e-03;1.060e+00;1.060e+00;2.459e-02;8.300e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.799e-01;-4.215e-03;5.050e+01
85.950558000;1.060e+00;6.147e-01;2.075e-03;5.799e-01;1.958e-03;1.060e+00;1.060e+00;2.459e-02;8.301e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.798e-01;-4.215e-03;5.050e+01
85.951558000;1.060e+00;6.146e-01;2.075e-03;5.798e-01;1.958e-03;1.060e+00;1.060e+00;2.458e-02;8.301e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.798e-01;-4.215e-03;5.050e+01
86.525558000;1.060e+00;6.144e-01;2.075e-03;5.797e-01;1.958e-03;1.060e+00;1.060e+00;2.458e-02;8.300e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.797e-01;-4.215e-03;5.050e+01
86.608558000;1.060e+00;6.144e-01;2.075e-03;5.796e-01;1.958e-03;1.060e+00;1.060e+00;2.458e-02;8.300e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.796e-01;-4.215e-03;5.050e+01
86.694558000;1.060e+00;6.144e-01;2.075e-03;5.796e-01;1.958e-03;1.060e+00;1.060e+00;2.458e-02;8.299e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.796e-01;-4.215e-03;5.050e+01
86.746558000;1.060e+00;6.144e-01;2.075e-03;5.796e-01;1.958e-03;1.060e+00;1.060e+00;2.458e-02;8.301e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.796e-01;-4.215e-03;5.050e+01
86.747558000;1.060e+00;6.144e-01;2.100e-03;5.796e-01;1.981e-03;1.060e+00;1.060e+00;2.458e-02;8.401e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.796e-01;-4.215e-03;5.050e+01
96.380558000;1.060e+00;6.117e-01;2.100e-03;5.770e-01;1.981e-03;1.060e+00;1.060e+00;2.447e-02;8.399e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.770e-01;-4.218e-03;5.050e+01
96.411558000;1.060e+00;6.117e-01;2.100e-03;5.770e-01;1.981e-03;1.060e+00;1.060e+00;2.447e-02;8.400e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.770e-01;-4.218e-03;5.050e+01
96.412558000;1.060e+00;6.117e-01;2.125e-03;5.770e-01;2.004e-03;1.060e+00;1.060e+00;2.447e-02;8.500e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.770e-01;-4.218e-03;5.050e+01
100.000000000;1.060e+00;6.108e-01;2.125e-03;5.762e-01;2.004e-03;1.060e+00;1.060e+00;2.443e-02;8.499e-05;5.050e+01;1.000e+01;8.333e-01;6.920e-04;1.044e+00;5.761e-01;-4.219e-03;5.050e+01
