time;InternalNode1_BUS_Voltage;InternalNode1_BUS_ActivePower;InternalNode1_BUS_ReactivePower;InternalNode1_BUS_ActiveCurrent;InternalNode1_BUS_ReactiveCurrent;Wind_Turbine_GEN_VoltageInjTerminal;Wind_Turbine_GEN_ActiveCurrentInjTerminal;Wind_Turbine_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;NetworkFrequencyPu
30.272498000;9.573e-01;4.167e-01;4.734e-01;4.352e-01;4.946e-01;9.578e-01;4.350e-01;4.948e-01;9.573e-01;1.667e-02;1.894e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.276498000;9.573e-01;4.167e-01;4.734e-01;4.352e-01;4.946e-01;9.578e-01;4.350e-01;4.948e-01;9.573e-01;1.667e-02;1.894e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.277498000;9.573e-01;4.167e-01;4.735e-01;4.352e-01;4.946e-01;9.578e-01;4.350e-01;4.948e-01;9.573e-01;1.667e-02;1.894e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.280498000;9.573e-01;4.167e-01;4.735e-01;4.352e-01;4.946e-01;9.578e-01;4.350e-01;4.948e-01;9.573e-01;1.667e-02;1.894e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.281498000;9.573e-01;4.167e-01;4.735e-01;4.352e-01;4.946e-01;9.578e-01;4.350e-01;4.949e-01;9.573e-01;1.667e-02;1.894e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.282498000;9.573e-01;4.167e-01;4.735e-01;4.352e-01;4.947e-01;9.578e-01;4.350e-01;4.949e-01;9.573e-01;1.667e-02;1.894e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.283498000;9.573e-01;4.167e-01;4.735e-01;4.352e-01;4.947e-01;9.578e-01;4.350e-01;4.949e-01;9.573e-01;1.667e-02;1.894e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.284498000;9.573e-01;4.167e-01;4.736e-01;4.352e-01;4.947e-01;9.578e-01;4.350e-01;4.949e-01;9.573e-01;1.667e-02;1.894e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.290498000;9.573e-01;4.167e-01;4.736e-01;4.352e-01;4.947e-01;9.578e-01;4.350e-01;4.949e-01;9.573e-01;1.667e-02;1.894e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.291498000;9.573e-01;4.167e-01;4.736e-01;4.352e-01;4.947e-01;9.578e-01;4.350e-01;4.950e-01;9.573e-01;1.667e-02;1.894e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.292498000;9.573e-01;4.167e-01;4.736e-01;4.352e-01;4.948e-01;9.578e-01;4.350e-01;4.950e-01;9.573e-01;1.667e-02;1.895e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.293498000;9.573e-01;4.167e-01;4.736e-01;4.352e-01;4.948e-01;9.578e-01;4.350e-01;4.950e-01;9.573e-01;1.667e-02;1.895e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.294498000;9.573e-01;4.167e-01;4.737e-01;4.352e-01;4.948e-01;9.578e-01;4.350e-01;4.950e-01;9.573e-01;1.667e-02;1.895e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.296498000;9.573e-01;4.167e-01;4.737e-01;4.352e-01;4.948e-01;9.578e-01;4.350e-01;4.950e-01;9.573e-01;1.667e-02;1.895e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.297498000;9.573e-01;4.167e-01;4.737e-01;4.352e-01;4.948e-01;9.579e-01;4.350e-01;4.950e-01;9.573e-01;1.667e-02;1.895e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.301498000;9.573e-01;4.167e-01;4.737e-01;4.352e-01;4.948e-01;9.579e-01;4.350e-01;4.950e-01;9.573e-01;1.667e-02;1.895e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.302498000;9.573e-01;4.167e-01;4.737e-01;4.352e-01;4.949e-01;9.579e-01;4.350e-01;4.951e-01;9.573e-01;1.667e-02;1.895e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.303498000;9.573e-01;4.167e-01;4.737e-01;4.352e-01;4.949e-01;9.579e-01;4.350e-01;4.951e-01;9.573e-01;1.667e-02;1.895e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.304498000;9.573e-01;4.167e-01;4.738e-01;4.352e-01;4.949e-01;9.579e-01;4.350e-01;4.951e-01;9.573e-01;1.667e-02;1.895e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.311498000;9.573e-01;4.167e-01;4.738e-01;4.352e-01;4.949e-01;9.579e-01;4.350e-01;4.951e-01;9.573e-01;1.667e-02;1.895e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.312498000;9.573e-01;4.167e-01;4.738e-01;4.352e-01;4.950e-01;9.579e-01;4.350e-01;4.952e-01;9.573e-01;1.667e-02;1.895e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.316498000;9.573e-01;4.167e-01;4.738e-01;4.352e-01;4.950e-01;9.579e-01;4.350e-01;4.952e-01;9.573e-01;1.667e-02;1.895e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.317498000;9.573e-01;4.167e-01;4.739e-01;4.352e-01;4.950e-01;9.579e-01;4.350e-01;4.952e-01;9.573e-01;1.667e-02;1.895e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.319498000;9.573e-01;4.167e-01;4.739e-01;4.352e-01;4.950e-01;9.579e-01;4.350e-01;4.952e-01;9.573e-01;1.667e-02;1.895e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.320498000;9.573e-01;4.167e-01;4.739e-01;4.352e-01;4.950e-01;9.579e-01;4.350e-01;4.952e-01;9.573e-01;1.667e-02;1.896e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.321498000;9.573e-01;4.167e-01;4.739e-01;4.352e-01;4.950e-01;9.579e-01;4.350e-01;4.952e-01;9.573e-01;1.667e-02;1.896e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.322498000;9.573e-01;4.167e-01;4.739e-01;4.352e-01;4.951e-01;9.579e-01;4.350e-01;4.953e-01;9.573e-01;1.667e-02;1.896e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.327498000;9.573e-01;4.167e-01;4.739e-01;4.352e-01;4.951e-01;9.579e-01;4.350e-01;4.953e-01;9.573e-01;1.667e-02;1.896e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.328498000;9.573e-01;4.167e-01;4.740e-01;4.352e-01;4.951e-01;9.579e-01;4.350e-01;4.953e-01;9.573e-01;1.667e-02;1.896e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.332498000;9.573e-01;4.167e-01;4.740e-01;4.352e-01;4.951e-01;9.579e-01;4.350e-01;4.953e-01;9.573e-01;1.667e-02;1.896e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.333498000;9.573e-01;4.167e-01;4.740e-01;4.352e-01;4.952e-01;9.579e-01;4.350e-01;4.954e-01;9.573e-01;1.667e-02;1.896e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.337498000;9.573e-01;4.167e-01;4.740e-01;4.352e-01;4.952e-01;9.579e-01;4.350e-01;4.954e-01;9.573e-01;1.667e-02;1.896e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.338498000;9.573e-01;4.167e-01;4.741e-01;4.352e-01;4.952e-01;9.579e-01;4.350e-01;4.954e-01;9.573e-01;1.667e-02;1.896e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.343498000;9.573e-01;4.167e-01;4.741e-01;4.352e-01;4.952e-01;9.579e-01;4.350e-01;4.954e-01;9.573e-01;1.667e-02;1.896e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.344498000;9.573e-01;4.167e-01;4.741e-01;4.352e-01;4.953e-01;9.579e-01;4.350e-01;4.955e-01;9.573e-01;1.667e-02;1.896e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.345498000;9.573e-01;4.167e-01;4.741e-01;4.352e-01;4.953e-01;9.579e-01;4.350e-01;4.955e-01;9.573e-01;1.667e-02;1.896e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.346498000;9.573e-01;4.167e-01;4.742e-01;4.352e-01;4.953e-01;9.579e-01;4.350e-01;4.955e-01;9.573e-01;1.667e-02;1.897e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.351498000;9.573e-01;4.167e-01;4.742e-01;4.352e-01;4.953e-01;9.579e-01;4.350e-01;4.955e-01;9.573e-01;1.667e-02;1.897e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.352498000;9.574e-01;4.167e-01;4.742e-01;4.352e-01;4.953e-01;9.579e-01;4.350e-01;4.955e-01;9.574e-01;1.667e-02;1.897e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.353498000;9.574e-01;4.167e-01;4.742e-01;4.352e-01;4.953e-01;9.579e-01;4.350e-01;4.955e-01;9.574e-01;1.667e-02;1.897e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.354498000;9.574e-01;4.167e-01;4.742e-01;4.352e-01;4.953e-01;9.579e-01;4.350e-01;4.956e-01;9.574e-01;1.667e-02;1.897e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.355498000;9.574e-01;4.167e-01;4.742e-01;4.352e-01;4.954e-01;9.579e-01;4.350e-01;4.956e-01;9.574e-01;1.667e-02;1.897e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.356498000;9.574e-01;4.167e-01;4.742e-01;4.352e-01;4.953e-01;9.579e-01;4.350e-01;4.956e-01;9.574e-01;1.667e-02;1.897e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.357498000;9.574e-01;4.167e-01;4.743e-01;4.352e-01;4.954e-01;9.579e-01;4.350e-01;4.956e-01;9.574e-01;1.667e-02;1.897e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.365498000;9.574e-01;4.167e-01;4.743e-01;4.352e-01;4.954e-01;9.579e-01;4.350e-01;4.956e-01;9.574e-01;1.667e-02;1.897e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.366498000;9.574e-01;4.167e-01;4.743e-01;4.352e-01;4.954e-01;9.579e-01;4.350e-01;4.957e-01;9.574e-01;1.667e-02;1.897e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.368498000;9.574e-01;4.167e-01;4.743e-01;4.352e-01;4.954e-01;9.579e-01;4.350e-01;4.957e-01;9.574e-01;1.667e-02;1.897e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.369498000;9.574e-01;4.167e-01;4.744e-01;4.352e-01;4.955e-01;9.579e-01;4.350e-01;4.957e-01;9.574e-01;1.667e-02;1.897e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.373498000;9.574e-01;4.167e-01;4.744e-01;4.352e-01;4.955e-01;9.579e-01;4.350e-01;4.957e-01;9.574e-01;1.667e-02;1.897e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.374498000;9.574e-01;4.167e-01;4.744e-01;4.352e-01;4.955e-01;9.579e-01;4.350e-01;4.957e-01;9.574e-01;1.667e-02;1.898e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.376498000;9.574e-01;4.167e-01;4.744e-01;4.352e-01;4.955e-01;9.579e-01;4.350e-01;4.957e-01;9.574e-01;1.667e-02;1.898e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.377498000;9.574e-01;4.167e-01;4.744e-01;4.352e-01;4.955e-01;9.579e-01;4.350e-01;4.958e-01;9.574e-01;1.667e-02;1.898e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.378498000;9.574e-01;4.167e-01;4.744e-01;4.352e-01;4.955e-01;9.579e-01;4.350e-01;4.958e-01;9.574e-01;1.667e-02;1.898e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.379498000;9.574e-01;4.167e-01;4.744e-01;4.352e-01;4.955e-01;9.579e-01;4.349e-01;4.958e-01;9.574e-01;1.667e-02;1.898e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.380498000;9.574e-01;4.167e-01;4.744e-01;4.352e-01;4.956e-01;9.579e-01;4.349e-01;4.958e-01;9.574e-01;1.667e-02;1.898e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.382498000;9.574e-01;4.167e-01;4.744e-01;4.352e-01;4.956e-01;9.579e-01;4.349e-01;4.958e-01;9.574e-01;1.667e-02;1.898e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.383498000;9.574e-01;4.167e-01;4.745e-01;4.352e-01;4.956e-01;9.579e-01;4.349e-01;4.958e-01;9.574e-01;1.667e-02;1.898e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.387498000;9.574e-01;4.167e-01;4.745e-01;4.352e-01;4.956e-01;9.579e-01;4.349e-01;4.958e-01;9.574e-01;1.667e-02;1.898e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.388498000;9.574e-01;4.167e-01;4.745e-01;4.352e-01;4.956e-01;9.579e-01;4.349e-01;4.959e-01;9.574e-01;1.667e-02;1.898e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.390498000;9.574e-01;4.167e-01;4.745e-01;4.352e-01;4.956e-01;9.579e-01;4.349e-01;4.959e-01;9.574e-01;1.667e-02;1.898e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.391498000;9.574e-01;4.167e-01;4.745e-01;4.352e-01;4.957e-01;9.579e-01;4.349e-01;4.959e-01;9.574e-01;1.667e-02;1.898e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.393498000;9.574e-01;4.167e-01;4.745e-01;4.352e-01;4.957e-01;9.579e-01;4.349e-01;4.959e-01;9.574e-01;1.667e-02;1.898e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.394498000;9.574e-01;4.166e-01;4.746e-01;4.352e-01;4.957e-01;9.579e-01;4.349e-01;4.959e-01;9.574e-01;1.666e-02;1.898e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.399498000;9.574e-01;4.166e-01;4.746e-01;4.352e-01;4.957e-01;9.579e-01;4.349e-01;4.959e-01;9.574e-01;1.666e-02;1.898e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.400498000;9.574e-01;4.166e-01;4.746e-01;4.352e-01;4.957e-01;9.579e-01;4.349e-01;4.960e-01;9.574e-01;1.666e-02;1.898e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.402498000;9.574e-01;4.166e-01;4.746e-01;4.352e-01;4.957e-01;9.579e-01;4.349e-01;4.960e-01;9.574e-01;1.666e-02;1.898e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.403498000;9.574e-01;4.166e-01;4.746e-01;4.352e-01;4.958e-01;9.579e-01;4.349e-01;4.960e-01;9.574e-01;1.666e-02;1.899e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.405498000;9.574e-01;4.166e-01;4.746e-01;4.352e-01;4.958e-01;9.579e-01;4.349e-01;4.960e-01;9.574e-01;1.666e-02;1.899e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.406498000;9.574e-01;4.166e-01;4.747e-01;4.352e-01;4.958e-01;9.580e-01;4.349e-01;4.960e-01;9.574e-01;1.666e-02;1.899e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.411498000;9.574e-01;4.166e-01;4.747e-01;4.352e-01;4.958e-01;9.580e-01;4.349e-01;4.960e-01;9.574e-01;1.666e-02;1.899e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.412498000;9.574e-01;4.166e-01;4.747e-01;4.352e-01;4.958e-01;9.580e-01;4.349e-01;4.961e-01;9.574e-01;1.666e-02;1.899e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.414498000;9.574e-01;4.166e-01;4.747e-01;4.352e-01;4.958e-01;9.580e-01;4.349e-01;4.961e-01;9.574e-01;1.666e-02;1.899e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.415498000;9.574e-01;4.166e-01;4.748e-01;4.352e-01;4.959e-01;9.580e-01;4.349e-01;4.961e-01;9.574e-01;1.666e-02;1.899e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.423498000;9.574e-01;4.166e-01;4.748e-01;4.352e-01;4.959e-01;9.580e-01;4.349e-01;4.961e-01;9.574e-01;1.666e-02;1.899e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.424498000;9.574e-01;4.166e-01;4.748e-01;4.352e-01;4.959e-01;9.580e-01;4.349e-01;4.962e-01;9.574e-01;1.666e-02;1.899e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.426498000;9.574e-01;4.166e-01;4.748e-01;4.352e-01;4.959e-01;9.580e-01;4.349e-01;4.962e-01;9.574e-01;1.666e-02;1.899e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.427498000;9.574e-01;4.166e-01;4.748e-01;4.352e-01;4.960e-01;9.580e-01;4.349e-01;4.962e-01;9.574e-01;1.666e-02;1.899e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.429498000;9.574e-01;4.166e-01;4.748e-01;4.352e-01;4.960e-01;9.580e-01;4.349e-01;4.962e-01;9.574e-01;1.666e-02;1.899e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.430498000;9.574e-01;4.166e-01;4.749e-01;4.352e-01;4.960e-01;9.580e-01;4.349e-01;4.962e-01;9.574e-01;1.666e-02;1.900e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.435498000;9.574e-01;4.166e-01;4.749e-01;4.352e-01;4.960e-01;9.580e-01;4.349e-01;4.962e-01;9.574e-01;1.666e-02;1.900e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.436498000;9.574e-01;4.166e-01;4.749e-01;4.352e-01;4.960e-01;9.580e-01;4.349e-01;4.963e-01;9.574e-01;1.666e-02;1.900e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.439498000;9.574e-01;4.166e-01;4.749e-01;4.352e-01;4.960e-01;9.580e-01;4.349e-01;4.963e-01;9.574e-01;1.666e-02;1.900e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.440498000;9.574e-01;4.166e-01;4.750e-01;4.352e-01;4.961e-01;9.580e-01;4.349e-01;4.963e-01;9.574e-01;1.666e-02;1.900e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.445498000;9.574e-01;4.166e-01;4.750e-01;4.352e-01;4.961e-01;9.580e-01;4.349e-01;4.963e-01;9.574e-01;1.666e-02;1.900e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.446498000;9.574e-01;4.166e-01;4.750e-01;4.351e-01;4.961e-01;9.580e-01;4.349e-01;4.963e-01;9.574e-01;1.666e-02;1.900e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.448498000;9.574e-01;4.166e-01;4.750e-01;4.351e-01;4.961e-01;9.580e-01;4.349e-01;4.963e-01;9.574e-01;1.666e-02;1.900e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.449498000;9.574e-01;4.166e-01;4.750e-01;4.351e-01;4.961e-01;9.580e-01;4.349e-01;4.964e-01;9.574e-01;1.666e-02;1.900e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.451498000;9.574e-01;4.166e-01;4.750e-01;4.351e-01;4.961e-01;9.580e-01;4.349e-01;4.964e-01;9.574e-01;1.666e-02;1.900e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.452498000;9.574e-01;4.166e-01;4.751e-01;4.351e-01;4.962e-01;9.580e-01;4.349e-01;4.964e-01;9.574e-01;1.666e-02;1.900e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.461498000;9.574e-01;4.166e-01;4.751e-01;4.351e-01;4.962e-01;9.580e-01;4.349e-01;4.964e-01;9.574e-01;1.666e-02;1.900e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.462498000;9.574e-01;4.166e-01;4.751e-01;4.351e-01;4.962e-01;9.580e-01;4.349e-01;4.965e-01;9.574e-01;1.666e-02;1.901e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.464498000;9.574e-01;4.166e-01;4.751e-01;4.351e-01;4.962e-01;9.580e-01;4.349e-01;4.965e-01;9.574e-01;1.666e-02;1.901e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.465498000;9.574e-01;4.166e-01;4.751e-01;4.351e-01;4.963e-01;9.580e-01;4.349e-01;4.965e-01;9.574e-01;1.666e-02;1.901e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.468498000;9.574e-01;4.166e-01;4.751e-01;4.351e-01;4.963e-01;9.580e-01;4.349e-01;4.965e-01;9.574e-01;1.666e-02;1.901e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.469498000;9.574e-01;4.166e-01;4.752e-01;4.351e-01;4.963e-01;9.580e-01;4.349e-01;4.965e-01;9.574e-01;1.666e-02;1.901e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.472498000;9.574e-01;4.166e-01;4.752e-01;4.351e-01;4.963e-01;9.580e-01;4.349e-01;4.965e-01;9.574e-01;1.666e-02;1.901e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.473498000;9.575e-01;4.166e-01;4.752e-01;4.351e-01;4.963e-01;9.580e-01;4.349e-01;4.965e-01;9.575e-01;1.666e-02;1.901e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.474498000;9.575e-01;4.166e-01;4.752e-01;4.351e-01;4.963e-01;9.580e-01;4.349e-01;4.965e-01;9.575e-01;1.666e-02;1.901e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.475498000;9.575e-01;4.166e-01;4.752e-01;4.351e-01;4.963e-01;9.580e-01;4.349e-01;4.966e-01;9.575e-01;1.666e-02;1.901e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.478498000;9.575e-01;4.166e-01;4.752e-01;4.351e-01;4.963e-01;9.580e-01;4.349e-01;4.966e-01;9.575e-01;1.666e-02;1.901e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.479498000;9.575e-01;4.166e-01;4.752e-01;4.351e-01;4.964e-01;9.580e-01;4.349e-01;4.966e-01;9.575e-01;1.666e-02;1.901e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.481498000;9.575e-01;4.166e-01;4.752e-01;4.351e-01;4.964e-01;9.580e-01;4.349e-01;4.966e-01;9.575e-01;1.666e-02;1.901e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.482498000;9.575e-01;4.166e-01;4.753e-01;4.351e-01;4.964e-01;9.580e-01;4.349e-01;4.966e-01;9.575e-01;1.666e-02;1.901e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.487498000;9.575e-01;4.166e-01;4.753e-01;4.351e-01;4.964e-01;9.580e-01;4.349e-01;4.966e-01;9.575e-01;1.666e-02;1.901e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.488498000;9.575e-01;4.166e-01;4.753e-01;4.351e-01;4.964e-01;9.580e-01;4.349e-01;4.967e-01;9.575e-01;1.666e-02;1.901e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.491498000;9.575e-01;4.166e-01;4.753e-01;4.351e-01;4.964e-01;9.580e-01;4.349e-01;4.967e-01;9.575e-01;1.666e-02;1.901e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.492498000;9.575e-01;4.166e-01;4.753e-01;4.351e-01;4.965e-01;9.580e-01;4.349e-01;4.967e-01;9.575e-01;1.666e-02;1.901e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.495498000;9.575e-01;4.166e-01;4.753e-01;4.351e-01;4.965e-01;9.580e-01;4.349e-01;4.967e-01;9.575e-01;1.666e-02;1.901e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.496498000;9.575e-01;4.166e-01;4.754e-01;4.351e-01;4.965e-01;9.580e-01;4.349e-01;4.967e-01;9.575e-01;1.666e-02;1.902e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.501498000;9.575e-01;4.166e-01;4.754e-01;4.351e-01;4.965e-01;9.580e-01;4.349e-01;4.967e-01;9.575e-01;1.666e-02;1.902e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.502498000;9.575e-01;4.166e-01;4.754e-01;4.351e-01;4.965e-01;9.580e-01;4.349e-01;4.968e-01;9.575e-01;1.666e-02;1.902e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.505498000;9.575e-01;4.166e-01;4.754e-01;4.351e-01;4.965e-01;9.580e-01;4.349e-01;4.968e-01;9.575e-01;1.666e-02;1.902e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.506498000;9.575e-01;4.166e-01;4.754e-01;4.351e-01;4.966e-01;9.580e-01;4.349e-01;4.968e-01;9.575e-01;1.666e-02;1.902e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.509498000;9.575e-01;4.166e-01;4.754e-01;4.351e-01;4.966e-01;9.580e-01;4.349e-01;4.968e-01;9.575e-01;1.666e-02;1.902e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.510498000;9.575e-01;4.166e-01;4.755e-01;4.351e-01;4.966e-01;9.580e-01;4.349e-01;4.968e-01;9.575e-01;1.666e-02;1.902e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.515498000;9.575e-01;4.166e-01;4.755e-01;4.351e-01;4.966e-01;9.580e-01;4.349e-01;4.968e-01;9.575e-01;1.666e-02;1.902e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.516498000;9.575e-01;4.166e-01;4.755e-01;4.351e-01;4.966e-01;9.580e-01;4.349e-01;4.969e-01;9.575e-01;1.666e-02;1.902e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.517498000;9.575e-01;4.166e-01;4.755e-01;4.351e-01;4.966e-01;9.580e-01;4.349e-01;4.969e-01;9.575e-01;1.666e-02;1.902e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.518498000;9.575e-01;4.166e-01;4.755e-01;4.351e-01;4.966e-01;9.580e-01;4.349e-01;4.968e-01;9.575e-01;1.666e-02;1.902e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.519498000;9.575e-01;4.166e-01;4.755e-01;4.351e-01;4.966e-01;9.580e-01;4.349e-01;4.968e-01;9.575e-01;1.666e-02;1.902e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.520498000;9.575e-01;4.166e-01;4.756e-01;4.351e-01;4.967e-01;9.580e-01;4.349e-01;4.969e-01;9.575e-01;1.666e-02;1.902e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.530498000;9.575e-01;4.166e-01;4.756e-01;4.351e-01;4.967e-01;9.580e-01;4.349e-01;4.969e-01;9.575e-01;1.666e-02;1.902e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.531498000;9.575e-01;4.166e-01;4.756e-01;4.351e-01;4.967e-01;9.580e-01;4.349e-01;4.969e-01;9.575e-01;1.666e-02;1.903e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.533498000;9.575e-01;4.166e-01;4.756e-01;4.351e-01;4.967e-01;9.580e-01;4.349e-01;4.969e-01;9.575e-01;1.666e-02;1.903e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.534498000;9.575e-01;4.166e-01;4.756e-01;4.351e-01;4.967e-01;9.580e-01;4.349e-01;4.970e-01;9.575e-01;1.666e-02;1.903e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.535498000;9.575e-01;4.166e-01;4.757e-01;4.351e-01;4.968e-01;9.580e-01;4.349e-01;4.970e-01;9.575e-01;1.666e-02;1.903e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.538498000;9.575e-01;4.166e-01;4.757e-01;4.351e-01;4.968e-01;9.580e-01;4.349e-01;4.970e-01;9.575e-01;1.666e-02;1.903e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.539498000;9.575e-01;4.166e-01;4.757e-01;4.351e-01;4.968e-01;9.581e-01;4.349e-01;4.970e-01;9.575e-01;1.666e-02;1.903e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.548498000;9.575e-01;4.166e-01;4.757e-01;4.351e-01;4.968e-01;9.581e-01;4.349e-01;4.970e-01;9.575e-01;1.666e-02;1.903e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.549498000;9.575e-01;4.166e-01;4.757e-01;4.351e-01;4.968e-01;9.581e-01;4.349e-01;4.971e-01;9.575e-01;1.666e-02;1.903e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.550498000;9.575e-01;4.166e-01;4.757e-01;4.351e-01;4.969e-01;9.581e-01;4.349e-01;4.971e-01;9.575e-01;1.666e-02;1.903e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.553498000;9.575e-01;4.166e-01;4.757e-01;4.351e-01;4.969e-01;9.581e-01;4.349e-01;4.971e-01;9.575e-01;1.666e-02;1.903e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.554498000;9.575e-01;4.166e-01;4.758e-01;4.351e-01;4.969e-01;9.581e-01;4.349e-01;4.971e-01;9.575e-01;1.666e-02;1.903e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.564498000;9.575e-01;4.166e-01;4.758e-01;4.351e-01;4.969e-01;9.581e-01;4.349e-01;4.971e-01;9.575e-01;1.666e-02;1.903e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.565498000;9.575e-01;4.166e-01;4.758e-01;4.351e-01;4.970e-01;9.581e-01;4.349e-01;4.972e-01;9.575e-01;1.666e-02;1.903e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.568498000;9.575e-01;4.166e-01;4.758e-01;4.351e-01;4.970e-01;9.581e-01;4.349e-01;4.972e-01;9.575e-01;1.666e-02;1.903e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.569498000;9.575e-01;4.166e-01;4.759e-01;4.351e-01;4.970e-01;9.581e-01;4.349e-01;4.972e-01;9.575e-01;1.666e-02;1.903e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.572498000;9.575e-01;4.166e-01;4.759e-01;4.351e-01;4.970e-01;9.581e-01;4.349e-01;4.972e-01;9.575e-01;1.666e-02;1.903e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.573498000;9.575e-01;4.166e-01;4.759e-01;4.351e-01;4.970e-01;9.581e-01;4.349e-01;4.972e-01;9.575e-01;1.666e-02;1.904e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.580498000;9.575e-01;4.166e-01;4.759e-01;4.351e-01;4.970e-01;9.581e-01;4.349e-01;4.972e-01;9.575e-01;1.666e-02;1.904e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.581498000;9.575e-01;4.166e-01;4.759e-01;4.351e-01;4.971e-01;9.581e-01;4.349e-01;4.973e-01;9.575e-01;1.666e-02;1.904e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.584498000;9.575e-01;4.166e-01;4.759e-01;4.351e-01;4.971e-01;9.581e-01;4.349e-01;4.973e-01;9.575e-01;1.666e-02;1.904e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.585498000;9.575e-01;4.166e-01;4.760e-01;4.351e-01;4.971e-01;9.581e-01;4.349e-01;4.973e-01;9.575e-01;1.666e-02;1.904e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.596498000;9.575e-01;4.166e-01;4.760e-01;4.351e-01;4.971e-01;9.581e-01;4.349e-01;4.973e-01;9.575e-01;1.666e-02;1.904e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.597498000;9.575e-01;4.166e-01;4.760e-01;4.351e-01;4.972e-01;9.581e-01;4.349e-01;4.974e-01;9.575e-01;1.666e-02;1.904e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.601498000;9.575e-01;4.166e-01;4.760e-01;4.351e-01;4.972e-01;9.581e-01;4.349e-01;4.974e-01;9.575e-01;1.666e-02;1.904e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.602498000;9.575e-01;4.166e-01;4.761e-01;4.351e-01;4.972e-01;9.581e-01;4.349e-01;4.974e-01;9.575e-01;1.666e-02;1.904e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.613498000;9.575e-01;4.166e-01;4.761e-01;4.351e-01;4.972e-01;9.581e-01;4.349e-01;4.974e-01;9.575e-01;1.666e-02;1.904e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.614498000;9.575e-01;4.166e-01;4.762e-01;4.351e-01;4.973e-01;9.581e-01;4.349e-01;4.975e-01;9.575e-01;1.666e-02;1.905e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.626498000;9.575e-01;4.166e-01;4.762e-01;4.351e-01;4.973e-01;9.581e-01;4.349e-01;4.975e-01;9.575e-01;1.666e-02;1.905e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.627498000;9.576e-01;4.166e-01;4.762e-01;4.351e-01;4.973e-01;9.581e-01;4.349e-01;4.975e-01;9.576e-01;1.666e-02;1.905e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.630498000;9.576e-01;4.166e-01;4.762e-01;4.351e-01;4.973e-01;9.581e-01;4.349e-01;4.975e-01;9.576e-01;1.666e-02;1.905e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.631498000;9.576e-01;4.166e-01;4.762e-01;4.351e-01;4.973e-01;9.581e-01;4.349e-01;4.976e-01;9.576e-01;1.666e-02;1.905e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.632498000;9.576e-01;4.166e-01;4.763e-01;4.351e-01;4.974e-01;9.581e-01;4.349e-01;4.976e-01;9.576e-01;1.666e-02;1.905e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.648498000;9.576e-01;4.166e-01;4.763e-01;4.351e-01;4.974e-01;9.581e-01;4.349e-01;4.976e-01;9.576e-01;1.666e-02;1.905e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.649498000;9.576e-01;4.166e-01;4.763e-01;4.351e-01;4.974e-01;9.581e-01;4.349e-01;4.977e-01;9.576e-01;1.666e-02;1.905e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.650498000;9.576e-01;4.166e-01;4.764e-01;4.351e-01;4.975e-01;9.581e-01;4.349e-01;4.977e-01;9.576e-01;1.666e-02;1.905e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.658498000;9.576e-01;4.166e-01;4.764e-01;4.351e-01;4.975e-01;9.581e-01;4.349e-01;4.977e-01;9.576e-01;1.666e-02;1.905e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.659498000;9.576e-01;4.166e-01;4.764e-01;4.351e-01;4.975e-01;9.581e-01;4.349e-01;4.977e-01;9.576e-01;1.666e-02;1.906e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.667498000;9.576e-01;4.166e-01;4.764e-01;4.351e-01;4.975e-01;9.581e-01;4.349e-01;4.977e-01;9.576e-01;1.666e-02;1.906e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.668498000;9.576e-01;4.166e-01;4.764e-01;4.351e-01;4.975e-01;9.581e-01;4.349e-01;4.978e-01;9.576e-01;1.666e-02;1.906e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.669498000;9.576e-01;4.166e-01;4.764e-01;4.351e-01;4.976e-01;9.581e-01;4.349e-01;4.978e-01;9.576e-01;1.666e-02;1.906e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.673498000;9.576e-01;4.166e-01;4.764e-01;4.351e-01;4.976e-01;9.581e-01;4.349e-01;4.978e-01;9.576e-01;1.666e-02;1.906e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.674498000;9.576e-01;4.166e-01;4.765e-01;4.351e-01;4.976e-01;9.581e-01;4.349e-01;4.978e-01;9.576e-01;1.666e-02;1.906e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.686498000;9.576e-01;4.166e-01;4.765e-01;4.351e-01;4.976e-01;9.581e-01;4.349e-01;4.978e-01;9.576e-01;1.666e-02;1.906e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.687498000;9.576e-01;4.166e-01;4.765e-01;4.351e-01;4.976e-01;9.581e-01;4.349e-01;4.979e-01;9.576e-01;1.666e-02;1.906e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.688498000;9.576e-01;4.166e-01;4.765e-01;4.351e-01;4.977e-01;9.581e-01;4.349e-01;4.979e-01;9.576e-01;1.666e-02;1.906e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.692498000;9.576e-01;4.166e-01;4.765e-01;4.351e-01;4.977e-01;9.581e-01;4.349e-01;4.979e-01;9.576e-01;1.666e-02;1.906e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.693498000;9.576e-01;4.166e-01;4.766e-01;4.351e-01;4.977e-01;9.581e-01;4.349e-01;4.979e-01;9.576e-01;1.666e-02;1.906e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.706498000;9.576e-01;4.166e-01;4.766e-01;4.351e-01;4.977e-01;9.581e-01;4.349e-01;4.979e-01;9.576e-01;1.666e-02;1.906e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.707498000;9.576e-01;4.166e-01;4.766e-01;4.351e-01;4.977e-01;9.581e-01;4.348e-01;4.979e-01;9.576e-01;1.666e-02;1.906e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.708498000;9.576e-01;4.166e-01;4.766e-01;4.351e-01;4.977e-01;9.581e-01;4.348e-01;4.980e-01;9.576e-01;1.666e-02;1.906e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.709498000;9.576e-01;4.166e-01;4.767e-01;4.351e-01;4.978e-01;9.581e-01;4.348e-01;4.980e-01;9.576e-01;1.666e-02;1.907e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.714498000;9.576e-01;4.166e-01;4.767e-01;4.351e-01;4.978e-01;9.581e-01;4.348e-01;4.980e-01;9.576e-01;1.666e-02;1.907e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.715498000;9.576e-01;4.166e-01;4.767e-01;4.351e-01;4.978e-01;9.582e-01;4.348e-01;4.980e-01;9.576e-01;1.666e-02;1.907e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.728498000;9.576e-01;4.166e-01;4.767e-01;4.351e-01;4.978e-01;9.582e-01;4.348e-01;4.980e-01;9.576e-01;1.666e-02;1.907e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.729498000;9.576e-01;4.166e-01;4.767e-01;4.351e-01;4.978e-01;9.582e-01;4.348e-01;4.981e-01;9.576e-01;1.666e-02;1.907e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.730498000;9.576e-01;4.166e-01;4.768e-01;4.351e-01;4.979e-01;9.582e-01;4.348e-01;4.981e-01;9.576e-01;1.666e-02;1.907e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.751498000;9.576e-01;4.166e-01;4.768e-01;4.351e-01;4.979e-01;9.582e-01;4.348e-01;4.981e-01;9.576e-01;1.666e-02;1.907e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.752498000;9.576e-01;4.166e-01;4.768e-01;4.351e-01;4.979e-01;9.582e-01;4.348e-01;4.982e-01;9.576e-01;1.666e-02;1.907e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.753498000;9.576e-01;4.166e-01;4.768e-01;4.351e-01;4.980e-01;9.582e-01;4.348e-01;4.982e-01;9.576e-01;1.666e-02;1.907e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.758498000;9.576e-01;4.166e-01;4.768e-01;4.351e-01;4.980e-01;9.582e-01;4.348e-01;4.982e-01;9.576e-01;1.666e-02;1.907e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.759498000;9.576e-01;4.166e-01;4.769e-01;4.351e-01;4.980e-01;9.582e-01;4.348e-01;4.982e-01;9.576e-01;1.666e-02;1.908e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.775498000;9.576e-01;4.166e-01;4.769e-01;4.351e-01;4.980e-01;9.582e-01;4.348e-01;4.982e-01;9.576e-01;1.666e-02;1.908e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.776498000;9.576e-01;4.166e-01;4.769e-01;4.351e-01;4.980e-01;9.582e-01;4.348e-01;4.983e-01;9.576e-01;1.666e-02;1.908e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.777498000;9.576e-01;4.166e-01;4.770e-01;4.351e-01;4.981e-01;9.582e-01;4.348e-01;4.983e-01;9.576e-01;1.666e-02;1.908e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.801498000;9.576e-01;4.166e-01;4.770e-01;4.351e-01;4.981e-01;9.582e-01;4.348e-01;4.983e-01;9.576e-01;1.666e-02;1.908e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.802498000;9.576e-01;4.166e-01;4.770e-01;4.351e-01;4.981e-01;9.582e-01;4.348e-01;4.984e-01;9.576e-01;1.666e-02;1.908e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.803498000;9.576e-01;4.166e-01;4.770e-01;4.351e-01;4.982e-01;9.582e-01;4.348e-01;4.984e-01;9.576e-01;1.666e-02;1.908e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.808498000;9.576e-01;4.166e-01;4.770e-01;4.351e-01;4.982e-01;9.582e-01;4.348e-01;4.984e-01;9.576e-01;1.666e-02;1.908e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.809498000;9.576e-01;4.166e-01;4.771e-01;4.351e-01;4.982e-01;9.582e-01;4.348e-01;4.984e-01;9.576e-01;1.666e-02;1.908e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.822498000;9.576e-01;4.166e-01;4.771e-01;4.351e-01;4.982e-01;9.582e-01;4.348e-01;4.984e-01;9.576e-01;1.666e-02;1.908e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.823498000;9.576e-01;4.166e-01;4.771e-01;4.351e-01;4.982e-01;9.582e-01;4.348e-01;4.984e-01;9.576e-01;1.666e-02;1.909e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.828498000;9.576e-01;4.166e-01;4.771e-01;4.351e-01;4.982e-01;9.582e-01;4.348e-01;4.984e-01;9.576e-01;1.666e-02;1.909e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.829498000;9.576e-01;4.166e-01;4.771e-01;4.351e-01;4.982e-01;9.582e-01;4.348e-01;4.985e-01;9.576e-01;1.666e-02;1.909e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.830498000;9.576e-01;4.166e-01;4.771e-01;4.351e-01;4.983e-01;9.582e-01;4.348e-01;4.985e-01;9.576e-01;1.666e-02;1.909e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.837498000;9.576e-01;4.166e-01;4.771e-01;4.351e-01;4.983e-01;9.582e-01;4.348e-01;4.985e-01;9.576e-01;1.666e-02;1.909e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.838498000;9.576e-01;4.166e-01;4.772e-01;4.351e-01;4.983e-01;9.582e-01;4.348e-01;4.985e-01;9.576e-01;1.666e-02;1.909e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.851498000;9.576e-01;4.166e-01;4.772e-01;4.351e-01;4.983e-01;9.582e-01;4.348e-01;4.985e-01;9.576e-01;1.666e-02;1.909e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.852498000;9.576e-01;4.166e-01;4.772e-01;4.350e-01;4.983e-01;9.582e-01;4.348e-01;4.985e-01;9.576e-01;1.666e-02;1.909e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.854498000;9.576e-01;4.166e-01;4.772e-01;4.350e-01;4.983e-01;9.582e-01;4.348e-01;4.985e-01;9.576e-01;1.666e-02;1.909e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.855498000;9.577e-01;4.166e-01;4.772e-01;4.350e-01;4.983e-01;9.582e-01;4.348e-01;4.985e-01;9.577e-01;1.666e-02;1.909e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.858498000;9.577e-01;4.166e-01;4.772e-01;4.350e-01;4.983e-01;9.582e-01;4.348e-01;4.985e-01;9.577e-01;1.666e-02;1.909e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.859498000;9.577e-01;4.166e-01;4.772e-01;4.350e-01;4.983e-01;9.582e-01;4.348e-01;4.986e-01;9.577e-01;1.666e-02;1.909e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.860498000;9.577e-01;4.166e-01;4.773e-01;4.350e-01;4.984e-01;9.582e-01;4.348e-01;4.986e-01;9.577e-01;1.666e-02;1.909e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.891498000;9.577e-01;4.166e-01;4.773e-01;4.350e-01;4.984e-01;9.582e-01;4.348e-01;4.986e-01;9.577e-01;1.666e-02;1.909e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.892498000;9.577e-01;4.166e-01;4.773e-01;4.350e-01;4.984e-01;9.582e-01;4.348e-01;4.987e-01;9.577e-01;1.666e-02;1.909e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.893498000;9.577e-01;4.166e-01;4.773e-01;4.350e-01;4.984e-01;9.582e-01;4.348e-01;4.987e-01;9.577e-01;1.666e-02;1.909e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.894498000;9.577e-01;4.166e-01;4.773e-01;4.350e-01;4.985e-01;9.582e-01;4.348e-01;4.987e-01;9.577e-01;1.666e-02;1.909e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.902498000;9.577e-01;4.166e-01;4.773e-01;4.350e-01;4.985e-01;9.582e-01;4.348e-01;4.987e-01;9.577e-01;1.666e-02;1.909e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.903498000;9.577e-01;4.166e-01;4.774e-01;4.350e-01;4.985e-01;9.582e-01;4.348e-01;4.987e-01;9.577e-01;1.666e-02;1.910e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.928498000;9.577e-01;4.166e-01;4.774e-01;4.350e-01;4.985e-01;9.582e-01;4.348e-01;4.987e-01;9.577e-01;1.666e-02;1.910e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.929498000;9.577e-01;4.166e-01;4.774e-01;4.350e-01;4.985e-01;9.582e-01;4.348e-01;4.988e-01;9.577e-01;1.666e-02;1.910e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.930498000;9.577e-01;4.166e-01;4.774e-01;4.350e-01;4.985e-01;9.582e-01;4.348e-01;4.988e-01;9.577e-01;1.666e-02;1.910e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.931498000;9.577e-01;4.166e-01;4.774e-01;4.350e-01;4.986e-01;9.582e-01;4.348e-01;4.988e-01;9.577e-01;1.666e-02;1.910e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.940498000;9.577e-01;4.166e-01;4.774e-01;4.350e-01;4.986e-01;9.582e-01;4.348e-01;4.988e-01;9.577e-01;1.666e-02;1.910e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.941498000;9.577e-01;4.166e-01;4.775e-01;4.350e-01;4.986e-01;9.582e-01;4.348e-01;4.988e-01;9.577e-01;1.666e-02;1.910e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.972498000;9.577e-01;4.166e-01;4.775e-01;4.350e-01;4.986e-01;9.582e-01;4.348e-01;4.988e-01;9.577e-01;1.666e-02;1.910e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.973498000;9.577e-01;4.166e-01;4.775e-01;4.350e-01;4.986e-01;9.582e-01;4.348e-01;4.989e-01;9.577e-01;1.666e-02;1.910e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.974498000;9.577e-01;4.166e-01;4.775e-01;4.350e-01;4.986e-01;9.582e-01;4.348e-01;4.989e-01;9.577e-01;1.666e-02;1.910e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
30.975498000;9.577e-01;4.166e-01;4.776e-01;4.350e-01;4.987e-01;9.582e-01;4.348e-01;4.989e-01;9.577e-01;1.666e-02;1.910e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.014498000;9.577e-01;4.166e-01;4.776e-01;4.350e-01;4.987e-01;9.582e-01;4.348e-01;4.989e-01;9.577e-01;1.666e-02;1.910e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.015498000;9.577e-01;4.166e-01;4.776e-01;4.350e-01;4.987e-01;9.582e-01;4.348e-01;4.989e-01;9.577e-01;1.666e-02;1.911e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.026498000;9.577e-01;4.166e-01;4.776e-01;4.350e-01;4.987e-01;9.582e-01;4.348e-01;4.989e-01;9.577e-01;1.666e-02;1.911e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.027498000;9.577e-01;4.166e-01;4.776e-01;4.350e-01;4.987e-01;9.582e-01;4.348e-01;4.990e-01;9.577e-01;1.666e-02;1.911e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.029498000;9.577e-01;4.166e-01;4.776e-01;4.350e-01;4.987e-01;9.582e-01;4.348e-01;4.990e-01;9.577e-01;1.666e-02;1.911e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.030498000;9.577e-01;4.166e-01;4.777e-01;4.350e-01;4.988e-01;9.582e-01;4.348e-01;4.990e-01;9.577e-01;1.666e-02;1.911e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.045498000;9.577e-01;4.166e-01;4.777e-01;4.350e-01;4.988e-01;9.582e-01;4.348e-01;4.990e-01;9.577e-01;1.666e-02;1.911e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.046498000;9.577e-01;4.166e-01;4.777e-01;4.350e-01;4.988e-01;9.583e-01;4.348e-01;4.990e-01;9.577e-01;1.666e-02;1.911e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.105498000;9.577e-01;4.166e-01;4.777e-01;4.350e-01;4.988e-01;9.583e-01;4.348e-01;4.990e-01;9.577e-01;1.666e-02;1.911e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.106498000;9.577e-01;4.166e-01;4.777e-01;4.350e-01;4.988e-01;9.583e-01;4.348e-01;4.991e-01;9.577e-01;1.666e-02;1.911e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.112498000;9.577e-01;4.166e-01;4.777e-01;4.350e-01;4.988e-01;9.583e-01;4.348e-01;4.991e-01;9.577e-01;1.666e-02;1.911e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.113498000;9.577e-01;4.166e-01;4.777e-01;4.350e-01;4.989e-01;9.583e-01;4.348e-01;4.991e-01;9.577e-01;1.666e-02;1.911e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.135498000;9.577e-01;4.166e-01;4.777e-01;4.350e-01;4.989e-01;9.583e-01;4.348e-01;4.991e-01;9.577e-01;1.666e-02;1.911e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.136498000;9.577e-01;4.166e-01;4.777e-01;4.350e-01;4.988e-01;9.583e-01;4.348e-01;4.991e-01;9.577e-01;1.666e-02;1.911e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.147498000;9.577e-01;4.166e-01;4.777e-01;4.350e-01;4.988e-01;9.583e-01;4.348e-01;4.991e-01;9.577e-01;1.666e-02;1.911e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.148498000;9.577e-01;4.166e-01;4.778e-01;4.350e-01;4.989e-01;9.583e-01;4.348e-01;4.991e-01;9.577e-01;1.666e-02;1.911e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.287498000;9.577e-01;4.166e-01;4.778e-01;4.350e-01;4.989e-01;9.583e-01;4.348e-01;4.991e-01;9.577e-01;1.666e-02;1.911e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.288498000;9.577e-01;4.166e-01;4.777e-01;4.350e-01;4.988e-01;9.583e-01;4.348e-01;4.991e-01;9.577e-01;1.666e-02;1.911e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.299498000;9.577e-01;4.166e-01;4.777e-01;4.350e-01;4.988e-01;9.583e-01;4.348e-01;4.991e-01;9.577e-01;1.666e-02;1.911e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.300498000;9.577e-01;4.166e-01;4.777e-01;4.350e-01;4.989e-01;9.583e-01;4.348e-01;4.991e-01;9.577e-01;1.666e-02;1.911e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.324498000;9.577e-01;4.166e-01;4.777e-01;4.350e-01;4.989e-01;9.583e-01;4.348e-01;4.991e-01;9.577e-01;1.666e-02;1.911e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.325498000;9.577e-01;4.166e-01;4.777e-01;4.350e-01;4.988e-01;9.583e-01;4.348e-01;4.991e-01;9.577e-01;1.666e-02;1.911e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.330498000;9.577e-01;4.166e-01;4.777e-01;4.350e-01;4.988e-01;9.583e-01;4.348e-01;4.991e-01;9.577e-01;1.666e-02;1.911e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.331498000;9.577e-01;4.166e-01;4.777e-01;4.350e-01;4.988e-01;9.583e-01;4.348e-01;4.990e-01;9.577e-01;1.666e-02;1.911e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.395498000;9.577e-01;4.166e-01;4.777e-01;4.350e-01;4.988e-01;9.583e-01;4.348e-01;4.990e-01;9.577e-01;1.666e-02;1.911e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.396498000;9.577e-01;4.166e-01;4.777e-01;4.350e-01;4.988e-01;9.582e-01;4.348e-01;4.990e-01;9.577e-01;1.666e-02;1.911e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.412498000;9.577e-01;4.166e-01;4.777e-01;4.350e-01;4.988e-01;9.582e-01;4.348e-01;4.990e-01;9.577e-01;1.666e-02;1.911e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.413498000;9.577e-01;4.166e-01;4.776e-01;4.350e-01;4.987e-01;9.582e-01;4.348e-01;4.990e-01;9.577e-01;1.666e-02;1.911e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.416498000;9.577e-01;4.166e-01;4.776e-01;4.350e-01;4.987e-01;9.582e-01;4.348e-01;4.990e-01;9.577e-01;1.666e-02;1.911e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.417498000;9.577e-01;4.166e-01;4.776e-01;4.350e-01;4.987e-01;9.582e-01;4.348e-01;4.989e-01;9.577e-01;1.666e-02;1.911e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.429498000;9.577e-01;4.166e-01;4.776e-01;4.350e-01;4.987e-01;9.582e-01;4.348e-01;4.989e-01;9.577e-01;1.666e-02;1.911e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.430498000;9.577e-01;4.166e-01;4.776e-01;4.350e-01;4.987e-01;9.582e-01;4.348e-01;4.989e-01;9.577e-01;1.666e-02;1.910e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.473498000;9.577e-01;4.166e-01;4.776e-01;4.350e-01;4.987e-01;9.582e-01;4.348e-01;4.989e-01;9.577e-01;1.666e-02;1.910e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.474498000;9.577e-01;4.166e-01;4.775e-01;4.350e-01;4.986e-01;9.582e-01;4.348e-01;4.989e-01;9.577e-01;1.666e-02;1.910e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.476498000;9.577e-01;4.166e-01;4.775e-01;4.350e-01;4.986e-01;9.582e-01;4.348e-01;4.989e-01;9.577e-01;1.666e-02;1.910e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.477498000;9.577e-01;4.166e-01;4.775e-01;4.350e-01;4.986e-01;9.582e-01;4.348e-01;4.988e-01;9.577e-01;1.666e-02;1.910e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.511498000;9.577e-01;4.166e-01;4.775e-01;4.350e-01;4.986e-01;9.582e-01;4.348e-01;4.988e-01;9.577e-01;1.666e-02;1.910e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.512498000;9.577e-01;4.166e-01;4.774e-01;4.350e-01;4.986e-01;9.582e-01;4.348e-01;4.988e-01;9.577e-01;1.666e-02;1.910e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.523498000;9.577e-01;4.166e-01;4.774e-01;4.350e-01;4.986e-01;9.582e-01;4.348e-01;4.988e-01;9.577e-01;1.666e-02;1.910e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.524498000;9.577e-01;4.166e-01;4.774e-01;4.350e-01;4.985e-01;9.582e-01;4.348e-01;4.988e-01;9.577e-01;1.666e-02;1.910e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.525498000;9.577e-01;4.166e-01;4.774e-01;4.350e-01;4.985e-01;9.582e-01;4.348e-01;4.988e-01;9.577e-01;1.666e-02;1.910e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.526498000;9.577e-01;4.166e-01;4.774e-01;4.350e-01;4.985e-01;9.582e-01;4.348e-01;4.987e-01;9.577e-01;1.666e-02;1.910e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.556498000;9.577e-01;4.166e-01;4.774e-01;4.350e-01;4.985e-01;9.582e-01;4.348e-01;4.987e-01;9.577e-01;1.666e-02;1.910e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.557498000;9.577e-01;4.166e-01;4.773e-01;4.350e-01;4.985e-01;9.582e-01;4.348e-01;4.987e-01;9.577e-01;1.666e-02;1.909e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.567498000;9.577e-01;4.166e-01;4.773e-01;4.350e-01;4.985e-01;9.582e-01;4.348e-01;4.987e-01;9.577e-01;1.666e-02;1.909e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.568498000;9.577e-01;4.166e-01;4.773e-01;4.350e-01;4.984e-01;9.582e-01;4.348e-01;4.987e-01;9.577e-01;1.666e-02;1.909e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.569498000;9.577e-01;4.166e-01;4.773e-01;4.350e-01;4.984e-01;9.582e-01;4.348e-01;4.987e-01;9.577e-01;1.666e-02;1.909e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.570498000;9.577e-01;4.166e-01;4.773e-01;4.350e-01;4.984e-01;9.582e-01;4.348e-01;4.986e-01;9.577e-01;1.666e-02;1.909e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.606498000;9.577e-01;4.166e-01;4.773e-01;4.350e-01;4.984e-01;9.582e-01;4.348e-01;4.986e-01;9.577e-01;1.666e-02;1.909e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.607498000;9.577e-01;4.166e-01;4.772e-01;4.350e-01;4.983e-01;9.582e-01;4.348e-01;4.986e-01;9.577e-01;1.666e-02;1.909e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.608498000;9.577e-01;4.166e-01;4.772e-01;4.350e-01;4.983e-01;9.582e-01;4.348e-01;4.986e-01;9.577e-01;1.666e-02;1.909e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.609498000;9.577e-01;4.166e-01;4.772e-01;4.350e-01;4.983e-01;9.582e-01;4.348e-01;4.985e-01;9.577e-01;1.666e-02;1.909e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.612498000;9.577e-01;4.166e-01;4.772e-01;4.350e-01;4.983e-01;9.582e-01;4.348e-01;4.985e-01;9.577e-01;1.666e-02;1.909e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.613498000;9.576e-01;4.166e-01;4.772e-01;4.350e-01;4.983e-01;9.582e-01;4.348e-01;4.985e-01;9.576e-01;1.666e-02;1.909e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.616498000;9.576e-01;4.166e-01;4.772e-01;4.350e-01;4.983e-01;9.582e-01;4.348e-01;4.985e-01;9.576e-01;1.666e-02;1.909e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.617498000;9.576e-01;4.166e-01;4.772e-01;4.351e-01;4.983e-01;9.582e-01;4.348e-01;4.985e-01;9.576e-01;1.666e-02;1.909e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.633498000;9.576e-01;4.166e-01;4.772e-01;4.351e-01;4.983e-01;9.582e-01;4.348e-01;4.985e-01;9.576e-01;1.666e-02;1.909e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.634498000;9.576e-01;4.166e-01;4.771e-01;4.351e-01;4.983e-01;9.582e-01;4.348e-01;4.985e-01;9.576e-01;1.666e-02;1.909e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.642498000;9.576e-01;4.166e-01;4.771e-01;4.351e-01;4.983e-01;9.582e-01;4.348e-01;4.985e-01;9.576e-01;1.666e-02;1.909e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.643498000;9.576e-01;4.166e-01;4.771e-01;4.351e-01;4.982e-01;9.582e-01;4.348e-01;4.985e-01;9.576e-01;1.666e-02;1.909e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.644498000;9.576e-01;4.166e-01;4.771e-01;4.351e-01;4.982e-01;9.582e-01;4.348e-01;4.985e-01;9.576e-01;1.666e-02;1.909e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.645498000;9.576e-01;4.166e-01;4.771e-01;4.351e-01;4.982e-01;9.582e-01;4.348e-01;4.984e-01;9.576e-01;1.666e-02;1.909e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.651498000;9.576e-01;4.166e-01;4.771e-01;4.351e-01;4.982e-01;9.582e-01;4.348e-01;4.984e-01;9.576e-01;1.666e-02;1.909e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.652498000;9.576e-01;4.166e-01;4.771e-01;4.351e-01;4.982e-01;9.582e-01;4.348e-01;4.984e-01;9.576e-01;1.666e-02;1.908e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.667498000;9.576e-01;4.166e-01;4.771e-01;4.351e-01;4.982e-01;9.582e-01;4.348e-01;4.984e-01;9.576e-01;1.666e-02;1.908e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.668498000;9.576e-01;4.166e-01;4.770e-01;4.351e-01;4.982e-01;9.582e-01;4.348e-01;4.984e-01;9.576e-01;1.666e-02;1.908e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.676498000;9.576e-01;4.166e-01;4.770e-01;4.351e-01;4.982e-01;9.582e-01;4.348e-01;4.984e-01;9.576e-01;1.666e-02;1.908e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.677498000;9.576e-01;4.166e-01;4.770e-01;4.351e-01;4.981e-01;9.582e-01;4.348e-01;4.984e-01;9.576e-01;1.666e-02;1.908e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.678498000;9.576e-01;4.166e-01;4.770e-01;4.351e-01;4.981e-01;9.582e-01;4.348e-01;4.983e-01;9.576e-01;1.666e-02;1.908e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.707498000;9.576e-01;4.166e-01;4.770e-01;4.351e-01;4.981e-01;9.582e-01;4.348e-01;4.983e-01;9.576e-01;1.666e-02;1.908e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.708498000;9.576e-01;4.166e-01;4.769e-01;4.351e-01;4.980e-01;9.582e-01;4.348e-01;4.983e-01;9.576e-01;1.666e-02;1.908e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.709498000;9.576e-01;4.166e-01;4.769e-01;4.351e-01;4.980e-01;9.582e-01;4.348e-01;4.983e-01;9.576e-01;1.666e-02;1.908e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.710498000;9.576e-01;4.166e-01;4.769e-01;4.351e-01;4.980e-01;9.582e-01;4.348e-01;4.982e-01;9.576e-01;1.666e-02;1.908e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
