time;InternalNode1_BUS_Voltage;InternalNode1_BUS_ActivePower;InternalNode1_BUS_ReactivePower;InternalNode1_BUS_ActiveCurrent;InternalNode1_BUS_ReactiveCurrent;Wind_Turbine_GEN_VoltageInjTerminal;Wind_Turbine_GEN_ActiveCurrentInjTerminal;Wind_Turbine_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;NetworkFrequencyPu
31.730498000;9.576e-01;4.166e-01;4.769e-01;4.351e-01;4.980e-01;9.582e-01;4.348e-01;4.982e-01;9.576e-01;1.666e-02;1.908e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.731498000;9.576e-01;4.166e-01;4.768e-01;4.351e-01;4.980e-01;9.582e-01;4.348e-01;4.982e-01;9.576e-01;1.666e-02;1.907e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.738498000;9.576e-01;4.166e-01;4.768e-01;4.351e-01;4.980e-01;9.582e-01;4.348e-01;4.982e-01;9.576e-01;1.666e-02;1.907e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.739498000;9.576e-01;4.166e-01;4.768e-01;4.351e-01;4.979e-01;9.582e-01;4.348e-01;4.982e-01;9.576e-01;1.666e-02;1.907e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.740498000;9.576e-01;4.166e-01;4.768e-01;4.351e-01;4.979e-01;9.582e-01;4.348e-01;4.981e-01;9.576e-01;1.666e-02;1.907e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.766498000;9.576e-01;4.166e-01;4.768e-01;4.351e-01;4.979e-01;9.582e-01;4.348e-01;4.981e-01;9.576e-01;1.666e-02;1.907e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.767498000;9.576e-01;4.166e-01;4.767e-01;4.351e-01;4.978e-01;9.582e-01;4.348e-01;4.981e-01;9.576e-01;1.666e-02;1.907e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.768498000;9.576e-01;4.166e-01;4.767e-01;4.351e-01;4.978e-01;9.582e-01;4.348e-01;4.981e-01;9.576e-01;1.666e-02;1.907e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.769498000;9.576e-01;4.166e-01;4.767e-01;4.351e-01;4.978e-01;9.582e-01;4.348e-01;4.980e-01;9.576e-01;1.666e-02;1.907e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.786498000;9.576e-01;4.166e-01;4.767e-01;4.351e-01;4.978e-01;9.582e-01;4.348e-01;4.980e-01;9.576e-01;1.666e-02;1.907e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.787498000;9.576e-01;4.166e-01;4.767e-01;4.351e-01;4.978e-01;9.581e-01;4.348e-01;4.980e-01;9.576e-01;1.666e-02;1.907e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.794498000;9.576e-01;4.166e-01;4.767e-01;4.351e-01;4.978e-01;9.581e-01;4.348e-01;4.980e-01;9.576e-01;1.666e-02;1.907e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.795498000;9.576e-01;4.166e-01;4.766e-01;4.351e-01;4.977e-01;9.581e-01;4.348e-01;4.980e-01;9.576e-01;1.666e-02;1.906e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.796498000;9.576e-01;4.166e-01;4.766e-01;4.351e-01;4.977e-01;9.581e-01;4.348e-01;4.979e-01;9.576e-01;1.666e-02;1.906e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.814498000;9.576e-01;4.166e-01;4.766e-01;4.351e-01;4.977e-01;9.581e-01;4.348e-01;4.979e-01;9.576e-01;1.666e-02;1.906e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.815498000;9.576e-01;4.166e-01;4.765e-01;4.351e-01;4.977e-01;9.581e-01;4.348e-01;4.979e-01;9.576e-01;1.666e-02;1.906e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.821498000;9.576e-01;4.166e-01;4.765e-01;4.351e-01;4.977e-01;9.581e-01;4.348e-01;4.979e-01;9.576e-01;1.666e-02;1.906e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.822498000;9.576e-01;4.166e-01;4.765e-01;4.351e-01;4.976e-01;9.581e-01;4.348e-01;4.979e-01;9.576e-01;1.666e-02;1.906e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.823498000;9.576e-01;4.166e-01;4.765e-01;4.351e-01;4.976e-01;9.581e-01;4.348e-01;4.978e-01;9.576e-01;1.666e-02;1.906e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.840498000;9.576e-01;4.166e-01;4.765e-01;4.351e-01;4.976e-01;9.581e-01;4.348e-01;4.978e-01;9.576e-01;1.666e-02;1.906e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.841498000;9.576e-01;4.166e-01;4.764e-01;4.351e-01;4.976e-01;9.581e-01;4.348e-01;4.978e-01;9.576e-01;1.666e-02;1.906e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.846498000;9.576e-01;4.166e-01;4.764e-01;4.351e-01;4.976e-01;9.581e-01;4.348e-01;4.978e-01;9.576e-01;1.666e-02;1.906e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.847498000;9.576e-01;4.166e-01;4.764e-01;4.351e-01;4.975e-01;9.581e-01;4.348e-01;4.978e-01;9.576e-01;1.666e-02;1.906e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.848498000;9.576e-01;4.166e-01;4.764e-01;4.351e-01;4.975e-01;9.581e-01;4.348e-01;4.977e-01;9.576e-01;1.666e-02;1.906e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.859498000;9.576e-01;4.166e-01;4.764e-01;4.351e-01;4.975e-01;9.581e-01;4.348e-01;4.977e-01;9.576e-01;1.666e-02;1.906e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.860498000;9.576e-01;4.166e-01;4.764e-01;4.351e-01;4.975e-01;9.581e-01;4.348e-01;4.977e-01;9.576e-01;1.666e-02;1.905e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.871498000;9.576e-01;4.166e-01;4.764e-01;4.351e-01;4.975e-01;9.581e-01;4.348e-01;4.977e-01;9.576e-01;1.666e-02;1.905e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.872498000;9.576e-01;4.166e-01;4.763e-01;4.351e-01;4.974e-01;9.581e-01;4.348e-01;4.977e-01;9.576e-01;1.666e-02;1.905e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.873498000;9.576e-01;4.166e-01;4.763e-01;4.351e-01;4.974e-01;9.581e-01;4.348e-01;4.976e-01;9.576e-01;1.666e-02;1.905e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.896498000;9.576e-01;4.166e-01;4.763e-01;4.351e-01;4.974e-01;9.581e-01;4.348e-01;4.976e-01;9.576e-01;1.666e-02;1.905e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.897498000;9.576e-01;4.166e-01;4.762e-01;4.351e-01;4.973e-01;9.581e-01;4.348e-01;4.976e-01;9.576e-01;1.666e-02;1.905e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.898498000;9.576e-01;4.166e-01;4.762e-01;4.351e-01;4.973e-01;9.581e-01;4.348e-01;4.975e-01;9.576e-01;1.666e-02;1.905e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.902498000;9.576e-01;4.166e-01;4.762e-01;4.351e-01;4.973e-01;9.581e-01;4.348e-01;4.975e-01;9.576e-01;1.666e-02;1.905e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.903498000;9.575e-01;4.166e-01;4.762e-01;4.351e-01;4.973e-01;9.581e-01;4.348e-01;4.975e-01;9.575e-01;1.666e-02;1.905e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.919498000;9.575e-01;4.166e-01;4.762e-01;4.351e-01;4.973e-01;9.581e-01;4.348e-01;4.975e-01;9.575e-01;1.666e-02;1.905e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.920498000;9.575e-01;4.166e-01;4.761e-01;4.351e-01;4.972e-01;9.581e-01;4.348e-01;4.975e-01;9.575e-01;1.666e-02;1.904e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.921498000;9.575e-01;4.166e-01;4.761e-01;4.351e-01;4.972e-01;9.581e-01;4.348e-01;4.974e-01;9.575e-01;1.666e-02;1.904e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.937498000;9.575e-01;4.166e-01;4.761e-01;4.351e-01;4.972e-01;9.581e-01;4.348e-01;4.974e-01;9.575e-01;1.666e-02;1.904e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.938498000;9.575e-01;4.166e-01;4.760e-01;4.351e-01;4.972e-01;9.581e-01;4.348e-01;4.974e-01;9.575e-01;1.666e-02;1.904e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.939498000;9.575e-01;4.166e-01;4.760e-01;4.351e-01;4.972e-01;9.581e-01;4.348e-01;4.974e-01;9.575e-01;1.666e-02;1.904e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.940498000;9.575e-01;4.166e-01;4.760e-01;4.351e-01;4.972e-01;9.581e-01;4.349e-01;4.974e-01;9.575e-01;1.666e-02;1.904e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.943498000;9.575e-01;4.166e-01;4.760e-01;4.351e-01;4.972e-01;9.581e-01;4.349e-01;4.974e-01;9.575e-01;1.666e-02;1.904e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.944498000;9.575e-01;4.166e-01;4.760e-01;4.351e-01;4.971e-01;9.581e-01;4.349e-01;4.973e-01;9.575e-01;1.666e-02;1.904e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.960498000;9.575e-01;4.166e-01;4.760e-01;4.351e-01;4.971e-01;9.581e-01;4.349e-01;4.973e-01;9.575e-01;1.666e-02;1.904e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.961498000;9.575e-01;4.166e-01;4.759e-01;4.351e-01;4.971e-01;9.581e-01;4.349e-01;4.973e-01;9.575e-01;1.666e-02;1.904e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.965498000;9.575e-01;4.166e-01;4.759e-01;4.351e-01;4.971e-01;9.581e-01;4.349e-01;4.973e-01;9.575e-01;1.666e-02;1.904e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.966498000;9.575e-01;4.166e-01;4.759e-01;4.351e-01;4.970e-01;9.581e-01;4.349e-01;4.973e-01;9.575e-01;1.666e-02;1.904e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.967498000;9.575e-01;4.166e-01;4.759e-01;4.351e-01;4.970e-01;9.581e-01;4.349e-01;4.972e-01;9.575e-01;1.666e-02;1.904e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.976498000;9.575e-01;4.166e-01;4.759e-01;4.351e-01;4.970e-01;9.581e-01;4.349e-01;4.972e-01;9.575e-01;1.666e-02;1.904e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.977498000;9.575e-01;4.166e-01;4.759e-01;4.351e-01;4.970e-01;9.581e-01;4.349e-01;4.972e-01;9.575e-01;1.666e-02;1.903e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.982498000;9.575e-01;4.166e-01;4.759e-01;4.351e-01;4.970e-01;9.581e-01;4.349e-01;4.972e-01;9.575e-01;1.666e-02;1.903e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.983498000;9.575e-01;4.166e-01;4.758e-01;4.351e-01;4.970e-01;9.581e-01;4.349e-01;4.972e-01;9.575e-01;1.666e-02;1.903e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.987498000;9.575e-01;4.166e-01;4.758e-01;4.351e-01;4.970e-01;9.581e-01;4.349e-01;4.972e-01;9.575e-01;1.666e-02;1.903e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.988498000;9.575e-01;4.166e-01;4.758e-01;4.351e-01;4.969e-01;9.581e-01;4.349e-01;4.972e-01;9.575e-01;1.666e-02;1.903e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
31.989498000;9.575e-01;4.166e-01;4.758e-01;4.351e-01;4.969e-01;9.581e-01;4.349e-01;4.971e-01;9.575e-01;1.666e-02;1.903e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.004498000;9.575e-01;4.166e-01;4.758e-01;4.351e-01;4.969e-01;9.581e-01;4.349e-01;4.971e-01;9.575e-01;1.666e-02;1.903e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.005498000;9.575e-01;4.166e-01;4.757e-01;4.351e-01;4.969e-01;9.581e-01;4.349e-01;4.971e-01;9.575e-01;1.666e-02;1.903e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.009498000;9.575e-01;4.166e-01;4.757e-01;4.351e-01;4.969e-01;9.581e-01;4.349e-01;4.971e-01;9.575e-01;1.666e-02;1.903e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.010498000;9.575e-01;4.166e-01;4.757e-01;4.351e-01;4.968e-01;9.581e-01;4.349e-01;4.971e-01;9.575e-01;1.666e-02;1.903e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.011498000;9.575e-01;4.166e-01;4.757e-01;4.351e-01;4.968e-01;9.581e-01;4.349e-01;4.970e-01;9.575e-01;1.666e-02;1.903e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.025498000;9.575e-01;4.166e-01;4.757e-01;4.351e-01;4.968e-01;9.581e-01;4.349e-01;4.970e-01;9.575e-01;1.666e-02;1.903e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.026498000;9.575e-01;4.166e-01;4.757e-01;4.351e-01;4.968e-01;9.580e-01;4.349e-01;4.970e-01;9.575e-01;1.666e-02;1.903e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.030498000;9.575e-01;4.166e-01;4.757e-01;4.351e-01;4.968e-01;9.580e-01;4.349e-01;4.970e-01;9.575e-01;1.666e-02;1.903e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.031498000;9.575e-01;4.166e-01;4.756e-01;4.351e-01;4.967e-01;9.580e-01;4.349e-01;4.970e-01;9.575e-01;1.666e-02;1.903e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.032498000;9.575e-01;4.166e-01;4.756e-01;4.351e-01;4.967e-01;9.580e-01;4.349e-01;4.969e-01;9.575e-01;1.666e-02;1.903e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.035498000;9.575e-01;4.166e-01;4.756e-01;4.351e-01;4.967e-01;9.580e-01;4.349e-01;4.969e-01;9.575e-01;1.666e-02;1.903e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.036498000;9.575e-01;4.166e-01;4.756e-01;4.351e-01;4.967e-01;9.580e-01;4.349e-01;4.969e-01;9.575e-01;1.666e-02;1.902e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.051498000;9.575e-01;4.166e-01;4.756e-01;4.351e-01;4.967e-01;9.580e-01;4.349e-01;4.969e-01;9.575e-01;1.666e-02;1.902e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.052498000;9.575e-01;4.166e-01;4.755e-01;4.351e-01;4.966e-01;9.580e-01;4.349e-01;4.969e-01;9.575e-01;1.666e-02;1.902e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.053498000;9.575e-01;4.166e-01;4.755e-01;4.351e-01;4.966e-01;9.580e-01;4.349e-01;4.968e-01;9.575e-01;1.666e-02;1.902e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.054498000;9.575e-01;4.166e-01;4.755e-01;4.351e-01;4.966e-01;9.580e-01;4.349e-01;4.968e-01;9.575e-01;1.666e-02;1.902e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.055498000;9.575e-01;4.166e-01;4.755e-01;4.351e-01;4.966e-01;9.580e-01;4.349e-01;4.969e-01;9.575e-01;1.666e-02;1.902e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.057498000;9.575e-01;4.166e-01;4.755e-01;4.351e-01;4.966e-01;9.580e-01;4.349e-01;4.969e-01;9.575e-01;1.666e-02;1.902e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.058498000;9.575e-01;4.166e-01;4.755e-01;4.351e-01;4.966e-01;9.580e-01;4.349e-01;4.968e-01;9.575e-01;1.666e-02;1.902e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.066498000;9.575e-01;4.166e-01;4.755e-01;4.351e-01;4.966e-01;9.580e-01;4.349e-01;4.968e-01;9.575e-01;1.666e-02;1.902e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.067498000;9.575e-01;4.166e-01;4.754e-01;4.351e-01;4.966e-01;9.580e-01;4.349e-01;4.968e-01;9.575e-01;1.666e-02;1.902e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.072498000;9.575e-01;4.166e-01;4.754e-01;4.351e-01;4.966e-01;9.580e-01;4.349e-01;4.968e-01;9.575e-01;1.666e-02;1.902e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.073498000;9.575e-01;4.166e-01;4.754e-01;4.351e-01;4.965e-01;9.580e-01;4.349e-01;4.968e-01;9.575e-01;1.666e-02;1.902e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.077498000;9.575e-01;4.166e-01;4.754e-01;4.351e-01;4.965e-01;9.580e-01;4.349e-01;4.968e-01;9.575e-01;1.666e-02;1.902e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.078498000;9.575e-01;4.166e-01;4.754e-01;4.351e-01;4.965e-01;9.580e-01;4.349e-01;4.967e-01;9.575e-01;1.666e-02;1.902e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.087498000;9.575e-01;4.166e-01;4.754e-01;4.351e-01;4.965e-01;9.580e-01;4.349e-01;4.967e-01;9.575e-01;1.666e-02;1.902e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.088498000;9.575e-01;4.166e-01;4.753e-01;4.351e-01;4.965e-01;9.580e-01;4.349e-01;4.967e-01;9.575e-01;1.666e-02;1.901e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.092498000;9.575e-01;4.166e-01;4.753e-01;4.351e-01;4.965e-01;9.580e-01;4.349e-01;4.967e-01;9.575e-01;1.666e-02;1.901e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.093498000;9.575e-01;4.166e-01;4.753e-01;4.351e-01;4.964e-01;9.580e-01;4.349e-01;4.967e-01;9.575e-01;1.666e-02;1.901e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.097498000;9.575e-01;4.166e-01;4.753e-01;4.351e-01;4.964e-01;9.580e-01;4.349e-01;4.967e-01;9.575e-01;1.666e-02;1.901e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.098498000;9.575e-01;4.166e-01;4.753e-01;4.351e-01;4.964e-01;9.580e-01;4.349e-01;4.966e-01;9.575e-01;1.666e-02;1.901e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.107498000;9.575e-01;4.166e-01;4.753e-01;4.351e-01;4.964e-01;9.580e-01;4.349e-01;4.966e-01;9.575e-01;1.666e-02;1.901e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.108498000;9.575e-01;4.166e-01;4.752e-01;4.351e-01;4.964e-01;9.580e-01;4.349e-01;4.966e-01;9.575e-01;1.666e-02;1.901e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.112498000;9.575e-01;4.166e-01;4.752e-01;4.351e-01;4.964e-01;9.580e-01;4.349e-01;4.966e-01;9.575e-01;1.666e-02;1.901e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.113498000;9.575e-01;4.166e-01;4.752e-01;4.351e-01;4.963e-01;9.580e-01;4.349e-01;4.966e-01;9.575e-01;1.666e-02;1.901e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.117498000;9.575e-01;4.166e-01;4.752e-01;4.351e-01;4.963e-01;9.580e-01;4.349e-01;4.966e-01;9.575e-01;1.666e-02;1.901e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.118498000;9.575e-01;4.166e-01;4.752e-01;4.351e-01;4.963e-01;9.580e-01;4.349e-01;4.965e-01;9.575e-01;1.666e-02;1.901e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.119498000;9.575e-01;4.166e-01;4.752e-01;4.351e-01;4.963e-01;9.580e-01;4.349e-01;4.965e-01;9.575e-01;1.666e-02;1.901e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.120498000;9.574e-01;4.166e-01;4.752e-01;4.351e-01;4.963e-01;9.580e-01;4.349e-01;4.965e-01;9.574e-01;1.666e-02;1.901e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.126498000;9.574e-01;4.166e-01;4.752e-01;4.351e-01;4.963e-01;9.580e-01;4.349e-01;4.965e-01;9.574e-01;1.666e-02;1.901e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.127498000;9.574e-01;4.166e-01;4.751e-01;4.351e-01;4.963e-01;9.580e-01;4.349e-01;4.965e-01;9.574e-01;1.666e-02;1.901e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.131498000;9.574e-01;4.166e-01;4.751e-01;4.351e-01;4.963e-01;9.580e-01;4.349e-01;4.965e-01;9.574e-01;1.666e-02;1.901e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.132498000;9.574e-01;4.166e-01;4.751e-01;4.351e-01;4.962e-01;9.580e-01;4.349e-01;4.965e-01;9.574e-01;1.666e-02;1.901e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.136498000;9.574e-01;4.166e-01;4.751e-01;4.351e-01;4.962e-01;9.580e-01;4.349e-01;4.965e-01;9.574e-01;1.666e-02;1.901e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.137498000;9.574e-01;4.166e-01;4.751e-01;4.351e-01;4.962e-01;9.580e-01;4.349e-01;4.965e-01;9.574e-01;1.666e-02;1.900e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.138498000;9.574e-01;4.166e-01;4.751e-01;4.351e-01;4.962e-01;9.580e-01;4.349e-01;4.964e-01;9.574e-01;1.666e-02;1.900e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.151498000;9.574e-01;4.166e-01;4.751e-01;4.351e-01;4.962e-01;9.580e-01;4.349e-01;4.964e-01;9.574e-01;1.666e-02;1.900e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.152498000;9.574e-01;4.166e-01;4.750e-01;4.351e-01;4.961e-01;9.580e-01;4.349e-01;4.964e-01;9.574e-01;1.666e-02;1.900e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.156498000;9.574e-01;4.166e-01;4.750e-01;4.351e-01;4.961e-01;9.580e-01;4.349e-01;4.964e-01;9.574e-01;1.666e-02;1.900e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.157498000;9.574e-01;4.166e-01;4.750e-01;4.351e-01;4.961e-01;9.580e-01;4.349e-01;4.963e-01;9.574e-01;1.666e-02;1.900e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.160498000;9.574e-01;4.166e-01;4.750e-01;4.351e-01;4.961e-01;9.580e-01;4.349e-01;4.963e-01;9.574e-01;1.666e-02;1.900e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.161498000;9.574e-01;4.166e-01;4.750e-01;4.352e-01;4.961e-01;9.580e-01;4.349e-01;4.963e-01;9.574e-01;1.666e-02;1.900e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.170498000;9.574e-01;4.166e-01;4.750e-01;4.352e-01;4.961e-01;9.580e-01;4.349e-01;4.963e-01;9.574e-01;1.666e-02;1.900e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.171498000;9.574e-01;4.166e-01;4.749e-01;4.352e-01;4.960e-01;9.580e-01;4.349e-01;4.963e-01;9.574e-01;1.666e-02;1.900e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.175498000;9.574e-01;4.166e-01;4.749e-01;4.352e-01;4.960e-01;9.580e-01;4.349e-01;4.963e-01;9.574e-01;1.666e-02;1.900e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.176498000;9.574e-01;4.166e-01;4.749e-01;4.352e-01;4.960e-01;9.580e-01;4.349e-01;4.962e-01;9.574e-01;1.666e-02;1.900e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.184498000;9.574e-01;4.166e-01;4.749e-01;4.352e-01;4.960e-01;9.580e-01;4.349e-01;4.962e-01;9.574e-01;1.666e-02;1.900e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.185498000;9.574e-01;4.166e-01;4.748e-01;4.352e-01;4.960e-01;9.580e-01;4.349e-01;4.962e-01;9.574e-01;1.666e-02;1.899e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.189498000;9.574e-01;4.166e-01;4.748e-01;4.352e-01;4.960e-01;9.580e-01;4.349e-01;4.962e-01;9.574e-01;1.666e-02;1.899e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.190498000;9.574e-01;4.166e-01;4.748e-01;4.352e-01;4.959e-01;9.580e-01;4.349e-01;4.962e-01;9.574e-01;1.666e-02;1.899e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.194498000;9.574e-01;4.166e-01;4.748e-01;4.352e-01;4.959e-01;9.580e-01;4.349e-01;4.962e-01;9.574e-01;1.666e-02;1.899e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.195498000;9.574e-01;4.166e-01;4.748e-01;4.352e-01;4.959e-01;9.580e-01;4.349e-01;4.961e-01;9.574e-01;1.666e-02;1.899e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.207498000;9.574e-01;4.166e-01;4.748e-01;4.352e-01;4.959e-01;9.580e-01;4.349e-01;4.961e-01;9.574e-01;1.666e-02;1.899e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.208498000;9.574e-01;4.166e-01;4.747e-01;4.352e-01;4.958e-01;9.580e-01;4.349e-01;4.961e-01;9.574e-01;1.666e-02;1.899e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.212498000;9.574e-01;4.166e-01;4.747e-01;4.352e-01;4.958e-01;9.580e-01;4.349e-01;4.961e-01;9.574e-01;1.666e-02;1.899e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.213498000;9.574e-01;4.166e-01;4.747e-01;4.352e-01;4.958e-01;9.580e-01;4.349e-01;4.960e-01;9.574e-01;1.666e-02;1.899e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.220498000;9.574e-01;4.166e-01;4.747e-01;4.352e-01;4.958e-01;9.580e-01;4.349e-01;4.960e-01;9.574e-01;1.666e-02;1.899e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.221498000;9.574e-01;4.166e-01;4.747e-01;4.352e-01;4.958e-01;9.579e-01;4.349e-01;4.960e-01;9.574e-01;1.666e-02;1.899e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.222498000;9.574e-01;4.166e-01;4.746e-01;4.352e-01;4.958e-01;9.579e-01;4.349e-01;4.960e-01;9.574e-01;1.666e-02;1.899e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.226498000;9.574e-01;4.166e-01;4.746e-01;4.352e-01;4.958e-01;9.579e-01;4.349e-01;4.960e-01;9.574e-01;1.666e-02;1.899e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.227498000;9.574e-01;4.166e-01;4.746e-01;4.352e-01;4.957e-01;9.579e-01;4.349e-01;4.960e-01;9.574e-01;1.666e-02;1.898e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.231498000;9.574e-01;4.166e-01;4.746e-01;4.352e-01;4.957e-01;9.579e-01;4.349e-01;4.960e-01;9.574e-01;1.666e-02;1.898e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.232498000;9.574e-01;4.166e-01;4.746e-01;4.352e-01;4.957e-01;9.579e-01;4.349e-01;4.959e-01;9.574e-01;1.666e-02;1.898e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.239498000;9.574e-01;4.166e-01;4.746e-01;4.352e-01;4.957e-01;9.579e-01;4.349e-01;4.959e-01;9.574e-01;1.666e-02;1.898e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.240498000;9.574e-01;4.166e-01;4.745e-01;4.352e-01;4.957e-01;9.579e-01;4.349e-01;4.959e-01;9.574e-01;1.666e-02;1.898e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.244498000;9.574e-01;4.166e-01;4.745e-01;4.352e-01;4.957e-01;9.579e-01;4.349e-01;4.959e-01;9.574e-01;1.666e-02;1.898e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.245498000;9.574e-01;4.166e-01;4.745e-01;4.352e-01;4.956e-01;9.579e-01;4.349e-01;4.959e-01;9.574e-01;1.666e-02;1.898e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.249498000;9.574e-01;4.166e-01;4.745e-01;4.352e-01;4.956e-01;9.579e-01;4.349e-01;4.959e-01;9.574e-01;1.666e-02;1.898e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.250498000;9.574e-01;4.166e-01;4.745e-01;4.352e-01;4.956e-01;9.579e-01;4.349e-01;4.958e-01;9.574e-01;1.666e-02;1.898e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.257498000;9.574e-01;4.166e-01;4.745e-01;4.352e-01;4.956e-01;9.579e-01;4.349e-01;4.958e-01;9.574e-01;1.666e-02;1.898e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.258498000;9.574e-01;4.166e-01;4.744e-01;4.352e-01;4.956e-01;9.579e-01;4.349e-01;4.958e-01;9.574e-01;1.666e-02;1.898e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.262498000;9.574e-01;4.166e-01;4.744e-01;4.352e-01;4.956e-01;9.579e-01;4.349e-01;4.958e-01;9.574e-01;1.666e-02;1.898e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.263498000;9.574e-01;4.166e-01;4.744e-01;4.352e-01;4.955e-01;9.579e-01;4.349e-01;4.958e-01;9.574e-01;1.666e-02;1.898e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.267498000;9.574e-01;4.166e-01;4.744e-01;4.352e-01;4.955e-01;9.579e-01;4.349e-01;4.958e-01;9.574e-01;1.666e-02;1.898e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.268498000;9.574e-01;4.166e-01;4.744e-01;4.352e-01;4.955e-01;9.579e-01;4.349e-01;4.957e-01;9.574e-01;1.666e-02;1.898e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.271498000;9.574e-01;4.166e-01;4.744e-01;4.352e-01;4.955e-01;9.579e-01;4.349e-01;4.957e-01;9.574e-01;1.666e-02;1.898e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.272498000;9.574e-01;4.166e-01;4.744e-01;4.352e-01;4.955e-01;9.579e-01;4.349e-01;4.957e-01;9.574e-01;1.666e-02;1.897e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.280498000;9.574e-01;4.166e-01;4.744e-01;4.352e-01;4.955e-01;9.579e-01;4.349e-01;4.957e-01;9.574e-01;1.666e-02;1.897e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.281498000;9.574e-01;4.166e-01;4.743e-01;4.352e-01;4.954e-01;9.579e-01;4.349e-01;4.957e-01;9.574e-01;1.666e-02;1.897e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.285498000;9.574e-01;4.166e-01;4.743e-01;4.352e-01;4.954e-01;9.579e-01;4.349e-01;4.957e-01;9.574e-01;1.666e-02;1.897e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.286498000;9.574e-01;4.166e-01;4.743e-01;4.352e-01;4.954e-01;9.579e-01;4.349e-01;4.956e-01;9.574e-01;1.666e-02;1.897e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.298498000;9.574e-01;4.166e-01;4.743e-01;4.352e-01;4.954e-01;9.579e-01;4.349e-01;4.956e-01;9.574e-01;1.666e-02;1.897e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.299498000;9.574e-01;4.166e-01;4.742e-01;4.352e-01;4.953e-01;9.579e-01;4.349e-01;4.956e-01;9.574e-01;1.666e-02;1.897e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.300498000;9.574e-01;4.166e-01;4.742e-01;4.352e-01;4.954e-01;9.579e-01;4.349e-01;4.956e-01;9.574e-01;1.666e-02;1.897e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.302498000;9.574e-01;4.166e-01;4.742e-01;4.352e-01;4.954e-01;9.579e-01;4.349e-01;4.956e-01;9.574e-01;1.666e-02;1.897e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.303498000;9.574e-01;4.166e-01;4.742e-01;4.352e-01;4.953e-01;9.579e-01;4.349e-01;4.955e-01;9.574e-01;1.666e-02;1.897e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.306498000;9.574e-01;4.166e-01;4.742e-01;4.352e-01;4.953e-01;9.579e-01;4.349e-01;4.955e-01;9.574e-01;1.666e-02;1.897e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.307498000;9.573e-01;4.166e-01;4.742e-01;4.352e-01;4.953e-01;9.579e-01;4.349e-01;4.955e-01;9.573e-01;1.666e-02;1.897e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.315498000;9.573e-01;4.166e-01;4.742e-01;4.352e-01;4.953e-01;9.579e-01;4.349e-01;4.955e-01;9.573e-01;1.666e-02;1.897e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.316498000;9.573e-01;4.166e-01;4.741e-01;4.352e-01;4.953e-01;9.579e-01;4.349e-01;4.955e-01;9.573e-01;1.666e-02;1.896e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.319498000;9.573e-01;4.166e-01;4.741e-01;4.352e-01;4.953e-01;9.579e-01;4.349e-01;4.955e-01;9.573e-01;1.666e-02;1.896e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.320498000;9.573e-01;4.166e-01;4.741e-01;4.352e-01;4.952e-01;9.579e-01;4.349e-01;4.955e-01;9.573e-01;1.666e-02;1.896e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.321498000;9.573e-01;4.166e-01;4.741e-01;4.352e-01;4.952e-01;9.579e-01;4.349e-01;4.954e-01;9.573e-01;1.666e-02;1.896e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.328498000;9.573e-01;4.166e-01;4.741e-01;4.352e-01;4.952e-01;9.579e-01;4.349e-01;4.954e-01;9.573e-01;1.666e-02;1.896e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.329498000;9.573e-01;4.166e-01;4.740e-01;4.352e-01;4.952e-01;9.579e-01;4.349e-01;4.954e-01;9.573e-01;1.666e-02;1.896e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.337498000;9.573e-01;4.166e-01;4.740e-01;4.352e-01;4.952e-01;9.579e-01;4.349e-01;4.954e-01;9.573e-01;1.666e-02;1.896e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.338498000;9.573e-01;4.166e-01;4.740e-01;4.352e-01;4.951e-01;9.579e-01;4.349e-01;4.953e-01;9.573e-01;1.666e-02;1.896e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.345498000;9.573e-01;4.166e-01;4.740e-01;4.352e-01;4.951e-01;9.579e-01;4.349e-01;4.953e-01;9.573e-01;1.666e-02;1.896e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.346498000;9.573e-01;4.166e-01;4.739e-01;4.352e-01;4.951e-01;9.579e-01;4.349e-01;4.953e-01;9.573e-01;1.666e-02;1.896e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.354498000;9.573e-01;4.166e-01;4.739e-01;4.352e-01;4.951e-01;9.579e-01;4.349e-01;4.953e-01;9.573e-01;1.666e-02;1.896e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.355498000;9.573e-01;4.166e-01;4.739e-01;4.352e-01;4.950e-01;9.579e-01;4.349e-01;4.952e-01;9.573e-01;1.666e-02;1.896e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.358498000;9.573e-01;4.166e-01;4.739e-01;4.352e-01;4.950e-01;9.579e-01;4.349e-01;4.952e-01;9.573e-01;1.666e-02;1.896e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.359498000;9.573e-01;4.166e-01;4.739e-01;4.352e-01;4.950e-01;9.579e-01;4.349e-01;4.952e-01;9.573e-01;1.666e-02;1.895e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.362498000;9.573e-01;4.166e-01;4.739e-01;4.352e-01;4.950e-01;9.579e-01;4.349e-01;4.952e-01;9.573e-01;1.666e-02;1.895e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.363498000;9.573e-01;4.166e-01;4.738e-01;4.352e-01;4.950e-01;9.579e-01;4.349e-01;4.952e-01;9.573e-01;1.666e-02;1.895e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.364498000;9.573e-01;4.166e-01;4.738e-01;4.352e-01;4.950e-01;9.579e-01;4.349e-01;4.952e-01;9.573e-01;1.666e-02;1.895e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.365498000;9.573e-01;4.166e-01;4.738e-01;4.352e-01;4.950e-01;9.579e-01;4.350e-01;4.952e-01;9.573e-01;1.666e-02;1.895e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.371498000;9.573e-01;4.166e-01;4.738e-01;4.352e-01;4.950e-01;9.579e-01;4.350e-01;4.952e-01;9.573e-01;1.666e-02;1.895e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.372498000;9.573e-01;4.166e-01;4.738e-01;4.352e-01;4.949e-01;9.579e-01;4.350e-01;4.951e-01;9.573e-01;1.666e-02;1.895e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.384498000;9.573e-01;4.166e-01;4.738e-01;4.352e-01;4.949e-01;9.579e-01;4.350e-01;4.951e-01;9.573e-01;1.666e-02;1.895e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.385498000;9.573e-01;4.166e-01;4.737e-01;4.352e-01;4.949e-01;9.579e-01;4.350e-01;4.951e-01;9.573e-01;1.666e-02;1.895e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.388498000;9.573e-01;4.166e-01;4.737e-01;4.352e-01;4.949e-01;9.579e-01;4.350e-01;4.951e-01;9.573e-01;1.666e-02;1.895e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.389498000;9.573e-01;4.166e-01;4.737e-01;4.352e-01;4.948e-01;9.579e-01;4.350e-01;4.950e-01;9.573e-01;1.666e-02;1.895e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.396498000;9.573e-01;4.166e-01;4.737e-01;4.352e-01;4.948e-01;9.579e-01;4.350e-01;4.950e-01;9.573e-01;1.666e-02;1.895e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.397498000;9.573e-01;4.166e-01;4.737e-01;4.352e-01;4.948e-01;9.578e-01;4.350e-01;4.950e-01;9.573e-01;1.666e-02;1.895e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.400498000;9.573e-01;4.166e-01;4.737e-01;4.352e-01;4.948e-01;9.578e-01;4.350e-01;4.950e-01;9.573e-01;1.666e-02;1.895e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.401498000;9.573e-01;4.166e-01;4.736e-01;4.352e-01;4.948e-01;9.578e-01;4.350e-01;4.950e-01;9.573e-01;1.666e-02;1.895e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.405498000;9.573e-01;4.166e-01;4.736e-01;4.352e-01;4.948e-01;9.578e-01;4.350e-01;4.950e-01;9.573e-01;1.666e-02;1.895e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.406498000;9.573e-01;4.166e-01;4.736e-01;4.352e-01;4.947e-01;9.578e-01;4.350e-01;4.949e-01;9.573e-01;1.666e-02;1.894e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.417498000;9.573e-01;4.166e-01;4.736e-01;4.352e-01;4.947e-01;9.578e-01;4.350e-01;4.949e-01;9.573e-01;1.666e-02;1.894e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.418498000;9.573e-01;4.166e-01;4.735e-01;4.352e-01;4.947e-01;9.578e-01;4.350e-01;4.949e-01;9.573e-01;1.666e-02;1.894e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.421498000;9.573e-01;4.166e-01;4.735e-01;4.352e-01;4.947e-01;9.578e-01;4.350e-01;4.949e-01;9.573e-01;1.666e-02;1.894e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.422498000;9.573e-01;4.166e-01;4.735e-01;4.352e-01;4.946e-01;9.578e-01;4.350e-01;4.948e-01;9.573e-01;1.666e-02;1.894e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.429498000;9.573e-01;4.166e-01;4.735e-01;4.352e-01;4.946e-01;9.578e-01;4.350e-01;4.948e-01;9.573e-01;1.666e-02;1.894e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.430498000;9.573e-01;4.166e-01;4.734e-01;4.352e-01;4.946e-01;9.578e-01;4.350e-01;4.948e-01;9.573e-01;1.666e-02;1.894e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.438498000;9.573e-01;4.166e-01;4.734e-01;4.352e-01;4.946e-01;9.578e-01;4.350e-01;4.948e-01;9.573e-01;1.666e-02;1.894e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.439498000;9.573e-01;4.166e-01;4.734e-01;4.352e-01;4.945e-01;9.578e-01;4.350e-01;4.947e-01;9.573e-01;1.666e-02;1.894e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.446498000;9.573e-01;4.166e-01;4.734e-01;4.352e-01;4.945e-01;9.578e-01;4.350e-01;4.947e-01;9.573e-01;1.666e-02;1.894e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.447498000;9.573e-01;4.166e-01;4.733e-01;4.352e-01;4.945e-01;9.578e-01;4.350e-01;4.947e-01;9.573e-01;1.666e-02;1.893e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.454498000;9.573e-01;4.166e-01;4.733e-01;4.352e-01;4.945e-01;9.578e-01;4.350e-01;4.947e-01;9.573e-01;1.666e-02;1.893e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.455498000;9.573e-01;4.166e-01;4.733e-01;4.352e-01;4.944e-01;9.578e-01;4.350e-01;4.946e-01;9.573e-01;1.666e-02;1.893e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.462498000;9.573e-01;4.166e-01;4.733e-01;4.352e-01;4.944e-01;9.578e-01;4.350e-01;4.946e-01;9.573e-01;1.666e-02;1.893e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.463498000;9.573e-01;4.166e-01;4.732e-01;4.352e-01;4.944e-01;9.578e-01;4.350e-01;4.946e-01;9.573e-01;1.666e-02;1.893e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.470498000;9.573e-01;4.166e-01;4.732e-01;4.352e-01;4.944e-01;9.578e-01;4.350e-01;4.946e-01;9.573e-01;1.666e-02;1.893e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.471498000;9.573e-01;4.166e-01;4.732e-01;4.352e-01;4.943e-01;9.578e-01;4.350e-01;4.946e-01;9.573e-01;1.666e-02;1.893e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.472498000;9.573e-01;4.166e-01;4.732e-01;4.352e-01;4.943e-01;9.578e-01;4.350e-01;4.945e-01;9.573e-01;1.666e-02;1.893e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.476498000;9.573e-01;4.166e-01;4.732e-01;4.352e-01;4.943e-01;9.578e-01;4.350e-01;4.945e-01;9.573e-01;1.666e-02;1.893e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.477498000;9.572e-01;4.166e-01;4.732e-01;4.352e-01;4.943e-01;9.578e-01;4.350e-01;4.945e-01;9.572e-01;1.666e-02;1.893e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.479498000;9.572e-01;4.166e-01;4.732e-01;4.352e-01;4.943e-01;9.578e-01;4.350e-01;4.945e-01;9.572e-01;1.666e-02;1.893e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.480498000;9.572e-01;4.166e-01;4.731e-01;4.352e-01;4.943e-01;9.578e-01;4.350e-01;4.945e-01;9.572e-01;1.666e-02;1.893e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.487498000;9.572e-01;4.166e-01;4.731e-01;4.352e-01;4.943e-01;9.578e-01;4.350e-01;4.945e-01;9.572e-01;1.666e-02;1.893e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.488498000;9.572e-01;4.166e-01;4.731e-01;4.352e-01;4.942e-01;9.578e-01;4.350e-01;4.944e-01;9.572e-01;1.666e-02;1.892e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.499498000;9.572e-01;4.166e-01;4.731e-01;4.352e-01;4.942e-01;9.578e-01;4.350e-01;4.944e-01;9.572e-01;1.666e-02;1.892e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.500498000;9.572e-01;4.166e-01;4.730e-01;4.352e-01;4.942e-01;9.578e-01;4.350e-01;4.944e-01;9.572e-01;1.666e-02;1.892e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.503498000;9.572e-01;4.166e-01;4.730e-01;4.352e-01;4.942e-01;9.578e-01;4.350e-01;4.944e-01;9.572e-01;1.666e-02;1.892e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.504498000;9.572e-01;4.166e-01;4.730e-01;4.352e-01;4.941e-01;9.578e-01;4.350e-01;4.943e-01;9.572e-01;1.666e-02;1.892e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.515498000;9.572e-01;4.166e-01;4.730e-01;4.352e-01;4.941e-01;9.578e-01;4.350e-01;4.943e-01;9.572e-01;1.666e-02;1.892e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.516498000;9.572e-01;4.166e-01;4.729e-01;4.352e-01;4.941e-01;9.578e-01;4.350e-01;4.943e-01;9.572e-01;1.666e-02;1.892e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.519498000;9.572e-01;4.166e-01;4.729e-01;4.352e-01;4.941e-01;9.578e-01;4.350e-01;4.943e-01;9.572e-01;1.666e-02;1.892e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.520498000;9.572e-01;4.166e-01;4.729e-01;4.352e-01;4.940e-01;9.578e-01;4.350e-01;4.942e-01;9.572e-01;1.666e-02;1.892e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.527498000;9.572e-01;4.166e-01;4.729e-01;4.352e-01;4.940e-01;9.578e-01;4.350e-01;4.942e-01;9.572e-01;1.666e-02;1.892e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.528498000;9.572e-01;4.166e-01;4.728e-01;4.352e-01;4.940e-01;9.578e-01;4.350e-01;4.942e-01;9.572e-01;1.666e-02;1.891e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.535498000;9.572e-01;4.166e-01;4.728e-01;4.352e-01;4.940e-01;9.578e-01;4.350e-01;4.942e-01;9.572e-01;1.666e-02;1.891e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.536498000;9.572e-01;4.166e-01;4.728e-01;4.352e-01;4.939e-01;9.578e-01;4.350e-01;4.941e-01;9.572e-01;1.666e-02;1.891e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.542498000;9.572e-01;4.166e-01;4.728e-01;4.352e-01;4.939e-01;9.578e-01;4.350e-01;4.941e-01;9.572e-01;1.666e-02;1.891e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.543498000;9.572e-01;4.166e-01;4.728e-01;4.353e-01;4.939e-01;9.578e-01;4.350e-01;4.941e-01;9.572e-01;1.666e-02;1.891e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.547498000;9.572e-01;4.166e-01;4.728e-01;4.353e-01;4.939e-01;9.578e-01;4.350e-01;4.941e-01;9.572e-01;1.666e-02;1.891e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.548498000;9.572e-01;4.166e-01;4.727e-01;4.353e-01;4.939e-01;9.578e-01;4.350e-01;4.941e-01;9.572e-01;1.666e-02;1.891e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.550498000;9.572e-01;4.166e-01;4.727e-01;4.353e-01;4.939e-01;9.578e-01;4.350e-01;4.941e-01;9.572e-01;1.666e-02;1.891e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.551498000;9.572e-01;4.166e-01;4.727e-01;4.353e-01;4.938e-01;9.578e-01;4.350e-01;4.940e-01;9.572e-01;1.666e-02;1.891e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.558498000;9.572e-01;4.166e-01;4.727e-01;4.353e-01;4.938e-01;9.578e-01;4.350e-01;4.940e-01;9.572e-01;1.666e-02;1.891e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.559498000;9.572e-01;4.166e-01;4.726e-01;4.353e-01;4.938e-01;9.577e-01;4.350e-01;4.940e-01;9.572e-01;1.666e-02;1.891e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.566498000;9.572e-01;4.166e-01;4.726e-01;4.353e-01;4.938e-01;9.577e-01;4.350e-01;4.940e-01;9.572e-01;1.666e-02;1.891e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.567498000;9.572e-01;4.166e-01;4.726e-01;4.353e-01;4.937e-01;9.577e-01;4.350e-01;4.939e-01;9.572e-01;1.666e-02;1.890e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.574498000;9.572e-01;4.166e-01;4.726e-01;4.353e-01;4.937e-01;9.577e-01;4.350e-01;4.939e-01;9.572e-01;1.666e-02;1.890e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.575498000;9.572e-01;4.166e-01;4.725e-01;4.353e-01;4.937e-01;9.577e-01;4.350e-01;4.939e-01;9.572e-01;1.666e-02;1.890e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.582498000;9.572e-01;4.166e-01;4.725e-01;4.353e-01;4.937e-01;9.577e-01;4.350e-01;4.939e-01;9.572e-01;1.666e-02;1.890e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.583498000;9.572e-01;4.166e-01;4.725e-01;4.353e-01;4.936e-01;9.577e-01;4.350e-01;4.938e-01;9.572e-01;1.666e-02;1.890e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.594498000;9.572e-01;4.166e-01;4.725e-01;4.353e-01;4.936e-01;9.577e-01;4.350e-01;4.938e-01;9.572e-01;1.666e-02;1.890e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.595498000;9.572e-01;4.166e-01;4.724e-01;4.353e-01;4.936e-01;9.577e-01;4.350e-01;4.938e-01;9.572e-01;1.666e-02;1.890e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.597498000;9.572e-01;4.166e-01;4.724e-01;4.353e-01;4.936e-01;9.577e-01;4.350e-01;4.938e-01;9.572e-01;1.666e-02;1.890e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.598498000;9.572e-01;4.166e-01;4.724e-01;4.353e-01;4.935e-01;9.577e-01;4.350e-01;4.937e-01;9.572e-01;1.666e-02;1.890e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.601498000;9.572e-01;4.166e-01;4.724e-01;4.353e-01;4.935e-01;9.577e-01;4.350e-01;4.937e-01;9.572e-01;1.666e-02;1.890e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.602498000;9.572e-01;4.166e-01;4.724e-01;4.353e-01;4.935e-01;9.577e-01;4.350e-01;4.937e-01;9.572e-01;1.666e-02;1.889e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.609498000;9.572e-01;4.166e-01;4.724e-01;4.353e-01;4.935e-01;9.577e-01;4.350e-01;4.937e-01;9.572e-01;1.666e-02;1.889e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.610498000;9.572e-01;4.166e-01;4.723e-01;4.353e-01;4.935e-01;9.577e-01;4.350e-01;4.937e-01;9.572e-01;1.666e-02;1.889e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.613498000;9.572e-01;4.166e-01;4.723e-01;4.353e-01;4.935e-01;9.577e-01;4.350e-01;4.937e-01;9.572e-01;1.666e-02;1.889e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.614498000;9.572e-01;4.166e-01;4.723e-01;4.353e-01;4.934e-01;9.577e-01;4.350e-01;4.936e-01;9.572e-01;1.666e-02;1.889e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.615498000;9.572e-01;4.166e-01;4.723e-01;4.353e-01;4.934e-01;9.577e-01;4.350e-01;4.936e-01;9.572e-01;1.666e-02;1.889e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.616498000;9.572e-01;4.166e-01;4.723e-01;4.353e-01;4.934e-01;9.577e-01;4.350e-01;4.937e-01;9.572e-01;1.666e-02;1.889e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.617498000;9.572e-01;4.166e-01;4.723e-01;4.353e-01;4.934e-01;9.577e-01;4.350e-01;4.937e-01;9.572e-01;1.666e-02;1.889e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.618498000;9.572e-01;4.166e-01;4.723e-01;4.353e-01;4.934e-01;9.577e-01;4.350e-01;4.936e-01;9.572e-01;1.666e-02;1.889e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.624498000;9.572e-01;4.166e-01;4.723e-01;4.353e-01;4.934e-01;9.577e-01;4.350e-01;4.936e-01;9.572e-01;1.666e-02;1.889e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.625498000;9.572e-01;4.166e-01;4.722e-01;4.353e-01;4.934e-01;9.577e-01;4.350e-01;4.936e-01;9.572e-01;1.666e-02;1.889e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.628498000;9.572e-01;4.166e-01;4.722e-01;4.353e-01;4.934e-01;9.577e-01;4.350e-01;4.936e-01;9.572e-01;1.666e-02;1.889e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.629498000;9.572e-01;4.166e-01;4.722e-01;4.353e-01;4.933e-01;9.577e-01;4.350e-01;4.936e-01;9.572e-01;1.666e-02;1.889e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.632498000;9.572e-01;4.166e-01;4.722e-01;4.353e-01;4.933e-01;9.577e-01;4.350e-01;4.936e-01;9.572e-01;1.666e-02;1.889e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.633498000;9.572e-01;4.166e-01;4.722e-01;4.353e-01;4.933e-01;9.577e-01;4.350e-01;4.935e-01;9.572e-01;1.666e-02;1.889e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.634498000;9.571e-01;4.166e-01;4.722e-01;4.353e-01;4.933e-01;9.577e-01;4.350e-01;4.935e-01;9.571e-01;1.666e-02;1.889e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.640498000;9.571e-01;4.166e-01;4.722e-01;4.353e-01;4.933e-01;9.577e-01;4.350e-01;4.935e-01;9.571e-01;1.666e-02;1.889e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.641498000;9.571e-01;4.166e-01;4.721e-01;4.353e-01;4.933e-01;9.577e-01;4.350e-01;4.935e-01;9.571e-01;1.666e-02;1.888e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.644498000;9.571e-01;4.166e-01;4.721e-01;4.353e-01;4.933e-01;9.577e-01;4.350e-01;4.935e-01;9.571e-01;1.666e-02;1.888e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.645498000;9.571e-01;4.166e-01;4.721e-01;4.353e-01;4.932e-01;9.577e-01;4.350e-01;4.935e-01;9.571e-01;1.666e-02;1.888e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.647498000;9.571e-01;4.166e-01;4.721e-01;4.353e-01;4.932e-01;9.577e-01;4.350e-01;4.935e-01;9.571e-01;1.666e-02;1.888e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.648498000;9.571e-01;4.166e-01;4.721e-01;4.353e-01;4.932e-01;9.577e-01;4.350e-01;4.934e-01;9.571e-01;1.666e-02;1.888e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.651498000;9.571e-01;4.166e-01;4.721e-01;4.353e-01;4.932e-01;9.577e-01;4.350e-01;4.934e-01;9.571e-01;1.666e-02;1.888e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.652498000;9.571e-01;4.166e-01;4.720e-01;4.353e-01;4.932e-01;9.577e-01;4.350e-01;4.934e-01;9.571e-01;1.666e-02;1.888e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.659498000;9.571e-01;4.166e-01;4.720e-01;4.353e-01;4.932e-01;9.577e-01;4.350e-01;4.934e-01;9.571e-01;1.666e-02;1.888e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.660498000;9.571e-01;4.166e-01;4.720e-01;4.353e-01;4.931e-01;9.577e-01;4.350e-01;4.934e-01;9.571e-01;1.666e-02;1.888e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.663498000;9.571e-01;4.166e-01;4.720e-01;4.353e-01;4.931e-01;9.577e-01;4.350e-01;4.934e-01;9.571e-01;1.666e-02;1.888e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.664498000;9.571e-01;4.166e-01;4.720e-01;4.353e-01;4.931e-01;9.577e-01;4.350e-01;4.933e-01;9.571e-01;1.666e-02;1.888e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.667498000;9.571e-01;4.166e-01;4.720e-01;4.353e-01;4.931e-01;9.577e-01;4.350e-01;4.933e-01;9.571e-01;1.666e-02;1.888e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.668498000;9.571e-01;4.166e-01;4.719e-01;4.353e-01;4.931e-01;9.577e-01;4.350e-01;4.933e-01;9.571e-01;1.666e-02;1.888e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.674498000;9.571e-01;4.166e-01;4.719e-01;4.353e-01;4.931e-01;9.577e-01;4.350e-01;4.933e-01;9.571e-01;1.666e-02;1.888e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.675498000;9.571e-01;4.166e-01;4.719e-01;4.353e-01;4.930e-01;9.577e-01;4.350e-01;4.933e-01;9.571e-01;1.666e-02;1.888e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.678498000;9.571e-01;4.166e-01;4.719e-01;4.353e-01;4.930e-01;9.577e-01;4.350e-01;4.933e-01;9.571e-01;1.666e-02;1.888e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.679498000;9.571e-01;4.166e-01;4.719e-01;4.353e-01;4.930e-01;9.577e-01;4.350e-01;4.932e-01;9.571e-01;1.666e-02;1.887e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.682498000;9.571e-01;4.166e-01;4.719e-01;4.353e-01;4.930e-01;9.577e-01;4.350e-01;4.932e-01;9.571e-01;1.666e-02;1.887e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.683498000;9.571e-01;4.166e-01;4.718e-01;4.353e-01;4.930e-01;9.577e-01;4.350e-01;4.932e-01;9.571e-01;1.666e-02;1.887e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.689498000;9.571e-01;4.166e-01;4.718e-01;4.353e-01;4.930e-01;9.577e-01;4.350e-01;4.932e-01;9.571e-01;1.666e-02;1.887e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.690498000;9.571e-01;4.166e-01;4.718e-01;4.353e-01;4.929e-01;9.577e-01;4.350e-01;4.932e-01;9.571e-01;1.666e-02;1.887e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.693498000;9.571e-01;4.166e-01;4.718e-01;4.353e-01;4.929e-01;9.577e-01;4.350e-01;4.932e-01;9.571e-01;1.666e-02;1.887e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.694498000;9.571e-01;4.166e-01;4.718e-01;4.353e-01;4.929e-01;9.577e-01;4.350e-01;4.931e-01;9.571e-01;1.666e-02;1.887e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.701498000;9.571e-01;4.166e-01;4.718e-01;4.353e-01;4.929e-01;9.577e-01;4.350e-01;4.931e-01;9.571e-01;1.666e-02;1.887e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.702498000;9.571e-01;4.166e-01;4.717e-01;4.353e-01;4.929e-01;9.577e-01;4.350e-01;4.931e-01;9.571e-01;1.666e-02;1.887e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.704498000;9.571e-01;4.166e-01;4.717e-01;4.353e-01;4.929e-01;9.577e-01;4.350e-01;4.931e-01;9.571e-01;1.666e-02;1.887e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.705498000;9.571e-01;4.166e-01;4.717e-01;4.353e-01;4.928e-01;9.577e-01;4.350e-01;4.931e-01;9.571e-01;1.666e-02;1.887e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.708498000;9.571e-01;4.166e-01;4.717e-01;4.353e-01;4.928e-01;9.577e-01;4.350e-01;4.931e-01;9.571e-01;1.666e-02;1.887e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.709498000;9.571e-01;4.166e-01;4.717e-01;4.353e-01;4.928e-01;9.577e-01;4.350e-01;4.930e-01;9.571e-01;1.666e-02;1.887e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.711498000;9.571e-01;4.166e-01;4.717e-01;4.353e-01;4.928e-01;9.577e-01;4.350e-01;4.930e-01;9.571e-01;1.666e-02;1.887e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.712498000;9.571e-01;4.166e-01;4.717e-01;4.353e-01;4.928e-01;9.576e-01;4.350e-01;4.930e-01;9.571e-01;1.666e-02;1.887e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.714498000;9.571e-01;4.166e-01;4.717e-01;4.353e-01;4.928e-01;9.576e-01;4.350e-01;4.930e-01;9.571e-01;1.666e-02;1.887e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.715498000;9.571e-01;4.166e-01;4.717e-01;4.353e-01;4.928e-01;9.576e-01;4.351e-01;4.930e-01;9.571e-01;1.666e-02;1.887e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.716498000;9.571e-01;4.166e-01;4.717e-01;4.353e-01;4.928e-01;9.576e-01;4.351e-01;4.930e-01;9.571e-01;1.666e-02;1.887e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.717498000;9.571e-01;4.166e-01;4.716e-01;4.353e-01;4.928e-01;9.576e-01;4.351e-01;4.930e-01;9.571e-01;1.666e-02;1.886e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.719498000;9.571e-01;4.166e-01;4.716e-01;4.353e-01;4.928e-01;9.576e-01;4.351e-01;4.930e-01;9.571e-01;1.666e-02;1.886e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.720498000;9.571e-01;4.166e-01;4.716e-01;4.353e-01;4.927e-01;9.576e-01;4.351e-01;4.930e-01;9.571e-01;1.666e-02;1.886e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.723498000;9.571e-01;4.166e-01;4.716e-01;4.353e-01;4.927e-01;9.576e-01;4.351e-01;4.930e-01;9.571e-01;1.666e-02;1.886e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.724498000;9.571e-01;4.166e-01;4.716e-01;4.353e-01;4.927e-01;9.576e-01;4.351e-01;4.929e-01;9.571e-01;1.666e-02;1.886e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
