time;InternalNode1_BUS_Voltage;InternalNode1_BUS_ActivePower;InternalNode1_BUS_ReactivePower;InternalNode1_BUS_ActiveCurrent;InternalNode1_BUS_ReactiveCurrent;Wind_Turbine_GEN_VoltageInjTerminal;Wind_Turbine_GEN_ActiveCurrentInjTerminal;Wind_Turbine_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;NetworkFrequencyPu
32.731498000;9.571e-01;4.166e-01;4.716e-01;4.353e-01;4.927e-01;9.576e-01;4.351e-01;4.929e-01;9.571e-01;1.666e-02;1.886e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.732498000;9.571e-01;4.166e-01;4.715e-01;4.353e-01;4.927e-01;9.576e-01;4.351e-01;4.929e-01;9.571e-01;1.666e-02;1.886e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.734498000;9.571e-01;4.166e-01;4.715e-01;4.353e-01;4.927e-01;9.576e-01;4.351e-01;4.929e-01;9.571e-01;1.666e-02;1.886e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.735498000;9.571e-01;4.166e-01;4.715e-01;4.353e-01;4.926e-01;9.576e-01;4.351e-01;4.929e-01;9.571e-01;1.666e-02;1.886e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.738498000;9.571e-01;4.166e-01;4.715e-01;4.353e-01;4.926e-01;9.576e-01;4.351e-01;4.929e-01;9.571e-01;1.666e-02;1.886e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.739498000;9.571e-01;4.166e-01;4.715e-01;4.353e-01;4.926e-01;9.576e-01;4.351e-01;4.928e-01;9.571e-01;1.666e-02;1.886e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.742498000;9.571e-01;4.166e-01;4.715e-01;4.353e-01;4.926e-01;9.576e-01;4.351e-01;4.928e-01;9.571e-01;1.666e-02;1.886e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.743498000;9.571e-01;4.166e-01;4.714e-01;4.353e-01;4.926e-01;9.576e-01;4.351e-01;4.928e-01;9.571e-01;1.666e-02;1.886e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.749498000;9.571e-01;4.166e-01;4.714e-01;4.353e-01;4.926e-01;9.576e-01;4.351e-01;4.928e-01;9.571e-01;1.666e-02;1.886e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.750498000;9.571e-01;4.166e-01;4.714e-01;4.353e-01;4.925e-01;9.576e-01;4.351e-01;4.928e-01;9.571e-01;1.666e-02;1.886e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.753498000;9.571e-01;4.166e-01;4.714e-01;4.353e-01;4.925e-01;9.576e-01;4.351e-01;4.928e-01;9.571e-01;1.666e-02;1.886e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.754498000;9.571e-01;4.166e-01;4.714e-01;4.353e-01;4.925e-01;9.576e-01;4.351e-01;4.927e-01;9.571e-01;1.666e-02;1.886e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.757498000;9.571e-01;4.166e-01;4.714e-01;4.353e-01;4.925e-01;9.576e-01;4.351e-01;4.927e-01;9.571e-01;1.666e-02;1.886e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.758498000;9.571e-01;4.166e-01;4.713e-01;4.353e-01;4.925e-01;9.576e-01;4.351e-01;4.927e-01;9.571e-01;1.666e-02;1.885e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.764498000;9.571e-01;4.166e-01;4.713e-01;4.353e-01;4.925e-01;9.576e-01;4.351e-01;4.927e-01;9.571e-01;1.666e-02;1.885e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.765498000;9.571e-01;4.166e-01;4.713e-01;4.353e-01;4.924e-01;9.576e-01;4.351e-01;4.927e-01;9.571e-01;1.666e-02;1.885e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.768498000;9.571e-01;4.166e-01;4.713e-01;4.353e-01;4.924e-01;9.576e-01;4.351e-01;4.927e-01;9.571e-01;1.666e-02;1.885e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.769498000;9.571e-01;4.166e-01;4.713e-01;4.353e-01;4.924e-01;9.576e-01;4.351e-01;4.926e-01;9.571e-01;1.666e-02;1.885e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.772498000;9.571e-01;4.166e-01;4.713e-01;4.353e-01;4.924e-01;9.576e-01;4.351e-01;4.926e-01;9.571e-01;1.666e-02;1.885e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.773498000;9.571e-01;4.166e-01;4.712e-01;4.353e-01;4.924e-01;9.576e-01;4.351e-01;4.926e-01;9.571e-01;1.666e-02;1.885e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.779498000;9.571e-01;4.166e-01;4.712e-01;4.353e-01;4.924e-01;9.576e-01;4.351e-01;4.926e-01;9.571e-01;1.666e-02;1.885e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.780498000;9.571e-01;4.166e-01;4.712e-01;4.353e-01;4.923e-01;9.576e-01;4.351e-01;4.926e-01;9.571e-01;1.666e-02;1.885e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.782498000;9.571e-01;4.166e-01;4.712e-01;4.353e-01;4.923e-01;9.576e-01;4.351e-01;4.926e-01;9.571e-01;1.666e-02;1.885e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.783498000;9.571e-01;4.166e-01;4.712e-01;4.353e-01;4.923e-01;9.576e-01;4.351e-01;4.925e-01;9.571e-01;1.666e-02;1.885e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.785498000;9.571e-01;4.166e-01;4.712e-01;4.353e-01;4.923e-01;9.576e-01;4.351e-01;4.925e-01;9.571e-01;1.666e-02;1.885e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.786498000;9.570e-01;4.166e-01;4.712e-01;4.353e-01;4.923e-01;9.576e-01;4.351e-01;4.925e-01;9.570e-01;1.666e-02;1.885e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.790498000;9.570e-01;4.166e-01;4.712e-01;4.353e-01;4.923e-01;9.576e-01;4.351e-01;4.925e-01;9.570e-01;1.666e-02;1.885e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.791498000;9.570e-01;4.166e-01;4.711e-01;4.353e-01;4.923e-01;9.576e-01;4.351e-01;4.925e-01;9.570e-01;1.666e-02;1.885e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.794498000;9.570e-01;4.166e-01;4.711e-01;4.353e-01;4.923e-01;9.576e-01;4.351e-01;4.925e-01;9.570e-01;1.666e-02;1.885e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.795498000;9.570e-01;4.166e-01;4.711e-01;4.353e-01;4.922e-01;9.576e-01;4.351e-01;4.925e-01;9.570e-01;1.666e-02;1.884e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.797498000;9.570e-01;4.166e-01;4.711e-01;4.353e-01;4.922e-01;9.576e-01;4.351e-01;4.925e-01;9.570e-01;1.666e-02;1.884e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.798498000;9.570e-01;4.166e-01;4.711e-01;4.353e-01;4.922e-01;9.576e-01;4.351e-01;4.924e-01;9.570e-01;1.666e-02;1.884e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.805498000;9.570e-01;4.166e-01;4.711e-01;4.353e-01;4.922e-01;9.576e-01;4.351e-01;4.924e-01;9.570e-01;1.666e-02;1.884e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.806498000;9.570e-01;4.166e-01;4.710e-01;4.353e-01;4.922e-01;9.576e-01;4.351e-01;4.924e-01;9.570e-01;1.666e-02;1.884e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.808498000;9.570e-01;4.166e-01;4.710e-01;4.353e-01;4.922e-01;9.576e-01;4.351e-01;4.924e-01;9.570e-01;1.666e-02;1.884e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.809498000;9.570e-01;4.166e-01;4.710e-01;4.353e-01;4.921e-01;9.576e-01;4.351e-01;4.924e-01;9.570e-01;1.666e-02;1.884e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.812498000;9.570e-01;4.166e-01;4.710e-01;4.353e-01;4.921e-01;9.576e-01;4.351e-01;4.924e-01;9.570e-01;1.666e-02;1.884e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.813498000;9.570e-01;4.166e-01;4.710e-01;4.353e-01;4.921e-01;9.576e-01;4.351e-01;4.923e-01;9.570e-01;1.666e-02;1.884e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.819498000;9.570e-01;4.166e-01;4.710e-01;4.353e-01;4.921e-01;9.576e-01;4.351e-01;4.923e-01;9.570e-01;1.666e-02;1.884e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.820498000;9.570e-01;4.166e-01;4.709e-01;4.353e-01;4.921e-01;9.576e-01;4.351e-01;4.923e-01;9.570e-01;1.666e-02;1.884e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.823498000;9.570e-01;4.166e-01;4.709e-01;4.353e-01;4.921e-01;9.576e-01;4.351e-01;4.923e-01;9.570e-01;1.666e-02;1.884e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.824498000;9.570e-01;4.166e-01;4.709e-01;4.353e-01;4.920e-01;9.576e-01;4.351e-01;4.923e-01;9.570e-01;1.666e-02;1.884e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.826498000;9.570e-01;4.166e-01;4.709e-01;4.353e-01;4.920e-01;9.576e-01;4.351e-01;4.923e-01;9.570e-01;1.666e-02;1.884e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.827498000;9.570e-01;4.166e-01;4.709e-01;4.353e-01;4.920e-01;9.576e-01;4.351e-01;4.922e-01;9.570e-01;1.666e-02;1.884e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.830498000;9.570e-01;4.166e-01;4.709e-01;4.353e-01;4.920e-01;9.576e-01;4.351e-01;4.922e-01;9.570e-01;1.666e-02;1.884e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.831498000;9.570e-01;4.166e-01;4.708e-01;4.353e-01;4.920e-01;9.576e-01;4.351e-01;4.922e-01;9.570e-01;1.666e-02;1.883e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.838498000;9.570e-01;4.166e-01;4.708e-01;4.353e-01;4.920e-01;9.576e-01;4.351e-01;4.922e-01;9.570e-01;1.666e-02;1.883e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.839498000;9.570e-01;4.166e-01;4.708e-01;4.353e-01;4.919e-01;9.576e-01;4.351e-01;4.922e-01;9.570e-01;1.666e-02;1.883e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.841498000;9.570e-01;4.166e-01;4.708e-01;4.353e-01;4.919e-01;9.576e-01;4.351e-01;4.922e-01;9.570e-01;1.666e-02;1.883e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.842498000;9.570e-01;4.166e-01;4.708e-01;4.353e-01;4.919e-01;9.576e-01;4.351e-01;4.921e-01;9.570e-01;1.666e-02;1.883e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.849498000;9.570e-01;4.166e-01;4.708e-01;4.353e-01;4.919e-01;9.576e-01;4.351e-01;4.921e-01;9.570e-01;1.666e-02;1.883e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.850498000;9.570e-01;4.166e-01;4.707e-01;4.353e-01;4.919e-01;9.576e-01;4.351e-01;4.921e-01;9.570e-01;1.666e-02;1.883e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.852498000;9.570e-01;4.166e-01;4.707e-01;4.353e-01;4.919e-01;9.576e-01;4.351e-01;4.921e-01;9.570e-01;1.666e-02;1.883e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.853498000;9.570e-01;4.166e-01;4.707e-01;4.353e-01;4.918e-01;9.576e-01;4.351e-01;4.921e-01;9.570e-01;1.666e-02;1.883e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.856498000;9.570e-01;4.166e-01;4.707e-01;4.353e-01;4.918e-01;9.576e-01;4.351e-01;4.921e-01;9.570e-01;1.666e-02;1.883e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.857498000;9.570e-01;4.166e-01;4.707e-01;4.353e-01;4.918e-01;9.576e-01;4.351e-01;4.920e-01;9.570e-01;1.666e-02;1.883e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.859498000;9.570e-01;4.166e-01;4.707e-01;4.353e-01;4.918e-01;9.576e-01;4.351e-01;4.920e-01;9.570e-01;1.666e-02;1.883e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.860498000;9.570e-01;4.166e-01;4.707e-01;4.353e-01;4.918e-01;9.575e-01;4.351e-01;4.920e-01;9.570e-01;1.666e-02;1.883e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.861498000;9.570e-01;4.166e-01;4.706e-01;4.353e-01;4.918e-01;9.575e-01;4.351e-01;4.920e-01;9.570e-01;1.666e-02;1.883e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.867498000;9.570e-01;4.166e-01;4.706e-01;4.353e-01;4.918e-01;9.575e-01;4.351e-01;4.920e-01;9.570e-01;1.666e-02;1.883e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.868498000;9.570e-01;4.166e-01;4.706e-01;4.353e-01;4.917e-01;9.575e-01;4.351e-01;4.920e-01;9.570e-01;1.666e-02;1.882e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.870498000;9.570e-01;4.166e-01;4.706e-01;4.353e-01;4.917e-01;9.575e-01;4.351e-01;4.920e-01;9.570e-01;1.666e-02;1.882e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.871498000;9.570e-01;4.166e-01;4.706e-01;4.353e-01;4.917e-01;9.575e-01;4.351e-01;4.919e-01;9.570e-01;1.666e-02;1.882e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.874498000;9.570e-01;4.166e-01;4.706e-01;4.353e-01;4.917e-01;9.575e-01;4.351e-01;4.919e-01;9.570e-01;1.666e-02;1.882e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.875498000;9.570e-01;4.166e-01;4.705e-01;4.353e-01;4.917e-01;9.575e-01;4.351e-01;4.919e-01;9.570e-01;1.666e-02;1.882e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.877498000;9.570e-01;4.166e-01;4.705e-01;4.353e-01;4.917e-01;9.575e-01;4.351e-01;4.919e-01;9.570e-01;1.666e-02;1.882e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.878498000;9.570e-01;4.166e-01;4.705e-01;4.354e-01;4.917e-01;9.575e-01;4.351e-01;4.919e-01;9.570e-01;1.666e-02;1.882e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.881498000;9.570e-01;4.166e-01;4.705e-01;4.354e-01;4.917e-01;9.575e-01;4.351e-01;4.919e-01;9.570e-01;1.666e-02;1.882e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.882498000;9.570e-01;4.166e-01;4.705e-01;4.354e-01;4.916e-01;9.575e-01;4.351e-01;4.919e-01;9.570e-01;1.666e-02;1.882e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.885498000;9.570e-01;4.166e-01;4.705e-01;4.354e-01;4.916e-01;9.575e-01;4.351e-01;4.919e-01;9.570e-01;1.666e-02;1.882e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.886498000;9.570e-01;4.166e-01;4.705e-01;4.354e-01;4.916e-01;9.575e-01;4.351e-01;4.918e-01;9.570e-01;1.666e-02;1.882e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.892498000;9.570e-01;4.166e-01;4.705e-01;4.354e-01;4.916e-01;9.575e-01;4.351e-01;4.918e-01;9.570e-01;1.666e-02;1.882e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.893498000;9.570e-01;4.166e-01;4.704e-01;4.354e-01;4.916e-01;9.575e-01;4.351e-01;4.918e-01;9.570e-01;1.666e-02;1.882e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.896498000;9.570e-01;4.166e-01;4.704e-01;4.354e-01;4.916e-01;9.575e-01;4.351e-01;4.918e-01;9.570e-01;1.666e-02;1.882e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.897498000;9.570e-01;4.166e-01;4.704e-01;4.354e-01;4.915e-01;9.575e-01;4.351e-01;4.918e-01;9.570e-01;1.666e-02;1.882e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.899498000;9.570e-01;4.166e-01;4.704e-01;4.354e-01;4.915e-01;9.575e-01;4.351e-01;4.918e-01;9.570e-01;1.666e-02;1.882e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.900498000;9.570e-01;4.166e-01;4.704e-01;4.354e-01;4.915e-01;9.575e-01;4.351e-01;4.917e-01;9.570e-01;1.666e-02;1.881e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.907498000;9.570e-01;4.166e-01;4.704e-01;4.354e-01;4.915e-01;9.575e-01;4.351e-01;4.917e-01;9.570e-01;1.666e-02;1.881e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.908498000;9.570e-01;4.166e-01;4.703e-01;4.354e-01;4.915e-01;9.575e-01;4.351e-01;4.917e-01;9.570e-01;1.666e-02;1.881e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.910498000;9.570e-01;4.166e-01;4.703e-01;4.354e-01;4.915e-01;9.575e-01;4.351e-01;4.917e-01;9.570e-01;1.666e-02;1.881e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.911498000;9.570e-01;4.166e-01;4.703e-01;4.354e-01;4.914e-01;9.575e-01;4.351e-01;4.917e-01;9.570e-01;1.666e-02;1.881e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.912498000;9.570e-01;4.166e-01;4.703e-01;4.354e-01;4.914e-01;9.575e-01;4.351e-01;4.917e-01;9.570e-01;1.666e-02;1.881e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.913498000;9.570e-01;4.166e-01;4.703e-01;4.354e-01;4.915e-01;9.575e-01;4.351e-01;4.917e-01;9.570e-01;1.666e-02;1.881e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.914498000;9.570e-01;4.166e-01;4.703e-01;4.354e-01;4.915e-01;9.575e-01;4.351e-01;4.916e-01;9.570e-01;1.666e-02;1.881e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.915498000;9.570e-01;4.166e-01;4.703e-01;4.354e-01;4.914e-01;9.575e-01;4.351e-01;4.916e-01;9.570e-01;1.666e-02;1.881e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.921498000;9.570e-01;4.166e-01;4.703e-01;4.354e-01;4.914e-01;9.575e-01;4.351e-01;4.916e-01;9.570e-01;1.666e-02;1.881e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.922498000;9.570e-01;4.166e-01;4.702e-01;4.354e-01;4.914e-01;9.575e-01;4.351e-01;4.916e-01;9.570e-01;1.666e-02;1.881e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.928498000;9.570e-01;4.166e-01;4.702e-01;4.354e-01;4.914e-01;9.575e-01;4.351e-01;4.916e-01;9.570e-01;1.666e-02;1.881e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.929498000;9.570e-01;4.166e-01;4.702e-01;4.354e-01;4.913e-01;9.575e-01;4.351e-01;4.915e-01;9.570e-01;1.666e-02;1.881e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.932498000;9.570e-01;4.166e-01;4.702e-01;4.354e-01;4.913e-01;9.575e-01;4.351e-01;4.915e-01;9.570e-01;1.666e-02;1.881e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.933498000;9.569e-01;4.166e-01;4.702e-01;4.354e-01;4.913e-01;9.575e-01;4.351e-01;4.915e-01;9.569e-01;1.666e-02;1.881e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.935498000;9.569e-01;4.166e-01;4.702e-01;4.354e-01;4.913e-01;9.575e-01;4.351e-01;4.915e-01;9.569e-01;1.666e-02;1.881e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.936498000;9.569e-01;4.166e-01;4.701e-01;4.354e-01;4.913e-01;9.575e-01;4.351e-01;4.915e-01;9.569e-01;1.666e-02;1.880e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.942498000;9.569e-01;4.166e-01;4.701e-01;4.354e-01;4.913e-01;9.575e-01;4.351e-01;4.915e-01;9.569e-01;1.666e-02;1.880e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.943498000;9.569e-01;4.166e-01;4.701e-01;4.354e-01;4.912e-01;9.575e-01;4.351e-01;4.914e-01;9.569e-01;1.666e-02;1.880e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.946498000;9.569e-01;4.166e-01;4.701e-01;4.354e-01;4.912e-01;9.575e-01;4.351e-01;4.914e-01;9.569e-01;1.666e-02;1.880e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.947498000;9.569e-01;4.166e-01;4.700e-01;4.354e-01;4.912e-01;9.575e-01;4.351e-01;4.914e-01;9.569e-01;1.666e-02;1.880e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.956498000;9.569e-01;4.166e-01;4.700e-01;4.354e-01;4.912e-01;9.575e-01;4.351e-01;4.914e-01;9.569e-01;1.666e-02;1.880e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.957498000;9.569e-01;4.166e-01;4.700e-01;4.354e-01;4.912e-01;9.575e-01;4.351e-01;4.913e-01;9.569e-01;1.666e-02;1.880e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.958498000;9.569e-01;4.166e-01;4.700e-01;4.354e-01;4.911e-01;9.575e-01;4.351e-01;4.913e-01;9.569e-01;1.666e-02;1.880e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.960498000;9.569e-01;4.166e-01;4.700e-01;4.354e-01;4.911e-01;9.575e-01;4.351e-01;4.913e-01;9.569e-01;1.666e-02;1.880e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.961498000;9.569e-01;4.166e-01;4.699e-01;4.354e-01;4.911e-01;9.575e-01;4.351e-01;4.913e-01;9.569e-01;1.666e-02;1.880e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.971498000;9.569e-01;4.166e-01;4.699e-01;4.354e-01;4.911e-01;9.575e-01;4.351e-01;4.913e-01;9.569e-01;1.666e-02;1.880e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.972498000;9.569e-01;4.166e-01;4.699e-01;4.354e-01;4.910e-01;9.575e-01;4.351e-01;4.912e-01;9.569e-01;1.666e-02;1.879e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.978498000;9.569e-01;4.166e-01;4.699e-01;4.354e-01;4.910e-01;9.575e-01;4.351e-01;4.912e-01;9.569e-01;1.666e-02;1.879e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.979498000;9.569e-01;4.166e-01;4.698e-01;4.354e-01;4.910e-01;9.575e-01;4.351e-01;4.912e-01;9.569e-01;1.666e-02;1.879e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.985498000;9.569e-01;4.166e-01;4.698e-01;4.354e-01;4.910e-01;9.575e-01;4.351e-01;4.912e-01;9.569e-01;1.666e-02;1.879e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.986498000;9.569e-01;4.166e-01;4.698e-01;4.354e-01;4.909e-01;9.575e-01;4.351e-01;4.911e-01;9.569e-01;1.666e-02;1.879e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.992498000;9.569e-01;4.166e-01;4.698e-01;4.354e-01;4.909e-01;9.575e-01;4.351e-01;4.911e-01;9.569e-01;1.666e-02;1.879e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.993498000;9.569e-01;4.166e-01;4.697e-01;4.354e-01;4.909e-01;9.575e-01;4.351e-01;4.911e-01;9.569e-01;1.666e-02;1.879e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
32.999498000;9.569e-01;4.166e-01;4.697e-01;4.354e-01;4.909e-01;9.575e-01;4.351e-01;4.911e-01;9.569e-01;1.666e-02;1.879e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.000498000;9.569e-01;4.166e-01;4.697e-01;4.354e-01;4.909e-01;9.575e-01;4.351e-01;4.910e-01;9.569e-01;1.666e-02;1.879e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.001498000;9.569e-01;4.166e-01;4.697e-01;4.354e-01;4.908e-01;9.575e-01;4.351e-01;4.910e-01;9.569e-01;1.666e-02;1.879e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.002498000;9.569e-01;4.166e-01;4.697e-01;4.354e-01;4.908e-01;9.574e-01;4.351e-01;4.910e-01;9.569e-01;1.666e-02;1.879e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.007498000;9.569e-01;4.166e-01;4.697e-01;4.354e-01;4.908e-01;9.574e-01;4.351e-01;4.910e-01;9.569e-01;1.666e-02;1.879e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.008498000;9.569e-01;4.166e-01;4.696e-01;4.354e-01;4.908e-01;9.574e-01;4.351e-01;4.910e-01;9.569e-01;1.666e-02;1.878e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.013498000;9.569e-01;4.166e-01;4.696e-01;4.354e-01;4.908e-01;9.574e-01;4.351e-01;4.910e-01;9.569e-01;1.666e-02;1.878e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.014498000;9.569e-01;4.166e-01;4.696e-01;4.354e-01;4.908e-01;9.574e-01;4.351e-01;4.909e-01;9.569e-01;1.666e-02;1.878e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.015498000;9.569e-01;4.166e-01;4.696e-01;4.354e-01;4.907e-01;9.574e-01;4.351e-01;4.909e-01;9.569e-01;1.666e-02;1.878e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.021498000;9.569e-01;4.166e-01;4.696e-01;4.354e-01;4.907e-01;9.574e-01;4.351e-01;4.909e-01;9.569e-01;1.666e-02;1.878e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.022498000;9.569e-01;4.166e-01;4.695e-01;4.354e-01;4.907e-01;9.574e-01;4.351e-01;4.909e-01;9.569e-01;1.666e-02;1.878e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.027498000;9.569e-01;4.166e-01;4.695e-01;4.354e-01;4.907e-01;9.574e-01;4.351e-01;4.909e-01;9.569e-01;1.666e-02;1.878e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.028498000;9.569e-01;4.166e-01;4.695e-01;4.354e-01;4.907e-01;9.574e-01;4.351e-01;4.908e-01;9.569e-01;1.666e-02;1.878e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.029498000;9.569e-01;4.166e-01;4.695e-01;4.354e-01;4.906e-01;9.574e-01;4.351e-01;4.908e-01;9.569e-01;1.666e-02;1.878e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.031498000;9.569e-01;4.166e-01;4.695e-01;4.354e-01;4.906e-01;9.574e-01;4.351e-01;4.908e-01;9.569e-01;1.666e-02;1.878e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.032498000;9.569e-01;4.166e-01;4.694e-01;4.354e-01;4.906e-01;9.574e-01;4.351e-01;4.908e-01;9.569e-01;1.666e-02;1.878e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.033498000;9.569e-01;4.166e-01;4.694e-01;4.354e-01;4.906e-01;9.574e-01;4.352e-01;4.908e-01;9.569e-01;1.666e-02;1.878e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.042498000;9.569e-01;4.166e-01;4.694e-01;4.354e-01;4.906e-01;9.574e-01;4.352e-01;4.908e-01;9.569e-01;1.666e-02;1.878e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.043498000;9.569e-01;4.166e-01;4.694e-01;4.354e-01;4.905e-01;9.574e-01;4.352e-01;4.907e-01;9.569e-01;1.666e-02;1.878e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.046498000;9.569e-01;4.166e-01;4.694e-01;4.354e-01;4.905e-01;9.574e-01;4.352e-01;4.907e-01;9.569e-01;1.666e-02;1.878e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.047498000;9.569e-01;4.166e-01;4.693e-01;4.354e-01;4.905e-01;9.574e-01;4.352e-01;4.907e-01;9.569e-01;1.666e-02;1.877e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.056498000;9.569e-01;4.166e-01;4.693e-01;4.354e-01;4.905e-01;9.574e-01;4.352e-01;4.907e-01;9.569e-01;1.666e-02;1.877e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.057498000;9.569e-01;4.166e-01;4.693e-01;4.354e-01;4.904e-01;9.574e-01;4.352e-01;4.906e-01;9.569e-01;1.666e-02;1.877e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.060498000;9.569e-01;4.166e-01;4.693e-01;4.354e-01;4.904e-01;9.574e-01;4.352e-01;4.906e-01;9.569e-01;1.666e-02;1.877e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.061498000;9.569e-01;4.166e-01;4.692e-01;4.354e-01;4.904e-01;9.574e-01;4.352e-01;4.906e-01;9.569e-01;1.666e-02;1.877e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.070498000;9.569e-01;4.166e-01;4.692e-01;4.354e-01;4.904e-01;9.574e-01;4.352e-01;4.906e-01;9.569e-01;1.666e-02;1.877e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.071498000;9.569e-01;4.166e-01;4.692e-01;4.354e-01;4.903e-01;9.574e-01;4.352e-01;4.905e-01;9.569e-01;1.666e-02;1.877e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.075498000;9.569e-01;4.166e-01;4.692e-01;4.354e-01;4.903e-01;9.574e-01;4.352e-01;4.905e-01;9.569e-01;1.666e-02;1.877e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.076498000;9.568e-01;4.166e-01;4.692e-01;4.354e-01;4.903e-01;9.574e-01;4.352e-01;4.905e-01;9.568e-01;1.666e-02;1.877e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.077498000;9.568e-01;4.166e-01;4.692e-01;4.354e-01;4.903e-01;9.574e-01;4.352e-01;4.905e-01;9.568e-01;1.666e-02;1.877e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.078498000;9.568e-01;4.166e-01;4.691e-01;4.354e-01;4.903e-01;9.574e-01;4.352e-01;4.905e-01;9.568e-01;1.666e-02;1.877e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.081498000;9.568e-01;4.166e-01;4.691e-01;4.354e-01;4.903e-01;9.574e-01;4.352e-01;4.905e-01;9.568e-01;1.666e-02;1.877e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.082498000;9.568e-01;4.166e-01;4.691e-01;4.354e-01;4.903e-01;9.574e-01;4.352e-01;4.905e-01;9.568e-01;1.666e-02;1.876e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.084498000;9.568e-01;4.166e-01;4.691e-01;4.354e-01;4.903e-01;9.574e-01;4.352e-01;4.905e-01;9.568e-01;1.666e-02;1.876e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.085498000;9.568e-01;4.166e-01;4.691e-01;4.354e-01;4.902e-01;9.574e-01;4.352e-01;4.904e-01;9.568e-01;1.666e-02;1.876e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.091498000;9.568e-01;4.166e-01;4.691e-01;4.354e-01;4.902e-01;9.574e-01;4.352e-01;4.904e-01;9.568e-01;1.666e-02;1.876e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.092498000;9.568e-01;4.166e-01;4.690e-01;4.354e-01;4.902e-01;9.574e-01;4.352e-01;4.904e-01;9.568e-01;1.666e-02;1.876e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.098498000;9.568e-01;4.166e-01;4.690e-01;4.354e-01;4.902e-01;9.574e-01;4.352e-01;4.904e-01;9.568e-01;1.666e-02;1.876e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.099498000;9.568e-01;4.166e-01;4.690e-01;4.354e-01;4.901e-01;9.574e-01;4.352e-01;4.903e-01;9.568e-01;1.666e-02;1.876e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.105498000;9.568e-01;4.166e-01;4.690e-01;4.354e-01;4.901e-01;9.574e-01;4.352e-01;4.903e-01;9.568e-01;1.666e-02;1.876e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.106498000;9.568e-01;4.166e-01;4.689e-01;4.354e-01;4.901e-01;9.574e-01;4.352e-01;4.903e-01;9.568e-01;1.666e-02;1.876e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.112498000;9.568e-01;4.166e-01;4.689e-01;4.354e-01;4.901e-01;9.574e-01;4.352e-01;4.903e-01;9.568e-01;1.666e-02;1.876e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.113498000;9.568e-01;4.166e-01;4.689e-01;4.354e-01;4.900e-01;9.574e-01;4.352e-01;4.902e-01;9.568e-01;1.666e-02;1.876e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.116498000;9.568e-01;4.166e-01;4.689e-01;4.354e-01;4.900e-01;9.574e-01;4.352e-01;4.902e-01;9.568e-01;1.666e-02;1.876e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.117498000;9.568e-01;4.166e-01;4.688e-01;4.354e-01;4.900e-01;9.574e-01;4.352e-01;4.902e-01;9.568e-01;1.666e-02;1.875e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.126498000;9.568e-01;4.166e-01;4.688e-01;4.354e-01;4.900e-01;9.574e-01;4.352e-01;4.902e-01;9.568e-01;1.666e-02;1.875e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.127498000;9.568e-01;4.166e-01;4.688e-01;4.354e-01;4.899e-01;9.574e-01;4.352e-01;4.901e-01;9.568e-01;1.666e-02;1.875e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.133498000;9.568e-01;4.166e-01;4.688e-01;4.354e-01;4.899e-01;9.574e-01;4.352e-01;4.901e-01;9.568e-01;1.666e-02;1.875e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.134498000;9.568e-01;4.166e-01;4.687e-01;4.354e-01;4.899e-01;9.574e-01;4.352e-01;4.901e-01;9.568e-01;1.666e-02;1.875e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.140498000;9.568e-01;4.166e-01;4.687e-01;4.354e-01;4.899e-01;9.574e-01;4.352e-01;4.901e-01;9.568e-01;1.666e-02;1.875e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.141498000;9.568e-01;4.166e-01;4.687e-01;4.354e-01;4.898e-01;9.574e-01;4.352e-01;4.900e-01;9.568e-01;1.666e-02;1.875e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.142498000;9.568e-01;4.166e-01;4.687e-01;4.354e-01;4.898e-01;9.574e-01;4.352e-01;4.901e-01;9.568e-01;1.666e-02;1.875e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.143498000;9.568e-01;4.166e-01;4.687e-01;4.354e-01;4.898e-01;9.573e-01;4.352e-01;4.901e-01;9.568e-01;1.666e-02;1.875e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.144498000;9.568e-01;4.166e-01;4.687e-01;4.354e-01;4.898e-01;9.573e-01;4.352e-01;4.900e-01;9.568e-01;1.666e-02;1.875e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.145498000;9.568e-01;4.166e-01;4.686e-01;4.354e-01;4.898e-01;9.573e-01;4.352e-01;4.900e-01;9.568e-01;1.666e-02;1.875e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.151498000;9.568e-01;4.166e-01;4.686e-01;4.354e-01;4.898e-01;9.573e-01;4.352e-01;4.900e-01;9.568e-01;1.666e-02;1.875e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.152498000;9.568e-01;4.166e-01;4.686e-01;4.354e-01;4.898e-01;9.573e-01;4.352e-01;4.900e-01;9.568e-01;1.666e-02;1.874e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.154498000;9.568e-01;4.166e-01;4.686e-01;4.354e-01;4.898e-01;9.573e-01;4.352e-01;4.900e-01;9.568e-01;1.666e-02;1.874e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.155498000;9.568e-01;4.166e-01;4.686e-01;4.354e-01;4.897e-01;9.573e-01;4.352e-01;4.900e-01;9.568e-01;1.666e-02;1.874e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.157498000;9.568e-01;4.166e-01;4.686e-01;4.354e-01;4.897e-01;9.573e-01;4.352e-01;4.900e-01;9.568e-01;1.666e-02;1.874e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.158498000;9.568e-01;4.166e-01;4.686e-01;4.354e-01;4.897e-01;9.573e-01;4.352e-01;4.899e-01;9.568e-01;1.666e-02;1.874e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.161498000;9.568e-01;4.166e-01;4.686e-01;4.354e-01;4.897e-01;9.573e-01;4.352e-01;4.899e-01;9.568e-01;1.666e-02;1.874e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.162498000;9.568e-01;4.166e-01;4.685e-01;4.354e-01;4.897e-01;9.573e-01;4.352e-01;4.899e-01;9.568e-01;1.666e-02;1.874e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.168498000;9.568e-01;4.166e-01;4.685e-01;4.354e-01;4.897e-01;9.573e-01;4.352e-01;4.899e-01;9.568e-01;1.666e-02;1.874e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.169498000;9.568e-01;4.166e-01;4.685e-01;4.354e-01;4.896e-01;9.573e-01;4.352e-01;4.899e-01;9.568e-01;1.666e-02;1.874e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.171498000;9.568e-01;4.166e-01;4.685e-01;4.354e-01;4.896e-01;9.573e-01;4.352e-01;4.899e-01;9.568e-01;1.666e-02;1.874e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.172498000;9.568e-01;4.166e-01;4.685e-01;4.354e-01;4.896e-01;9.573e-01;4.352e-01;4.898e-01;9.568e-01;1.666e-02;1.874e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.175498000;9.568e-01;4.166e-01;4.685e-01;4.354e-01;4.896e-01;9.573e-01;4.352e-01;4.898e-01;9.568e-01;1.666e-02;1.874e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.176498000;9.568e-01;4.166e-01;4.684e-01;4.354e-01;4.896e-01;9.573e-01;4.352e-01;4.898e-01;9.568e-01;1.666e-02;1.874e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.182498000;9.568e-01;4.166e-01;4.684e-01;4.354e-01;4.896e-01;9.573e-01;4.352e-01;4.898e-01;9.568e-01;1.666e-02;1.874e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.183498000;9.568e-01;4.166e-01;4.684e-01;4.354e-01;4.895e-01;9.573e-01;4.352e-01;4.898e-01;9.568e-01;1.666e-02;1.874e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.185498000;9.568e-01;4.166e-01;4.684e-01;4.354e-01;4.895e-01;9.573e-01;4.352e-01;4.898e-01;9.568e-01;1.666e-02;1.874e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.186498000;9.568e-01;4.166e-01;4.684e-01;4.354e-01;4.895e-01;9.573e-01;4.352e-01;4.897e-01;9.568e-01;1.666e-02;1.874e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.187498000;9.568e-01;4.166e-01;4.684e-01;4.354e-01;4.895e-01;9.573e-01;4.352e-01;4.897e-01;9.568e-01;1.666e-02;1.873e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.189498000;9.568e-01;4.166e-01;4.684e-01;4.354e-01;4.895e-01;9.573e-01;4.352e-01;4.897e-01;9.568e-01;1.666e-02;1.873e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.190498000;9.568e-01;4.166e-01;4.683e-01;4.354e-01;4.895e-01;9.573e-01;4.352e-01;4.897e-01;9.568e-01;1.666e-02;1.873e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.191498000;9.568e-01;4.166e-01;4.683e-01;4.354e-01;4.895e-01;9.573e-01;4.352e-01;4.897e-01;9.568e-01;1.666e-02;1.873e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.192498000;9.568e-01;4.166e-01;4.683e-01;4.355e-01;4.895e-01;9.573e-01;4.352e-01;4.897e-01;9.568e-01;1.666e-02;1.873e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.196498000;9.568e-01;4.166e-01;4.683e-01;4.355e-01;4.895e-01;9.573e-01;4.352e-01;4.897e-01;9.568e-01;1.666e-02;1.873e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.197498000;9.568e-01;4.166e-01;4.683e-01;4.355e-01;4.894e-01;9.573e-01;4.352e-01;4.897e-01;9.568e-01;1.666e-02;1.873e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.199498000;9.568e-01;4.166e-01;4.683e-01;4.355e-01;4.894e-01;9.573e-01;4.352e-01;4.897e-01;9.568e-01;1.666e-02;1.873e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.200498000;9.568e-01;4.166e-01;4.683e-01;4.355e-01;4.894e-01;9.573e-01;4.352e-01;4.896e-01;9.568e-01;1.666e-02;1.873e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.201498000;9.568e-01;4.166e-01;4.682e-01;4.355e-01;4.894e-01;9.573e-01;4.352e-01;4.896e-01;9.568e-01;1.666e-02;1.873e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.210498000;9.568e-01;4.166e-01;4.682e-01;4.355e-01;4.894e-01;9.573e-01;4.352e-01;4.896e-01;9.568e-01;1.666e-02;1.873e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.211498000;9.568e-01;4.166e-01;4.682e-01;4.355e-01;4.893e-01;9.573e-01;4.352e-01;4.896e-01;9.568e-01;1.666e-02;1.873e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.213498000;9.568e-01;4.166e-01;4.682e-01;4.355e-01;4.893e-01;9.573e-01;4.352e-01;4.896e-01;9.568e-01;1.666e-02;1.873e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.214498000;9.568e-01;4.166e-01;4.682e-01;4.355e-01;4.893e-01;9.573e-01;4.352e-01;4.895e-01;9.568e-01;1.666e-02;1.873e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.216498000;9.568e-01;4.166e-01;4.682e-01;4.355e-01;4.893e-01;9.573e-01;4.352e-01;4.895e-01;9.568e-01;1.666e-02;1.873e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.217498000;9.567e-01;4.166e-01;4.682e-01;4.355e-01;4.893e-01;9.573e-01;4.352e-01;4.895e-01;9.567e-01;1.666e-02;1.873e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.218498000;9.567e-01;4.166e-01;4.681e-01;4.355e-01;4.893e-01;9.573e-01;4.352e-01;4.895e-01;9.567e-01;1.666e-02;1.872e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.224498000;9.567e-01;4.166e-01;4.681e-01;4.355e-01;4.893e-01;9.573e-01;4.352e-01;4.895e-01;9.567e-01;1.666e-02;1.872e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.225498000;9.567e-01;4.166e-01;4.681e-01;4.355e-01;4.892e-01;9.573e-01;4.352e-01;4.895e-01;9.567e-01;1.666e-02;1.872e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.227498000;9.567e-01;4.166e-01;4.681e-01;4.355e-01;4.892e-01;9.573e-01;4.352e-01;4.895e-01;9.567e-01;1.666e-02;1.872e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.228498000;9.567e-01;4.166e-01;4.680e-01;4.355e-01;4.892e-01;9.573e-01;4.352e-01;4.894e-01;9.567e-01;1.666e-02;1.872e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.238498000;9.567e-01;4.166e-01;4.680e-01;4.355e-01;4.892e-01;9.573e-01;4.352e-01;4.894e-01;9.567e-01;1.666e-02;1.872e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.239498000;9.567e-01;4.166e-01;4.680e-01;4.355e-01;4.891e-01;9.573e-01;4.352e-01;4.894e-01;9.567e-01;1.666e-02;1.872e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.241498000;9.567e-01;4.166e-01;4.680e-01;4.355e-01;4.891e-01;9.573e-01;4.352e-01;4.894e-01;9.567e-01;1.666e-02;1.872e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.242498000;9.567e-01;4.166e-01;4.679e-01;4.355e-01;4.891e-01;9.573e-01;4.352e-01;4.893e-01;9.567e-01;1.666e-02;1.872e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.252498000;9.567e-01;4.166e-01;4.679e-01;4.355e-01;4.891e-01;9.573e-01;4.352e-01;4.893e-01;9.567e-01;1.666e-02;1.872e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.253498000;9.567e-01;4.166e-01;4.679e-01;4.355e-01;4.890e-01;9.573e-01;4.352e-01;4.893e-01;9.567e-01;1.666e-02;1.871e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.254498000;9.567e-01;4.166e-01;4.679e-01;4.355e-01;4.890e-01;9.573e-01;4.352e-01;4.893e-01;9.567e-01;1.666e-02;1.871e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.255498000;9.567e-01;4.166e-01;4.679e-01;4.355e-01;4.890e-01;9.573e-01;4.352e-01;4.892e-01;9.567e-01;1.666e-02;1.871e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.258498000;9.567e-01;4.166e-01;4.679e-01;4.355e-01;4.890e-01;9.573e-01;4.352e-01;4.892e-01;9.567e-01;1.666e-02;1.871e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.259498000;9.567e-01;4.166e-01;4.678e-01;4.355e-01;4.890e-01;9.573e-01;4.352e-01;4.892e-01;9.567e-01;1.666e-02;1.871e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.265498000;9.567e-01;4.166e-01;4.678e-01;4.355e-01;4.890e-01;9.573e-01;4.352e-01;4.892e-01;9.567e-01;1.666e-02;1.871e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.266498000;9.567e-01;4.166e-01;4.678e-01;4.355e-01;4.889e-01;9.573e-01;4.352e-01;4.892e-01;9.567e-01;1.666e-02;1.871e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.268498000;9.567e-01;4.166e-01;4.678e-01;4.355e-01;4.889e-01;9.573e-01;4.352e-01;4.892e-01;9.567e-01;1.666e-02;1.871e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.269498000;9.567e-01;4.166e-01;4.678e-01;4.355e-01;4.889e-01;9.573e-01;4.352e-01;4.891e-01;9.567e-01;1.666e-02;1.871e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.270498000;9.567e-01;4.166e-01;4.677e-01;4.355e-01;4.889e-01;9.573e-01;4.352e-01;4.891e-01;9.567e-01;1.666e-02;1.871e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.279498000;9.567e-01;4.166e-01;4.677e-01;4.355e-01;4.889e-01;9.573e-01;4.352e-01;4.891e-01;9.567e-01;1.666e-02;1.871e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.280498000;9.567e-01;4.166e-01;4.677e-01;4.355e-01;4.888e-01;9.573e-01;4.352e-01;4.891e-01;9.567e-01;1.666e-02;1.871e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.281498000;9.567e-01;4.166e-01;4.677e-01;4.355e-01;4.888e-01;9.572e-01;4.352e-01;4.891e-01;9.567e-01;1.666e-02;1.871e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.282498000;9.567e-01;4.166e-01;4.677e-01;4.355e-01;4.888e-01;9.572e-01;4.352e-01;4.891e-01;9.567e-01;1.666e-02;1.871e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.283498000;9.567e-01;4.166e-01;4.677e-01;4.355e-01;4.888e-01;9.572e-01;4.352e-01;4.890e-01;9.567e-01;1.666e-02;1.871e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.286498000;9.567e-01;4.166e-01;4.677e-01;4.355e-01;4.888e-01;9.572e-01;4.352e-01;4.890e-01;9.567e-01;1.666e-02;1.871e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.287498000;9.567e-01;4.166e-01;4.676e-01;4.355e-01;4.888e-01;9.572e-01;4.352e-01;4.890e-01;9.567e-01;1.666e-02;1.870e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.293498000;9.567e-01;4.166e-01;4.676e-01;4.355e-01;4.888e-01;9.572e-01;4.352e-01;4.890e-01;9.567e-01;1.666e-02;1.870e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.294498000;9.567e-01;4.166e-01;4.676e-01;4.355e-01;4.887e-01;9.572e-01;4.352e-01;4.890e-01;9.567e-01;1.666e-02;1.870e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.296498000;9.567e-01;4.166e-01;4.676e-01;4.355e-01;4.887e-01;9.572e-01;4.352e-01;4.890e-01;9.567e-01;1.666e-02;1.870e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.297498000;9.567e-01;4.166e-01;4.676e-01;4.355e-01;4.887e-01;9.572e-01;4.352e-01;4.889e-01;9.567e-01;1.666e-02;1.870e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.300498000;9.567e-01;4.166e-01;4.676e-01;4.355e-01;4.887e-01;9.572e-01;4.352e-01;4.889e-01;9.567e-01;1.666e-02;1.870e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.301498000;9.567e-01;4.166e-01;4.675e-01;4.355e-01;4.887e-01;9.572e-01;4.352e-01;4.889e-01;9.567e-01;1.666e-02;1.870e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.307498000;9.567e-01;4.166e-01;4.675e-01;4.355e-01;4.887e-01;9.572e-01;4.352e-01;4.889e-01;9.567e-01;1.666e-02;1.870e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.308498000;9.567e-01;4.166e-01;4.675e-01;4.355e-01;4.886e-01;9.572e-01;4.352e-01;4.889e-01;9.567e-01;1.666e-02;1.870e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.310498000;9.567e-01;4.166e-01;4.675e-01;4.355e-01;4.886e-01;9.572e-01;4.352e-01;4.889e-01;9.567e-01;1.666e-02;1.870e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.311498000;9.567e-01;4.166e-01;4.674e-01;4.355e-01;4.886e-01;9.572e-01;4.352e-01;4.888e-01;9.567e-01;1.666e-02;1.870e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.321498000;9.567e-01;4.166e-01;4.674e-01;4.355e-01;4.886e-01;9.572e-01;4.352e-01;4.888e-01;9.567e-01;1.666e-02;1.870e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.322498000;9.567e-01;4.166e-01;4.674e-01;4.355e-01;4.885e-01;9.572e-01;4.352e-01;4.888e-01;9.567e-01;1.666e-02;1.869e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.323498000;9.567e-01;4.166e-01;4.674e-01;4.355e-01;4.885e-01;9.572e-01;4.352e-01;4.888e-01;9.567e-01;1.666e-02;1.869e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.324498000;9.567e-01;4.166e-01;4.674e-01;4.355e-01;4.885e-01;9.572e-01;4.352e-01;4.887e-01;9.567e-01;1.666e-02;1.869e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.325498000;9.567e-01;4.166e-01;4.673e-01;4.355e-01;4.885e-01;9.572e-01;4.352e-01;4.887e-01;9.567e-01;1.666e-02;1.869e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.334498000;9.567e-01;4.166e-01;4.673e-01;4.355e-01;4.885e-01;9.572e-01;4.352e-01;4.887e-01;9.567e-01;1.666e-02;1.869e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.335498000;9.567e-01;4.166e-01;4.673e-01;4.355e-01;4.884e-01;9.572e-01;4.352e-01;4.887e-01;9.567e-01;1.666e-02;1.869e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.337498000;9.567e-01;4.166e-01;4.673e-01;4.355e-01;4.884e-01;9.572e-01;4.352e-01;4.887e-01;9.567e-01;1.666e-02;1.869e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.338498000;9.567e-01;4.166e-01;4.673e-01;4.355e-01;4.884e-01;9.572e-01;4.352e-01;4.886e-01;9.567e-01;1.666e-02;1.869e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.339498000;9.567e-01;4.166e-01;4.672e-01;4.355e-01;4.884e-01;9.572e-01;4.353e-01;4.886e-01;9.567e-01;1.666e-02;1.869e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.348498000;9.567e-01;4.166e-01;4.672e-01;4.355e-01;4.884e-01;9.572e-01;4.353e-01;4.886e-01;9.567e-01;1.666e-02;1.869e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.349498000;9.567e-01;4.166e-01;4.672e-01;4.355e-01;4.883e-01;9.572e-01;4.353e-01;4.886e-01;9.567e-01;1.666e-02;1.869e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.351498000;9.567e-01;4.166e-01;4.672e-01;4.355e-01;4.883e-01;9.572e-01;4.353e-01;4.886e-01;9.567e-01;1.666e-02;1.869e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.352498000;9.567e-01;4.166e-01;4.672e-01;4.355e-01;4.883e-01;9.572e-01;4.353e-01;4.885e-01;9.567e-01;1.666e-02;1.869e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.355498000;9.567e-01;4.166e-01;4.672e-01;4.355e-01;4.883e-01;9.572e-01;4.353e-01;4.885e-01;9.567e-01;1.666e-02;1.869e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.356498000;9.567e-01;4.166e-01;4.671e-01;4.355e-01;4.883e-01;9.572e-01;4.353e-01;4.885e-01;9.567e-01;1.666e-02;1.869e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.357498000;9.567e-01;4.166e-01;4.671e-01;4.355e-01;4.883e-01;9.572e-01;4.353e-01;4.885e-01;9.567e-01;1.666e-02;1.869e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.358498000;9.566e-01;4.166e-01;4.671e-01;4.355e-01;4.883e-01;9.572e-01;4.353e-01;4.885e-01;9.566e-01;1.666e-02;1.869e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.359498000;9.566e-01;4.166e-01;4.671e-01;4.355e-01;4.883e-01;9.572e-01;4.353e-01;4.885e-01;9.566e-01;1.666e-02;1.869e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.360498000;9.566e-01;4.166e-01;4.671e-01;4.355e-01;4.883e-01;9.572e-01;4.353e-01;4.885e-01;9.566e-01;1.666e-02;1.868e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.362498000;9.566e-01;4.166e-01;4.671e-01;4.355e-01;4.883e-01;9.572e-01;4.353e-01;4.885e-01;9.566e-01;1.666e-02;1.868e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.363498000;9.566e-01;4.166e-01;4.671e-01;4.355e-01;4.882e-01;9.572e-01;4.353e-01;4.885e-01;9.566e-01;1.666e-02;1.868e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.365498000;9.566e-01;4.166e-01;4.671e-01;4.355e-01;4.882e-01;9.572e-01;4.353e-01;4.885e-01;9.566e-01;1.666e-02;1.868e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.366498000;9.566e-01;4.166e-01;4.671e-01;4.355e-01;4.882e-01;9.572e-01;4.353e-01;4.884e-01;9.566e-01;1.666e-02;1.868e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.369498000;9.566e-01;4.166e-01;4.671e-01;4.355e-01;4.882e-01;9.572e-01;4.353e-01;4.884e-01;9.566e-01;1.666e-02;1.868e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.370498000;9.566e-01;4.166e-01;4.670e-01;4.355e-01;4.882e-01;9.572e-01;4.353e-01;4.884e-01;9.566e-01;1.666e-02;1.868e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.376498000;9.566e-01;4.166e-01;4.670e-01;4.355e-01;4.882e-01;9.572e-01;4.353e-01;4.884e-01;9.566e-01;1.666e-02;1.868e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.377498000;9.566e-01;4.166e-01;4.670e-01;4.355e-01;4.881e-01;9.572e-01;4.353e-01;4.884e-01;9.566e-01;1.666e-02;1.868e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.378498000;9.566e-01;4.166e-01;4.670e-01;4.355e-01;4.881e-01;9.572e-01;4.353e-01;4.884e-01;9.566e-01;1.666e-02;1.868e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.379498000;9.566e-01;4.166e-01;4.670e-01;4.355e-01;4.881e-01;9.572e-01;4.353e-01;4.883e-01;9.566e-01;1.666e-02;1.868e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.380498000;9.566e-01;4.166e-01;4.669e-01;4.355e-01;4.881e-01;9.572e-01;4.353e-01;4.883e-01;9.566e-01;1.666e-02;1.868e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.390498000;9.566e-01;4.166e-01;4.669e-01;4.355e-01;4.881e-01;9.572e-01;4.353e-01;4.883e-01;9.566e-01;1.666e-02;1.868e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.391498000;9.566e-01;4.166e-01;4.669e-01;4.355e-01;4.880e-01;9.572e-01;4.353e-01;4.883e-01;9.566e-01;1.666e-02;1.868e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.392498000;9.566e-01;4.166e-01;4.669e-01;4.355e-01;4.880e-01;9.572e-01;4.353e-01;4.883e-01;9.566e-01;1.666e-02;1.868e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.393498000;9.566e-01;4.166e-01;4.669e-01;4.355e-01;4.880e-01;9.572e-01;4.353e-01;4.882e-01;9.566e-01;1.666e-02;1.868e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.394498000;9.566e-01;4.166e-01;4.668e-01;4.355e-01;4.880e-01;9.572e-01;4.353e-01;4.882e-01;9.566e-01;1.666e-02;1.867e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.403498000;9.566e-01;4.166e-01;4.668e-01;4.355e-01;4.880e-01;9.572e-01;4.353e-01;4.882e-01;9.566e-01;1.666e-02;1.867e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.404498000;9.566e-01;4.166e-01;4.668e-01;4.355e-01;4.879e-01;9.572e-01;4.353e-01;4.882e-01;9.566e-01;1.666e-02;1.867e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.406498000;9.566e-01;4.166e-01;4.668e-01;4.355e-01;4.879e-01;9.572e-01;4.353e-01;4.882e-01;9.566e-01;1.666e-02;1.867e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.407498000;9.566e-01;4.166e-01;4.668e-01;4.355e-01;4.879e-01;9.572e-01;4.353e-01;4.881e-01;9.566e-01;1.666e-02;1.867e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.408498000;9.566e-01;4.166e-01;4.667e-01;4.355e-01;4.879e-01;9.572e-01;4.353e-01;4.881e-01;9.566e-01;1.666e-02;1.867e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.417498000;9.566e-01;4.166e-01;4.667e-01;4.355e-01;4.879e-01;9.572e-01;4.353e-01;4.881e-01;9.566e-01;1.666e-02;1.867e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.418498000;9.566e-01;4.166e-01;4.667e-01;4.355e-01;4.878e-01;9.572e-01;4.353e-01;4.881e-01;9.566e-01;1.666e-02;1.867e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.419498000;9.566e-01;4.166e-01;4.667e-01;4.355e-01;4.878e-01;9.571e-01;4.353e-01;4.881e-01;9.566e-01;1.666e-02;1.867e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.420498000;9.566e-01;4.166e-01;4.667e-01;4.355e-01;4.878e-01;9.571e-01;4.353e-01;4.881e-01;9.566e-01;1.666e-02;1.867e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.421498000;9.566e-01;4.166e-01;4.667e-01;4.355e-01;4.878e-01;9.571e-01;4.353e-01;4.880e-01;9.566e-01;1.666e-02;1.867e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.422498000;9.566e-01;4.166e-01;4.666e-01;4.355e-01;4.878e-01;9.571e-01;4.353e-01;4.880e-01;9.566e-01;1.666e-02;1.867e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.427498000;9.566e-01;4.166e-01;4.666e-01;4.355e-01;4.878e-01;9.571e-01;4.353e-01;4.880e-01;9.566e-01;1.666e-02;1.867e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.428498000;9.566e-01;4.166e-01;4.666e-01;4.355e-01;4.878e-01;9.571e-01;4.353e-01;4.880e-01;9.566e-01;1.666e-02;1.866e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.431498000;9.566e-01;4.166e-01;4.666e-01;4.355e-01;4.878e-01;9.571e-01;4.353e-01;4.880e-01;9.566e-01;1.666e-02;1.866e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.432498000;9.566e-01;4.166e-01;4.666e-01;4.355e-01;4.877e-01;9.571e-01;4.353e-01;4.880e-01;9.566e-01;1.666e-02;1.866e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.434498000;9.566e-01;4.166e-01;4.666e-01;4.355e-01;4.877e-01;9.571e-01;4.353e-01;4.880e-01;9.566e-01;1.666e-02;1.866e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.435498000;9.566e-01;4.166e-01;4.666e-01;4.355e-01;4.877e-01;9.571e-01;4.353e-01;4.879e-01;9.566e-01;1.666e-02;1.866e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.438498000;9.566e-01;4.166e-01;4.666e-01;4.355e-01;4.877e-01;9.571e-01;4.353e-01;4.879e-01;9.566e-01;1.666e-02;1.866e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.439498000;9.566e-01;4.166e-01;4.665e-01;4.355e-01;4.877e-01;9.571e-01;4.353e-01;4.879e-01;9.566e-01;1.666e-02;1.866e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.445498000;9.566e-01;4.166e-01;4.665e-01;4.355e-01;4.877e-01;9.571e-01;4.353e-01;4.879e-01;9.566e-01;1.666e-02;1.866e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.446498000;9.566e-01;4.166e-01;4.665e-01;4.355e-01;4.876e-01;9.571e-01;4.353e-01;4.879e-01;9.566e-01;1.666e-02;1.866e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.447498000;9.566e-01;4.166e-01;4.665e-01;4.355e-01;4.876e-01;9.571e-01;4.353e-01;4.879e-01;9.566e-01;1.666e-02;1.866e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
