time;InternalNode1_BUS_Voltage;InternalNode1_BUS_ActivePower;InternalNode1_BUS_ReactivePower;InternalNode1_BUS_ActiveCurrent;InternalNode1_BUS_ReactiveCurrent;Wind_Turbine_GEN_VoltageInjTerminal;Wind_Turbine_GEN_ActiveCurrentInjTerminal;Wind_Turbine_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;NetworkFrequencyPu
33.448498000;9.566e-01;4.166e-01;4.665e-01;4.355e-01;4.876e-01;9.571e-01;4.353e-01;4.878e-01;9.566e-01;1.666e-02;1.866e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.452498000;9.566e-01;4.166e-01;4.665e-01;4.355e-01;4.876e-01;9.571e-01;4.353e-01;4.878e-01;9.566e-01;1.666e-02;1.866e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.453498000;9.566e-01;4.166e-01;4.664e-01;4.355e-01;4.876e-01;9.571e-01;4.353e-01;4.878e-01;9.566e-01;1.666e-02;1.866e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.458498000;9.566e-01;4.166e-01;4.664e-01;4.355e-01;4.876e-01;9.571e-01;4.353e-01;4.878e-01;9.566e-01;1.666e-02;1.866e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.459498000;9.566e-01;4.166e-01;4.664e-01;4.355e-01;4.875e-01;9.571e-01;4.353e-01;4.878e-01;9.566e-01;1.666e-02;1.866e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.461498000;9.566e-01;4.166e-01;4.664e-01;4.355e-01;4.875e-01;9.571e-01;4.353e-01;4.878e-01;9.566e-01;1.666e-02;1.866e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.462498000;9.566e-01;4.166e-01;4.664e-01;4.355e-01;4.875e-01;9.571e-01;4.353e-01;4.877e-01;9.566e-01;1.666e-02;1.866e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.463498000;9.566e-01;4.166e-01;4.663e-01;4.355e-01;4.875e-01;9.571e-01;4.353e-01;4.877e-01;9.566e-01;1.666e-02;1.865e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.472498000;9.566e-01;4.166e-01;4.663e-01;4.355e-01;4.875e-01;9.571e-01;4.353e-01;4.877e-01;9.566e-01;1.666e-02;1.865e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.473498000;9.566e-01;4.166e-01;4.663e-01;4.355e-01;4.874e-01;9.571e-01;4.353e-01;4.877e-01;9.566e-01;1.666e-02;1.865e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.475498000;9.566e-01;4.166e-01;4.663e-01;4.355e-01;4.874e-01;9.571e-01;4.353e-01;4.877e-01;9.566e-01;1.666e-02;1.865e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.476498000;9.566e-01;4.166e-01;4.663e-01;4.355e-01;4.874e-01;9.571e-01;4.353e-01;4.876e-01;9.566e-01;1.666e-02;1.865e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.477498000;9.566e-01;4.166e-01;4.662e-01;4.355e-01;4.874e-01;9.571e-01;4.353e-01;4.876e-01;9.566e-01;1.666e-02;1.865e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.486498000;9.566e-01;4.166e-01;4.662e-01;4.355e-01;4.874e-01;9.571e-01;4.353e-01;4.876e-01;9.566e-01;1.666e-02;1.865e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.487498000;9.566e-01;4.166e-01;4.662e-01;4.355e-01;4.873e-01;9.571e-01;4.353e-01;4.876e-01;9.566e-01;1.666e-02;1.865e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.488498000;9.566e-01;4.166e-01;4.662e-01;4.355e-01;4.873e-01;9.571e-01;4.353e-01;4.876e-01;9.566e-01;1.666e-02;1.865e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.489498000;9.566e-01;4.166e-01;4.662e-01;4.355e-01;4.873e-01;9.571e-01;4.353e-01;4.875e-01;9.566e-01;1.666e-02;1.865e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.493498000;9.566e-01;4.166e-01;4.662e-01;4.355e-01;4.873e-01;9.571e-01;4.353e-01;4.875e-01;9.566e-01;1.666e-02;1.865e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.494498000;9.566e-01;4.166e-01;4.661e-01;4.355e-01;4.873e-01;9.571e-01;4.353e-01;4.875e-01;9.566e-01;1.666e-02;1.864e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.496498000;9.566e-01;4.166e-01;4.661e-01;4.355e-01;4.873e-01;9.571e-01;4.353e-01;4.875e-01;9.566e-01;1.666e-02;1.864e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.497498000;9.565e-01;4.166e-01;4.661e-01;4.356e-01;4.873e-01;9.571e-01;4.353e-01;4.875e-01;9.565e-01;1.666e-02;1.864e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.500498000;9.565e-01;4.166e-01;4.661e-01;4.356e-01;4.873e-01;9.571e-01;4.353e-01;4.875e-01;9.565e-01;1.666e-02;1.864e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.501498000;9.565e-01;4.166e-01;4.661e-01;4.356e-01;4.872e-01;9.571e-01;4.353e-01;4.875e-01;9.565e-01;1.666e-02;1.864e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.502498000;9.565e-01;4.166e-01;4.661e-01;4.356e-01;4.872e-01;9.571e-01;4.353e-01;4.875e-01;9.565e-01;1.666e-02;1.864e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.503498000;9.565e-01;4.166e-01;4.661e-01;4.356e-01;4.872e-01;9.571e-01;4.353e-01;4.874e-01;9.565e-01;1.666e-02;1.864e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.504498000;9.565e-01;4.166e-01;4.660e-01;4.356e-01;4.872e-01;9.571e-01;4.353e-01;4.874e-01;9.565e-01;1.666e-02;1.864e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.513498000;9.565e-01;4.166e-01;4.660e-01;4.356e-01;4.872e-01;9.571e-01;4.353e-01;4.874e-01;9.565e-01;1.666e-02;1.864e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.514498000;9.565e-01;4.166e-01;4.660e-01;4.356e-01;4.871e-01;9.571e-01;4.353e-01;4.874e-01;9.565e-01;1.666e-02;1.864e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.516498000;9.565e-01;4.166e-01;4.660e-01;4.356e-01;4.871e-01;9.571e-01;4.353e-01;4.874e-01;9.565e-01;1.666e-02;1.864e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.517498000;9.565e-01;4.166e-01;4.660e-01;4.356e-01;4.871e-01;9.571e-01;4.353e-01;4.873e-01;9.565e-01;1.666e-02;1.864e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.518498000;9.565e-01;4.166e-01;4.659e-01;4.356e-01;4.871e-01;9.571e-01;4.353e-01;4.873e-01;9.565e-01;1.666e-02;1.864e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.527498000;9.565e-01;4.166e-01;4.659e-01;4.356e-01;4.871e-01;9.571e-01;4.353e-01;4.873e-01;9.565e-01;1.666e-02;1.864e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.528498000;9.565e-01;4.166e-01;4.659e-01;4.356e-01;4.870e-01;9.571e-01;4.353e-01;4.873e-01;9.565e-01;1.666e-02;1.863e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.530498000;9.565e-01;4.166e-01;4.659e-01;4.356e-01;4.870e-01;9.571e-01;4.353e-01;4.873e-01;9.565e-01;1.666e-02;1.863e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.531498000;9.565e-01;4.166e-01;4.659e-01;4.356e-01;4.870e-01;9.571e-01;4.353e-01;4.872e-01;9.565e-01;1.666e-02;1.863e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.534498000;9.565e-01;4.166e-01;4.659e-01;4.356e-01;4.870e-01;9.571e-01;4.353e-01;4.872e-01;9.565e-01;1.666e-02;1.863e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.535498000;9.565e-01;4.166e-01;4.658e-01;4.356e-01;4.870e-01;9.571e-01;4.353e-01;4.872e-01;9.565e-01;1.666e-02;1.863e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.541498000;9.565e-01;4.166e-01;4.658e-01;4.356e-01;4.870e-01;9.571e-01;4.353e-01;4.872e-01;9.565e-01;1.666e-02;1.863e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.542498000;9.565e-01;4.166e-01;4.658e-01;4.356e-01;4.869e-01;9.571e-01;4.353e-01;4.872e-01;9.565e-01;1.666e-02;1.863e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.543498000;9.565e-01;4.166e-01;4.658e-01;4.356e-01;4.869e-01;9.571e-01;4.353e-01;4.872e-01;9.565e-01;1.666e-02;1.863e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.544498000;9.565e-01;4.166e-01;4.658e-01;4.356e-01;4.870e-01;9.571e-01;4.353e-01;4.871e-01;9.565e-01;1.666e-02;1.863e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.545498000;9.565e-01;4.166e-01;4.657e-01;4.356e-01;4.869e-01;9.571e-01;4.353e-01;4.871e-01;9.565e-01;1.666e-02;1.863e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.555498000;9.565e-01;4.166e-01;4.657e-01;4.356e-01;4.869e-01;9.571e-01;4.353e-01;4.871e-01;9.565e-01;1.666e-02;1.863e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.556498000;9.565e-01;4.166e-01;4.657e-01;4.356e-01;4.868e-01;9.571e-01;4.353e-01;4.871e-01;9.565e-01;1.666e-02;1.863e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.557498000;9.565e-01;4.166e-01;4.657e-01;4.356e-01;4.869e-01;9.570e-01;4.353e-01;4.871e-01;9.565e-01;1.666e-02;1.863e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.558498000;9.565e-01;4.166e-01;4.657e-01;4.356e-01;4.869e-01;9.570e-01;4.353e-01;4.870e-01;9.565e-01;1.666e-02;1.863e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.559498000;9.565e-01;4.166e-01;4.657e-01;4.356e-01;4.868e-01;9.570e-01;4.353e-01;4.870e-01;9.565e-01;1.666e-02;1.863e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.562498000;9.565e-01;4.166e-01;4.657e-01;4.356e-01;4.868e-01;9.570e-01;4.353e-01;4.870e-01;9.565e-01;1.666e-02;1.863e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.563498000;9.565e-01;4.166e-01;4.656e-01;4.356e-01;4.868e-01;9.570e-01;4.353e-01;4.870e-01;9.565e-01;1.666e-02;1.862e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.571498000;9.565e-01;4.166e-01;4.656e-01;4.356e-01;4.868e-01;9.570e-01;4.353e-01;4.870e-01;9.565e-01;1.666e-02;1.862e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.572498000;9.565e-01;4.166e-01;4.656e-01;4.356e-01;4.868e-01;9.570e-01;4.353e-01;4.869e-01;9.565e-01;1.666e-02;1.862e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.573498000;9.565e-01;4.166e-01;4.656e-01;4.356e-01;4.867e-01;9.570e-01;4.353e-01;4.869e-01;9.565e-01;1.666e-02;1.862e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.575498000;9.565e-01;4.166e-01;4.656e-01;4.356e-01;4.867e-01;9.570e-01;4.353e-01;4.869e-01;9.565e-01;1.666e-02;1.862e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.576498000;9.565e-01;4.166e-01;4.655e-01;4.356e-01;4.867e-01;9.570e-01;4.353e-01;4.869e-01;9.565e-01;1.666e-02;1.862e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.585498000;9.565e-01;4.166e-01;4.655e-01;4.356e-01;4.867e-01;9.570e-01;4.353e-01;4.869e-01;9.565e-01;1.666e-02;1.862e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.586498000;9.565e-01;4.166e-01;4.655e-01;4.356e-01;4.867e-01;9.570e-01;4.353e-01;4.868e-01;9.565e-01;1.666e-02;1.862e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.587498000;9.565e-01;4.166e-01;4.654e-01;4.356e-01;4.866e-01;9.570e-01;4.353e-01;4.868e-01;9.565e-01;1.666e-02;1.862e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.596498000;9.565e-01;4.166e-01;4.654e-01;4.356e-01;4.866e-01;9.570e-01;4.353e-01;4.868e-01;9.565e-01;1.666e-02;1.862e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.597498000;9.565e-01;4.166e-01;4.654e-01;4.356e-01;4.866e-01;9.570e-01;4.353e-01;4.868e-01;9.565e-01;1.666e-02;1.861e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.598498000;9.565e-01;4.166e-01;4.654e-01;4.356e-01;4.866e-01;9.570e-01;4.353e-01;4.868e-01;9.565e-01;1.666e-02;1.861e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.599498000;9.565e-01;4.166e-01;4.654e-01;4.356e-01;4.866e-01;9.570e-01;4.353e-01;4.867e-01;9.565e-01;1.666e-02;1.861e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.600498000;9.565e-01;4.166e-01;4.654e-01;4.356e-01;4.866e-01;9.570e-01;4.353e-01;4.867e-01;9.565e-01;1.666e-02;1.861e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.601498000;9.565e-01;4.166e-01;4.653e-01;4.356e-01;4.865e-01;9.570e-01;4.353e-01;4.867e-01;9.565e-01;1.666e-02;1.861e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.612498000;9.565e-01;4.166e-01;4.653e-01;4.356e-01;4.865e-01;9.570e-01;4.353e-01;4.867e-01;9.565e-01;1.666e-02;1.861e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.613498000;9.565e-01;4.166e-01;4.653e-01;4.356e-01;4.865e-01;9.570e-01;4.353e-01;4.866e-01;9.565e-01;1.666e-02;1.861e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.614498000;9.565e-01;4.166e-01;4.653e-01;4.356e-01;4.864e-01;9.570e-01;4.353e-01;4.866e-01;9.565e-01;1.666e-02;1.861e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.617498000;9.565e-01;4.166e-01;4.653e-01;4.356e-01;4.864e-01;9.570e-01;4.353e-01;4.866e-01;9.565e-01;1.666e-02;1.861e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.618498000;9.565e-01;4.166e-01;4.652e-01;4.356e-01;4.864e-01;9.570e-01;4.353e-01;4.866e-01;9.565e-01;1.666e-02;1.861e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.626498000;9.565e-01;4.166e-01;4.652e-01;4.356e-01;4.864e-01;9.570e-01;4.353e-01;4.866e-01;9.565e-01;1.666e-02;1.861e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.627498000;9.565e-01;4.166e-01;4.652e-01;4.356e-01;4.864e-01;9.570e-01;4.353e-01;4.865e-01;9.565e-01;1.666e-02;1.861e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.628498000;9.565e-01;4.166e-01;4.652e-01;4.356e-01;4.863e-01;9.570e-01;4.353e-01;4.865e-01;9.565e-01;1.666e-02;1.861e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.631498000;9.565e-01;4.166e-01;4.652e-01;4.356e-01;4.863e-01;9.570e-01;4.353e-01;4.865e-01;9.565e-01;1.666e-02;1.861e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.632498000;9.565e-01;4.166e-01;4.651e-01;4.356e-01;4.863e-01;9.570e-01;4.353e-01;4.865e-01;9.565e-01;1.666e-02;1.861e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.634498000;9.565e-01;4.166e-01;4.651e-01;4.356e-01;4.863e-01;9.570e-01;4.353e-01;4.865e-01;9.565e-01;1.666e-02;1.861e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.635498000;9.565e-01;4.166e-01;4.651e-01;4.356e-01;4.863e-01;9.570e-01;4.353e-01;4.865e-01;9.565e-01;1.666e-02;1.860e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.636498000;9.564e-01;4.166e-01;4.651e-01;4.356e-01;4.863e-01;9.570e-01;4.353e-01;4.865e-01;9.564e-01;1.666e-02;1.860e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.640498000;9.564e-01;4.166e-01;4.651e-01;4.356e-01;4.863e-01;9.570e-01;4.353e-01;4.865e-01;9.564e-01;1.666e-02;1.860e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.641498000;9.564e-01;4.166e-01;4.651e-01;4.356e-01;4.863e-01;9.570e-01;4.354e-01;4.864e-01;9.564e-01;1.666e-02;1.860e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.642498000;9.564e-01;4.166e-01;4.651e-01;4.356e-01;4.862e-01;9.570e-01;4.354e-01;4.864e-01;9.564e-01;1.666e-02;1.860e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.644498000;9.564e-01;4.166e-01;4.651e-01;4.356e-01;4.862e-01;9.570e-01;4.354e-01;4.864e-01;9.564e-01;1.666e-02;1.860e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.645498000;9.564e-01;4.166e-01;4.650e-01;4.356e-01;4.862e-01;9.570e-01;4.354e-01;4.864e-01;9.564e-01;1.666e-02;1.860e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.654498000;9.564e-01;4.166e-01;4.650e-01;4.356e-01;4.862e-01;9.570e-01;4.354e-01;4.864e-01;9.564e-01;1.666e-02;1.860e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.655498000;9.564e-01;4.166e-01;4.650e-01;4.356e-01;4.862e-01;9.570e-01;4.354e-01;4.863e-01;9.564e-01;1.666e-02;1.860e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.656498000;9.564e-01;4.166e-01;4.649e-01;4.356e-01;4.861e-01;9.570e-01;4.354e-01;4.863e-01;9.564e-01;1.666e-02;1.860e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.667498000;9.564e-01;4.166e-01;4.649e-01;4.356e-01;4.861e-01;9.570e-01;4.354e-01;4.863e-01;9.564e-01;1.666e-02;1.860e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.668498000;9.564e-01;4.166e-01;4.649e-01;4.356e-01;4.861e-01;9.570e-01;4.354e-01;4.862e-01;9.564e-01;1.666e-02;1.860e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.669498000;9.564e-01;4.166e-01;4.648e-01;4.356e-01;4.860e-01;9.570e-01;4.354e-01;4.862e-01;9.564e-01;1.666e-02;1.859e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.670498000;9.564e-01;4.166e-01;4.648e-01;4.356e-01;4.860e-01;9.570e-01;4.354e-01;4.862e-01;9.564e-01;1.666e-02;1.859e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.671498000;9.564e-01;4.166e-01;4.648e-01;4.356e-01;4.860e-01;9.570e-01;4.354e-01;4.863e-01;9.564e-01;1.666e-02;1.859e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.672498000;9.564e-01;4.166e-01;4.648e-01;4.356e-01;4.860e-01;9.570e-01;4.354e-01;4.862e-01;9.564e-01;1.666e-02;1.859e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.681498000;9.564e-01;4.166e-01;4.648e-01;4.356e-01;4.860e-01;9.570e-01;4.354e-01;4.862e-01;9.564e-01;1.666e-02;1.859e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.682498000;9.564e-01;4.166e-01;4.648e-01;4.356e-01;4.860e-01;9.570e-01;4.354e-01;4.861e-01;9.564e-01;1.666e-02;1.859e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.683498000;9.564e-01;4.166e-01;4.647e-01;4.356e-01;4.859e-01;9.570e-01;4.354e-01;4.862e-01;9.564e-01;1.666e-02;1.859e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.685498000;9.564e-01;4.166e-01;4.647e-01;4.356e-01;4.859e-01;9.570e-01;4.354e-01;4.862e-01;9.564e-01;1.666e-02;1.859e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.686498000;9.564e-01;4.166e-01;4.647e-01;4.356e-01;4.859e-01;9.570e-01;4.354e-01;4.861e-01;9.564e-01;1.666e-02;1.859e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.693498000;9.564e-01;4.166e-01;4.647e-01;4.356e-01;4.859e-01;9.570e-01;4.354e-01;4.861e-01;9.564e-01;1.666e-02;1.859e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.694498000;9.564e-01;4.166e-01;4.647e-01;4.356e-01;4.859e-01;9.569e-01;4.354e-01;4.861e-01;9.564e-01;1.666e-02;1.859e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.696498000;9.564e-01;4.166e-01;4.647e-01;4.356e-01;4.859e-01;9.569e-01;4.354e-01;4.861e-01;9.564e-01;1.666e-02;1.859e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.697498000;9.564e-01;4.166e-01;4.646e-01;4.356e-01;4.858e-01;9.569e-01;4.354e-01;4.861e-01;9.564e-01;1.666e-02;1.859e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.698498000;9.564e-01;4.166e-01;4.646e-01;4.356e-01;4.858e-01;9.569e-01;4.354e-01;4.861e-01;9.564e-01;1.666e-02;1.859e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.699498000;9.564e-01;4.166e-01;4.646e-01;4.356e-01;4.858e-01;9.569e-01;4.354e-01;4.860e-01;9.564e-01;1.666e-02;1.859e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.703498000;9.564e-01;4.166e-01;4.646e-01;4.356e-01;4.858e-01;9.569e-01;4.354e-01;4.860e-01;9.564e-01;1.666e-02;1.859e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.704498000;9.564e-01;4.166e-01;4.646e-01;4.356e-01;4.858e-01;9.569e-01;4.354e-01;4.860e-01;9.564e-01;1.666e-02;1.858e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.710498000;9.564e-01;4.166e-01;4.646e-01;4.356e-01;4.858e-01;9.569e-01;4.354e-01;4.860e-01;9.564e-01;1.666e-02;1.858e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.711498000;9.564e-01;4.166e-01;4.646e-01;4.356e-01;4.857e-01;9.569e-01;4.354e-01;4.860e-01;9.564e-01;1.666e-02;1.858e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.712498000;9.564e-01;4.166e-01;4.646e-01;4.356e-01;4.857e-01;9.569e-01;4.354e-01;4.860e-01;9.564e-01;1.666e-02;1.858e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.713498000;9.564e-01;4.166e-01;4.646e-01;4.356e-01;4.857e-01;9.569e-01;4.354e-01;4.859e-01;9.564e-01;1.666e-02;1.858e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.714498000;9.564e-01;4.166e-01;4.645e-01;4.356e-01;4.857e-01;9.569e-01;4.354e-01;4.859e-01;9.564e-01;1.666e-02;1.858e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.724498000;9.564e-01;4.166e-01;4.645e-01;4.356e-01;4.857e-01;9.569e-01;4.354e-01;4.859e-01;9.564e-01;1.666e-02;1.858e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.725498000;9.564e-01;4.166e-01;4.645e-01;4.356e-01;4.856e-01;9.569e-01;4.354e-01;4.859e-01;9.564e-01;1.666e-02;1.858e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.726498000;9.564e-01;4.166e-01;4.645e-01;4.356e-01;4.856e-01;9.569e-01;4.354e-01;4.859e-01;9.564e-01;1.666e-02;1.858e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.727498000;9.564e-01;4.166e-01;4.645e-01;4.356e-01;4.856e-01;9.569e-01;4.354e-01;4.858e-01;9.564e-01;1.666e-02;1.858e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.728498000;9.564e-01;4.166e-01;4.644e-01;4.356e-01;4.856e-01;9.569e-01;4.354e-01;4.858e-01;9.564e-01;1.666e-02;1.858e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.738498000;9.564e-01;4.166e-01;4.644e-01;4.356e-01;4.856e-01;9.569e-01;4.354e-01;4.858e-01;9.564e-01;1.666e-02;1.858e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.739498000;9.564e-01;4.166e-01;4.643e-01;4.356e-01;4.855e-01;9.569e-01;4.354e-01;4.858e-01;9.564e-01;1.666e-02;1.857e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.740498000;9.564e-01;4.166e-01;4.643e-01;4.356e-01;4.855e-01;9.569e-01;4.354e-01;4.858e-01;9.564e-01;1.666e-02;1.857e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.741498000;9.564e-01;4.166e-01;4.643e-01;4.356e-01;4.855e-01;9.569e-01;4.354e-01;4.857e-01;9.564e-01;1.666e-02;1.857e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.751498000;9.564e-01;4.166e-01;4.643e-01;4.356e-01;4.855e-01;9.569e-01;4.354e-01;4.857e-01;9.564e-01;1.666e-02;1.857e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.752498000;9.564e-01;4.166e-01;4.642e-01;4.356e-01;4.854e-01;9.569e-01;4.354e-01;4.857e-01;9.564e-01;1.666e-02;1.857e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.754498000;9.564e-01;4.166e-01;4.642e-01;4.356e-01;4.854e-01;9.569e-01;4.354e-01;4.857e-01;9.564e-01;1.666e-02;1.857e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.755498000;9.564e-01;4.166e-01;4.642e-01;4.356e-01;4.854e-01;9.569e-01;4.354e-01;4.856e-01;9.564e-01;1.666e-02;1.857e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.765498000;9.564e-01;4.166e-01;4.642e-01;4.356e-01;4.854e-01;9.569e-01;4.354e-01;4.856e-01;9.564e-01;1.666e-02;1.857e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.766498000;9.564e-01;4.166e-01;4.641e-01;4.356e-01;4.853e-01;9.569e-01;4.354e-01;4.856e-01;9.564e-01;1.666e-02;1.857e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.768498000;9.564e-01;4.166e-01;4.641e-01;4.356e-01;4.853e-01;9.569e-01;4.354e-01;4.856e-01;9.564e-01;1.666e-02;1.857e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.769498000;9.564e-01;4.166e-01;4.641e-01;4.356e-01;4.853e-01;9.569e-01;4.354e-01;4.855e-01;9.564e-01;1.666e-02;1.857e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.772498000;9.564e-01;4.166e-01;4.641e-01;4.356e-01;4.853e-01;9.569e-01;4.354e-01;4.855e-01;9.564e-01;1.666e-02;1.857e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.773498000;9.564e-01;4.166e-01;4.641e-01;4.356e-01;4.853e-01;9.569e-01;4.354e-01;4.855e-01;9.564e-01;1.666e-02;1.856e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.774498000;9.564e-01;4.166e-01;4.641e-01;4.356e-01;4.853e-01;9.569e-01;4.354e-01;4.855e-01;9.564e-01;1.666e-02;1.856e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.775498000;9.563e-01;4.166e-01;4.641e-01;4.356e-01;4.853e-01;9.569e-01;4.354e-01;4.855e-01;9.563e-01;1.666e-02;1.856e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.779498000;9.563e-01;4.166e-01;4.641e-01;4.356e-01;4.853e-01;9.569e-01;4.354e-01;4.855e-01;9.563e-01;1.666e-02;1.856e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.780498000;9.563e-01;4.166e-01;4.640e-01;4.356e-01;4.852e-01;9.569e-01;4.354e-01;4.855e-01;9.563e-01;1.666e-02;1.856e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.781498000;9.563e-01;4.166e-01;4.640e-01;4.356e-01;4.852e-01;9.569e-01;4.354e-01;4.855e-01;9.563e-01;1.666e-02;1.856e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.782498000;9.563e-01;4.166e-01;4.640e-01;4.356e-01;4.852e-01;9.569e-01;4.354e-01;4.854e-01;9.563e-01;1.666e-02;1.856e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.793498000;9.563e-01;4.166e-01;4.640e-01;4.356e-01;4.852e-01;9.569e-01;4.354e-01;4.854e-01;9.563e-01;1.666e-02;1.856e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.794498000;9.563e-01;4.166e-01;4.640e-01;4.356e-01;4.851e-01;9.569e-01;4.354e-01;4.854e-01;9.563e-01;1.666e-02;1.856e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.795498000;9.563e-01;4.166e-01;4.640e-01;4.356e-01;4.851e-01;9.569e-01;4.354e-01;4.854e-01;9.563e-01;1.666e-02;1.856e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.796498000;9.563e-01;4.166e-01;4.640e-01;4.356e-01;4.851e-01;9.569e-01;4.354e-01;4.853e-01;9.563e-01;1.666e-02;1.856e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.797498000;9.563e-01;4.166e-01;4.640e-01;4.356e-01;4.851e-01;9.569e-01;4.354e-01;4.853e-01;9.563e-01;1.666e-02;1.856e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.798498000;9.563e-01;4.166e-01;4.639e-01;4.356e-01;4.851e-01;9.569e-01;4.354e-01;4.853e-01;9.563e-01;1.666e-02;1.856e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.802498000;9.563e-01;4.166e-01;4.639e-01;4.356e-01;4.851e-01;9.569e-01;4.354e-01;4.853e-01;9.563e-01;1.666e-02;1.856e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.803498000;9.563e-01;4.166e-01;4.639e-01;4.357e-01;4.851e-01;9.569e-01;4.354e-01;4.853e-01;9.563e-01;1.666e-02;1.856e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.804498000;9.563e-01;4.166e-01;4.639e-01;4.357e-01;4.851e-01;9.569e-01;4.354e-01;4.853e-01;9.563e-01;1.666e-02;1.856e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.805498000;9.563e-01;4.166e-01;4.639e-01;4.357e-01;4.851e-01;9.569e-01;4.354e-01;4.853e-01;9.563e-01;1.666e-02;1.855e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.807498000;9.563e-01;4.166e-01;4.639e-01;4.357e-01;4.851e-01;9.569e-01;4.354e-01;4.853e-01;9.563e-01;1.666e-02;1.855e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.808498000;9.563e-01;4.166e-01;4.639e-01;4.357e-01;4.850e-01;9.569e-01;4.354e-01;4.853e-01;9.563e-01;1.666e-02;1.855e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.809498000;9.563e-01;4.166e-01;4.639e-01;4.357e-01;4.850e-01;9.569e-01;4.354e-01;4.853e-01;9.563e-01;1.666e-02;1.855e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.810498000;9.563e-01;4.166e-01;4.639e-01;4.357e-01;4.850e-01;9.569e-01;4.354e-01;4.852e-01;9.563e-01;1.666e-02;1.855e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.811498000;9.563e-01;4.166e-01;4.639e-01;4.357e-01;4.850e-01;9.569e-01;4.354e-01;4.852e-01;9.563e-01;1.666e-02;1.855e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.812498000;9.563e-01;4.166e-01;4.638e-01;4.357e-01;4.850e-01;9.569e-01;4.354e-01;4.852e-01;9.563e-01;1.666e-02;1.855e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.821498000;9.563e-01;4.166e-01;4.638e-01;4.357e-01;4.850e-01;9.569e-01;4.354e-01;4.852e-01;9.563e-01;1.666e-02;1.855e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.822498000;9.563e-01;4.166e-01;4.637e-01;4.357e-01;4.849e-01;9.569e-01;4.354e-01;4.852e-01;9.563e-01;1.666e-02;1.855e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.823498000;9.563e-01;4.166e-01;4.637e-01;4.357e-01;4.849e-01;9.569e-01;4.354e-01;4.852e-01;9.563e-01;1.666e-02;1.855e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.824498000;9.563e-01;4.166e-01;4.637e-01;4.357e-01;4.849e-01;9.569e-01;4.354e-01;4.851e-01;9.563e-01;1.666e-02;1.855e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.832498000;9.563e-01;4.166e-01;4.637e-01;4.357e-01;4.849e-01;9.569e-01;4.354e-01;4.851e-01;9.563e-01;1.666e-02;1.855e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.833498000;9.563e-01;4.166e-01;4.637e-01;4.357e-01;4.849e-01;9.568e-01;4.354e-01;4.851e-01;9.563e-01;1.666e-02;1.855e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.835498000;9.563e-01;4.166e-01;4.637e-01;4.357e-01;4.849e-01;9.568e-01;4.354e-01;4.851e-01;9.563e-01;1.666e-02;1.855e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.836498000;9.563e-01;4.166e-01;4.637e-01;4.357e-01;4.848e-01;9.568e-01;4.354e-01;4.851e-01;9.563e-01;1.666e-02;1.855e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.837498000;9.563e-01;4.166e-01;4.637e-01;4.357e-01;4.848e-01;9.568e-01;4.354e-01;4.851e-01;9.563e-01;1.666e-02;1.855e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.838498000;9.563e-01;4.166e-01;4.637e-01;4.357e-01;4.848e-01;9.568e-01;4.354e-01;4.850e-01;9.563e-01;1.666e-02;1.855e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.839498000;9.563e-01;4.166e-01;4.636e-01;4.357e-01;4.848e-01;9.568e-01;4.354e-01;4.850e-01;9.563e-01;1.666e-02;1.854e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.849498000;9.563e-01;4.166e-01;4.636e-01;4.357e-01;4.848e-01;9.568e-01;4.354e-01;4.850e-01;9.563e-01;1.666e-02;1.854e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.850498000;9.563e-01;4.166e-01;4.635e-01;4.357e-01;4.847e-01;9.568e-01;4.354e-01;4.850e-01;9.563e-01;1.666e-02;1.854e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.851498000;9.563e-01;4.166e-01;4.635e-01;4.357e-01;4.847e-01;9.568e-01;4.354e-01;4.850e-01;9.563e-01;1.666e-02;1.854e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.852498000;9.563e-01;4.166e-01;4.635e-01;4.357e-01;4.847e-01;9.568e-01;4.354e-01;4.849e-01;9.563e-01;1.666e-02;1.854e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.863498000;9.563e-01;4.166e-01;4.635e-01;4.357e-01;4.847e-01;9.568e-01;4.354e-01;4.849e-01;9.563e-01;1.666e-02;1.854e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.864498000;9.563e-01;4.166e-01;4.634e-01;4.357e-01;4.846e-01;9.568e-01;4.354e-01;4.849e-01;9.563e-01;1.666e-02;1.854e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.865498000;9.563e-01;4.166e-01;4.634e-01;4.357e-01;4.846e-01;9.568e-01;4.354e-01;4.849e-01;9.563e-01;1.666e-02;1.854e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.866498000;9.563e-01;4.166e-01;4.634e-01;4.357e-01;4.846e-01;9.568e-01;4.354e-01;4.848e-01;9.563e-01;1.666e-02;1.854e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.873498000;9.563e-01;4.166e-01;4.634e-01;4.357e-01;4.846e-01;9.568e-01;4.354e-01;4.848e-01;9.563e-01;1.666e-02;1.854e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.874498000;9.563e-01;4.166e-01;4.634e-01;4.357e-01;4.846e-01;9.568e-01;4.354e-01;4.848e-01;9.563e-01;1.666e-02;1.853e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.877498000;9.563e-01;4.166e-01;4.634e-01;4.357e-01;4.846e-01;9.568e-01;4.354e-01;4.848e-01;9.563e-01;1.666e-02;1.853e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.878498000;9.563e-01;4.166e-01;4.633e-01;4.357e-01;4.845e-01;9.568e-01;4.354e-01;4.848e-01;9.563e-01;1.666e-02;1.853e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.879498000;9.563e-01;4.166e-01;4.633e-01;4.357e-01;4.845e-01;9.568e-01;4.354e-01;4.848e-01;9.563e-01;1.666e-02;1.853e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.880498000;9.563e-01;4.166e-01;4.633e-01;4.357e-01;4.845e-01;9.568e-01;4.354e-01;4.847e-01;9.563e-01;1.666e-02;1.853e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.891498000;9.563e-01;4.166e-01;4.633e-01;4.357e-01;4.845e-01;9.568e-01;4.354e-01;4.847e-01;9.563e-01;1.666e-02;1.853e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.892498000;9.563e-01;4.166e-01;4.633e-01;4.357e-01;4.844e-01;9.568e-01;4.354e-01;4.847e-01;9.563e-01;1.666e-02;1.853e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.893498000;9.563e-01;4.166e-01;4.633e-01;4.357e-01;4.844e-01;9.568e-01;4.354e-01;4.847e-01;9.563e-01;1.666e-02;1.853e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.894498000;9.563e-01;4.166e-01;4.633e-01;4.357e-01;4.844e-01;9.568e-01;4.354e-01;4.846e-01;9.563e-01;1.666e-02;1.853e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.895498000;9.563e-01;4.166e-01;4.632e-01;4.357e-01;4.844e-01;9.568e-01;4.354e-01;4.846e-01;9.563e-01;1.666e-02;1.853e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.905498000;9.563e-01;4.166e-01;4.632e-01;4.357e-01;4.844e-01;9.568e-01;4.354e-01;4.846e-01;9.563e-01;1.666e-02;1.853e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.906498000;9.563e-01;4.166e-01;4.632e-01;4.357e-01;4.843e-01;9.568e-01;4.354e-01;4.846e-01;9.563e-01;1.666e-02;1.853e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.907498000;9.563e-01;4.166e-01;4.632e-01;4.357e-01;4.843e-01;9.568e-01;4.354e-01;4.846e-01;9.563e-01;1.666e-02;1.853e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.908498000;9.563e-01;4.166e-01;4.632e-01;4.357e-01;4.843e-01;9.568e-01;4.354e-01;4.845e-01;9.563e-01;1.666e-02;1.853e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.909498000;9.563e-01;4.166e-01;4.631e-01;4.357e-01;4.843e-01;9.568e-01;4.354e-01;4.845e-01;9.563e-01;1.666e-02;1.852e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.915498000;9.563e-01;4.166e-01;4.631e-01;4.357e-01;4.843e-01;9.568e-01;4.354e-01;4.845e-01;9.563e-01;1.666e-02;1.852e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.916498000;9.562e-01;4.166e-01;4.631e-01;4.357e-01;4.843e-01;9.568e-01;4.354e-01;4.845e-01;9.562e-01;1.666e-02;1.852e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.919498000;9.562e-01;4.166e-01;4.631e-01;4.357e-01;4.843e-01;9.568e-01;4.354e-01;4.845e-01;9.562e-01;1.666e-02;1.852e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.920498000;9.562e-01;4.166e-01;4.631e-01;4.357e-01;4.842e-01;9.568e-01;4.354e-01;4.845e-01;9.562e-01;1.666e-02;1.852e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.921498000;9.562e-01;4.166e-01;4.631e-01;4.357e-01;4.842e-01;9.568e-01;4.354e-01;4.845e-01;9.562e-01;1.666e-02;1.852e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.922498000;9.562e-01;4.166e-01;4.631e-01;4.357e-01;4.842e-01;9.568e-01;4.354e-01;4.844e-01;9.562e-01;1.666e-02;1.852e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.923498000;9.562e-01;4.166e-01;4.630e-01;4.357e-01;4.842e-01;9.568e-01;4.354e-01;4.844e-01;9.562e-01;1.666e-02;1.852e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.933498000;9.562e-01;4.166e-01;4.630e-01;4.357e-01;4.842e-01;9.568e-01;4.354e-01;4.844e-01;9.562e-01;1.666e-02;1.852e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.934498000;9.562e-01;4.166e-01;4.629e-01;4.357e-01;4.841e-01;9.568e-01;4.354e-01;4.844e-01;9.562e-01;1.666e-02;1.852e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.935498000;9.562e-01;4.166e-01;4.629e-01;4.357e-01;4.841e-01;9.568e-01;4.354e-01;4.844e-01;9.562e-01;1.666e-02;1.852e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.936498000;9.562e-01;4.166e-01;4.629e-01;4.357e-01;4.841e-01;9.568e-01;4.354e-01;4.843e-01;9.562e-01;1.666e-02;1.852e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.944498000;9.562e-01;4.166e-01;4.629e-01;4.357e-01;4.841e-01;9.568e-01;4.354e-01;4.843e-01;9.562e-01;1.666e-02;1.852e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.945498000;9.562e-01;4.166e-01;4.629e-01;4.357e-01;4.841e-01;9.568e-01;4.355e-01;4.843e-01;9.562e-01;1.666e-02;1.852e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.947498000;9.562e-01;4.166e-01;4.629e-01;4.357e-01;4.841e-01;9.568e-01;4.355e-01;4.843e-01;9.562e-01;1.666e-02;1.852e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.948498000;9.562e-01;4.166e-01;4.628e-01;4.357e-01;4.840e-01;9.568e-01;4.355e-01;4.843e-01;9.562e-01;1.666e-02;1.851e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.949498000;9.562e-01;4.166e-01;4.628e-01;4.357e-01;4.840e-01;9.568e-01;4.355e-01;4.843e-01;9.562e-01;1.666e-02;1.851e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.950498000;9.562e-01;4.166e-01;4.628e-01;4.357e-01;4.840e-01;9.568e-01;4.355e-01;4.842e-01;9.562e-01;1.666e-02;1.851e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.961498000;9.562e-01;4.166e-01;4.628e-01;4.357e-01;4.840e-01;9.568e-01;4.355e-01;4.842e-01;9.562e-01;1.666e-02;1.851e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.962498000;9.562e-01;4.166e-01;4.627e-01;4.357e-01;4.839e-01;9.568e-01;4.355e-01;4.842e-01;9.562e-01;1.666e-02;1.851e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.963498000;9.562e-01;4.166e-01;4.627e-01;4.357e-01;4.839e-01;9.568e-01;4.355e-01;4.842e-01;9.562e-01;1.666e-02;1.851e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.964498000;9.562e-01;4.166e-01;4.627e-01;4.357e-01;4.839e-01;9.568e-01;4.355e-01;4.841e-01;9.562e-01;1.666e-02;1.851e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.971498000;9.562e-01;4.166e-01;4.627e-01;4.357e-01;4.839e-01;9.568e-01;4.355e-01;4.841e-01;9.562e-01;1.666e-02;1.851e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.972498000;9.562e-01;4.166e-01;4.627e-01;4.357e-01;4.839e-01;9.567e-01;4.355e-01;4.841e-01;9.562e-01;1.666e-02;1.851e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.975498000;9.562e-01;4.166e-01;4.627e-01;4.357e-01;4.839e-01;9.567e-01;4.355e-01;4.841e-01;9.562e-01;1.666e-02;1.851e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.976498000;9.562e-01;4.166e-01;4.627e-01;4.357e-01;4.838e-01;9.567e-01;4.355e-01;4.841e-01;9.562e-01;1.666e-02;1.851e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.977498000;9.562e-01;4.166e-01;4.627e-01;4.357e-01;4.838e-01;9.567e-01;4.355e-01;4.841e-01;9.562e-01;1.666e-02;1.851e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.978498000;9.562e-01;4.166e-01;4.627e-01;4.357e-01;4.838e-01;9.567e-01;4.355e-01;4.840e-01;9.562e-01;1.666e-02;1.851e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.979498000;9.562e-01;4.166e-01;4.627e-01;4.357e-01;4.838e-01;9.567e-01;4.355e-01;4.840e-01;9.562e-01;1.666e-02;1.851e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.980498000;9.562e-01;4.166e-01;4.626e-01;4.357e-01;4.838e-01;9.567e-01;4.355e-01;4.840e-01;9.562e-01;1.666e-02;1.851e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.982498000;9.562e-01;4.166e-01;4.626e-01;4.357e-01;4.838e-01;9.567e-01;4.355e-01;4.840e-01;9.562e-01;1.666e-02;1.851e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.983498000;9.562e-01;4.166e-01;4.626e-01;4.357e-01;4.838e-01;9.567e-01;4.355e-01;4.840e-01;9.562e-01;1.666e-02;1.850e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.989498000;9.562e-01;4.166e-01;4.626e-01;4.357e-01;4.838e-01;9.567e-01;4.355e-01;4.840e-01;9.562e-01;1.666e-02;1.850e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.990498000;9.562e-01;4.166e-01;4.626e-01;4.357e-01;4.837e-01;9.567e-01;4.355e-01;4.840e-01;9.562e-01;1.666e-02;1.850e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.991498000;9.562e-01;4.166e-01;4.626e-01;4.357e-01;4.837e-01;9.567e-01;4.355e-01;4.840e-01;9.562e-01;1.666e-02;1.850e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.992498000;9.562e-01;4.166e-01;4.626e-01;4.357e-01;4.837e-01;9.567e-01;4.355e-01;4.839e-01;9.562e-01;1.666e-02;1.850e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.993498000;9.562e-01;4.166e-01;4.626e-01;4.357e-01;4.837e-01;9.567e-01;4.355e-01;4.839e-01;9.562e-01;1.666e-02;1.850e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
33.994498000;9.562e-01;4.166e-01;4.625e-01;4.357e-01;4.837e-01;9.567e-01;4.355e-01;4.839e-01;9.562e-01;1.666e-02;1.850e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.003498000;9.562e-01;4.166e-01;4.625e-01;4.357e-01;4.837e-01;9.567e-01;4.355e-01;4.839e-01;9.562e-01;1.666e-02;1.850e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.004498000;9.562e-01;4.166e-01;4.625e-01;4.357e-01;4.836e-01;9.567e-01;4.355e-01;4.839e-01;9.562e-01;1.666e-02;1.850e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.005498000;9.562e-01;4.166e-01;4.625e-01;4.357e-01;4.836e-01;9.567e-01;4.355e-01;4.839e-01;9.562e-01;1.666e-02;1.850e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.006498000;9.562e-01;4.166e-01;4.625e-01;4.357e-01;4.836e-01;9.567e-01;4.355e-01;4.838e-01;9.562e-01;1.666e-02;1.850e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.007498000;9.562e-01;4.166e-01;4.625e-01;4.357e-01;4.836e-01;9.567e-01;4.355e-01;4.838e-01;9.562e-01;1.666e-02;1.850e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.008498000;9.562e-01;4.166e-01;4.624e-01;4.357e-01;4.836e-01;9.567e-01;4.355e-01;4.838e-01;9.562e-01;1.666e-02;1.850e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.018498000;9.562e-01;4.166e-01;4.624e-01;4.357e-01;4.836e-01;9.567e-01;4.355e-01;4.838e-01;9.562e-01;1.666e-02;1.850e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.019498000;9.562e-01;4.166e-01;4.623e-01;4.357e-01;4.835e-01;9.567e-01;4.355e-01;4.838e-01;9.562e-01;1.666e-02;1.849e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.020498000;9.562e-01;4.166e-01;4.623e-01;4.357e-01;4.835e-01;9.567e-01;4.355e-01;4.838e-01;9.562e-01;1.666e-02;1.849e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.021498000;9.562e-01;4.166e-01;4.623e-01;4.357e-01;4.835e-01;9.567e-01;4.355e-01;4.837e-01;9.562e-01;1.666e-02;1.849e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.032498000;9.562e-01;4.166e-01;4.623e-01;4.357e-01;4.835e-01;9.567e-01;4.355e-01;4.837e-01;9.562e-01;1.666e-02;1.849e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.033498000;9.562e-01;4.166e-01;4.622e-01;4.357e-01;4.834e-01;9.567e-01;4.355e-01;4.837e-01;9.562e-01;1.666e-02;1.849e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.034498000;9.562e-01;4.166e-01;4.622e-01;4.357e-01;4.834e-01;9.567e-01;4.355e-01;4.837e-01;9.562e-01;1.666e-02;1.849e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.035498000;9.562e-01;4.166e-01;4.622e-01;4.357e-01;4.834e-01;9.567e-01;4.355e-01;4.836e-01;9.562e-01;1.666e-02;1.849e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.046498000;9.562e-01;4.166e-01;4.622e-01;4.357e-01;4.834e-01;9.567e-01;4.355e-01;4.836e-01;9.562e-01;1.666e-02;1.849e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.047498000;9.562e-01;4.166e-01;4.621e-01;4.357e-01;4.833e-01;9.567e-01;4.355e-01;4.836e-01;9.562e-01;1.666e-02;1.849e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.048498000;9.562e-01;4.166e-01;4.621e-01;4.357e-01;4.833e-01;9.567e-01;4.355e-01;4.836e-01;9.562e-01;1.666e-02;1.849e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.049498000;9.562e-01;4.166e-01;4.621e-01;4.357e-01;4.833e-01;9.567e-01;4.355e-01;4.835e-01;9.562e-01;1.666e-02;1.849e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.053498000;9.562e-01;4.166e-01;4.621e-01;4.357e-01;4.833e-01;9.567e-01;4.355e-01;4.835e-01;9.562e-01;1.666e-02;1.849e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.054498000;9.562e-01;4.166e-01;4.621e-01;4.357e-01;4.833e-01;9.567e-01;4.355e-01;4.835e-01;9.562e-01;1.666e-02;1.848e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.057498000;9.562e-01;4.166e-01;4.621e-01;4.357e-01;4.833e-01;9.567e-01;4.355e-01;4.835e-01;9.562e-01;1.666e-02;1.848e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.058498000;9.561e-01;4.166e-01;4.621e-01;4.357e-01;4.833e-01;9.567e-01;4.355e-01;4.835e-01;9.561e-01;1.666e-02;1.848e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.060498000;9.561e-01;4.166e-01;4.621e-01;4.357e-01;4.833e-01;9.567e-01;4.355e-01;4.835e-01;9.561e-01;1.666e-02;1.848e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.061498000;9.561e-01;4.166e-01;4.620e-01;4.357e-01;4.832e-01;9.567e-01;4.355e-01;4.835e-01;9.561e-01;1.666e-02;1.848e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.062498000;9.561e-01;4.166e-01;4.620e-01;4.357e-01;4.832e-01;9.567e-01;4.355e-01;4.835e-01;9.561e-01;1.666e-02;1.848e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.063498000;9.561e-01;4.166e-01;4.620e-01;4.357e-01;4.832e-01;9.567e-01;4.355e-01;4.834e-01;9.561e-01;1.666e-02;1.848e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.074498000;9.561e-01;4.166e-01;4.620e-01;4.357e-01;4.832e-01;9.567e-01;4.355e-01;4.834e-01;9.561e-01;1.666e-02;1.848e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.075498000;9.561e-01;4.166e-01;4.620e-01;4.357e-01;4.831e-01;9.567e-01;4.355e-01;4.834e-01;9.561e-01;1.666e-02;1.848e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.076498000;9.561e-01;4.166e-01;4.620e-01;4.357e-01;4.831e-01;9.567e-01;4.355e-01;4.834e-01;9.561e-01;1.666e-02;1.848e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.077498000;9.561e-01;4.166e-01;4.620e-01;4.357e-01;4.831e-01;9.567e-01;4.355e-01;4.833e-01;9.561e-01;1.666e-02;1.848e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.078498000;9.561e-01;4.166e-01;4.620e-01;4.357e-01;4.831e-01;9.567e-01;4.355e-01;4.833e-01;9.561e-01;1.666e-02;1.848e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.079498000;9.561e-01;4.166e-01;4.619e-01;4.357e-01;4.831e-01;9.567e-01;4.355e-01;4.833e-01;9.561e-01;1.666e-02;1.848e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.085498000;9.561e-01;4.166e-01;4.619e-01;4.357e-01;4.831e-01;9.567e-01;4.355e-01;4.833e-01;9.561e-01;1.666e-02;1.848e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.086498000;9.561e-01;4.166e-01;4.619e-01;4.357e-01;4.831e-01;9.567e-01;4.355e-01;4.833e-01;9.561e-01;1.666e-02;1.847e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.089498000;9.561e-01;4.166e-01;4.619e-01;4.357e-01;4.831e-01;9.567e-01;4.355e-01;4.833e-01;9.561e-01;1.666e-02;1.847e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.090498000;9.561e-01;4.166e-01;4.619e-01;4.357e-01;4.830e-01;9.567e-01;4.355e-01;4.833e-01;9.561e-01;1.666e-02;1.847e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.091498000;9.561e-01;4.166e-01;4.619e-01;4.357e-01;4.830e-01;9.567e-01;4.355e-01;4.833e-01;9.561e-01;1.666e-02;1.847e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.092498000;9.561e-01;4.166e-01;4.619e-01;4.357e-01;4.830e-01;9.567e-01;4.355e-01;4.832e-01;9.561e-01;1.666e-02;1.847e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.093498000;9.561e-01;4.166e-01;4.618e-01;4.357e-01;4.830e-01;9.567e-01;4.355e-01;4.832e-01;9.561e-01;1.666e-02;1.847e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.103498000;9.561e-01;4.166e-01;4.618e-01;4.357e-01;4.830e-01;9.567e-01;4.355e-01;4.832e-01;9.561e-01;1.666e-02;1.847e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.104498000;9.561e-01;4.166e-01;4.617e-01;4.357e-01;4.829e-01;9.567e-01;4.355e-01;4.832e-01;9.561e-01;1.666e-02;1.847e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.105498000;9.561e-01;4.166e-01;4.617e-01;4.357e-01;4.829e-01;9.567e-01;4.355e-01;4.832e-01;9.561e-01;1.666e-02;1.847e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.106498000;9.561e-01;4.166e-01;4.617e-01;4.357e-01;4.829e-01;9.567e-01;4.355e-01;4.831e-01;9.561e-01;1.666e-02;1.847e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.113498000;9.561e-01;4.166e-01;4.617e-01;4.357e-01;4.829e-01;9.567e-01;4.355e-01;4.831e-01;9.561e-01;1.666e-02;1.847e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.114498000;9.561e-01;4.166e-01;4.617e-01;4.358e-01;4.829e-01;9.566e-01;4.355e-01;4.831e-01;9.561e-01;1.666e-02;1.847e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.117498000;9.561e-01;4.166e-01;4.617e-01;4.358e-01;4.829e-01;9.566e-01;4.355e-01;4.831e-01;9.561e-01;1.666e-02;1.847e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.118498000;9.561e-01;4.166e-01;4.617e-01;4.358e-01;4.828e-01;9.566e-01;4.355e-01;4.831e-01;9.561e-01;1.666e-02;1.847e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.119498000;9.561e-01;4.166e-01;4.617e-01;4.358e-01;4.828e-01;9.566e-01;4.355e-01;4.831e-01;9.561e-01;1.666e-02;1.847e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.120498000;9.561e-01;4.166e-01;4.617e-01;4.358e-01;4.828e-01;9.566e-01;4.355e-01;4.830e-01;9.561e-01;1.666e-02;1.847e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.121498000;9.561e-01;4.166e-01;4.617e-01;4.358e-01;4.828e-01;9.566e-01;4.355e-01;4.830e-01;9.561e-01;1.666e-02;1.847e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.122498000;9.561e-01;4.166e-01;4.616e-01;4.358e-01;4.828e-01;9.566e-01;4.355e-01;4.830e-01;9.561e-01;1.666e-02;1.846e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.132498000;9.561e-01;4.166e-01;4.616e-01;4.358e-01;4.828e-01;9.566e-01;4.355e-01;4.830e-01;9.561e-01;1.666e-02;1.846e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.133498000;9.561e-01;4.166e-01;4.615e-01;4.358e-01;4.827e-01;9.566e-01;4.355e-01;4.830e-01;9.561e-01;1.666e-02;1.846e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.134498000;9.561e-01;4.166e-01;4.615e-01;4.358e-01;4.827e-01;9.566e-01;4.355e-01;4.830e-01;9.561e-01;1.666e-02;1.846e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.135498000;9.561e-01;4.166e-01;4.615e-01;4.358e-01;4.827e-01;9.566e-01;4.355e-01;4.829e-01;9.561e-01;1.666e-02;1.846e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.146498000;9.561e-01;4.166e-01;4.615e-01;4.358e-01;4.827e-01;9.566e-01;4.355e-01;4.829e-01;9.561e-01;1.666e-02;1.846e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.147498000;9.561e-01;4.166e-01;4.614e-01;4.358e-01;4.826e-01;9.566e-01;4.355e-01;4.829e-01;9.561e-01;1.666e-02;1.846e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.148498000;9.561e-01;4.166e-01;4.614e-01;4.358e-01;4.826e-01;9.566e-01;4.355e-01;4.829e-01;9.561e-01;1.666e-02;1.846e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.149498000;9.561e-01;4.166e-01;4.614e-01;4.358e-01;4.826e-01;9.566e-01;4.355e-01;4.828e-01;9.561e-01;1.666e-02;1.846e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.157498000;9.561e-01;4.166e-01;4.614e-01;4.358e-01;4.826e-01;9.566e-01;4.355e-01;4.828e-01;9.561e-01;1.666e-02;1.846e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.158498000;9.561e-01;4.166e-01;4.614e-01;4.358e-01;4.826e-01;9.566e-01;4.355e-01;4.828e-01;9.561e-01;1.666e-02;1.845e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.160498000;9.561e-01;4.166e-01;4.614e-01;4.358e-01;4.826e-01;9.566e-01;4.355e-01;4.828e-01;9.561e-01;1.666e-02;1.845e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.161498000;9.561e-01;4.166e-01;4.614e-01;4.358e-01;4.825e-01;9.566e-01;4.355e-01;4.828e-01;9.561e-01;1.666e-02;1.845e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.162498000;9.561e-01;4.166e-01;4.614e-01;4.358e-01;4.825e-01;9.566e-01;4.355e-01;4.828e-01;9.561e-01;1.666e-02;1.845e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.163498000;9.561e-01;4.166e-01;4.614e-01;4.358e-01;4.825e-01;9.566e-01;4.355e-01;4.827e-01;9.561e-01;1.666e-02;1.845e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.164498000;9.561e-01;4.166e-01;4.614e-01;4.358e-01;4.825e-01;9.566e-01;4.355e-01;4.827e-01;9.561e-01;1.666e-02;1.845e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.165498000;9.561e-01;4.166e-01;4.613e-01;4.358e-01;4.825e-01;9.566e-01;4.355e-01;4.827e-01;9.561e-01;1.666e-02;1.845e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.175498000;9.561e-01;4.166e-01;4.613e-01;4.358e-01;4.825e-01;9.566e-01;4.355e-01;4.827e-01;9.561e-01;1.666e-02;1.845e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.176498000;9.561e-01;4.166e-01;4.613e-01;4.358e-01;4.824e-01;9.566e-01;4.355e-01;4.827e-01;9.561e-01;1.666e-02;1.845e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.177498000;9.561e-01;4.166e-01;4.613e-01;4.358e-01;4.824e-01;9.566e-01;4.355e-01;4.827e-01;9.561e-01;1.666e-02;1.845e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.178498000;9.561e-01;4.166e-01;4.613e-01;4.358e-01;4.824e-01;9.566e-01;4.355e-01;4.826e-01;9.561e-01;1.666e-02;1.845e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.179498000;9.561e-01;4.166e-01;4.612e-01;4.358e-01;4.824e-01;9.566e-01;4.355e-01;4.826e-01;9.561e-01;1.666e-02;1.845e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.189498000;9.561e-01;4.166e-01;4.612e-01;4.358e-01;4.824e-01;9.566e-01;4.355e-01;4.826e-01;9.561e-01;1.666e-02;1.845e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
