time;InternalNode1_BUS_Voltage;InternalNode1_BUS_ActivePower;InternalNode1_BUS_ReactivePower;InternalNode1_BUS_ActiveCurrent;InternalNode1_BUS_ReactiveCurrent;Wind_Turbine_GEN_VoltageInjTerminal;Wind_Turbine_GEN_ActiveCurrentInjTerminal;Wind_Turbine_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;NetworkFrequencyPu
34.190498000;9.561e-01;4.166e-01;4.612e-01;4.358e-01;4.823e-01;9.566e-01;4.355e-01;4.826e-01;9.561e-01;1.666e-02;1.845e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.191498000;9.561e-01;4.166e-01;4.612e-01;4.358e-01;4.823e-01;9.566e-01;4.355e-01;4.826e-01;9.561e-01;1.666e-02;1.845e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.192498000;9.561e-01;4.166e-01;4.612e-01;4.358e-01;4.823e-01;9.566e-01;4.355e-01;4.825e-01;9.561e-01;1.666e-02;1.845e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.193498000;9.561e-01;4.166e-01;4.612e-01;4.358e-01;4.823e-01;9.566e-01;4.355e-01;4.825e-01;9.561e-01;1.666e-02;1.845e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.194498000;9.561e-01;4.166e-01;4.611e-01;4.358e-01;4.823e-01;9.566e-01;4.355e-01;4.825e-01;9.561e-01;1.666e-02;1.844e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.200498000;9.561e-01;4.166e-01;4.611e-01;4.358e-01;4.823e-01;9.566e-01;4.355e-01;4.825e-01;9.561e-01;1.666e-02;1.844e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.201498000;9.560e-01;4.166e-01;4.611e-01;4.358e-01;4.823e-01;9.566e-01;4.355e-01;4.825e-01;9.560e-01;1.666e-02;1.844e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.204498000;9.560e-01;4.166e-01;4.611e-01;4.358e-01;4.823e-01;9.566e-01;4.355e-01;4.825e-01;9.560e-01;1.666e-02;1.844e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.205498000;9.560e-01;4.166e-01;4.611e-01;4.358e-01;4.822e-01;9.566e-01;4.355e-01;4.825e-01;9.560e-01;1.666e-02;1.844e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.206498000;9.560e-01;4.166e-01;4.611e-01;4.358e-01;4.822e-01;9.566e-01;4.355e-01;4.825e-01;9.560e-01;1.666e-02;1.844e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.207498000;9.560e-01;4.166e-01;4.611e-01;4.358e-01;4.822e-01;9.566e-01;4.355e-01;4.824e-01;9.560e-01;1.666e-02;1.844e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.208498000;9.560e-01;4.166e-01;4.610e-01;4.358e-01;4.822e-01;9.566e-01;4.355e-01;4.824e-01;9.560e-01;1.666e-02;1.844e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.218498000;9.560e-01;4.166e-01;4.610e-01;4.358e-01;4.822e-01;9.566e-01;4.355e-01;4.824e-01;9.560e-01;1.666e-02;1.844e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.219498000;9.560e-01;4.166e-01;4.609e-01;4.358e-01;4.821e-01;9.566e-01;4.355e-01;4.824e-01;9.560e-01;1.666e-02;1.844e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.220498000;9.560e-01;4.166e-01;4.609e-01;4.358e-01;4.821e-01;9.566e-01;4.355e-01;4.824e-01;9.560e-01;1.666e-02;1.844e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.221498000;9.560e-01;4.166e-01;4.609e-01;4.358e-01;4.821e-01;9.566e-01;4.355e-01;4.823e-01;9.560e-01;1.666e-02;1.844e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.229498000;9.560e-01;4.166e-01;4.609e-01;4.358e-01;4.821e-01;9.566e-01;4.355e-01;4.823e-01;9.560e-01;1.666e-02;1.844e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.230498000;9.560e-01;4.166e-01;4.609e-01;4.358e-01;4.821e-01;9.566e-01;4.355e-01;4.823e-01;9.560e-01;1.666e-02;1.843e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.233498000;9.560e-01;4.166e-01;4.609e-01;4.358e-01;4.821e-01;9.566e-01;4.355e-01;4.823e-01;9.560e-01;1.666e-02;1.843e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.234498000;9.560e-01;4.166e-01;4.608e-01;4.358e-01;4.820e-01;9.566e-01;4.355e-01;4.823e-01;9.560e-01;1.666e-02;1.843e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.235498000;9.560e-01;4.166e-01;4.608e-01;4.358e-01;4.820e-01;9.566e-01;4.355e-01;4.823e-01;9.560e-01;1.666e-02;1.843e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.236498000;9.560e-01;4.166e-01;4.608e-01;4.358e-01;4.820e-01;9.566e-01;4.355e-01;4.822e-01;9.560e-01;1.666e-02;1.843e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.247498000;9.560e-01;4.166e-01;4.608e-01;4.358e-01;4.820e-01;9.566e-01;4.355e-01;4.822e-01;9.560e-01;1.666e-02;1.843e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.248498000;9.560e-01;4.166e-01;4.607e-01;4.358e-01;4.819e-01;9.566e-01;4.355e-01;4.822e-01;9.560e-01;1.666e-02;1.843e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.249498000;9.560e-01;4.166e-01;4.607e-01;4.358e-01;4.819e-01;9.566e-01;4.355e-01;4.822e-01;9.560e-01;1.666e-02;1.843e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.250498000;9.560e-01;4.166e-01;4.607e-01;4.358e-01;4.819e-01;9.566e-01;4.355e-01;4.821e-01;9.560e-01;1.666e-02;1.843e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.257498000;9.560e-01;4.166e-01;4.607e-01;4.358e-01;4.819e-01;9.566e-01;4.355e-01;4.821e-01;9.560e-01;1.666e-02;1.843e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.258498000;9.560e-01;4.166e-01;4.607e-01;4.358e-01;4.819e-01;9.565e-01;4.355e-01;4.821e-01;9.560e-01;1.666e-02;1.843e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.259498000;9.560e-01;4.166e-01;4.607e-01;4.358e-01;4.819e-01;9.565e-01;4.356e-01;4.821e-01;9.560e-01;1.666e-02;1.843e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.262498000;9.560e-01;4.166e-01;4.607e-01;4.358e-01;4.819e-01;9.565e-01;4.356e-01;4.821e-01;9.560e-01;1.666e-02;1.843e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.263498000;9.560e-01;4.166e-01;4.607e-01;4.358e-01;4.818e-01;9.565e-01;4.356e-01;4.821e-01;9.560e-01;1.666e-02;1.843e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.264498000;9.560e-01;4.166e-01;4.607e-01;4.358e-01;4.818e-01;9.565e-01;4.356e-01;4.821e-01;9.560e-01;1.666e-02;1.843e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.265498000;9.560e-01;4.166e-01;4.607e-01;4.358e-01;4.818e-01;9.565e-01;4.356e-01;4.820e-01;9.560e-01;1.666e-02;1.843e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.266498000;9.560e-01;4.166e-01;4.607e-01;4.358e-01;4.818e-01;9.565e-01;4.356e-01;4.820e-01;9.560e-01;1.666e-02;1.843e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.267498000;9.560e-01;4.166e-01;4.606e-01;4.358e-01;4.818e-01;9.565e-01;4.356e-01;4.820e-01;9.560e-01;1.666e-02;1.843e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.269498000;9.560e-01;4.166e-01;4.606e-01;4.358e-01;4.818e-01;9.565e-01;4.356e-01;4.820e-01;9.560e-01;1.666e-02;1.843e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.270498000;9.560e-01;4.166e-01;4.606e-01;4.358e-01;4.818e-01;9.565e-01;4.356e-01;4.820e-01;9.560e-01;1.666e-02;1.842e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.277498000;9.560e-01;4.166e-01;4.606e-01;4.358e-01;4.818e-01;9.565e-01;4.356e-01;4.820e-01;9.560e-01;1.666e-02;1.842e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.278498000;9.560e-01;4.166e-01;4.606e-01;4.358e-01;4.817e-01;9.565e-01;4.356e-01;4.820e-01;9.560e-01;1.666e-02;1.842e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.279498000;9.560e-01;4.166e-01;4.606e-01;4.358e-01;4.817e-01;9.565e-01;4.356e-01;4.820e-01;9.560e-01;1.666e-02;1.842e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.280498000;9.560e-01;4.166e-01;4.606e-01;4.358e-01;4.817e-01;9.565e-01;4.356e-01;4.819e-01;9.560e-01;1.666e-02;1.842e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.281498000;9.560e-01;4.166e-01;4.605e-01;4.358e-01;4.817e-01;9.565e-01;4.356e-01;4.819e-01;9.560e-01;1.666e-02;1.842e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.291498000;9.560e-01;4.166e-01;4.605e-01;4.358e-01;4.817e-01;9.565e-01;4.356e-01;4.819e-01;9.560e-01;1.666e-02;1.842e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.292498000;9.560e-01;4.166e-01;4.605e-01;4.358e-01;4.816e-01;9.565e-01;4.356e-01;4.819e-01;9.560e-01;1.666e-02;1.842e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.293498000;9.560e-01;4.166e-01;4.605e-01;4.358e-01;4.816e-01;9.565e-01;4.356e-01;4.819e-01;9.560e-01;1.666e-02;1.842e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.294498000;9.560e-01;4.166e-01;4.605e-01;4.358e-01;4.816e-01;9.565e-01;4.356e-01;4.818e-01;9.560e-01;1.666e-02;1.842e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.295498000;9.560e-01;4.166e-01;4.605e-01;4.358e-01;4.816e-01;9.565e-01;4.356e-01;4.818e-01;9.560e-01;1.666e-02;1.842e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.296498000;9.560e-01;4.166e-01;4.604e-01;4.358e-01;4.816e-01;9.565e-01;4.356e-01;4.818e-01;9.560e-01;1.666e-02;1.842e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.306498000;9.560e-01;4.166e-01;4.604e-01;4.358e-01;4.816e-01;9.565e-01;4.356e-01;4.818e-01;9.560e-01;1.666e-02;1.842e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.307498000;9.560e-01;4.166e-01;4.603e-01;4.358e-01;4.815e-01;9.565e-01;4.356e-01;4.818e-01;9.560e-01;1.666e-02;1.841e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.308498000;9.560e-01;4.166e-01;4.603e-01;4.358e-01;4.815e-01;9.565e-01;4.356e-01;4.818e-01;9.560e-01;1.666e-02;1.841e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.309498000;9.560e-01;4.166e-01;4.603e-01;4.358e-01;4.815e-01;9.565e-01;4.356e-01;4.817e-01;9.560e-01;1.666e-02;1.841e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.321498000;9.560e-01;4.166e-01;4.603e-01;4.358e-01;4.815e-01;9.565e-01;4.356e-01;4.817e-01;9.560e-01;1.666e-02;1.841e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.322498000;9.560e-01;4.166e-01;4.602e-01;4.358e-01;4.814e-01;9.565e-01;4.356e-01;4.817e-01;9.560e-01;1.666e-02;1.841e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.323498000;9.560e-01;4.166e-01;4.602e-01;4.358e-01;4.814e-01;9.565e-01;4.356e-01;4.817e-01;9.560e-01;1.666e-02;1.841e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.324498000;9.560e-01;4.166e-01;4.602e-01;4.358e-01;4.814e-01;9.565e-01;4.356e-01;4.816e-01;9.560e-01;1.666e-02;1.841e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.325498000;9.560e-01;4.166e-01;4.602e-01;4.358e-01;4.814e-01;9.565e-01;4.356e-01;4.816e-01;9.560e-01;1.666e-02;1.841e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.326498000;9.560e-01;4.166e-01;4.602e-01;4.358e-01;4.814e-01;9.565e-01;4.356e-01;4.817e-01;9.560e-01;1.666e-02;1.841e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.327498000;9.560e-01;4.166e-01;4.602e-01;4.358e-01;4.814e-01;9.565e-01;4.356e-01;4.816e-01;9.560e-01;1.666e-02;1.841e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.336498000;9.560e-01;4.166e-01;4.602e-01;4.358e-01;4.814e-01;9.565e-01;4.356e-01;4.816e-01;9.560e-01;1.666e-02;1.841e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.337498000;9.560e-01;4.166e-01;4.601e-01;4.358e-01;4.813e-01;9.565e-01;4.356e-01;4.816e-01;9.560e-01;1.666e-02;1.841e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.338498000;9.560e-01;4.166e-01;4.601e-01;4.358e-01;4.813e-01;9.565e-01;4.356e-01;4.815e-01;9.560e-01;1.666e-02;1.841e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.339498000;9.560e-01;4.166e-01;4.601e-01;4.358e-01;4.814e-01;9.565e-01;4.356e-01;4.816e-01;9.560e-01;1.666e-02;1.841e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.340498000;9.560e-01;4.166e-01;4.601e-01;4.358e-01;4.813e-01;9.565e-01;4.356e-01;4.816e-01;9.560e-01;1.666e-02;1.841e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.341498000;9.560e-01;4.166e-01;4.601e-01;4.358e-01;4.813e-01;9.565e-01;4.356e-01;4.816e-01;9.560e-01;1.666e-02;1.841e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.342498000;9.560e-01;4.166e-01;4.601e-01;4.358e-01;4.813e-01;9.565e-01;4.356e-01;4.815e-01;9.560e-01;1.666e-02;1.841e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.343498000;9.560e-01;4.166e-01;4.601e-01;4.358e-01;4.813e-01;9.565e-01;4.356e-01;4.815e-01;9.560e-01;1.666e-02;1.841e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.344498000;9.560e-01;4.166e-01;4.601e-01;4.358e-01;4.813e-01;9.565e-01;4.356e-01;4.815e-01;9.560e-01;1.666e-02;1.840e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.348498000;9.560e-01;4.166e-01;4.601e-01;4.358e-01;4.813e-01;9.565e-01;4.356e-01;4.815e-01;9.560e-01;1.666e-02;1.840e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.349498000;9.559e-01;4.166e-01;4.601e-01;4.358e-01;4.813e-01;9.565e-01;4.356e-01;4.815e-01;9.559e-01;1.666e-02;1.840e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.350498000;9.559e-01;4.166e-01;4.601e-01;4.358e-01;4.813e-01;9.565e-01;4.356e-01;4.815e-01;9.559e-01;1.666e-02;1.840e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.351498000;9.559e-01;4.166e-01;4.601e-01;4.358e-01;4.812e-01;9.565e-01;4.356e-01;4.815e-01;9.559e-01;1.666e-02;1.840e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.352498000;9.559e-01;4.166e-01;4.601e-01;4.358e-01;4.813e-01;9.565e-01;4.356e-01;4.815e-01;9.559e-01;1.666e-02;1.840e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.354498000;9.559e-01;4.166e-01;4.601e-01;4.358e-01;4.813e-01;9.565e-01;4.356e-01;4.815e-01;9.559e-01;1.666e-02;1.840e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.355498000;9.559e-01;4.166e-01;4.600e-01;4.358e-01;4.812e-01;9.565e-01;4.356e-01;4.815e-01;9.559e-01;1.666e-02;1.840e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.356498000;9.559e-01;4.166e-01;4.600e-01;4.358e-01;4.812e-01;9.565e-01;4.356e-01;4.815e-01;9.559e-01;1.666e-02;1.840e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.357498000;9.559e-01;4.166e-01;4.600e-01;4.358e-01;4.812e-01;9.565e-01;4.356e-01;4.814e-01;9.559e-01;1.666e-02;1.840e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.365498000;9.559e-01;4.166e-01;4.600e-01;4.358e-01;4.812e-01;9.565e-01;4.356e-01;4.814e-01;9.559e-01;1.666e-02;1.840e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.366498000;9.559e-01;4.166e-01;4.600e-01;4.358e-01;4.811e-01;9.565e-01;4.356e-01;4.814e-01;9.559e-01;1.666e-02;1.840e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.367498000;9.559e-01;4.166e-01;4.600e-01;4.358e-01;4.812e-01;9.565e-01;4.356e-01;4.814e-01;9.559e-01;1.666e-02;1.840e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.369498000;9.559e-01;4.166e-01;4.600e-01;4.358e-01;4.812e-01;9.565e-01;4.356e-01;4.814e-01;9.559e-01;1.666e-02;1.840e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.370498000;9.559e-01;4.166e-01;4.599e-01;4.358e-01;4.811e-01;9.565e-01;4.356e-01;4.814e-01;9.559e-01;1.666e-02;1.840e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.371498000;9.559e-01;4.166e-01;4.599e-01;4.358e-01;4.811e-01;9.565e-01;4.356e-01;4.814e-01;9.559e-01;1.666e-02;1.840e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.372498000;9.559e-01;4.166e-01;4.599e-01;4.358e-01;4.811e-01;9.565e-01;4.356e-01;4.813e-01;9.559e-01;1.666e-02;1.840e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.380498000;9.559e-01;4.166e-01;4.599e-01;4.358e-01;4.811e-01;9.565e-01;4.356e-01;4.813e-01;9.559e-01;1.666e-02;1.840e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.381498000;9.559e-01;4.166e-01;4.599e-01;4.358e-01;4.811e-01;9.565e-01;4.356e-01;4.813e-01;9.559e-01;1.666e-02;1.839e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.384498000;9.559e-01;4.166e-01;4.599e-01;4.358e-01;4.811e-01;9.565e-01;4.356e-01;4.813e-01;9.559e-01;1.666e-02;1.839e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.385498000;9.559e-01;4.166e-01;4.598e-01;4.358e-01;4.810e-01;9.565e-01;4.356e-01;4.813e-01;9.559e-01;1.666e-02;1.839e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.386498000;9.559e-01;4.166e-01;4.598e-01;4.358e-01;4.810e-01;9.565e-01;4.356e-01;4.813e-01;9.559e-01;1.666e-02;1.839e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.387498000;9.559e-01;4.166e-01;4.598e-01;4.358e-01;4.810e-01;9.565e-01;4.356e-01;4.812e-01;9.559e-01;1.666e-02;1.839e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.395498000;9.559e-01;4.166e-01;4.598e-01;4.358e-01;4.810e-01;9.565e-01;4.356e-01;4.812e-01;9.559e-01;1.666e-02;1.839e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.396498000;9.559e-01;4.166e-01;4.597e-01;4.358e-01;4.810e-01;9.565e-01;4.356e-01;4.812e-01;9.559e-01;1.666e-02;1.839e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.399498000;9.559e-01;4.166e-01;4.597e-01;4.358e-01;4.810e-01;9.565e-01;4.356e-01;4.812e-01;9.559e-01;1.666e-02;1.839e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.400498000;9.559e-01;4.166e-01;4.597e-01;4.358e-01;4.809e-01;9.565e-01;4.356e-01;4.812e-01;9.559e-01;1.666e-02;1.839e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.401498000;9.559e-01;4.166e-01;4.597e-01;4.358e-01;4.809e-01;9.565e-01;4.356e-01;4.811e-01;9.559e-01;1.666e-02;1.839e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.404498000;9.559e-01;4.166e-01;4.597e-01;4.358e-01;4.809e-01;9.565e-01;4.356e-01;4.811e-01;9.559e-01;1.666e-02;1.839e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.405498000;9.559e-01;4.166e-01;4.597e-01;4.358e-01;4.809e-01;9.564e-01;4.356e-01;4.811e-01;9.559e-01;1.666e-02;1.839e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.414498000;9.559e-01;4.166e-01;4.597e-01;4.358e-01;4.809e-01;9.564e-01;4.356e-01;4.811e-01;9.559e-01;1.666e-02;1.839e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.415498000;9.559e-01;4.166e-01;4.596e-01;4.358e-01;4.808e-01;9.564e-01;4.356e-01;4.811e-01;9.559e-01;1.666e-02;1.838e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.416498000;9.559e-01;4.166e-01;4.596e-01;4.358e-01;4.808e-01;9.564e-01;4.356e-01;4.810e-01;9.559e-01;1.666e-02;1.838e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.425498000;9.559e-01;4.166e-01;4.596e-01;4.358e-01;4.808e-01;9.564e-01;4.356e-01;4.810e-01;9.559e-01;1.666e-02;1.838e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.426498000;9.559e-01;4.166e-01;4.595e-01;4.358e-01;4.808e-01;9.564e-01;4.356e-01;4.810e-01;9.559e-01;1.666e-02;1.838e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.429498000;9.559e-01;4.166e-01;4.595e-01;4.358e-01;4.808e-01;9.564e-01;4.356e-01;4.810e-01;9.559e-01;1.666e-02;1.838e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.430498000;9.559e-01;4.166e-01;4.595e-01;4.358e-01;4.807e-01;9.564e-01;4.356e-01;4.810e-01;9.559e-01;1.666e-02;1.838e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.431498000;9.559e-01;4.166e-01;4.595e-01;4.358e-01;4.807e-01;9.564e-01;4.356e-01;4.809e-01;9.559e-01;1.666e-02;1.838e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.438498000;9.559e-01;4.166e-01;4.595e-01;4.358e-01;4.807e-01;9.564e-01;4.356e-01;4.809e-01;9.559e-01;1.666e-02;1.838e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.439498000;9.559e-01;4.166e-01;4.595e-01;4.359e-01;4.807e-01;9.564e-01;4.356e-01;4.809e-01;9.559e-01;1.666e-02;1.838e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.440498000;9.559e-01;4.166e-01;4.595e-01;4.359e-01;4.807e-01;9.564e-01;4.356e-01;4.809e-01;9.559e-01;1.666e-02;1.838e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.441498000;9.559e-01;4.166e-01;4.594e-01;4.359e-01;4.807e-01;9.564e-01;4.356e-01;4.809e-01;9.559e-01;1.666e-02;1.838e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.444498000;9.559e-01;4.166e-01;4.594e-01;4.359e-01;4.807e-01;9.564e-01;4.356e-01;4.809e-01;9.559e-01;1.666e-02;1.838e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.445498000;9.559e-01;4.166e-01;4.594e-01;4.359e-01;4.806e-01;9.564e-01;4.356e-01;4.809e-01;9.559e-01;1.666e-02;1.838e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.446498000;9.559e-01;4.166e-01;4.594e-01;4.359e-01;4.806e-01;9.564e-01;4.356e-01;4.808e-01;9.559e-01;1.666e-02;1.838e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.451498000;9.559e-01;4.166e-01;4.594e-01;4.359e-01;4.806e-01;9.564e-01;4.356e-01;4.808e-01;9.559e-01;1.666e-02;1.838e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.452498000;9.559e-01;4.166e-01;4.594e-01;4.359e-01;4.806e-01;9.564e-01;4.356e-01;4.808e-01;9.559e-01;1.666e-02;1.837e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.459498000;9.559e-01;4.166e-01;4.594e-01;4.359e-01;4.806e-01;9.564e-01;4.356e-01;4.808e-01;9.559e-01;1.666e-02;1.837e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.460498000;9.559e-01;4.166e-01;4.593e-01;4.359e-01;4.805e-01;9.564e-01;4.356e-01;4.808e-01;9.559e-01;1.666e-02;1.837e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.461498000;9.559e-01;4.166e-01;4.593e-01;4.359e-01;4.805e-01;9.564e-01;4.356e-01;4.807e-01;9.559e-01;1.666e-02;1.837e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.474498000;9.559e-01;4.166e-01;4.593e-01;4.359e-01;4.805e-01;9.564e-01;4.356e-01;4.807e-01;9.559e-01;1.666e-02;1.837e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.475498000;9.559e-01;4.166e-01;4.592e-01;4.359e-01;4.804e-01;9.564e-01;4.356e-01;4.807e-01;9.559e-01;1.666e-02;1.837e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.476498000;9.559e-01;4.166e-01;4.592e-01;4.359e-01;4.804e-01;9.564e-01;4.356e-01;4.807e-01;9.559e-01;1.666e-02;1.837e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.477498000;9.559e-01;4.166e-01;4.592e-01;4.359e-01;4.804e-01;9.564e-01;4.356e-01;4.806e-01;9.559e-01;1.666e-02;1.837e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.489498000;9.559e-01;4.166e-01;4.592e-01;4.359e-01;4.804e-01;9.564e-01;4.356e-01;4.806e-01;9.559e-01;1.666e-02;1.837e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.490498000;9.559e-01;4.166e-01;4.591e-01;4.359e-01;4.803e-01;9.564e-01;4.356e-01;4.806e-01;9.559e-01;1.666e-02;1.836e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.491498000;9.559e-01;4.166e-01;4.591e-01;4.359e-01;4.803e-01;9.564e-01;4.356e-01;4.806e-01;9.559e-01;1.666e-02;1.836e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.492498000;9.559e-01;4.166e-01;4.591e-01;4.359e-01;4.803e-01;9.564e-01;4.356e-01;4.805e-01;9.559e-01;1.666e-02;1.836e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.499498000;9.559e-01;4.166e-01;4.591e-01;4.359e-01;4.803e-01;9.564e-01;4.356e-01;4.805e-01;9.559e-01;1.666e-02;1.836e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.500498000;9.558e-01;4.166e-01;4.591e-01;4.359e-01;4.803e-01;9.564e-01;4.356e-01;4.805e-01;9.558e-01;1.666e-02;1.836e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.504498000;9.558e-01;4.166e-01;4.591e-01;4.359e-01;4.803e-01;9.564e-01;4.356e-01;4.805e-01;9.558e-01;1.666e-02;1.836e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.505498000;9.558e-01;4.166e-01;4.590e-01;4.359e-01;4.802e-01;9.564e-01;4.356e-01;4.805e-01;9.558e-01;1.666e-02;1.836e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.506498000;9.558e-01;4.166e-01;4.590e-01;4.359e-01;4.802e-01;9.564e-01;4.356e-01;4.805e-01;9.558e-01;1.666e-02;1.836e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.507498000;9.558e-01;4.166e-01;4.590e-01;4.359e-01;4.802e-01;9.564e-01;4.356e-01;4.804e-01;9.558e-01;1.666e-02;1.836e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.516498000;9.558e-01;4.166e-01;4.590e-01;4.359e-01;4.802e-01;9.564e-01;4.356e-01;4.804e-01;9.558e-01;1.666e-02;1.836e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.517498000;9.558e-01;4.166e-01;4.589e-01;4.359e-01;4.802e-01;9.564e-01;4.356e-01;4.804e-01;9.558e-01;1.666e-02;1.836e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.519498000;9.558e-01;4.166e-01;4.589e-01;4.359e-01;4.802e-01;9.564e-01;4.356e-01;4.804e-01;9.558e-01;1.666e-02;1.836e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.520498000;9.558e-01;4.166e-01;4.589e-01;4.359e-01;4.801e-01;9.564e-01;4.356e-01;4.804e-01;9.558e-01;1.666e-02;1.836e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.521498000;9.558e-01;4.166e-01;4.589e-01;4.359e-01;4.801e-01;9.564e-01;4.356e-01;4.804e-01;9.558e-01;1.666e-02;1.836e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.522498000;9.558e-01;4.166e-01;4.589e-01;4.359e-01;4.801e-01;9.564e-01;4.356e-01;4.803e-01;9.558e-01;1.666e-02;1.836e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.527498000;9.558e-01;4.166e-01;4.589e-01;4.359e-01;4.801e-01;9.564e-01;4.356e-01;4.803e-01;9.558e-01;1.666e-02;1.836e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.528498000;9.558e-01;4.166e-01;4.589e-01;4.359e-01;4.801e-01;9.564e-01;4.356e-01;4.803e-01;9.558e-01;1.666e-02;1.835e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.531498000;9.558e-01;4.166e-01;4.589e-01;4.359e-01;4.801e-01;9.564e-01;4.356e-01;4.803e-01;9.558e-01;1.666e-02;1.835e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.532498000;9.558e-01;4.166e-01;4.588e-01;4.359e-01;4.801e-01;9.564e-01;4.356e-01;4.803e-01;9.558e-01;1.666e-02;1.835e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.535498000;9.558e-01;4.166e-01;4.588e-01;4.359e-01;4.801e-01;9.564e-01;4.356e-01;4.803e-01;9.558e-01;1.666e-02;1.835e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.536498000;9.558e-01;4.166e-01;4.588e-01;4.359e-01;4.800e-01;9.564e-01;4.356e-01;4.803e-01;9.558e-01;1.666e-02;1.835e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.537498000;9.558e-01;4.166e-01;4.588e-01;4.359e-01;4.800e-01;9.564e-01;4.356e-01;4.802e-01;9.558e-01;1.666e-02;1.835e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.550498000;9.558e-01;4.166e-01;4.588e-01;4.359e-01;4.800e-01;9.564e-01;4.356e-01;4.802e-01;9.558e-01;1.666e-02;1.835e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.551498000;9.558e-01;4.166e-01;4.587e-01;4.359e-01;4.799e-01;9.564e-01;4.356e-01;4.802e-01;9.558e-01;1.666e-02;1.835e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.552498000;9.558e-01;4.166e-01;4.587e-01;4.359e-01;4.799e-01;9.564e-01;4.356e-01;4.802e-01;9.558e-01;1.666e-02;1.835e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.553498000;9.558e-01;4.166e-01;4.587e-01;4.359e-01;4.799e-01;9.564e-01;4.356e-01;4.801e-01;9.558e-01;1.666e-02;1.835e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.556498000;9.558e-01;4.166e-01;4.587e-01;4.359e-01;4.799e-01;9.564e-01;4.356e-01;4.801e-01;9.558e-01;1.666e-02;1.835e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.557498000;9.558e-01;4.166e-01;4.587e-01;4.359e-01;4.799e-01;9.563e-01;4.356e-01;4.801e-01;9.558e-01;1.666e-02;1.835e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.565498000;9.558e-01;4.166e-01;4.587e-01;4.359e-01;4.799e-01;9.563e-01;4.356e-01;4.801e-01;9.558e-01;1.666e-02;1.835e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.566498000;9.558e-01;4.166e-01;4.586e-01;4.359e-01;4.798e-01;9.563e-01;4.356e-01;4.801e-01;9.558e-01;1.666e-02;1.835e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.567498000;9.558e-01;4.166e-01;4.586e-01;4.359e-01;4.798e-01;9.563e-01;4.356e-01;4.801e-01;9.558e-01;1.666e-02;1.835e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.568498000;9.558e-01;4.166e-01;4.586e-01;4.359e-01;4.798e-01;9.563e-01;4.356e-01;4.800e-01;9.558e-01;1.666e-02;1.835e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.569498000;9.558e-01;4.166e-01;4.586e-01;4.359e-01;4.798e-01;9.563e-01;4.356e-01;4.800e-01;9.558e-01;1.666e-02;1.835e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.570498000;9.558e-01;4.166e-01;4.586e-01;4.359e-01;4.798e-01;9.563e-01;4.356e-01;4.800e-01;9.558e-01;1.666e-02;1.834e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.581498000;9.558e-01;4.166e-01;4.586e-01;4.359e-01;4.798e-01;9.563e-01;4.356e-01;4.800e-01;9.558e-01;1.666e-02;1.834e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.582498000;9.558e-01;4.166e-01;4.585e-01;4.359e-01;4.797e-01;9.563e-01;4.356e-01;4.800e-01;9.558e-01;1.666e-02;1.834e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.583498000;9.558e-01;4.166e-01;4.585e-01;4.359e-01;4.797e-01;9.563e-01;4.356e-01;4.799e-01;9.558e-01;1.666e-02;1.834e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.586498000;9.558e-01;4.166e-01;4.585e-01;4.359e-01;4.797e-01;9.563e-01;4.356e-01;4.799e-01;9.558e-01;1.666e-02;1.834e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.587498000;9.558e-01;4.166e-01;4.585e-01;4.359e-01;4.797e-01;9.563e-01;4.357e-01;4.799e-01;9.558e-01;1.666e-02;1.834e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.596498000;9.558e-01;4.166e-01;4.585e-01;4.359e-01;4.797e-01;9.563e-01;4.357e-01;4.799e-01;9.558e-01;1.666e-02;1.834e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.597498000;9.558e-01;4.166e-01;4.584e-01;4.359e-01;4.796e-01;9.563e-01;4.357e-01;4.799e-01;9.558e-01;1.666e-02;1.834e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.598498000;9.558e-01;4.166e-01;4.584e-01;4.359e-01;4.796e-01;9.563e-01;4.357e-01;4.799e-01;9.558e-01;1.666e-02;1.834e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.599498000;9.558e-01;4.166e-01;4.584e-01;4.359e-01;4.796e-01;9.563e-01;4.357e-01;4.798e-01;9.558e-01;1.666e-02;1.834e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.608498000;9.558e-01;4.166e-01;4.584e-01;4.359e-01;4.796e-01;9.563e-01;4.357e-01;4.798e-01;9.558e-01;1.666e-02;1.834e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.609498000;9.558e-01;4.166e-01;4.583e-01;4.359e-01;4.796e-01;9.563e-01;4.357e-01;4.798e-01;9.558e-01;1.666e-02;1.833e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.612498000;9.558e-01;4.166e-01;4.583e-01;4.359e-01;4.796e-01;9.563e-01;4.357e-01;4.798e-01;9.558e-01;1.666e-02;1.833e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.613498000;9.558e-01;4.166e-01;4.583e-01;4.359e-01;4.795e-01;9.563e-01;4.357e-01;4.798e-01;9.558e-01;1.666e-02;1.833e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.614498000;9.558e-01;4.166e-01;4.583e-01;4.359e-01;4.795e-01;9.563e-01;4.357e-01;4.797e-01;9.558e-01;1.666e-02;1.833e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.623498000;9.558e-01;4.166e-01;4.583e-01;4.359e-01;4.795e-01;9.563e-01;4.357e-01;4.797e-01;9.558e-01;1.666e-02;1.833e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.624498000;9.558e-01;4.166e-01;4.582e-01;4.359e-01;4.795e-01;9.563e-01;4.357e-01;4.797e-01;9.558e-01;1.666e-02;1.833e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.627498000;9.558e-01;4.166e-01;4.582e-01;4.359e-01;4.795e-01;9.563e-01;4.357e-01;4.797e-01;9.558e-01;1.666e-02;1.833e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.628498000;9.558e-01;4.166e-01;4.582e-01;4.359e-01;4.794e-01;9.563e-01;4.357e-01;4.797e-01;9.558e-01;1.666e-02;1.833e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.629498000;9.558e-01;4.166e-01;4.582e-01;4.359e-01;4.794e-01;9.563e-01;4.357e-01;4.797e-01;9.558e-01;1.666e-02;1.833e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.630498000;9.558e-01;4.166e-01;4.582e-01;4.359e-01;4.794e-01;9.563e-01;4.357e-01;4.796e-01;9.558e-01;1.666e-02;1.833e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.639498000;9.558e-01;4.166e-01;4.582e-01;4.359e-01;4.794e-01;9.563e-01;4.357e-01;4.796e-01;9.558e-01;1.666e-02;1.833e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.640498000;9.558e-01;4.166e-01;4.581e-01;4.359e-01;4.794e-01;9.563e-01;4.357e-01;4.796e-01;9.558e-01;1.666e-02;1.833e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.643498000;9.558e-01;4.166e-01;4.581e-01;4.359e-01;4.794e-01;9.563e-01;4.357e-01;4.796e-01;9.558e-01;1.666e-02;1.833e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.644498000;9.558e-01;4.166e-01;4.581e-01;4.359e-01;4.793e-01;9.563e-01;4.357e-01;4.796e-01;9.558e-01;1.666e-02;1.833e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.645498000;9.558e-01;4.166e-01;4.581e-01;4.359e-01;4.793e-01;9.563e-01;4.357e-01;4.795e-01;9.558e-01;1.666e-02;1.833e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.647498000;9.558e-01;4.166e-01;4.581e-01;4.359e-01;4.793e-01;9.563e-01;4.357e-01;4.795e-01;9.558e-01;1.666e-02;1.833e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.648498000;9.558e-01;4.166e-01;4.581e-01;4.359e-01;4.793e-01;9.563e-01;4.357e-01;4.795e-01;9.558e-01;1.666e-02;1.832e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.654498000;9.558e-01;4.166e-01;4.581e-01;4.359e-01;4.793e-01;9.563e-01;4.357e-01;4.795e-01;9.558e-01;1.666e-02;1.832e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.655498000;9.557e-01;4.166e-01;4.581e-01;4.359e-01;4.793e-01;9.563e-01;4.357e-01;4.795e-01;9.557e-01;1.666e-02;1.832e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.659498000;9.557e-01;4.166e-01;4.581e-01;4.359e-01;4.793e-01;9.563e-01;4.357e-01;4.795e-01;9.557e-01;1.666e-02;1.832e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.660498000;9.557e-01;4.166e-01;4.580e-01;4.359e-01;4.792e-01;9.563e-01;4.357e-01;4.795e-01;9.557e-01;1.666e-02;1.832e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.661498000;9.557e-01;4.166e-01;4.580e-01;4.359e-01;4.792e-01;9.563e-01;4.357e-01;4.794e-01;9.557e-01;1.666e-02;1.832e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.674498000;9.557e-01;4.166e-01;4.580e-01;4.359e-01;4.792e-01;9.563e-01;4.357e-01;4.794e-01;9.557e-01;1.666e-02;1.832e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.675498000;9.557e-01;4.166e-01;4.579e-01;4.359e-01;4.791e-01;9.563e-01;4.357e-01;4.794e-01;9.557e-01;1.666e-02;1.832e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.676498000;9.557e-01;4.166e-01;4.579e-01;4.359e-01;4.791e-01;9.563e-01;4.357e-01;4.794e-01;9.557e-01;1.666e-02;1.832e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.677498000;9.557e-01;4.166e-01;4.579e-01;4.359e-01;4.791e-01;9.563e-01;4.357e-01;4.793e-01;9.557e-01;1.666e-02;1.832e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.686498000;9.557e-01;4.166e-01;4.579e-01;4.359e-01;4.791e-01;9.563e-01;4.357e-01;4.793e-01;9.557e-01;1.666e-02;1.832e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.687498000;9.557e-01;4.166e-01;4.579e-01;4.359e-01;4.791e-01;9.563e-01;4.357e-01;4.793e-01;9.557e-01;1.666e-02;1.831e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.690498000;9.557e-01;4.166e-01;4.579e-01;4.359e-01;4.791e-01;9.563e-01;4.357e-01;4.793e-01;9.557e-01;1.666e-02;1.831e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.691498000;9.557e-01;4.166e-01;4.578e-01;4.359e-01;4.790e-01;9.563e-01;4.357e-01;4.793e-01;9.557e-01;1.666e-02;1.831e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.692498000;9.557e-01;4.166e-01;4.578e-01;4.359e-01;4.790e-01;9.563e-01;4.357e-01;4.793e-01;9.557e-01;1.666e-02;1.831e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.693498000;9.557e-01;4.166e-01;4.578e-01;4.359e-01;4.790e-01;9.563e-01;4.357e-01;4.792e-01;9.557e-01;1.666e-02;1.831e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.702498000;9.557e-01;4.166e-01;4.578e-01;4.359e-01;4.790e-01;9.563e-01;4.357e-01;4.792e-01;9.557e-01;1.666e-02;1.831e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.703498000;9.557e-01;4.166e-01;4.577e-01;4.359e-01;4.790e-01;9.563e-01;4.357e-01;4.792e-01;9.557e-01;1.666e-02;1.831e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.706498000;9.557e-01;4.166e-01;4.577e-01;4.359e-01;4.790e-01;9.563e-01;4.357e-01;4.792e-01;9.557e-01;1.666e-02;1.831e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.707498000;9.557e-01;4.166e-01;4.577e-01;4.359e-01;4.789e-01;9.563e-01;4.357e-01;4.792e-01;9.557e-01;1.666e-02;1.831e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.708498000;9.557e-01;4.166e-01;4.577e-01;4.359e-01;4.789e-01;9.563e-01;4.357e-01;4.791e-01;9.557e-01;1.666e-02;1.831e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.710498000;9.557e-01;4.166e-01;4.577e-01;4.359e-01;4.789e-01;9.563e-01;4.357e-01;4.791e-01;9.557e-01;1.666e-02;1.831e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.711498000;9.557e-01;4.166e-01;4.577e-01;4.359e-01;4.789e-01;9.562e-01;4.357e-01;4.791e-01;9.557e-01;1.666e-02;1.831e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.722498000;9.557e-01;4.166e-01;4.577e-01;4.359e-01;4.789e-01;9.562e-01;4.357e-01;4.791e-01;9.557e-01;1.666e-02;1.831e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.723498000;9.557e-01;4.166e-01;4.576e-01;4.359e-01;4.788e-01;9.562e-01;4.357e-01;4.791e-01;9.557e-01;1.666e-02;1.830e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.724498000;9.557e-01;4.166e-01;4.576e-01;4.359e-01;4.788e-01;9.562e-01;4.357e-01;4.790e-01;9.557e-01;1.666e-02;1.830e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.734498000;9.557e-01;4.166e-01;4.576e-01;4.359e-01;4.788e-01;9.562e-01;4.357e-01;4.790e-01;9.557e-01;1.666e-02;1.830e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.735498000;9.557e-01;4.166e-01;4.575e-01;4.359e-01;4.788e-01;9.562e-01;4.357e-01;4.790e-01;9.557e-01;1.666e-02;1.830e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.737498000;9.557e-01;4.166e-01;4.575e-01;4.359e-01;4.788e-01;9.562e-01;4.357e-01;4.790e-01;9.557e-01;1.666e-02;1.830e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.738498000;9.557e-01;4.166e-01;4.575e-01;4.359e-01;4.787e-01;9.562e-01;4.357e-01;4.790e-01;9.557e-01;1.666e-02;1.830e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.739498000;9.557e-01;4.166e-01;4.575e-01;4.359e-01;4.787e-01;9.562e-01;4.357e-01;4.790e-01;9.557e-01;1.666e-02;1.830e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.740498000;9.557e-01;4.166e-01;4.575e-01;4.359e-01;4.787e-01;9.562e-01;4.357e-01;4.789e-01;9.557e-01;1.666e-02;1.830e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.749498000;9.557e-01;4.166e-01;4.575e-01;4.359e-01;4.787e-01;9.562e-01;4.357e-01;4.789e-01;9.557e-01;1.666e-02;1.830e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.750498000;9.557e-01;4.166e-01;4.574e-01;4.359e-01;4.787e-01;9.562e-01;4.357e-01;4.789e-01;9.557e-01;1.666e-02;1.830e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.753498000;9.557e-01;4.166e-01;4.574e-01;4.359e-01;4.787e-01;9.562e-01;4.357e-01;4.789e-01;9.557e-01;1.666e-02;1.830e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.754498000;9.557e-01;4.166e-01;4.574e-01;4.359e-01;4.786e-01;9.562e-01;4.357e-01;4.789e-01;9.557e-01;1.666e-02;1.830e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.755498000;9.557e-01;4.166e-01;4.574e-01;4.359e-01;4.786e-01;9.562e-01;4.357e-01;4.789e-01;9.557e-01;1.666e-02;1.830e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.756498000;9.557e-01;4.166e-01;4.574e-01;4.359e-01;4.786e-01;9.562e-01;4.357e-01;4.788e-01;9.557e-01;1.666e-02;1.830e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.761498000;9.557e-01;4.166e-01;4.574e-01;4.359e-01;4.786e-01;9.562e-01;4.357e-01;4.788e-01;9.557e-01;1.666e-02;1.830e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.762498000;9.557e-01;4.166e-01;4.574e-01;4.359e-01;4.786e-01;9.562e-01;4.357e-01;4.788e-01;9.557e-01;1.666e-02;1.829e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.769498000;9.557e-01;4.166e-01;4.574e-01;4.359e-01;4.786e-01;9.562e-01;4.357e-01;4.788e-01;9.557e-01;1.666e-02;1.829e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.770498000;9.557e-01;4.166e-01;4.573e-01;4.359e-01;4.785e-01;9.562e-01;4.357e-01;4.788e-01;9.557e-01;1.666e-02;1.829e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.771498000;9.557e-01;4.166e-01;4.573e-01;4.359e-01;4.785e-01;9.562e-01;4.357e-01;4.788e-01;9.557e-01;1.666e-02;1.829e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.772498000;9.557e-01;4.166e-01;4.573e-01;4.359e-01;4.785e-01;9.562e-01;4.357e-01;4.787e-01;9.557e-01;1.666e-02;1.829e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.781498000;9.557e-01;4.166e-01;4.573e-01;4.359e-01;4.785e-01;9.562e-01;4.357e-01;4.787e-01;9.557e-01;1.666e-02;1.829e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.782498000;9.557e-01;4.166e-01;4.573e-01;4.360e-01;4.785e-01;9.562e-01;4.357e-01;4.787e-01;9.557e-01;1.666e-02;1.829e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.786498000;9.557e-01;4.166e-01;4.573e-01;4.360e-01;4.785e-01;9.562e-01;4.357e-01;4.787e-01;9.557e-01;1.666e-02;1.829e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.787498000;9.557e-01;4.166e-01;4.572e-01;4.360e-01;4.784e-01;9.562e-01;4.357e-01;4.787e-01;9.557e-01;1.666e-02;1.829e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.788498000;9.557e-01;4.166e-01;4.572e-01;4.360e-01;4.784e-01;9.562e-01;4.357e-01;4.786e-01;9.557e-01;1.666e-02;1.829e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.802498000;9.557e-01;4.166e-01;4.572e-01;4.360e-01;4.784e-01;9.562e-01;4.357e-01;4.786e-01;9.557e-01;1.666e-02;1.829e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.803498000;9.557e-01;4.166e-01;4.571e-01;4.360e-01;4.783e-01;9.562e-01;4.357e-01;4.786e-01;9.557e-01;1.666e-02;1.828e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.804498000;9.557e-01;4.166e-01;4.571e-01;4.360e-01;4.783e-01;9.562e-01;4.357e-01;4.785e-01;9.557e-01;1.666e-02;1.828e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.815498000;9.557e-01;4.166e-01;4.571e-01;4.360e-01;4.783e-01;9.562e-01;4.357e-01;4.785e-01;9.557e-01;1.666e-02;1.828e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.816498000;9.556e-01;4.166e-01;4.571e-01;4.360e-01;4.783e-01;9.562e-01;4.357e-01;4.785e-01;9.556e-01;1.666e-02;1.828e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.818498000;9.556e-01;4.166e-01;4.571e-01;4.360e-01;4.783e-01;9.562e-01;4.357e-01;4.785e-01;9.556e-01;1.666e-02;1.828e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.819498000;9.556e-01;4.166e-01;4.570e-01;4.360e-01;4.782e-01;9.562e-01;4.357e-01;4.785e-01;9.556e-01;1.666e-02;1.828e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.820498000;9.556e-01;4.166e-01;4.570e-01;4.360e-01;4.782e-01;9.562e-01;4.357e-01;4.784e-01;9.556e-01;1.666e-02;1.828e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.830498000;9.556e-01;4.166e-01;4.570e-01;4.360e-01;4.782e-01;9.562e-01;4.357e-01;4.784e-01;9.556e-01;1.666e-02;1.828e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.831498000;9.556e-01;4.166e-01;4.569e-01;4.360e-01;4.782e-01;9.562e-01;4.357e-01;4.784e-01;9.556e-01;1.666e-02;1.828e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.834498000;9.556e-01;4.166e-01;4.569e-01;4.360e-01;4.782e-01;9.562e-01;4.357e-01;4.784e-01;9.556e-01;1.666e-02;1.828e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.835498000;9.556e-01;4.166e-01;4.569e-01;4.360e-01;4.781e-01;9.562e-01;4.357e-01;4.784e-01;9.556e-01;1.666e-02;1.828e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.836498000;9.556e-01;4.166e-01;4.569e-01;4.360e-01;4.781e-01;9.562e-01;4.357e-01;4.784e-01;9.556e-01;1.666e-02;1.828e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.837498000;9.556e-01;4.166e-01;4.569e-01;4.360e-01;4.781e-01;9.562e-01;4.357e-01;4.783e-01;9.556e-01;1.666e-02;1.828e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.842498000;9.556e-01;4.166e-01;4.569e-01;4.360e-01;4.781e-01;9.562e-01;4.357e-01;4.783e-01;9.556e-01;1.666e-02;1.828e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.843498000;9.556e-01;4.166e-01;4.569e-01;4.360e-01;4.781e-01;9.562e-01;4.357e-01;4.783e-01;9.556e-01;1.666e-02;1.827e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.846498000;9.556e-01;4.166e-01;4.569e-01;4.360e-01;4.781e-01;9.562e-01;4.357e-01;4.783e-01;9.556e-01;1.666e-02;1.827e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.847498000;9.556e-01;4.166e-01;4.568e-01;4.360e-01;4.781e-01;9.562e-01;4.357e-01;4.783e-01;9.556e-01;1.666e-02;1.827e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.850498000;9.556e-01;4.166e-01;4.568e-01;4.360e-01;4.781e-01;9.562e-01;4.357e-01;4.783e-01;9.556e-01;1.666e-02;1.827e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.851498000;9.556e-01;4.166e-01;4.568e-01;4.360e-01;4.780e-01;9.562e-01;4.357e-01;4.783e-01;9.556e-01;1.666e-02;1.827e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.852498000;9.556e-01;4.166e-01;4.568e-01;4.360e-01;4.780e-01;9.562e-01;4.357e-01;4.783e-01;9.556e-01;1.666e-02;1.827e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.853498000;9.556e-01;4.166e-01;4.568e-01;4.360e-01;4.780e-01;9.562e-01;4.357e-01;4.782e-01;9.556e-01;1.666e-02;1.827e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.867498000;9.556e-01;4.166e-01;4.568e-01;4.360e-01;4.780e-01;9.562e-01;4.357e-01;4.782e-01;9.556e-01;1.666e-02;1.827e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.868498000;9.556e-01;4.166e-01;4.567e-01;4.360e-01;4.779e-01;9.562e-01;4.357e-01;4.782e-01;9.556e-01;1.666e-02;1.827e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.869498000;9.556e-01;4.166e-01;4.567e-01;4.360e-01;4.779e-01;9.562e-01;4.357e-01;4.781e-01;9.556e-01;1.666e-02;1.827e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.871498000;9.556e-01;4.166e-01;4.567e-01;4.360e-01;4.779e-01;9.562e-01;4.357e-01;4.781e-01;9.556e-01;1.666e-02;1.827e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.872498000;9.556e-01;4.166e-01;4.567e-01;4.360e-01;4.779e-01;9.561e-01;4.357e-01;4.781e-01;9.556e-01;1.666e-02;1.827e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.883498000;9.556e-01;4.166e-01;4.567e-01;4.360e-01;4.779e-01;9.561e-01;4.357e-01;4.781e-01;9.556e-01;1.666e-02;1.827e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.884498000;9.556e-01;4.166e-01;4.566e-01;4.360e-01;4.778e-01;9.561e-01;4.357e-01;4.781e-01;9.556e-01;1.666e-02;1.826e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.885498000;9.556e-01;4.166e-01;4.566e-01;4.360e-01;4.778e-01;9.561e-01;4.357e-01;4.781e-01;9.556e-01;1.666e-02;1.826e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.886498000;9.556e-01;4.166e-01;4.566e-01;4.360e-01;4.778e-01;9.561e-01;4.357e-01;4.780e-01;9.556e-01;1.666e-02;1.826e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.900498000;9.556e-01;4.166e-01;4.566e-01;4.360e-01;4.778e-01;9.561e-01;4.357e-01;4.780e-01;9.556e-01;1.666e-02;1.826e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.901498000;9.556e-01;4.166e-01;4.565e-01;4.360e-01;4.777e-01;9.561e-01;4.357e-01;4.780e-01;9.556e-01;1.666e-02;1.826e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.902498000;9.556e-01;4.166e-01;4.565e-01;4.360e-01;4.777e-01;9.561e-01;4.357e-01;4.779e-01;9.556e-01;1.666e-02;1.826e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.916498000;9.556e-01;4.166e-01;4.565e-01;4.360e-01;4.777e-01;9.561e-01;4.357e-01;4.779e-01;9.556e-01;1.666e-02;1.826e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.917498000;9.556e-01;4.166e-01;4.564e-01;4.360e-01;4.776e-01;9.561e-01;4.357e-01;4.779e-01;9.556e-01;1.666e-02;1.826e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.918498000;9.556e-01;4.166e-01;4.564e-01;4.360e-01;4.776e-01;9.561e-01;4.357e-01;4.779e-01;9.556e-01;1.666e-02;1.826e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.919498000;9.556e-01;4.166e-01;4.564e-01;4.360e-01;4.776e-01;9.561e-01;4.357e-01;4.778e-01;9.556e-01;1.666e-02;1.826e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.929498000;9.556e-01;4.166e-01;4.564e-01;4.360e-01;4.776e-01;9.561e-01;4.357e-01;4.778e-01;9.556e-01;1.666e-02;1.826e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.930498000;9.556e-01;4.166e-01;4.563e-01;4.360e-01;4.776e-01;9.561e-01;4.357e-01;4.778e-01;9.556e-01;1.666e-02;1.825e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.933498000;9.556e-01;4.166e-01;4.563e-01;4.360e-01;4.776e-01;9.561e-01;4.357e-01;4.778e-01;9.556e-01;1.666e-02;1.825e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.934498000;9.556e-01;4.166e-01;4.563e-01;4.360e-01;4.775e-01;9.561e-01;4.357e-01;4.778e-01;9.556e-01;1.666e-02;1.825e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.935498000;9.556e-01;4.166e-01;4.563e-01;4.360e-01;4.775e-01;9.561e-01;4.357e-01;4.777e-01;9.556e-01;1.666e-02;1.825e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.937498000;9.556e-01;4.166e-01;4.563e-01;4.360e-01;4.775e-01;9.561e-01;4.357e-01;4.777e-01;9.556e-01;1.666e-02;1.825e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.938498000;9.556e-01;4.166e-01;4.563e-01;4.360e-01;4.775e-01;9.561e-01;4.358e-01;4.777e-01;9.556e-01;1.666e-02;1.825e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.945498000;9.556e-01;4.166e-01;4.563e-01;4.360e-01;4.775e-01;9.561e-01;4.358e-01;4.777e-01;9.556e-01;1.666e-02;1.825e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.946498000;9.556e-01;4.166e-01;4.562e-01;4.360e-01;4.775e-01;9.561e-01;4.358e-01;4.777e-01;9.556e-01;1.666e-02;1.825e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.949498000;9.556e-01;4.166e-01;4.562e-01;4.360e-01;4.775e-01;9.561e-01;4.358e-01;4.777e-01;9.556e-01;1.666e-02;1.825e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.950498000;9.556e-01;4.166e-01;4.562e-01;4.360e-01;4.774e-01;9.561e-01;4.358e-01;4.777e-01;9.556e-01;1.666e-02;1.825e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.951498000;9.556e-01;4.166e-01;4.562e-01;4.360e-01;4.774e-01;9.561e-01;4.358e-01;4.777e-01;9.556e-01;1.666e-02;1.825e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.952498000;9.556e-01;4.166e-01;4.562e-01;4.360e-01;4.774e-01;9.561e-01;4.358e-01;4.776e-01;9.556e-01;1.666e-02;1.825e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.962498000;9.556e-01;4.166e-01;4.562e-01;4.360e-01;4.774e-01;9.561e-01;4.358e-01;4.776e-01;9.556e-01;1.666e-02;1.825e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.963498000;9.556e-01;4.166e-01;4.561e-01;4.360e-01;4.774e-01;9.561e-01;4.358e-01;4.776e-01;9.556e-01;1.666e-02;1.825e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.966498000;9.556e-01;4.166e-01;4.561e-01;4.360e-01;4.774e-01;9.561e-01;4.358e-01;4.776e-01;9.556e-01;1.666e-02;1.825e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.967498000;9.556e-01;4.166e-01;4.561e-01;4.360e-01;4.773e-01;9.561e-01;4.358e-01;4.776e-01;9.556e-01;1.666e-02;1.825e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.968498000;9.556e-01;4.166e-01;4.561e-01;4.360e-01;4.773e-01;9.561e-01;4.358e-01;4.776e-01;9.556e-01;1.666e-02;1.825e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.969498000;9.556e-01;4.166e-01;4.561e-01;4.360e-01;4.773e-01;9.561e-01;4.358e-01;4.775e-01;9.556e-01;1.666e-02;1.825e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.970498000;9.556e-01;4.166e-01;4.561e-01;4.360e-01;4.773e-01;9.561e-01;4.358e-01;4.775e-01;9.556e-01;1.666e-02;1.825e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.971498000;9.556e-01;4.166e-01;4.561e-01;4.360e-01;4.773e-01;9.561e-01;4.358e-01;4.775e-01;9.556e-01;1.666e-02;1.824e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.983498000;9.556e-01;4.166e-01;4.561e-01;4.360e-01;4.773e-01;9.561e-01;4.358e-01;4.775e-01;9.556e-01;1.666e-02;1.824e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.984498000;9.555e-01;4.166e-01;4.560e-01;4.360e-01;4.772e-01;9.561e-01;4.358e-01;4.775e-01;9.555e-01;1.666e-02;1.824e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
34.985498000;9.555e-01;4.166e-01;4.560e-01;4.360e-01;4.772e-01;9.561e-01;4.358e-01;4.774e-01;9.555e-01;1.666e-02;1.824e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.000498000;9.555e-01;4.166e-01;4.560e-01;4.360e-01;4.772e-01;9.561e-01;4.358e-01;4.774e-01;9.555e-01;1.666e-02;1.824e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
