time;InternalNode1_BUS_Voltage;InternalNode1_BUS_ActivePower;InternalNode1_BUS_ReactivePower;InternalNode1_BUS_ActiveCurrent;InternalNode1_BUS_ReactiveCurrent;Wind_Turbine_GEN_VoltageInjTerminal;Wind_Turbine_GEN_ActiveCurrentInjTerminal;Wind_Turbine_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;NetworkFrequencyPu
35.001498000;9.555e-01;4.166e-01;4.559e-01;4.360e-01;4.771e-01;9.561e-01;4.358e-01;4.774e-01;9.555e-01;1.666e-02;1.824e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.002498000;9.555e-01;4.166e-01;4.559e-01;4.360e-01;4.771e-01;9.561e-01;4.358e-01;4.773e-01;9.555e-01;1.666e-02;1.824e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.013498000;9.555e-01;4.166e-01;4.559e-01;4.360e-01;4.771e-01;9.561e-01;4.358e-01;4.773e-01;9.555e-01;1.666e-02;1.824e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.014498000;9.555e-01;4.166e-01;4.558e-01;4.360e-01;4.771e-01;9.561e-01;4.358e-01;4.773e-01;9.555e-01;1.666e-02;1.823e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.017498000;9.555e-01;4.166e-01;4.558e-01;4.360e-01;4.771e-01;9.561e-01;4.358e-01;4.773e-01;9.555e-01;1.666e-02;1.823e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.018498000;9.555e-01;4.166e-01;4.558e-01;4.360e-01;4.770e-01;9.561e-01;4.358e-01;4.773e-01;9.555e-01;1.666e-02;1.823e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.019498000;9.555e-01;4.166e-01;4.558e-01;4.360e-01;4.770e-01;9.561e-01;4.358e-01;4.772e-01;9.555e-01;1.666e-02;1.823e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.030498000;9.555e-01;4.166e-01;4.558e-01;4.360e-01;4.770e-01;9.561e-01;4.358e-01;4.772e-01;9.555e-01;1.666e-02;1.823e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.031498000;9.555e-01;4.166e-01;4.557e-01;4.360e-01;4.770e-01;9.561e-01;4.358e-01;4.772e-01;9.555e-01;1.666e-02;1.823e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.034498000;9.555e-01;4.166e-01;4.557e-01;4.360e-01;4.770e-01;9.561e-01;4.358e-01;4.772e-01;9.555e-01;1.666e-02;1.823e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.035498000;9.555e-01;4.166e-01;4.557e-01;4.360e-01;4.769e-01;9.561e-01;4.358e-01;4.772e-01;9.555e-01;1.666e-02;1.823e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.036498000;9.555e-01;4.166e-01;4.557e-01;4.360e-01;4.769e-01;9.561e-01;4.358e-01;4.771e-01;9.555e-01;1.666e-02;1.823e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.037498000;9.555e-01;4.166e-01;4.557e-01;4.360e-01;4.769e-01;9.561e-01;4.358e-01;4.771e-01;9.555e-01;1.666e-02;1.823e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.038498000;9.555e-01;4.166e-01;4.557e-01;4.360e-01;4.769e-01;9.560e-01;4.358e-01;4.771e-01;9.555e-01;1.666e-02;1.823e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.047498000;9.555e-01;4.166e-01;4.557e-01;4.360e-01;4.769e-01;9.560e-01;4.358e-01;4.771e-01;9.555e-01;1.666e-02;1.823e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.048498000;9.555e-01;4.166e-01;4.556e-01;4.360e-01;4.769e-01;9.560e-01;4.358e-01;4.771e-01;9.555e-01;1.666e-02;1.823e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.051498000;9.555e-01;4.166e-01;4.556e-01;4.360e-01;4.769e-01;9.560e-01;4.358e-01;4.771e-01;9.555e-01;1.666e-02;1.823e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.052498000;9.555e-01;4.166e-01;4.556e-01;4.360e-01;4.768e-01;9.560e-01;4.358e-01;4.771e-01;9.555e-01;1.666e-02;1.823e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.053498000;9.555e-01;4.166e-01;4.556e-01;4.360e-01;4.768e-01;9.560e-01;4.358e-01;4.770e-01;9.555e-01;1.666e-02;1.823e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.055498000;9.555e-01;4.166e-01;4.556e-01;4.360e-01;4.768e-01;9.560e-01;4.358e-01;4.770e-01;9.555e-01;1.666e-02;1.823e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.056498000;9.555e-01;4.166e-01;4.556e-01;4.360e-01;4.768e-01;9.560e-01;4.358e-01;4.770e-01;9.555e-01;1.666e-02;1.822e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.064498000;9.555e-01;4.166e-01;4.556e-01;4.360e-01;4.768e-01;9.560e-01;4.358e-01;4.770e-01;9.555e-01;1.666e-02;1.822e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.065498000;9.555e-01;4.166e-01;4.555e-01;4.360e-01;4.768e-01;9.560e-01;4.358e-01;4.770e-01;9.555e-01;1.666e-02;1.822e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.068498000;9.555e-01;4.166e-01;4.555e-01;4.360e-01;4.768e-01;9.560e-01;4.358e-01;4.770e-01;9.555e-01;1.666e-02;1.822e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.069498000;9.555e-01;4.166e-01;4.555e-01;4.360e-01;4.767e-01;9.560e-01;4.358e-01;4.770e-01;9.555e-01;1.666e-02;1.822e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.070498000;9.555e-01;4.166e-01;4.555e-01;4.360e-01;4.767e-01;9.560e-01;4.358e-01;4.769e-01;9.555e-01;1.666e-02;1.822e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.085498000;9.555e-01;4.166e-01;4.555e-01;4.360e-01;4.767e-01;9.560e-01;4.358e-01;4.769e-01;9.555e-01;1.666e-02;1.822e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.086498000;9.555e-01;4.166e-01;4.554e-01;4.360e-01;4.766e-01;9.560e-01;4.358e-01;4.769e-01;9.555e-01;1.666e-02;1.822e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.087498000;9.555e-01;4.166e-01;4.554e-01;4.360e-01;4.766e-01;9.560e-01;4.358e-01;4.769e-01;9.555e-01;1.666e-02;1.822e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.088498000;9.555e-01;4.166e-01;4.554e-01;4.360e-01;4.766e-01;9.560e-01;4.358e-01;4.768e-01;9.555e-01;1.666e-02;1.822e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.094498000;9.555e-01;4.166e-01;4.554e-01;4.360e-01;4.766e-01;9.560e-01;4.358e-01;4.768e-01;9.555e-01;1.666e-02;1.822e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.095498000;9.555e-01;4.166e-01;4.554e-01;4.360e-01;4.766e-01;9.560e-01;4.358e-01;4.768e-01;9.555e-01;1.666e-02;1.821e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.103498000;9.555e-01;4.166e-01;4.554e-01;4.360e-01;4.766e-01;9.560e-01;4.358e-01;4.768e-01;9.555e-01;1.666e-02;1.821e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.104498000;9.555e-01;4.166e-01;4.553e-01;4.360e-01;4.765e-01;9.560e-01;4.358e-01;4.768e-01;9.555e-01;1.666e-02;1.821e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.105498000;9.555e-01;4.166e-01;4.553e-01;4.360e-01;4.765e-01;9.560e-01;4.358e-01;4.767e-01;9.555e-01;1.666e-02;1.821e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.116498000;9.555e-01;4.166e-01;4.553e-01;4.360e-01;4.765e-01;9.560e-01;4.358e-01;4.767e-01;9.555e-01;1.666e-02;1.821e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.117498000;9.555e-01;4.166e-01;4.552e-01;4.360e-01;4.765e-01;9.560e-01;4.358e-01;4.767e-01;9.555e-01;1.666e-02;1.821e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.120498000;9.555e-01;4.166e-01;4.552e-01;4.360e-01;4.765e-01;9.560e-01;4.358e-01;4.767e-01;9.555e-01;1.666e-02;1.821e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.121498000;9.555e-01;4.166e-01;4.552e-01;4.360e-01;4.764e-01;9.560e-01;4.358e-01;4.767e-01;9.555e-01;1.666e-02;1.821e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.122498000;9.555e-01;4.166e-01;4.552e-01;4.360e-01;4.764e-01;9.560e-01;4.358e-01;4.766e-01;9.555e-01;1.666e-02;1.821e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.133498000;9.555e-01;4.166e-01;4.552e-01;4.360e-01;4.764e-01;9.560e-01;4.358e-01;4.766e-01;9.555e-01;1.666e-02;1.821e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.134498000;9.555e-01;4.166e-01;4.551e-01;4.360e-01;4.764e-01;9.560e-01;4.358e-01;4.766e-01;9.555e-01;1.666e-02;1.821e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.138498000;9.555e-01;4.166e-01;4.551e-01;4.360e-01;4.764e-01;9.560e-01;4.358e-01;4.766e-01;9.555e-01;1.666e-02;1.821e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.139498000;9.555e-01;4.166e-01;4.551e-01;4.360e-01;4.763e-01;9.560e-01;4.358e-01;4.766e-01;9.555e-01;1.666e-02;1.820e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.140498000;9.555e-01;4.166e-01;4.551e-01;4.360e-01;4.763e-01;9.560e-01;4.358e-01;4.765e-01;9.555e-01;1.666e-02;1.820e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.150498000;9.555e-01;4.166e-01;4.551e-01;4.360e-01;4.763e-01;9.560e-01;4.358e-01;4.765e-01;9.555e-01;1.666e-02;1.820e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.151498000;9.555e-01;4.166e-01;4.551e-01;4.361e-01;4.763e-01;9.560e-01;4.358e-01;4.765e-01;9.555e-01;1.666e-02;1.820e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.155498000;9.555e-01;4.166e-01;4.551e-01;4.361e-01;4.763e-01;9.560e-01;4.358e-01;4.765e-01;9.555e-01;1.666e-02;1.820e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.156498000;9.555e-01;4.166e-01;4.550e-01;4.361e-01;4.762e-01;9.560e-01;4.358e-01;4.765e-01;9.555e-01;1.666e-02;1.820e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.157498000;9.554e-01;4.166e-01;4.550e-01;4.361e-01;4.762e-01;9.560e-01;4.358e-01;4.764e-01;9.554e-01;1.666e-02;1.820e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.168498000;9.554e-01;4.166e-01;4.550e-01;4.361e-01;4.762e-01;9.560e-01;4.358e-01;4.764e-01;9.554e-01;1.666e-02;1.820e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.169498000;9.554e-01;4.166e-01;4.549e-01;4.361e-01;4.762e-01;9.560e-01;4.358e-01;4.764e-01;9.554e-01;1.666e-02;1.820e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.173498000;9.554e-01;4.166e-01;4.549e-01;4.361e-01;4.762e-01;9.560e-01;4.358e-01;4.764e-01;9.554e-01;1.666e-02;1.820e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.174498000;9.554e-01;4.166e-01;4.549e-01;4.361e-01;4.761e-01;9.560e-01;4.358e-01;4.764e-01;9.554e-01;1.666e-02;1.820e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.175498000;9.554e-01;4.166e-01;4.549e-01;4.361e-01;4.761e-01;9.560e-01;4.358e-01;4.763e-01;9.554e-01;1.666e-02;1.820e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.182498000;9.554e-01;4.166e-01;4.549e-01;4.361e-01;4.761e-01;9.560e-01;4.358e-01;4.763e-01;9.554e-01;1.666e-02;1.820e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.183498000;9.554e-01;4.166e-01;4.549e-01;4.361e-01;4.761e-01;9.560e-01;4.358e-01;4.763e-01;9.554e-01;1.666e-02;1.819e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.186498000;9.554e-01;4.166e-01;4.549e-01;4.361e-01;4.761e-01;9.560e-01;4.358e-01;4.763e-01;9.554e-01;1.666e-02;1.819e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.187498000;9.554e-01;4.166e-01;4.548e-01;4.361e-01;4.761e-01;9.560e-01;4.358e-01;4.763e-01;9.554e-01;1.666e-02;1.819e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.191498000;9.554e-01;4.166e-01;4.548e-01;4.361e-01;4.761e-01;9.560e-01;4.358e-01;4.763e-01;9.554e-01;1.666e-02;1.819e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.192498000;9.554e-01;4.166e-01;4.548e-01;4.361e-01;4.760e-01;9.560e-01;4.358e-01;4.763e-01;9.554e-01;1.666e-02;1.819e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.193498000;9.554e-01;4.166e-01;4.548e-01;4.361e-01;4.760e-01;9.560e-01;4.358e-01;4.762e-01;9.554e-01;1.666e-02;1.819e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.208498000;9.554e-01;4.166e-01;4.548e-01;4.361e-01;4.760e-01;9.560e-01;4.358e-01;4.762e-01;9.554e-01;1.666e-02;1.819e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.209498000;9.554e-01;4.166e-01;4.547e-01;4.361e-01;4.759e-01;9.560e-01;4.358e-01;4.762e-01;9.554e-01;1.666e-02;1.819e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.210498000;9.554e-01;4.166e-01;4.547e-01;4.361e-01;4.759e-01;9.560e-01;4.358e-01;4.762e-01;9.554e-01;1.666e-02;1.819e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.211498000;9.554e-01;4.166e-01;4.547e-01;4.361e-01;4.759e-01;9.560e-01;4.358e-01;4.761e-01;9.554e-01;1.666e-02;1.819e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.212498000;9.554e-01;4.166e-01;4.547e-01;4.361e-01;4.759e-01;9.560e-01;4.358e-01;4.761e-01;9.554e-01;1.666e-02;1.819e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.213498000;9.554e-01;4.166e-01;4.547e-01;4.361e-01;4.759e-01;9.559e-01;4.358e-01;4.761e-01;9.554e-01;1.666e-02;1.819e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.214498000;9.554e-01;4.166e-01;4.547e-01;4.361e-01;4.759e-01;9.559e-01;4.358e-01;4.762e-01;9.554e-01;1.666e-02;1.819e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.215498000;9.554e-01;4.166e-01;4.547e-01;4.361e-01;4.759e-01;9.559e-01;4.358e-01;4.761e-01;9.554e-01;1.666e-02;1.819e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.222498000;9.554e-01;4.166e-01;4.547e-01;4.361e-01;4.759e-01;9.559e-01;4.358e-01;4.761e-01;9.554e-01;1.666e-02;1.819e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.223498000;9.554e-01;4.166e-01;4.546e-01;4.361e-01;4.759e-01;9.559e-01;4.358e-01;4.761e-01;9.554e-01;1.666e-02;1.819e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.226498000;9.554e-01;4.166e-01;4.546e-01;4.361e-01;4.759e-01;9.559e-01;4.358e-01;4.761e-01;9.554e-01;1.666e-02;1.819e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.227498000;9.554e-01;4.166e-01;4.546e-01;4.361e-01;4.758e-01;9.559e-01;4.358e-01;4.761e-01;9.554e-01;1.666e-02;1.818e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.228498000;9.554e-01;4.166e-01;4.546e-01;4.361e-01;4.758e-01;9.559e-01;4.358e-01;4.760e-01;9.554e-01;1.666e-02;1.818e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.229498000;9.554e-01;4.166e-01;4.546e-01;4.361e-01;4.758e-01;9.559e-01;4.358e-01;4.760e-01;9.554e-01;1.666e-02;1.818e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.230498000;9.554e-01;4.166e-01;4.546e-01;4.361e-01;4.758e-01;9.559e-01;4.358e-01;4.761e-01;9.554e-01;1.666e-02;1.818e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.232498000;9.554e-01;4.166e-01;4.546e-01;4.361e-01;4.758e-01;9.559e-01;4.358e-01;4.761e-01;9.554e-01;1.666e-02;1.818e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.233498000;9.554e-01;4.166e-01;4.546e-01;4.361e-01;4.758e-01;9.559e-01;4.358e-01;4.760e-01;9.554e-01;1.666e-02;1.818e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.244498000;9.554e-01;4.166e-01;4.546e-01;4.361e-01;4.758e-01;9.559e-01;4.358e-01;4.760e-01;9.554e-01;1.666e-02;1.818e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.245498000;9.554e-01;4.166e-01;4.545e-01;4.361e-01;4.757e-01;9.559e-01;4.358e-01;4.760e-01;9.554e-01;1.666e-02;1.818e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.246498000;9.554e-01;4.166e-01;4.545e-01;4.361e-01;4.757e-01;9.559e-01;4.358e-01;4.759e-01;9.554e-01;1.666e-02;1.818e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.247498000;9.554e-01;4.166e-01;4.545e-01;4.361e-01;4.757e-01;9.559e-01;4.358e-01;4.759e-01;9.554e-01;1.666e-02;1.818e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.248498000;9.554e-01;4.166e-01;4.545e-01;4.361e-01;4.757e-01;9.559e-01;4.358e-01;4.760e-01;9.554e-01;1.666e-02;1.818e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.250498000;9.554e-01;4.166e-01;4.545e-01;4.361e-01;4.757e-01;9.559e-01;4.358e-01;4.760e-01;9.554e-01;1.666e-02;1.818e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.251498000;9.554e-01;4.166e-01;4.545e-01;4.361e-01;4.757e-01;9.559e-01;4.358e-01;4.759e-01;9.554e-01;1.666e-02;1.818e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.262498000;9.554e-01;4.166e-01;4.545e-01;4.361e-01;4.757e-01;9.559e-01;4.358e-01;4.759e-01;9.554e-01;1.666e-02;1.818e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.263498000;9.554e-01;4.166e-01;4.544e-01;4.361e-01;4.756e-01;9.559e-01;4.358e-01;4.759e-01;9.554e-01;1.666e-02;1.818e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.268498000;9.554e-01;4.166e-01;4.544e-01;4.361e-01;4.756e-01;9.559e-01;4.358e-01;4.759e-01;9.554e-01;1.666e-02;1.818e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.269498000;9.554e-01;4.166e-01;4.544e-01;4.361e-01;4.756e-01;9.559e-01;4.358e-01;4.758e-01;9.554e-01;1.666e-02;1.818e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.276498000;9.554e-01;4.166e-01;4.544e-01;4.361e-01;4.756e-01;9.559e-01;4.358e-01;4.758e-01;9.554e-01;1.666e-02;1.818e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.277498000;9.554e-01;4.166e-01;4.543e-01;4.361e-01;4.756e-01;9.559e-01;4.358e-01;4.758e-01;9.554e-01;1.666e-02;1.817e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.280498000;9.554e-01;4.166e-01;4.543e-01;4.361e-01;4.756e-01;9.559e-01;4.358e-01;4.758e-01;9.554e-01;1.666e-02;1.817e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.281498000;9.554e-01;4.166e-01;4.543e-01;4.361e-01;4.755e-01;9.559e-01;4.358e-01;4.758e-01;9.554e-01;1.666e-02;1.817e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.286498000;9.554e-01;4.166e-01;4.543e-01;4.361e-01;4.755e-01;9.559e-01;4.358e-01;4.758e-01;9.554e-01;1.666e-02;1.817e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.287498000;9.554e-01;4.166e-01;4.543e-01;4.361e-01;4.755e-01;9.559e-01;4.358e-01;4.757e-01;9.554e-01;1.666e-02;1.817e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.294498000;9.554e-01;4.166e-01;4.543e-01;4.361e-01;4.755e-01;9.559e-01;4.358e-01;4.757e-01;9.554e-01;1.666e-02;1.817e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.295498000;9.554e-01;4.166e-01;4.542e-01;4.361e-01;4.755e-01;9.559e-01;4.358e-01;4.757e-01;9.554e-01;1.666e-02;1.817e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.299498000;9.554e-01;4.166e-01;4.542e-01;4.361e-01;4.755e-01;9.559e-01;4.358e-01;4.757e-01;9.554e-01;1.666e-02;1.817e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.300498000;9.554e-01;4.166e-01;4.542e-01;4.361e-01;4.754e-01;9.559e-01;4.358e-01;4.757e-01;9.554e-01;1.666e-02;1.817e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.305498000;9.554e-01;4.166e-01;4.542e-01;4.361e-01;4.754e-01;9.559e-01;4.358e-01;4.757e-01;9.554e-01;1.666e-02;1.817e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.306498000;9.554e-01;4.166e-01;4.542e-01;4.361e-01;4.754e-01;9.559e-01;4.358e-01;4.756e-01;9.554e-01;1.666e-02;1.817e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.317498000;9.554e-01;4.166e-01;4.542e-01;4.361e-01;4.754e-01;9.559e-01;4.358e-01;4.756e-01;9.554e-01;1.666e-02;1.817e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.318498000;9.554e-01;4.166e-01;4.541e-01;4.361e-01;4.753e-01;9.559e-01;4.358e-01;4.756e-01;9.554e-01;1.666e-02;1.817e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.319498000;9.554e-01;4.166e-01;4.541e-01;4.361e-01;4.753e-01;9.559e-01;4.359e-01;4.756e-01;9.554e-01;1.666e-02;1.817e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.322498000;9.554e-01;4.166e-01;4.541e-01;4.361e-01;4.753e-01;9.559e-01;4.359e-01;4.756e-01;9.554e-01;1.666e-02;1.817e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.323498000;9.554e-01;4.166e-01;4.541e-01;4.361e-01;4.753e-01;9.559e-01;4.359e-01;4.756e-01;9.554e-01;1.666e-02;1.816e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.324498000;9.554e-01;4.166e-01;4.541e-01;4.361e-01;4.753e-01;9.559e-01;4.359e-01;4.755e-01;9.554e-01;1.666e-02;1.816e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.336498000;9.554e-01;4.166e-01;4.541e-01;4.361e-01;4.753e-01;9.559e-01;4.359e-01;4.755e-01;9.554e-01;1.666e-02;1.816e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.337498000;9.554e-01;4.166e-01;4.540e-01;4.361e-01;4.752e-01;9.559e-01;4.359e-01;4.755e-01;9.554e-01;1.666e-02;1.816e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.338498000;9.553e-01;4.166e-01;4.540e-01;4.361e-01;4.752e-01;9.559e-01;4.359e-01;4.755e-01;9.553e-01;1.666e-02;1.816e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.341498000;9.553e-01;4.166e-01;4.540e-01;4.361e-01;4.752e-01;9.559e-01;4.359e-01;4.755e-01;9.553e-01;1.666e-02;1.816e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.342498000;9.553e-01;4.166e-01;4.540e-01;4.361e-01;4.752e-01;9.559e-01;4.359e-01;4.754e-01;9.553e-01;1.666e-02;1.816e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.354498000;9.553e-01;4.166e-01;4.540e-01;4.361e-01;4.752e-01;9.559e-01;4.359e-01;4.754e-01;9.553e-01;1.666e-02;1.816e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.355498000;9.553e-01;4.166e-01;4.539e-01;4.361e-01;4.751e-01;9.559e-01;4.359e-01;4.754e-01;9.553e-01;1.666e-02;1.816e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.360498000;9.553e-01;4.166e-01;4.539e-01;4.361e-01;4.751e-01;9.559e-01;4.359e-01;4.754e-01;9.553e-01;1.666e-02;1.816e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.361498000;9.553e-01;4.166e-01;4.539e-01;4.361e-01;4.751e-01;9.559e-01;4.359e-01;4.753e-01;9.553e-01;1.666e-02;1.816e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.368498000;9.553e-01;4.166e-01;4.539e-01;4.361e-01;4.751e-01;9.559e-01;4.359e-01;4.753e-01;9.553e-01;1.666e-02;1.816e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.369498000;9.553e-01;4.166e-01;4.538e-01;4.361e-01;4.751e-01;9.559e-01;4.359e-01;4.753e-01;9.553e-01;1.666e-02;1.815e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.373498000;9.553e-01;4.166e-01;4.538e-01;4.361e-01;4.751e-01;9.559e-01;4.359e-01;4.753e-01;9.553e-01;1.666e-02;1.815e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.374498000;9.553e-01;4.166e-01;4.538e-01;4.361e-01;4.750e-01;9.559e-01;4.359e-01;4.753e-01;9.553e-01;1.666e-02;1.815e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.379498000;9.553e-01;4.166e-01;4.538e-01;4.361e-01;4.750e-01;9.559e-01;4.359e-01;4.753e-01;9.553e-01;1.666e-02;1.815e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.380498000;9.553e-01;4.166e-01;4.538e-01;4.361e-01;4.750e-01;9.559e-01;4.359e-01;4.752e-01;9.553e-01;1.666e-02;1.815e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.387498000;9.553e-01;4.166e-01;4.538e-01;4.361e-01;4.750e-01;9.559e-01;4.359e-01;4.752e-01;9.553e-01;1.666e-02;1.815e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.388498000;9.553e-01;4.166e-01;4.537e-01;4.361e-01;4.750e-01;9.559e-01;4.359e-01;4.752e-01;9.553e-01;1.666e-02;1.815e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.392498000;9.553e-01;4.166e-01;4.537e-01;4.361e-01;4.750e-01;9.559e-01;4.359e-01;4.752e-01;9.553e-01;1.666e-02;1.815e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.393498000;9.553e-01;4.166e-01;4.537e-01;4.361e-01;4.749e-01;9.559e-01;4.359e-01;4.752e-01;9.553e-01;1.666e-02;1.815e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.394498000;9.553e-01;4.166e-01;4.537e-01;4.361e-01;4.749e-01;9.558e-01;4.359e-01;4.752e-01;9.553e-01;1.666e-02;1.815e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.397498000;9.553e-01;4.166e-01;4.537e-01;4.361e-01;4.749e-01;9.558e-01;4.359e-01;4.752e-01;9.553e-01;1.666e-02;1.815e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.398498000;9.553e-01;4.166e-01;4.537e-01;4.361e-01;4.749e-01;9.558e-01;4.359e-01;4.751e-01;9.553e-01;1.666e-02;1.815e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.406498000;9.553e-01;4.166e-01;4.537e-01;4.361e-01;4.749e-01;9.558e-01;4.359e-01;4.751e-01;9.553e-01;1.666e-02;1.815e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.407498000;9.553e-01;4.166e-01;4.536e-01;4.361e-01;4.749e-01;9.558e-01;4.359e-01;4.751e-01;9.553e-01;1.666e-02;1.815e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.410498000;9.553e-01;4.166e-01;4.536e-01;4.361e-01;4.749e-01;9.558e-01;4.359e-01;4.751e-01;9.553e-01;1.666e-02;1.815e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.411498000;9.553e-01;4.166e-01;4.536e-01;4.361e-01;4.748e-01;9.558e-01;4.359e-01;4.751e-01;9.553e-01;1.666e-02;1.815e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.415498000;9.553e-01;4.166e-01;4.536e-01;4.361e-01;4.748e-01;9.558e-01;4.359e-01;4.751e-01;9.553e-01;1.666e-02;1.815e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.416498000;9.553e-01;4.166e-01;4.536e-01;4.361e-01;4.748e-01;9.558e-01;4.359e-01;4.751e-01;9.553e-01;1.666e-02;1.814e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.417498000;9.553e-01;4.166e-01;4.536e-01;4.361e-01;4.748e-01;9.558e-01;4.359e-01;4.750e-01;9.553e-01;1.666e-02;1.814e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.425498000;9.553e-01;4.166e-01;4.536e-01;4.361e-01;4.748e-01;9.558e-01;4.359e-01;4.750e-01;9.553e-01;1.666e-02;1.814e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.426498000;9.553e-01;4.166e-01;4.535e-01;4.361e-01;4.748e-01;9.558e-01;4.359e-01;4.750e-01;9.553e-01;1.666e-02;1.814e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.429498000;9.553e-01;4.166e-01;4.535e-01;4.361e-01;4.748e-01;9.558e-01;4.359e-01;4.750e-01;9.553e-01;1.666e-02;1.814e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.430498000;9.553e-01;4.166e-01;4.535e-01;4.361e-01;4.747e-01;9.558e-01;4.359e-01;4.750e-01;9.553e-01;1.666e-02;1.814e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.435498000;9.553e-01;4.166e-01;4.535e-01;4.361e-01;4.747e-01;9.558e-01;4.359e-01;4.750e-01;9.553e-01;1.666e-02;1.814e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.436498000;9.553e-01;4.166e-01;4.535e-01;4.361e-01;4.747e-01;9.558e-01;4.359e-01;4.749e-01;9.553e-01;1.666e-02;1.814e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.448498000;9.553e-01;4.166e-01;4.535e-01;4.361e-01;4.747e-01;9.558e-01;4.359e-01;4.749e-01;9.553e-01;1.666e-02;1.814e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.449498000;9.553e-01;4.166e-01;4.534e-01;4.361e-01;4.746e-01;9.558e-01;4.359e-01;4.749e-01;9.553e-01;1.666e-02;1.814e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.454498000;9.553e-01;4.166e-01;4.534e-01;4.361e-01;4.746e-01;9.558e-01;4.359e-01;4.749e-01;9.553e-01;1.666e-02;1.814e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.455498000;9.553e-01;4.166e-01;4.534e-01;4.361e-01;4.746e-01;9.558e-01;4.359e-01;4.748e-01;9.553e-01;1.666e-02;1.814e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.458498000;9.553e-01;4.166e-01;4.534e-01;4.361e-01;4.746e-01;9.558e-01;4.359e-01;4.748e-01;9.553e-01;1.666e-02;1.814e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.459498000;9.553e-01;4.166e-01;4.534e-01;4.361e-01;4.746e-01;9.558e-01;4.359e-01;4.748e-01;9.553e-01;1.666e-02;1.813e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.468498000;9.553e-01;4.166e-01;4.534e-01;4.361e-01;4.746e-01;9.558e-01;4.359e-01;4.748e-01;9.553e-01;1.666e-02;1.813e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.469498000;9.553e-01;4.166e-01;4.533e-01;4.361e-01;4.745e-01;9.558e-01;4.359e-01;4.748e-01;9.553e-01;1.666e-02;1.813e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.473498000;9.553e-01;4.166e-01;4.533e-01;4.361e-01;4.745e-01;9.558e-01;4.359e-01;4.748e-01;9.553e-01;1.666e-02;1.813e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.474498000;9.553e-01;4.166e-01;4.533e-01;4.361e-01;4.745e-01;9.558e-01;4.359e-01;4.747e-01;9.553e-01;1.666e-02;1.813e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.482498000;9.553e-01;4.166e-01;4.533e-01;4.361e-01;4.745e-01;9.558e-01;4.359e-01;4.747e-01;9.553e-01;1.666e-02;1.813e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.483498000;9.553e-01;4.166e-01;4.532e-01;4.361e-01;4.745e-01;9.558e-01;4.359e-01;4.747e-01;9.553e-01;1.666e-02;1.813e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.487498000;9.553e-01;4.166e-01;4.532e-01;4.361e-01;4.745e-01;9.558e-01;4.359e-01;4.747e-01;9.553e-01;1.666e-02;1.813e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.488498000;9.553e-01;4.166e-01;4.532e-01;4.361e-01;4.744e-01;9.558e-01;4.359e-01;4.747e-01;9.553e-01;1.666e-02;1.813e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.493498000;9.553e-01;4.166e-01;4.532e-01;4.361e-01;4.744e-01;9.558e-01;4.359e-01;4.747e-01;9.553e-01;1.666e-02;1.813e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.494498000;9.553e-01;4.166e-01;4.532e-01;4.361e-01;4.744e-01;9.558e-01;4.359e-01;4.746e-01;9.553e-01;1.666e-02;1.813e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.501498000;9.553e-01;4.166e-01;4.532e-01;4.361e-01;4.744e-01;9.558e-01;4.359e-01;4.746e-01;9.553e-01;1.666e-02;1.813e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.502498000;9.553e-01;4.166e-01;4.531e-01;4.361e-01;4.744e-01;9.558e-01;4.359e-01;4.746e-01;9.553e-01;1.666e-02;1.813e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.506498000;9.553e-01;4.166e-01;4.531e-01;4.361e-01;4.744e-01;9.558e-01;4.359e-01;4.746e-01;9.553e-01;1.666e-02;1.813e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.507498000;9.553e-01;4.166e-01;4.531e-01;4.361e-01;4.743e-01;9.558e-01;4.359e-01;4.746e-01;9.553e-01;1.666e-02;1.812e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.512498000;9.553e-01;4.166e-01;4.531e-01;4.361e-01;4.743e-01;9.558e-01;4.359e-01;4.746e-01;9.553e-01;1.666e-02;1.812e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.513498000;9.553e-01;4.166e-01;4.531e-01;4.361e-01;4.743e-01;9.558e-01;4.359e-01;4.745e-01;9.553e-01;1.666e-02;1.812e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.521498000;9.553e-01;4.166e-01;4.531e-01;4.361e-01;4.743e-01;9.558e-01;4.359e-01;4.745e-01;9.553e-01;1.666e-02;1.812e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.522498000;9.553e-01;4.166e-01;4.530e-01;4.361e-01;4.743e-01;9.558e-01;4.359e-01;4.745e-01;9.553e-01;1.666e-02;1.812e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.526498000;9.553e-01;4.166e-01;4.530e-01;4.361e-01;4.743e-01;9.558e-01;4.359e-01;4.745e-01;9.553e-01;1.666e-02;1.812e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.527498000;9.553e-01;4.166e-01;4.530e-01;4.361e-01;4.742e-01;9.558e-01;4.359e-01;4.745e-01;9.553e-01;1.666e-02;1.812e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.529498000;9.553e-01;4.166e-01;4.530e-01;4.361e-01;4.742e-01;9.558e-01;4.359e-01;4.745e-01;9.553e-01;1.666e-02;1.812e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.530498000;9.552e-01;4.166e-01;4.530e-01;4.361e-01;4.742e-01;9.558e-01;4.359e-01;4.745e-01;9.552e-01;1.666e-02;1.812e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.532498000;9.552e-01;4.166e-01;4.530e-01;4.361e-01;4.742e-01;9.558e-01;4.359e-01;4.745e-01;9.552e-01;1.666e-02;1.812e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.533498000;9.552e-01;4.166e-01;4.530e-01;4.361e-01;4.742e-01;9.558e-01;4.359e-01;4.744e-01;9.552e-01;1.666e-02;1.812e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.540498000;9.552e-01;4.166e-01;4.530e-01;4.361e-01;4.742e-01;9.558e-01;4.359e-01;4.744e-01;9.552e-01;1.666e-02;1.812e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.541498000;9.552e-01;4.166e-01;4.529e-01;4.361e-01;4.742e-01;9.558e-01;4.359e-01;4.744e-01;9.552e-01;1.666e-02;1.812e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.545498000;9.552e-01;4.166e-01;4.529e-01;4.361e-01;4.742e-01;9.558e-01;4.359e-01;4.744e-01;9.552e-01;1.666e-02;1.812e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.546498000;9.552e-01;4.166e-01;4.529e-01;4.361e-01;4.741e-01;9.558e-01;4.359e-01;4.744e-01;9.552e-01;1.666e-02;1.812e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.551498000;9.552e-01;4.166e-01;4.529e-01;4.361e-01;4.741e-01;9.558e-01;4.359e-01;4.744e-01;9.552e-01;1.666e-02;1.812e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.552498000;9.552e-01;4.166e-01;4.529e-01;4.361e-01;4.741e-01;9.558e-01;4.359e-01;4.743e-01;9.552e-01;1.666e-02;1.812e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.555498000;9.552e-01;4.166e-01;4.529e-01;4.361e-01;4.741e-01;9.558e-01;4.359e-01;4.743e-01;9.552e-01;1.666e-02;1.812e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.556498000;9.552e-01;4.166e-01;4.529e-01;4.361e-01;4.741e-01;9.558e-01;4.359e-01;4.743e-01;9.552e-01;1.666e-02;1.811e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.560498000;9.552e-01;4.166e-01;4.529e-01;4.361e-01;4.741e-01;9.558e-01;4.359e-01;4.743e-01;9.552e-01;1.666e-02;1.811e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.561498000;9.552e-01;4.166e-01;4.529e-01;4.362e-01;4.741e-01;9.558e-01;4.359e-01;4.743e-01;9.552e-01;1.666e-02;1.811e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.565498000;9.552e-01;4.166e-01;4.529e-01;4.362e-01;4.741e-01;9.558e-01;4.359e-01;4.743e-01;9.552e-01;1.666e-02;1.811e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.566498000;9.552e-01;4.166e-01;4.528e-01;4.362e-01;4.740e-01;9.558e-01;4.359e-01;4.743e-01;9.552e-01;1.666e-02;1.811e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.571498000;9.552e-01;4.166e-01;4.528e-01;4.362e-01;4.740e-01;9.558e-01;4.359e-01;4.743e-01;9.552e-01;1.666e-02;1.811e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.572498000;9.552e-01;4.166e-01;4.528e-01;4.362e-01;4.740e-01;9.558e-01;4.359e-01;4.742e-01;9.552e-01;1.666e-02;1.811e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.585498000;9.552e-01;4.166e-01;4.528e-01;4.362e-01;4.740e-01;9.558e-01;4.359e-01;4.742e-01;9.552e-01;1.666e-02;1.811e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.586498000;9.552e-01;4.166e-01;4.527e-01;4.362e-01;4.739e-01;9.558e-01;4.359e-01;4.742e-01;9.552e-01;1.666e-02;1.811e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.587498000;9.552e-01;4.166e-01;4.527e-01;4.362e-01;4.739e-01;9.557e-01;4.359e-01;4.742e-01;9.552e-01;1.666e-02;1.811e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.591498000;9.552e-01;4.166e-01;4.527e-01;4.362e-01;4.739e-01;9.557e-01;4.359e-01;4.742e-01;9.552e-01;1.666e-02;1.811e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.592498000;9.552e-01;4.166e-01;4.527e-01;4.362e-01;4.739e-01;9.557e-01;4.359e-01;4.741e-01;9.552e-01;1.666e-02;1.811e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.600498000;9.552e-01;4.166e-01;4.527e-01;4.362e-01;4.739e-01;9.557e-01;4.359e-01;4.741e-01;9.552e-01;1.666e-02;1.811e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.601498000;9.552e-01;4.166e-01;4.526e-01;4.362e-01;4.739e-01;9.557e-01;4.359e-01;4.741e-01;9.552e-01;1.666e-02;1.811e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.605498000;9.552e-01;4.166e-01;4.526e-01;4.362e-01;4.739e-01;9.557e-01;4.359e-01;4.741e-01;9.552e-01;1.666e-02;1.811e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.606498000;9.552e-01;4.166e-01;4.526e-01;4.362e-01;4.738e-01;9.557e-01;4.359e-01;4.741e-01;9.552e-01;1.666e-02;1.810e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.611498000;9.552e-01;4.166e-01;4.526e-01;4.362e-01;4.738e-01;9.557e-01;4.359e-01;4.741e-01;9.552e-01;1.666e-02;1.810e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.612498000;9.552e-01;4.166e-01;4.526e-01;4.362e-01;4.738e-01;9.557e-01;4.359e-01;4.740e-01;9.552e-01;1.666e-02;1.810e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.625498000;9.552e-01;4.166e-01;4.526e-01;4.362e-01;4.738e-01;9.557e-01;4.359e-01;4.740e-01;9.552e-01;1.666e-02;1.810e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.626498000;9.552e-01;4.166e-01;4.525e-01;4.362e-01;4.737e-01;9.557e-01;4.359e-01;4.740e-01;9.552e-01;1.666e-02;1.810e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.631498000;9.552e-01;4.166e-01;4.525e-01;4.362e-01;4.737e-01;9.557e-01;4.359e-01;4.740e-01;9.552e-01;1.666e-02;1.810e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.632498000;9.552e-01;4.166e-01;4.525e-01;4.362e-01;4.737e-01;9.557e-01;4.359e-01;4.739e-01;9.552e-01;1.666e-02;1.810e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.640498000;9.552e-01;4.166e-01;4.525e-01;4.362e-01;4.737e-01;9.557e-01;4.359e-01;4.739e-01;9.552e-01;1.666e-02;1.810e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.641498000;9.552e-01;4.166e-01;4.524e-01;4.362e-01;4.737e-01;9.557e-01;4.359e-01;4.739e-01;9.552e-01;1.666e-02;1.810e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.645498000;9.552e-01;4.166e-01;4.524e-01;4.362e-01;4.737e-01;9.557e-01;4.359e-01;4.739e-01;9.552e-01;1.666e-02;1.810e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.646498000;9.552e-01;4.166e-01;4.524e-01;4.362e-01;4.736e-01;9.557e-01;4.359e-01;4.739e-01;9.552e-01;1.666e-02;1.810e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.651498000;9.552e-01;4.166e-01;4.524e-01;4.362e-01;4.736e-01;9.557e-01;4.359e-01;4.739e-01;9.552e-01;1.666e-02;1.810e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.652498000;9.552e-01;4.166e-01;4.524e-01;4.362e-01;4.736e-01;9.557e-01;4.359e-01;4.738e-01;9.552e-01;1.666e-02;1.810e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.656498000;9.552e-01;4.166e-01;4.524e-01;4.362e-01;4.736e-01;9.557e-01;4.359e-01;4.738e-01;9.552e-01;1.666e-02;1.810e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.657498000;9.552e-01;4.166e-01;4.524e-01;4.362e-01;4.736e-01;9.557e-01;4.359e-01;4.738e-01;9.552e-01;1.666e-02;1.809e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.661498000;9.552e-01;4.166e-01;4.524e-01;4.362e-01;4.736e-01;9.557e-01;4.359e-01;4.738e-01;9.552e-01;1.666e-02;1.809e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.662498000;9.552e-01;4.166e-01;4.523e-01;4.362e-01;4.736e-01;9.557e-01;4.359e-01;4.738e-01;9.552e-01;1.666e-02;1.809e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.666498000;9.552e-01;4.166e-01;4.523e-01;4.362e-01;4.736e-01;9.557e-01;4.359e-01;4.738e-01;9.552e-01;1.666e-02;1.809e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.667498000;9.552e-01;4.166e-01;4.523e-01;4.362e-01;4.735e-01;9.557e-01;4.359e-01;4.738e-01;9.552e-01;1.666e-02;1.809e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.672498000;9.552e-01;4.166e-01;4.523e-01;4.362e-01;4.735e-01;9.557e-01;4.359e-01;4.738e-01;9.552e-01;1.666e-02;1.809e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.673498000;9.552e-01;4.166e-01;4.523e-01;4.362e-01;4.735e-01;9.557e-01;4.359e-01;4.737e-01;9.552e-01;1.666e-02;1.809e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.681498000;9.552e-01;4.166e-01;4.523e-01;4.362e-01;4.735e-01;9.557e-01;4.359e-01;4.737e-01;9.552e-01;1.666e-02;1.809e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.682498000;9.552e-01;4.166e-01;4.522e-01;4.362e-01;4.735e-01;9.557e-01;4.359e-01;4.737e-01;9.552e-01;1.666e-02;1.809e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.686498000;9.552e-01;4.166e-01;4.522e-01;4.362e-01;4.735e-01;9.557e-01;4.359e-01;4.737e-01;9.552e-01;1.666e-02;1.809e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.687498000;9.552e-01;4.166e-01;4.522e-01;4.362e-01;4.734e-01;9.557e-01;4.359e-01;4.737e-01;9.552e-01;1.666e-02;1.809e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.690498000;9.552e-01;4.166e-01;4.522e-01;4.362e-01;4.734e-01;9.557e-01;4.359e-01;4.737e-01;9.552e-01;1.666e-02;1.809e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.691498000;9.552e-01;4.166e-01;4.522e-01;4.362e-01;4.735e-01;9.557e-01;4.359e-01;4.737e-01;9.552e-01;1.666e-02;1.809e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.692498000;9.552e-01;4.166e-01;4.522e-01;4.362e-01;4.734e-01;9.557e-01;4.359e-01;4.737e-01;9.552e-01;1.666e-02;1.809e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.693498000;9.552e-01;4.166e-01;4.522e-01;4.362e-01;4.734e-01;9.557e-01;4.359e-01;4.736e-01;9.552e-01;1.666e-02;1.809e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.707498000;9.552e-01;4.166e-01;4.522e-01;4.362e-01;4.734e-01;9.557e-01;4.359e-01;4.736e-01;9.552e-01;1.666e-02;1.809e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.708498000;9.552e-01;4.166e-01;4.521e-01;4.362e-01;4.733e-01;9.557e-01;4.359e-01;4.736e-01;9.552e-01;1.666e-02;1.809e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.709498000;9.552e-01;4.166e-01;4.521e-01;4.362e-01;4.733e-01;9.557e-01;4.359e-01;4.736e-01;9.552e-01;1.666e-02;1.809e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.710498000;9.552e-01;4.166e-01;4.521e-01;4.362e-01;4.734e-01;9.557e-01;4.359e-01;4.736e-01;9.552e-01;1.666e-02;1.809e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.712498000;9.552e-01;4.166e-01;4.521e-01;4.362e-01;4.734e-01;9.557e-01;4.359e-01;4.736e-01;9.552e-01;1.666e-02;1.809e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.713498000;9.552e-01;4.166e-01;4.521e-01;4.362e-01;4.733e-01;9.557e-01;4.359e-01;4.736e-01;9.552e-01;1.666e-02;1.808e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.714498000;9.552e-01;4.166e-01;4.521e-01;4.362e-01;4.733e-01;9.557e-01;4.359e-01;4.735e-01;9.552e-01;1.666e-02;1.808e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.728498000;9.552e-01;4.166e-01;4.521e-01;4.362e-01;4.733e-01;9.557e-01;4.359e-01;4.735e-01;9.552e-01;1.666e-02;1.808e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.729498000;9.552e-01;4.166e-01;4.520e-01;4.362e-01;4.732e-01;9.557e-01;4.359e-01;4.735e-01;9.552e-01;1.666e-02;1.808e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.730498000;9.552e-01;4.166e-01;4.520e-01;4.362e-01;4.732e-01;9.557e-01;4.359e-01;4.735e-01;9.552e-01;1.666e-02;1.808e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.731498000;9.552e-01;4.166e-01;4.520e-01;4.362e-01;4.733e-01;9.557e-01;4.359e-01;4.735e-01;9.552e-01;1.666e-02;1.808e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.732498000;9.552e-01;4.166e-01;4.520e-01;4.362e-01;4.733e-01;9.557e-01;4.359e-01;4.735e-01;9.552e-01;1.666e-02;1.808e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.733498000;9.551e-01;4.166e-01;4.520e-01;4.362e-01;4.733e-01;9.557e-01;4.359e-01;4.735e-01;9.551e-01;1.666e-02;1.808e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.734498000;9.551e-01;4.166e-01;4.520e-01;4.362e-01;4.732e-01;9.557e-01;4.359e-01;4.735e-01;9.551e-01;1.666e-02;1.808e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.735498000;9.551e-01;4.166e-01;4.520e-01;4.362e-01;4.732e-01;9.557e-01;4.359e-01;4.734e-01;9.551e-01;1.666e-02;1.808e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.746498000;9.551e-01;4.166e-01;4.520e-01;4.362e-01;4.732e-01;9.557e-01;4.359e-01;4.734e-01;9.551e-01;1.666e-02;1.808e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.747498000;9.551e-01;4.166e-01;4.520e-01;4.362e-01;4.732e-01;9.557e-01;4.360e-01;4.734e-01;9.551e-01;1.666e-02;1.808e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.749498000;9.551e-01;4.166e-01;4.520e-01;4.362e-01;4.732e-01;9.557e-01;4.360e-01;4.734e-01;9.551e-01;1.666e-02;1.808e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.750498000;9.551e-01;4.166e-01;4.519e-01;4.362e-01;4.732e-01;9.557e-01;4.360e-01;4.734e-01;9.551e-01;1.666e-02;1.808e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.754498000;9.551e-01;4.166e-01;4.519e-01;4.362e-01;4.732e-01;9.557e-01;4.360e-01;4.734e-01;9.551e-01;1.666e-02;1.808e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.755498000;9.551e-01;4.166e-01;4.519e-01;4.362e-01;4.731e-01;9.557e-01;4.360e-01;4.734e-01;9.551e-01;1.666e-02;1.808e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.756498000;9.551e-01;4.166e-01;4.519e-01;4.362e-01;4.731e-01;9.557e-01;4.360e-01;4.733e-01;9.551e-01;1.666e-02;1.808e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.765498000;9.551e-01;4.166e-01;4.519e-01;4.362e-01;4.731e-01;9.557e-01;4.360e-01;4.733e-01;9.551e-01;1.666e-02;1.808e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.766498000;9.551e-01;4.166e-01;4.518e-01;4.362e-01;4.731e-01;9.557e-01;4.360e-01;4.733e-01;9.551e-01;1.666e-02;1.807e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.775498000;9.551e-01;4.166e-01;4.518e-01;4.362e-01;4.731e-01;9.557e-01;4.360e-01;4.733e-01;9.551e-01;1.666e-02;1.807e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.776498000;9.551e-01;4.166e-01;4.518e-01;4.362e-01;4.730e-01;9.557e-01;4.360e-01;4.733e-01;9.551e-01;1.666e-02;1.807e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.777498000;9.551e-01;4.166e-01;4.518e-01;4.362e-01;4.730e-01;9.557e-01;4.360e-01;4.732e-01;9.551e-01;1.666e-02;1.807e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.786498000;9.551e-01;4.166e-01;4.518e-01;4.362e-01;4.730e-01;9.557e-01;4.360e-01;4.732e-01;9.551e-01;1.666e-02;1.807e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.787498000;9.551e-01;4.166e-01;4.517e-01;4.362e-01;4.730e-01;9.557e-01;4.360e-01;4.732e-01;9.551e-01;1.666e-02;1.807e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.792498000;9.551e-01;4.166e-01;4.517e-01;4.362e-01;4.730e-01;9.557e-01;4.360e-01;4.732e-01;9.551e-01;1.666e-02;1.807e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.793498000;9.551e-01;4.166e-01;4.517e-01;4.362e-01;4.730e-01;9.556e-01;4.360e-01;4.732e-01;9.551e-01;1.666e-02;1.807e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.796498000;9.551e-01;4.166e-01;4.517e-01;4.362e-01;4.730e-01;9.556e-01;4.360e-01;4.732e-01;9.551e-01;1.666e-02;1.807e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.797498000;9.551e-01;4.166e-01;4.517e-01;4.362e-01;4.729e-01;9.556e-01;4.360e-01;4.732e-01;9.551e-01;1.666e-02;1.807e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.798498000;9.551e-01;4.166e-01;4.517e-01;4.362e-01;4.729e-01;9.556e-01;4.360e-01;4.731e-01;9.551e-01;1.666e-02;1.807e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.807498000;9.551e-01;4.166e-01;4.517e-01;4.362e-01;4.729e-01;9.556e-01;4.360e-01;4.731e-01;9.551e-01;1.666e-02;1.807e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.808498000;9.551e-01;4.166e-01;4.516e-01;4.362e-01;4.729e-01;9.556e-01;4.360e-01;4.731e-01;9.551e-01;1.666e-02;1.807e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.818498000;9.551e-01;4.166e-01;4.516e-01;4.362e-01;4.729e-01;9.556e-01;4.360e-01;4.731e-01;9.551e-01;1.666e-02;1.807e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.819498000;9.551e-01;4.166e-01;4.516e-01;4.362e-01;4.728e-01;9.556e-01;4.360e-01;4.731e-01;9.551e-01;1.666e-02;1.806e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.820498000;9.551e-01;4.166e-01;4.516e-01;4.362e-01;4.728e-01;9.556e-01;4.360e-01;4.730e-01;9.551e-01;1.666e-02;1.806e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.834498000;9.551e-01;4.166e-01;4.516e-01;4.362e-01;4.728e-01;9.556e-01;4.360e-01;4.730e-01;9.551e-01;1.666e-02;1.806e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.835498000;9.551e-01;4.166e-01;4.515e-01;4.362e-01;4.728e-01;9.556e-01;4.360e-01;4.730e-01;9.551e-01;1.666e-02;1.806e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.839498000;9.551e-01;4.166e-01;4.515e-01;4.362e-01;4.728e-01;9.556e-01;4.360e-01;4.730e-01;9.551e-01;1.666e-02;1.806e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.840498000;9.551e-01;4.166e-01;4.515e-01;4.362e-01;4.727e-01;9.556e-01;4.360e-01;4.730e-01;9.551e-01;1.666e-02;1.806e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.841498000;9.551e-01;4.166e-01;4.515e-01;4.362e-01;4.727e-01;9.556e-01;4.360e-01;4.729e-01;9.551e-01;1.666e-02;1.806e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.856498000;9.551e-01;4.166e-01;4.515e-01;4.362e-01;4.727e-01;9.556e-01;4.360e-01;4.729e-01;9.551e-01;1.666e-02;1.806e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.857498000;9.551e-01;4.166e-01;4.514e-01;4.362e-01;4.727e-01;9.556e-01;4.360e-01;4.729e-01;9.551e-01;1.666e-02;1.806e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.861498000;9.551e-01;4.166e-01;4.514e-01;4.362e-01;4.727e-01;9.556e-01;4.360e-01;4.729e-01;9.551e-01;1.666e-02;1.806e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.862498000;9.551e-01;4.166e-01;4.514e-01;4.362e-01;4.726e-01;9.556e-01;4.360e-01;4.729e-01;9.551e-01;1.666e-02;1.806e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.863498000;9.551e-01;4.166e-01;4.514e-01;4.362e-01;4.726e-01;9.556e-01;4.360e-01;4.728e-01;9.551e-01;1.666e-02;1.806e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.872498000;9.551e-01;4.166e-01;4.514e-01;4.362e-01;4.726e-01;9.556e-01;4.360e-01;4.728e-01;9.551e-01;1.666e-02;1.806e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.873498000;9.551e-01;4.166e-01;4.514e-01;4.362e-01;4.726e-01;9.556e-01;4.360e-01;4.728e-01;9.551e-01;1.666e-02;1.805e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.878498000;9.551e-01;4.166e-01;4.514e-01;4.362e-01;4.726e-01;9.556e-01;4.360e-01;4.728e-01;9.551e-01;1.666e-02;1.805e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.879498000;9.551e-01;4.166e-01;4.513e-01;4.362e-01;4.726e-01;9.556e-01;4.360e-01;4.728e-01;9.551e-01;1.666e-02;1.805e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.883498000;9.551e-01;4.166e-01;4.513e-01;4.362e-01;4.726e-01;9.556e-01;4.360e-01;4.728e-01;9.551e-01;1.666e-02;1.805e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.884498000;9.551e-01;4.166e-01;4.513e-01;4.362e-01;4.725e-01;9.556e-01;4.360e-01;4.728e-01;9.551e-01;1.666e-02;1.805e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.885498000;9.551e-01;4.166e-01;4.513e-01;4.362e-01;4.725e-01;9.556e-01;4.360e-01;4.727e-01;9.551e-01;1.666e-02;1.805e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.894498000;9.551e-01;4.166e-01;4.513e-01;4.362e-01;4.725e-01;9.556e-01;4.360e-01;4.727e-01;9.551e-01;1.666e-02;1.805e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.895498000;9.551e-01;4.166e-01;4.512e-01;4.362e-01;4.725e-01;9.556e-01;4.360e-01;4.727e-01;9.551e-01;1.666e-02;1.805e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.905498000;9.551e-01;4.166e-01;4.512e-01;4.362e-01;4.725e-01;9.556e-01;4.360e-01;4.727e-01;9.551e-01;1.666e-02;1.805e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.906498000;9.551e-01;4.166e-01;4.512e-01;4.362e-01;4.724e-01;9.556e-01;4.360e-01;4.727e-01;9.551e-01;1.666e-02;1.805e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.907498000;9.551e-01;4.166e-01;4.512e-01;4.362e-01;4.724e-01;9.556e-01;4.360e-01;4.726e-01;9.551e-01;1.666e-02;1.805e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.916498000;9.551e-01;4.166e-01;4.512e-01;4.362e-01;4.724e-01;9.556e-01;4.360e-01;4.726e-01;9.551e-01;1.666e-02;1.805e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.917498000;9.551e-01;4.166e-01;4.511e-01;4.362e-01;4.724e-01;9.556e-01;4.360e-01;4.726e-01;9.551e-01;1.666e-02;1.805e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.922498000;9.551e-01;4.166e-01;4.511e-01;4.362e-01;4.724e-01;9.556e-01;4.360e-01;4.726e-01;9.551e-01;1.666e-02;1.805e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.923498000;9.551e-01;4.166e-01;4.511e-01;4.362e-01;4.724e-01;9.556e-01;4.360e-01;4.726e-01;9.551e-01;1.666e-02;1.804e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.928498000;9.551e-01;4.166e-01;4.511e-01;4.362e-01;4.724e-01;9.556e-01;4.360e-01;4.726e-01;9.551e-01;1.666e-02;1.804e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.929498000;9.551e-01;4.166e-01;4.511e-01;4.362e-01;4.723e-01;9.556e-01;4.360e-01;4.725e-01;9.551e-01;1.666e-02;1.804e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.939498000;9.551e-01;4.166e-01;4.511e-01;4.362e-01;4.723e-01;9.556e-01;4.360e-01;4.725e-01;9.551e-01;1.666e-02;1.804e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.940498000;9.551e-01;4.166e-01;4.510e-01;4.362e-01;4.723e-01;9.556e-01;4.360e-01;4.725e-01;9.551e-01;1.666e-02;1.804e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.948498000;9.551e-01;4.166e-01;4.510e-01;4.362e-01;4.723e-01;9.556e-01;4.360e-01;4.725e-01;9.551e-01;1.666e-02;1.804e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
