time;InternalNode1_BUS_Voltage;InternalNode1_BUS_ActivePower;InternalNode1_BUS_ReactivePower;InternalNode1_BUS_ActiveCurrent;InternalNode1_BUS_ReactiveCurrent;Wind_Turbine_GEN_VoltageInjTerminal;Wind_Turbine_GEN_ActiveCurrentInjTerminal;Wind_Turbine_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;NetworkFrequencyPu
35.949498000;9.550e-01;4.166e-01;4.510e-01;4.362e-01;4.723e-01;9.556e-01;4.360e-01;4.725e-01;9.550e-01;1.666e-02;1.804e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.950498000;9.550e-01;4.166e-01;4.510e-01;4.362e-01;4.723e-01;9.556e-01;4.360e-01;4.725e-01;9.550e-01;1.666e-02;1.804e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.951498000;9.550e-01;4.166e-01;4.510e-01;4.362e-01;4.722e-01;9.556e-01;4.360e-01;4.725e-01;9.550e-01;1.666e-02;1.804e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.952498000;9.550e-01;4.166e-01;4.510e-01;4.362e-01;4.722e-01;9.556e-01;4.360e-01;4.724e-01;9.550e-01;1.666e-02;1.804e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.961498000;9.550e-01;4.166e-01;4.510e-01;4.362e-01;4.722e-01;9.556e-01;4.360e-01;4.724e-01;9.550e-01;1.666e-02;1.804e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.962498000;9.550e-01;4.166e-01;4.509e-01;4.362e-01;4.722e-01;9.556e-01;4.360e-01;4.724e-01;9.550e-01;1.666e-02;1.804e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.973498000;9.550e-01;4.166e-01;4.509e-01;4.362e-01;4.722e-01;9.556e-01;4.360e-01;4.724e-01;9.550e-01;1.666e-02;1.804e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.974498000;9.550e-01;4.166e-01;4.509e-01;4.362e-01;4.721e-01;9.556e-01;4.360e-01;4.723e-01;9.550e-01;1.666e-02;1.804e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.978498000;9.550e-01;4.166e-01;4.509e-01;4.362e-01;4.721e-01;9.556e-01;4.360e-01;4.723e-01;9.550e-01;1.666e-02;1.804e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.979498000;9.550e-01;4.166e-01;4.509e-01;4.362e-01;4.721e-01;9.556e-01;4.360e-01;4.723e-01;9.550e-01;1.666e-02;1.803e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.990498000;9.550e-01;4.166e-01;4.509e-01;4.362e-01;4.721e-01;9.556e-01;4.360e-01;4.723e-01;9.550e-01;1.666e-02;1.803e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.991498000;9.550e-01;4.166e-01;4.508e-01;4.362e-01;4.721e-01;9.556e-01;4.360e-01;4.723e-01;9.550e-01;1.666e-02;1.803e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.995498000;9.550e-01;4.166e-01;4.508e-01;4.362e-01;4.721e-01;9.556e-01;4.360e-01;4.723e-01;9.550e-01;1.666e-02;1.803e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.996498000;9.550e-01;4.166e-01;4.508e-01;4.362e-01;4.720e-01;9.556e-01;4.360e-01;4.723e-01;9.550e-01;1.666e-02;1.803e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
35.997498000;9.550e-01;4.166e-01;4.508e-01;4.362e-01;4.720e-01;9.556e-01;4.360e-01;4.722e-01;9.550e-01;1.666e-02;1.803e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.011498000;9.550e-01;4.166e-01;4.508e-01;4.362e-01;4.720e-01;9.556e-01;4.360e-01;4.722e-01;9.550e-01;1.666e-02;1.803e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.012498000;9.550e-01;4.166e-01;4.508e-01;4.362e-01;4.720e-01;9.555e-01;4.360e-01;4.722e-01;9.550e-01;1.666e-02;1.803e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.013498000;9.550e-01;4.166e-01;4.508e-01;4.362e-01;4.720e-01;9.555e-01;4.360e-01;4.722e-01;9.550e-01;1.666e-02;1.803e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.014498000;9.550e-01;4.166e-01;4.507e-01;4.362e-01;4.720e-01;9.555e-01;4.360e-01;4.722e-01;9.550e-01;1.666e-02;1.803e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.018498000;9.550e-01;4.166e-01;4.507e-01;4.362e-01;4.720e-01;9.555e-01;4.360e-01;4.722e-01;9.550e-01;1.666e-02;1.803e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.019498000;9.550e-01;4.166e-01;4.507e-01;4.362e-01;4.719e-01;9.555e-01;4.360e-01;4.722e-01;9.550e-01;1.666e-02;1.803e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.020498000;9.550e-01;4.166e-01;4.507e-01;4.362e-01;4.719e-01;9.555e-01;4.360e-01;4.721e-01;9.550e-01;1.666e-02;1.803e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.030498000;9.550e-01;4.166e-01;4.507e-01;4.362e-01;4.719e-01;9.555e-01;4.360e-01;4.721e-01;9.550e-01;1.666e-02;1.803e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.031498000;9.550e-01;4.166e-01;4.506e-01;4.362e-01;4.719e-01;9.555e-01;4.360e-01;4.721e-01;9.550e-01;1.666e-02;1.803e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.032498000;9.550e-01;4.166e-01;4.506e-01;4.363e-01;4.719e-01;9.555e-01;4.360e-01;4.721e-01;9.550e-01;1.666e-02;1.803e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.036498000;9.550e-01;4.166e-01;4.506e-01;4.363e-01;4.719e-01;9.555e-01;4.360e-01;4.721e-01;9.550e-01;1.666e-02;1.803e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.037498000;9.550e-01;4.166e-01;4.506e-01;4.363e-01;4.719e-01;9.555e-01;4.360e-01;4.721e-01;9.550e-01;1.666e-02;1.802e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.042498000;9.550e-01;4.166e-01;4.506e-01;4.363e-01;4.719e-01;9.555e-01;4.360e-01;4.721e-01;9.550e-01;1.666e-02;1.802e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.043498000;9.550e-01;4.166e-01;4.506e-01;4.363e-01;4.718e-01;9.555e-01;4.360e-01;4.720e-01;9.550e-01;1.666e-02;1.802e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.059498000;9.550e-01;4.166e-01;4.506e-01;4.363e-01;4.718e-01;9.555e-01;4.360e-01;4.720e-01;9.550e-01;1.666e-02;1.802e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.060498000;9.550e-01;4.166e-01;4.505e-01;4.363e-01;4.718e-01;9.555e-01;4.360e-01;4.720e-01;9.550e-01;1.666e-02;1.802e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.065498000;9.550e-01;4.166e-01;4.505e-01;4.363e-01;4.718e-01;9.555e-01;4.360e-01;4.720e-01;9.550e-01;1.666e-02;1.802e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.066498000;9.550e-01;4.166e-01;4.505e-01;4.363e-01;4.717e-01;9.555e-01;4.360e-01;4.720e-01;9.550e-01;1.666e-02;1.802e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.067498000;9.550e-01;4.166e-01;4.505e-01;4.363e-01;4.717e-01;9.555e-01;4.360e-01;4.719e-01;9.550e-01;1.666e-02;1.802e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.077498000;9.550e-01;4.166e-01;4.505e-01;4.363e-01;4.717e-01;9.555e-01;4.360e-01;4.719e-01;9.550e-01;1.666e-02;1.802e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.078498000;9.550e-01;4.166e-01;4.504e-01;4.363e-01;4.717e-01;9.555e-01;4.360e-01;4.719e-01;9.550e-01;1.666e-02;1.802e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.089498000;9.550e-01;4.166e-01;4.504e-01;4.363e-01;4.717e-01;9.555e-01;4.360e-01;4.719e-01;9.550e-01;1.666e-02;1.802e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.090498000;9.550e-01;4.166e-01;4.504e-01;4.363e-01;4.716e-01;9.555e-01;4.360e-01;4.718e-01;9.550e-01;1.666e-02;1.802e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.094498000;9.550e-01;4.166e-01;4.504e-01;4.363e-01;4.716e-01;9.555e-01;4.360e-01;4.718e-01;9.550e-01;1.666e-02;1.802e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.095498000;9.550e-01;4.166e-01;4.504e-01;4.363e-01;4.716e-01;9.555e-01;4.360e-01;4.718e-01;9.550e-01;1.666e-02;1.801e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.100498000;9.550e-01;4.166e-01;4.504e-01;4.363e-01;4.716e-01;9.555e-01;4.360e-01;4.718e-01;9.550e-01;1.666e-02;1.801e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.101498000;9.550e-01;4.166e-01;4.503e-01;4.363e-01;4.716e-01;9.555e-01;4.360e-01;4.718e-01;9.550e-01;1.666e-02;1.801e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.112498000;9.550e-01;4.166e-01;4.503e-01;4.363e-01;4.716e-01;9.555e-01;4.360e-01;4.718e-01;9.550e-01;1.666e-02;1.801e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.113498000;9.550e-01;4.166e-01;4.503e-01;4.363e-01;4.715e-01;9.555e-01;4.360e-01;4.718e-01;9.550e-01;1.666e-02;1.801e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.114498000;9.550e-01;4.166e-01;4.503e-01;4.363e-01;4.715e-01;9.555e-01;4.360e-01;4.717e-01;9.550e-01;1.666e-02;1.801e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.130498000;9.550e-01;4.166e-01;4.503e-01;4.363e-01;4.715e-01;9.555e-01;4.360e-01;4.717e-01;9.550e-01;1.666e-02;1.801e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.131498000;9.550e-01;4.166e-01;4.502e-01;4.363e-01;4.715e-01;9.555e-01;4.360e-01;4.717e-01;9.550e-01;1.666e-02;1.801e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.136498000;9.550e-01;4.166e-01;4.502e-01;4.363e-01;4.715e-01;9.555e-01;4.360e-01;4.717e-01;9.550e-01;1.666e-02;1.801e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.137498000;9.550e-01;4.166e-01;4.502e-01;4.363e-01;4.714e-01;9.555e-01;4.360e-01;4.717e-01;9.550e-01;1.666e-02;1.801e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.138498000;9.550e-01;4.166e-01;4.502e-01;4.363e-01;4.714e-01;9.555e-01;4.360e-01;4.716e-01;9.550e-01;1.666e-02;1.801e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.154498000;9.550e-01;4.166e-01;4.502e-01;4.363e-01;4.714e-01;9.555e-01;4.360e-01;4.716e-01;9.550e-01;1.666e-02;1.801e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.155498000;9.550e-01;4.166e-01;4.501e-01;4.363e-01;4.714e-01;9.555e-01;4.360e-01;4.716e-01;9.550e-01;1.666e-02;1.801e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.161498000;9.550e-01;4.166e-01;4.501e-01;4.363e-01;4.714e-01;9.555e-01;4.360e-01;4.716e-01;9.550e-01;1.666e-02;1.801e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.162498000;9.550e-01;4.166e-01;4.501e-01;4.363e-01;4.713e-01;9.555e-01;4.360e-01;4.715e-01;9.550e-01;1.666e-02;1.800e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.179498000;9.550e-01;4.166e-01;4.501e-01;4.363e-01;4.713e-01;9.555e-01;4.360e-01;4.715e-01;9.550e-01;1.666e-02;1.800e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.180498000;9.550e-01;4.166e-01;4.500e-01;4.363e-01;4.713e-01;9.555e-01;4.360e-01;4.715e-01;9.550e-01;1.666e-02;1.800e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.184498000;9.550e-01;4.166e-01;4.500e-01;4.363e-01;4.713e-01;9.555e-01;4.360e-01;4.715e-01;9.550e-01;1.666e-02;1.800e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.185498000;9.549e-01;4.166e-01;4.500e-01;4.363e-01;4.713e-01;9.555e-01;4.360e-01;4.715e-01;9.549e-01;1.666e-02;1.800e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.186498000;9.549e-01;4.166e-01;4.500e-01;4.363e-01;4.712e-01;9.555e-01;4.360e-01;4.715e-01;9.549e-01;1.666e-02;1.800e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.187498000;9.549e-01;4.166e-01;4.500e-01;4.363e-01;4.712e-01;9.555e-01;4.360e-01;4.714e-01;9.549e-01;1.666e-02;1.800e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.203498000;9.549e-01;4.166e-01;4.500e-01;4.363e-01;4.712e-01;9.555e-01;4.360e-01;4.714e-01;9.549e-01;1.666e-02;1.800e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.204498000;9.549e-01;4.166e-01;4.499e-01;4.363e-01;4.712e-01;9.555e-01;4.360e-01;4.714e-01;9.549e-01;1.666e-02;1.800e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.210498000;9.549e-01;4.166e-01;4.499e-01;4.363e-01;4.712e-01;9.555e-01;4.360e-01;4.714e-01;9.549e-01;1.666e-02;1.800e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.211498000;9.549e-01;4.166e-01;4.499e-01;4.363e-01;4.711e-01;9.555e-01;4.360e-01;4.713e-01;9.549e-01;1.666e-02;1.800e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.222498000;9.549e-01;4.166e-01;4.499e-01;4.363e-01;4.711e-01;9.555e-01;4.360e-01;4.713e-01;9.549e-01;1.666e-02;1.800e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.223498000;9.549e-01;4.166e-01;4.498e-01;4.363e-01;4.711e-01;9.555e-01;4.360e-01;4.713e-01;9.549e-01;1.666e-02;1.799e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.235498000;9.549e-01;4.166e-01;4.498e-01;4.363e-01;4.711e-01;9.555e-01;4.360e-01;4.713e-01;9.549e-01;1.666e-02;1.799e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.236498000;9.549e-01;4.166e-01;4.498e-01;4.363e-01;4.710e-01;9.555e-01;4.360e-01;4.712e-01;9.549e-01;1.666e-02;1.799e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.244498000;9.549e-01;4.166e-01;4.498e-01;4.363e-01;4.710e-01;9.555e-01;4.360e-01;4.712e-01;9.549e-01;1.666e-02;1.799e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.245498000;9.549e-01;4.166e-01;4.498e-01;4.363e-01;4.710e-01;9.555e-01;4.361e-01;4.712e-01;9.549e-01;1.666e-02;1.799e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.247498000;9.549e-01;4.166e-01;4.498e-01;4.363e-01;4.710e-01;9.555e-01;4.361e-01;4.712e-01;9.549e-01;1.666e-02;1.799e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.248498000;9.549e-01;4.166e-01;4.497e-01;4.363e-01;4.710e-01;9.555e-01;4.361e-01;4.712e-01;9.549e-01;1.666e-02;1.799e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.252498000;9.549e-01;4.166e-01;4.497e-01;4.363e-01;4.710e-01;9.555e-01;4.361e-01;4.712e-01;9.549e-01;1.666e-02;1.799e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.253498000;9.549e-01;4.166e-01;4.497e-01;4.363e-01;4.710e-01;9.554e-01;4.361e-01;4.712e-01;9.549e-01;1.666e-02;1.799e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.260498000;9.549e-01;4.166e-01;4.497e-01;4.363e-01;4.710e-01;9.554e-01;4.361e-01;4.712e-01;9.549e-01;1.666e-02;1.799e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.261498000;9.549e-01;4.166e-01;4.497e-01;4.363e-01;4.709e-01;9.554e-01;4.361e-01;4.711e-01;9.549e-01;1.666e-02;1.799e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.272498000;9.549e-01;4.166e-01;4.497e-01;4.363e-01;4.709e-01;9.554e-01;4.361e-01;4.711e-01;9.549e-01;1.666e-02;1.799e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.273498000;9.549e-01;4.166e-01;4.496e-01;4.363e-01;4.709e-01;9.554e-01;4.361e-01;4.711e-01;9.549e-01;1.666e-02;1.799e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.285498000;9.549e-01;4.166e-01;4.496e-01;4.363e-01;4.709e-01;9.554e-01;4.361e-01;4.711e-01;9.549e-01;1.666e-02;1.799e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.286498000;9.549e-01;4.166e-01;4.496e-01;4.363e-01;4.708e-01;9.554e-01;4.361e-01;4.711e-01;9.549e-01;1.666e-02;1.798e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.287498000;9.549e-01;4.166e-01;4.496e-01;4.363e-01;4.708e-01;9.554e-01;4.361e-01;4.710e-01;9.549e-01;1.666e-02;1.798e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.304498000;9.549e-01;4.166e-01;4.496e-01;4.363e-01;4.708e-01;9.554e-01;4.361e-01;4.710e-01;9.549e-01;1.666e-02;1.798e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.305498000;9.549e-01;4.166e-01;4.495e-01;4.363e-01;4.708e-01;9.554e-01;4.361e-01;4.710e-01;9.549e-01;1.666e-02;1.798e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.311498000;9.549e-01;4.166e-01;4.495e-01;4.363e-01;4.708e-01;9.554e-01;4.361e-01;4.710e-01;9.549e-01;1.666e-02;1.798e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.312498000;9.549e-01;4.166e-01;4.495e-01;4.363e-01;4.707e-01;9.554e-01;4.361e-01;4.709e-01;9.549e-01;1.666e-02;1.798e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.330498000;9.549e-01;4.166e-01;4.495e-01;4.363e-01;4.707e-01;9.554e-01;4.361e-01;4.709e-01;9.549e-01;1.666e-02;1.798e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.331498000;9.549e-01;4.166e-01;4.494e-01;4.363e-01;4.707e-01;9.554e-01;4.361e-01;4.709e-01;9.549e-01;1.666e-02;1.798e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.337498000;9.549e-01;4.166e-01;4.494e-01;4.363e-01;4.707e-01;9.554e-01;4.361e-01;4.709e-01;9.549e-01;1.666e-02;1.798e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.338498000;9.549e-01;4.166e-01;4.494e-01;4.363e-01;4.706e-01;9.554e-01;4.361e-01;4.708e-01;9.549e-01;1.666e-02;1.798e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.350498000;9.549e-01;4.166e-01;4.494e-01;4.363e-01;4.706e-01;9.554e-01;4.361e-01;4.708e-01;9.549e-01;1.666e-02;1.798e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.351498000;9.549e-01;4.166e-01;4.494e-01;4.363e-01;4.706e-01;9.554e-01;4.361e-01;4.708e-01;9.549e-01;1.666e-02;1.797e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.356498000;9.549e-01;4.166e-01;4.494e-01;4.363e-01;4.706e-01;9.554e-01;4.361e-01;4.708e-01;9.549e-01;1.666e-02;1.797e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.357498000;9.549e-01;4.166e-01;4.493e-01;4.363e-01;4.706e-01;9.554e-01;4.361e-01;4.708e-01;9.549e-01;1.666e-02;1.797e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.363498000;9.549e-01;4.166e-01;4.493e-01;4.363e-01;4.706e-01;9.554e-01;4.361e-01;4.708e-01;9.549e-01;1.666e-02;1.797e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.364498000;9.549e-01;4.166e-01;4.493e-01;4.363e-01;4.705e-01;9.554e-01;4.361e-01;4.707e-01;9.549e-01;1.666e-02;1.797e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.376498000;9.549e-01;4.166e-01;4.493e-01;4.363e-01;4.705e-01;9.554e-01;4.361e-01;4.707e-01;9.549e-01;1.666e-02;1.797e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.377498000;9.549e-01;4.166e-01;4.492e-01;4.363e-01;4.705e-01;9.554e-01;4.361e-01;4.707e-01;9.549e-01;1.666e-02;1.797e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.389498000;9.549e-01;4.166e-01;4.492e-01;4.363e-01;4.705e-01;9.554e-01;4.361e-01;4.707e-01;9.549e-01;1.666e-02;1.797e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.390498000;9.549e-01;4.166e-01;4.492e-01;4.363e-01;4.704e-01;9.554e-01;4.361e-01;4.707e-01;9.549e-01;1.666e-02;1.797e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.391498000;9.549e-01;4.166e-01;4.492e-01;4.363e-01;4.704e-01;9.554e-01;4.361e-01;4.706e-01;9.549e-01;1.666e-02;1.797e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.403498000;9.549e-01;4.166e-01;4.492e-01;4.363e-01;4.704e-01;9.554e-01;4.361e-01;4.706e-01;9.549e-01;1.666e-02;1.797e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.404498000;9.549e-01;4.166e-01;4.491e-01;4.363e-01;4.704e-01;9.554e-01;4.361e-01;4.706e-01;9.549e-01;1.666e-02;1.797e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.409498000;9.549e-01;4.166e-01;4.491e-01;4.363e-01;4.704e-01;9.554e-01;4.361e-01;4.706e-01;9.549e-01;1.666e-02;1.797e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.410498000;9.549e-01;4.166e-01;4.491e-01;4.363e-01;4.704e-01;9.554e-01;4.361e-01;4.706e-01;9.549e-01;1.666e-02;1.796e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.416498000;9.549e-01;4.166e-01;4.491e-01;4.363e-01;4.704e-01;9.554e-01;4.361e-01;4.706e-01;9.549e-01;1.666e-02;1.796e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.417498000;9.549e-01;4.166e-01;4.491e-01;4.363e-01;4.703e-01;9.554e-01;4.361e-01;4.706e-01;9.549e-01;1.666e-02;1.796e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.418498000;9.549e-01;4.166e-01;4.491e-01;4.363e-01;4.703e-01;9.554e-01;4.361e-01;4.705e-01;9.549e-01;1.666e-02;1.796e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.430498000;9.549e-01;4.166e-01;4.491e-01;4.363e-01;4.703e-01;9.554e-01;4.361e-01;4.705e-01;9.549e-01;1.666e-02;1.796e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.431498000;9.549e-01;4.166e-01;4.490e-01;4.363e-01;4.703e-01;9.554e-01;4.361e-01;4.705e-01;9.549e-01;1.666e-02;1.796e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.443498000;9.549e-01;4.166e-01;4.490e-01;4.363e-01;4.703e-01;9.554e-01;4.361e-01;4.705e-01;9.549e-01;1.666e-02;1.796e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.444498000;9.549e-01;4.166e-01;4.490e-01;4.363e-01;4.702e-01;9.554e-01;4.361e-01;4.705e-01;9.549e-01;1.666e-02;1.796e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.445498000;9.548e-01;4.166e-01;4.490e-01;4.363e-01;4.702e-01;9.554e-01;4.361e-01;4.704e-01;9.548e-01;1.666e-02;1.796e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.457498000;9.548e-01;4.166e-01;4.490e-01;4.363e-01;4.702e-01;9.554e-01;4.361e-01;4.704e-01;9.548e-01;1.666e-02;1.796e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.458498000;9.548e-01;4.166e-01;4.489e-01;4.363e-01;4.702e-01;9.554e-01;4.361e-01;4.704e-01;9.548e-01;1.666e-02;1.796e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.471498000;9.548e-01;4.166e-01;4.489e-01;4.363e-01;4.702e-01;9.554e-01;4.361e-01;4.704e-01;9.548e-01;1.666e-02;1.796e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.472498000;9.548e-01;4.166e-01;4.489e-01;4.363e-01;4.701e-01;9.554e-01;4.361e-01;4.703e-01;9.548e-01;1.666e-02;1.796e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.477498000;9.548e-01;4.166e-01;4.489e-01;4.363e-01;4.701e-01;9.554e-01;4.361e-01;4.703e-01;9.548e-01;1.666e-02;1.796e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.478498000;9.548e-01;4.166e-01;4.489e-01;4.363e-01;4.701e-01;9.554e-01;4.361e-01;4.703e-01;9.548e-01;1.666e-02;1.795e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.491498000;9.548e-01;4.166e-01;4.489e-01;4.363e-01;4.701e-01;9.554e-01;4.361e-01;4.703e-01;9.548e-01;1.666e-02;1.795e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.492498000;9.548e-01;4.166e-01;4.488e-01;4.363e-01;4.701e-01;9.554e-01;4.361e-01;4.703e-01;9.548e-01;1.666e-02;1.795e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.498498000;9.548e-01;4.166e-01;4.488e-01;4.363e-01;4.701e-01;9.554e-01;4.361e-01;4.703e-01;9.548e-01;1.666e-02;1.795e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.499498000;9.548e-01;4.166e-01;4.488e-01;4.363e-01;4.700e-01;9.554e-01;4.361e-01;4.703e-01;9.548e-01;1.666e-02;1.795e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.500498000;9.548e-01;4.166e-01;4.488e-01;4.363e-01;4.700e-01;9.554e-01;4.361e-01;4.702e-01;9.548e-01;1.666e-02;1.795e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.514498000;9.548e-01;4.166e-01;4.488e-01;4.363e-01;4.700e-01;9.554e-01;4.361e-01;4.702e-01;9.548e-01;1.666e-02;1.795e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.515498000;9.548e-01;4.166e-01;4.488e-01;4.363e-01;4.700e-01;9.553e-01;4.361e-01;4.702e-01;9.548e-01;1.666e-02;1.795e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.519498000;9.548e-01;4.166e-01;4.488e-01;4.363e-01;4.700e-01;9.553e-01;4.361e-01;4.702e-01;9.548e-01;1.666e-02;1.795e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.520498000;9.548e-01;4.166e-01;4.487e-01;4.363e-01;4.700e-01;9.553e-01;4.361e-01;4.702e-01;9.548e-01;1.666e-02;1.795e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.526498000;9.548e-01;4.166e-01;4.487e-01;4.363e-01;4.700e-01;9.553e-01;4.361e-01;4.702e-01;9.548e-01;1.666e-02;1.795e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.527498000;9.548e-01;4.166e-01;4.487e-01;4.363e-01;4.699e-01;9.553e-01;4.361e-01;4.702e-01;9.548e-01;1.666e-02;1.795e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.528498000;9.548e-01;4.166e-01;4.487e-01;4.363e-01;4.699e-01;9.553e-01;4.361e-01;4.701e-01;9.548e-01;1.666e-02;1.795e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.540498000;9.548e-01;4.166e-01;4.487e-01;4.363e-01;4.699e-01;9.553e-01;4.361e-01;4.701e-01;9.548e-01;1.666e-02;1.795e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.541498000;9.548e-01;4.166e-01;4.486e-01;4.363e-01;4.699e-01;9.553e-01;4.361e-01;4.701e-01;9.548e-01;1.666e-02;1.795e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.547498000;9.548e-01;4.166e-01;4.486e-01;4.363e-01;4.699e-01;9.553e-01;4.361e-01;4.701e-01;9.548e-01;1.666e-02;1.795e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.548498000;9.548e-01;4.166e-01;4.486e-01;4.363e-01;4.699e-01;9.553e-01;4.361e-01;4.701e-01;9.548e-01;1.666e-02;1.794e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.555498000;9.548e-01;4.166e-01;4.486e-01;4.363e-01;4.699e-01;9.553e-01;4.361e-01;4.701e-01;9.548e-01;1.666e-02;1.794e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.556498000;9.548e-01;4.166e-01;4.486e-01;4.363e-01;4.698e-01;9.553e-01;4.361e-01;4.700e-01;9.548e-01;1.666e-02;1.794e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.576498000;9.548e-01;4.166e-01;4.486e-01;4.363e-01;4.698e-01;9.553e-01;4.361e-01;4.700e-01;9.548e-01;1.666e-02;1.794e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.577498000;9.548e-01;4.166e-01;4.485e-01;4.363e-01;4.698e-01;9.553e-01;4.361e-01;4.700e-01;9.548e-01;1.666e-02;1.794e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.583498000;9.548e-01;4.166e-01;4.485e-01;4.363e-01;4.698e-01;9.553e-01;4.361e-01;4.700e-01;9.548e-01;1.666e-02;1.794e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.584498000;9.548e-01;4.166e-01;4.485e-01;4.363e-01;4.697e-01;9.553e-01;4.361e-01;4.699e-01;9.548e-01;1.666e-02;1.794e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.598498000;9.548e-01;4.166e-01;4.485e-01;4.363e-01;4.697e-01;9.553e-01;4.361e-01;4.699e-01;9.548e-01;1.666e-02;1.794e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.599498000;9.548e-01;4.166e-01;4.484e-01;4.363e-01;4.697e-01;9.553e-01;4.361e-01;4.699e-01;9.548e-01;1.666e-02;1.794e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.600498000;9.548e-01;4.166e-01;4.484e-01;4.364e-01;4.697e-01;9.553e-01;4.361e-01;4.699e-01;9.548e-01;1.666e-02;1.794e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.612498000;9.548e-01;4.166e-01;4.484e-01;4.364e-01;4.697e-01;9.553e-01;4.361e-01;4.699e-01;9.548e-01;1.666e-02;1.794e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.613498000;9.548e-01;4.166e-01;4.484e-01;4.364e-01;4.696e-01;9.553e-01;4.361e-01;4.698e-01;9.548e-01;1.666e-02;1.794e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.620498000;9.548e-01;4.166e-01;4.484e-01;4.364e-01;4.696e-01;9.553e-01;4.361e-01;4.698e-01;9.548e-01;1.666e-02;1.794e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.621498000;9.548e-01;4.166e-01;4.484e-01;4.364e-01;4.696e-01;9.553e-01;4.361e-01;4.698e-01;9.548e-01;1.666e-02;1.793e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.627498000;9.548e-01;4.166e-01;4.484e-01;4.364e-01;4.696e-01;9.553e-01;4.361e-01;4.698e-01;9.548e-01;1.666e-02;1.793e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.628498000;9.548e-01;4.166e-01;4.483e-01;4.364e-01;4.696e-01;9.553e-01;4.361e-01;4.698e-01;9.548e-01;1.666e-02;1.793e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.642498000;9.548e-01;4.166e-01;4.483e-01;4.364e-01;4.696e-01;9.553e-01;4.361e-01;4.698e-01;9.548e-01;1.666e-02;1.793e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.643498000;9.548e-01;4.166e-01;4.483e-01;4.364e-01;4.695e-01;9.553e-01;4.361e-01;4.697e-01;9.548e-01;1.666e-02;1.793e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.664498000;9.548e-01;4.166e-01;4.483e-01;4.364e-01;4.695e-01;9.553e-01;4.361e-01;4.697e-01;9.548e-01;1.666e-02;1.793e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.665498000;9.548e-01;4.166e-01;4.482e-01;4.364e-01;4.695e-01;9.553e-01;4.361e-01;4.697e-01;9.548e-01;1.666e-02;1.793e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.671498000;9.548e-01;4.166e-01;4.482e-01;4.364e-01;4.695e-01;9.553e-01;4.361e-01;4.697e-01;9.548e-01;1.666e-02;1.793e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.672498000;9.548e-01;4.166e-01;4.482e-01;4.364e-01;4.694e-01;9.553e-01;4.361e-01;4.697e-01;9.548e-01;1.666e-02;1.793e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.673498000;9.548e-01;4.166e-01;4.482e-01;4.364e-01;4.694e-01;9.553e-01;4.361e-01;4.696e-01;9.548e-01;1.666e-02;1.793e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.694498000;9.548e-01;4.166e-01;4.482e-01;4.364e-01;4.694e-01;9.553e-01;4.361e-01;4.696e-01;9.548e-01;1.666e-02;1.793e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.695498000;9.548e-01;4.166e-01;4.481e-01;4.364e-01;4.694e-01;9.553e-01;4.361e-01;4.696e-01;9.548e-01;1.666e-02;1.792e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.702498000;9.548e-01;4.166e-01;4.481e-01;4.364e-01;4.694e-01;9.553e-01;4.361e-01;4.696e-01;9.548e-01;1.666e-02;1.792e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.703498000;9.548e-01;4.166e-01;4.481e-01;4.364e-01;4.693e-01;9.553e-01;4.361e-01;4.695e-01;9.548e-01;1.666e-02;1.792e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.724498000;9.548e-01;4.166e-01;4.481e-01;4.364e-01;4.693e-01;9.553e-01;4.361e-01;4.695e-01;9.548e-01;1.666e-02;1.792e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.725498000;9.548e-01;4.166e-01;4.480e-01;4.364e-01;4.693e-01;9.553e-01;4.361e-01;4.695e-01;9.548e-01;1.666e-02;1.792e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.732498000;9.548e-01;4.166e-01;4.480e-01;4.364e-01;4.693e-01;9.553e-01;4.361e-01;4.695e-01;9.548e-01;1.666e-02;1.792e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.733498000;9.548e-01;4.166e-01;4.480e-01;4.364e-01;4.692e-01;9.553e-01;4.361e-01;4.694e-01;9.548e-01;1.666e-02;1.792e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.734498000;9.548e-01;4.166e-01;4.480e-01;4.364e-01;4.692e-01;9.553e-01;4.361e-01;4.694e-01;9.548e-01;1.666e-02;1.792e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.735498000;9.547e-01;4.166e-01;4.480e-01;4.364e-01;4.692e-01;9.553e-01;4.361e-01;4.694e-01;9.547e-01;1.666e-02;1.792e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.755498000;9.547e-01;4.166e-01;4.480e-01;4.364e-01;4.692e-01;9.553e-01;4.361e-01;4.694e-01;9.547e-01;1.666e-02;1.792e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.756498000;9.547e-01;4.166e-01;4.479e-01;4.364e-01;4.692e-01;9.553e-01;4.361e-01;4.694e-01;9.547e-01;1.666e-02;1.792e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.763498000;9.547e-01;4.166e-01;4.479e-01;4.364e-01;4.692e-01;9.553e-01;4.361e-01;4.694e-01;9.547e-01;1.666e-02;1.792e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.764498000;9.547e-01;4.166e-01;4.479e-01;4.364e-01;4.691e-01;9.553e-01;4.361e-01;4.693e-01;9.547e-01;1.666e-02;1.792e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.779498000;9.547e-01;4.166e-01;4.479e-01;4.364e-01;4.691e-01;9.553e-01;4.361e-01;4.693e-01;9.547e-01;1.666e-02;1.792e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.780498000;9.547e-01;4.166e-01;4.478e-01;4.364e-01;4.691e-01;9.553e-01;4.361e-01;4.693e-01;9.547e-01;1.666e-02;1.791e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.795498000;9.547e-01;4.166e-01;4.478e-01;4.364e-01;4.691e-01;9.553e-01;4.361e-01;4.693e-01;9.547e-01;1.666e-02;1.791e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.796498000;9.547e-01;4.166e-01;4.478e-01;4.364e-01;4.690e-01;9.553e-01;4.361e-01;4.692e-01;9.547e-01;1.666e-02;1.791e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.810498000;9.547e-01;4.166e-01;4.478e-01;4.364e-01;4.690e-01;9.553e-01;4.361e-01;4.692e-01;9.547e-01;1.666e-02;1.791e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.811498000;9.547e-01;4.166e-01;4.477e-01;4.364e-01;4.690e-01;9.553e-01;4.361e-01;4.692e-01;9.547e-01;1.666e-02;1.791e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.812498000;9.547e-01;4.166e-01;4.477e-01;4.364e-01;4.690e-01;9.553e-01;4.361e-01;4.692e-01;9.547e-01;1.666e-02;1.791e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.813498000;9.547e-01;4.166e-01;4.477e-01;4.364e-01;4.690e-01;9.552e-01;4.361e-01;4.692e-01;9.547e-01;1.666e-02;1.791e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.826498000;9.547e-01;4.166e-01;4.477e-01;4.364e-01;4.690e-01;9.552e-01;4.361e-01;4.692e-01;9.547e-01;1.666e-02;1.791e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.827498000;9.547e-01;4.166e-01;4.477e-01;4.364e-01;4.689e-01;9.552e-01;4.361e-01;4.691e-01;9.547e-01;1.666e-02;1.791e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.843498000;9.547e-01;4.166e-01;4.477e-01;4.364e-01;4.689e-01;9.552e-01;4.361e-01;4.691e-01;9.547e-01;1.666e-02;1.791e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.844498000;9.547e-01;4.166e-01;4.476e-01;4.364e-01;4.689e-01;9.552e-01;4.361e-01;4.691e-01;9.547e-01;1.666e-02;1.791e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.859498000;9.547e-01;4.166e-01;4.476e-01;4.364e-01;4.689e-01;9.552e-01;4.361e-01;4.691e-01;9.547e-01;1.666e-02;1.791e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.860498000;9.547e-01;4.166e-01;4.476e-01;4.364e-01;4.688e-01;9.552e-01;4.361e-01;4.690e-01;9.547e-01;1.666e-02;1.790e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.866498000;9.547e-01;4.166e-01;4.476e-01;4.364e-01;4.688e-01;9.552e-01;4.361e-01;4.690e-01;9.547e-01;1.666e-02;1.790e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.867498000;9.547e-01;4.166e-01;4.476e-01;4.364e-01;4.688e-01;9.552e-01;4.362e-01;4.690e-01;9.547e-01;1.666e-02;1.790e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.883498000;9.547e-01;4.166e-01;4.476e-01;4.364e-01;4.688e-01;9.552e-01;4.362e-01;4.690e-01;9.547e-01;1.666e-02;1.790e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.884498000;9.547e-01;4.166e-01;4.475e-01;4.364e-01;4.688e-01;9.552e-01;4.362e-01;4.690e-01;9.547e-01;1.666e-02;1.790e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.892498000;9.547e-01;4.166e-01;4.475e-01;4.364e-01;4.688e-01;9.552e-01;4.362e-01;4.690e-01;9.547e-01;1.666e-02;1.790e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.893498000;9.547e-01;4.166e-01;4.475e-01;4.364e-01;4.687e-01;9.552e-01;4.362e-01;4.689e-01;9.547e-01;1.666e-02;1.790e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.917498000;9.547e-01;4.166e-01;4.475e-01;4.364e-01;4.687e-01;9.552e-01;4.362e-01;4.689e-01;9.547e-01;1.666e-02;1.790e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.918498000;9.547e-01;4.166e-01;4.474e-01;4.364e-01;4.687e-01;9.552e-01;4.362e-01;4.689e-01;9.547e-01;1.666e-02;1.790e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.925498000;9.547e-01;4.166e-01;4.474e-01;4.364e-01;4.687e-01;9.552e-01;4.362e-01;4.689e-01;9.547e-01;1.666e-02;1.790e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.926498000;9.547e-01;4.166e-01;4.474e-01;4.364e-01;4.686e-01;9.552e-01;4.362e-01;4.688e-01;9.547e-01;1.666e-02;1.790e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.942498000;9.547e-01;4.166e-01;4.474e-01;4.364e-01;4.686e-01;9.552e-01;4.362e-01;4.688e-01;9.547e-01;1.666e-02;1.790e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.943498000;9.547e-01;4.166e-01;4.474e-01;4.364e-01;4.686e-01;9.552e-01;4.362e-01;4.688e-01;9.547e-01;1.666e-02;1.789e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.950498000;9.547e-01;4.166e-01;4.474e-01;4.364e-01;4.686e-01;9.552e-01;4.362e-01;4.688e-01;9.547e-01;1.666e-02;1.789e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.951498000;9.547e-01;4.166e-01;4.473e-01;4.364e-01;4.686e-01;9.552e-01;4.362e-01;4.688e-01;9.547e-01;1.666e-02;1.789e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.959498000;9.547e-01;4.166e-01;4.473e-01;4.364e-01;4.686e-01;9.552e-01;4.362e-01;4.688e-01;9.547e-01;1.666e-02;1.789e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.960498000;9.547e-01;4.166e-01;4.473e-01;4.364e-01;4.685e-01;9.552e-01;4.362e-01;4.687e-01;9.547e-01;1.666e-02;1.789e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.976498000;9.547e-01;4.166e-01;4.473e-01;4.364e-01;4.685e-01;9.552e-01;4.362e-01;4.687e-01;9.547e-01;1.666e-02;1.789e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.977498000;9.547e-01;4.166e-01;4.472e-01;4.364e-01;4.685e-01;9.552e-01;4.362e-01;4.687e-01;9.547e-01;1.666e-02;1.789e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.993498000;9.547e-01;4.166e-01;4.472e-01;4.364e-01;4.685e-01;9.552e-01;4.362e-01;4.687e-01;9.547e-01;1.666e-02;1.789e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
36.994498000;9.547e-01;4.166e-01;4.472e-01;4.364e-01;4.684e-01;9.552e-01;4.362e-01;4.686e-01;9.547e-01;1.666e-02;1.789e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.011498000;9.547e-01;4.166e-01;4.472e-01;4.364e-01;4.684e-01;9.552e-01;4.362e-01;4.686e-01;9.547e-01;1.666e-02;1.789e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.012498000;9.547e-01;4.166e-01;4.471e-01;4.364e-01;4.684e-01;9.552e-01;4.362e-01;4.686e-01;9.547e-01;1.666e-02;1.789e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.028498000;9.547e-01;4.166e-01;4.471e-01;4.364e-01;4.684e-01;9.552e-01;4.362e-01;4.686e-01;9.547e-01;1.666e-02;1.789e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.029498000;9.547e-01;4.166e-01;4.471e-01;4.364e-01;4.683e-01;9.552e-01;4.362e-01;4.685e-01;9.547e-01;1.666e-02;1.788e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.046498000;9.547e-01;4.166e-01;4.471e-01;4.364e-01;4.683e-01;9.552e-01;4.362e-01;4.685e-01;9.547e-01;1.666e-02;1.788e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.047498000;9.547e-01;4.166e-01;4.470e-01;4.364e-01;4.683e-01;9.552e-01;4.362e-01;4.685e-01;9.547e-01;1.666e-02;1.788e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.064498000;9.547e-01;4.166e-01;4.470e-01;4.364e-01;4.683e-01;9.552e-01;4.362e-01;4.685e-01;9.547e-01;1.666e-02;1.788e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.065498000;9.547e-01;4.166e-01;4.470e-01;4.364e-01;4.682e-01;9.552e-01;4.362e-01;4.684e-01;9.547e-01;1.666e-02;1.788e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.068498000;9.547e-01;4.166e-01;4.470e-01;4.364e-01;4.682e-01;9.552e-01;4.362e-01;4.684e-01;9.547e-01;1.666e-02;1.788e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.069498000;9.546e-01;4.166e-01;4.470e-01;4.364e-01;4.682e-01;9.552e-01;4.362e-01;4.684e-01;9.546e-01;1.666e-02;1.788e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.091498000;9.546e-01;4.166e-01;4.470e-01;4.364e-01;4.682e-01;9.552e-01;4.362e-01;4.684e-01;9.546e-01;1.666e-02;1.788e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.092498000;9.546e-01;4.166e-01;4.469e-01;4.364e-01;4.682e-01;9.552e-01;4.362e-01;4.684e-01;9.546e-01;1.666e-02;1.788e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.100498000;9.546e-01;4.166e-01;4.469e-01;4.364e-01;4.682e-01;9.552e-01;4.362e-01;4.684e-01;9.546e-01;1.666e-02;1.788e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.101498000;9.546e-01;4.166e-01;4.469e-01;4.364e-01;4.681e-01;9.552e-01;4.362e-01;4.683e-01;9.546e-01;1.666e-02;1.788e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.109498000;9.546e-01;4.166e-01;4.469e-01;4.364e-01;4.681e-01;9.552e-01;4.362e-01;4.683e-01;9.546e-01;1.666e-02;1.788e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.110498000;9.546e-01;4.166e-01;4.469e-01;4.364e-01;4.681e-01;9.552e-01;4.362e-01;4.683e-01;9.546e-01;1.666e-02;1.787e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.128498000;9.546e-01;4.166e-01;4.469e-01;4.364e-01;4.681e-01;9.552e-01;4.362e-01;4.683e-01;9.546e-01;1.666e-02;1.787e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.129498000;9.546e-01;4.166e-01;4.468e-01;4.364e-01;4.681e-01;9.552e-01;4.362e-01;4.683e-01;9.546e-01;1.666e-02;1.787e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.137498000;9.546e-01;4.166e-01;4.468e-01;4.364e-01;4.681e-01;9.552e-01;4.362e-01;4.683e-01;9.546e-01;1.666e-02;1.787e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.138498000;9.546e-01;4.166e-01;4.468e-01;4.364e-01;4.680e-01;9.552e-01;4.362e-01;4.682e-01;9.546e-01;1.666e-02;1.787e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.153498000;9.546e-01;4.166e-01;4.468e-01;4.364e-01;4.680e-01;9.552e-01;4.362e-01;4.682e-01;9.546e-01;1.666e-02;1.787e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.154498000;9.546e-01;4.166e-01;4.468e-01;4.364e-01;4.680e-01;9.551e-01;4.362e-01;4.682e-01;9.546e-01;1.666e-02;1.787e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.165498000;9.546e-01;4.166e-01;4.468e-01;4.364e-01;4.680e-01;9.551e-01;4.362e-01;4.682e-01;9.546e-01;1.666e-02;1.787e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.166498000;9.546e-01;4.166e-01;4.467e-01;4.364e-01;4.680e-01;9.551e-01;4.362e-01;4.682e-01;9.546e-01;1.666e-02;1.787e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.174498000;9.546e-01;4.166e-01;4.467e-01;4.364e-01;4.680e-01;9.551e-01;4.362e-01;4.682e-01;9.546e-01;1.666e-02;1.787e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.175498000;9.546e-01;4.166e-01;4.467e-01;4.364e-01;4.680e-01;9.551e-01;4.362e-01;4.681e-01;9.546e-01;1.666e-02;1.787e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.176498000;9.546e-01;4.166e-01;4.467e-01;4.364e-01;4.679e-01;9.551e-01;4.362e-01;4.681e-01;9.546e-01;1.666e-02;1.787e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.183498000;9.546e-01;4.166e-01;4.467e-01;4.364e-01;4.679e-01;9.551e-01;4.362e-01;4.681e-01;9.546e-01;1.666e-02;1.787e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.184498000;9.546e-01;4.166e-01;4.467e-01;4.364e-01;4.679e-01;9.551e-01;4.362e-01;4.682e-01;9.546e-01;1.666e-02;1.787e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.185498000;9.546e-01;4.166e-01;4.467e-01;4.364e-01;4.679e-01;9.551e-01;4.362e-01;4.681e-01;9.546e-01;1.666e-02;1.787e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.194498000;9.546e-01;4.166e-01;4.467e-01;4.364e-01;4.679e-01;9.551e-01;4.362e-01;4.681e-01;9.546e-01;1.666e-02;1.787e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.195498000;9.546e-01;4.166e-01;4.466e-01;4.364e-01;4.679e-01;9.551e-01;4.362e-01;4.681e-01;9.546e-01;1.666e-02;1.787e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.203498000;9.546e-01;4.166e-01;4.466e-01;4.364e-01;4.679e-01;9.551e-01;4.362e-01;4.681e-01;9.546e-01;1.666e-02;1.787e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.204498000;9.546e-01;4.166e-01;4.466e-01;4.364e-01;4.679e-01;9.551e-01;4.362e-01;4.681e-01;9.546e-01;1.666e-02;1.786e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.212498000;9.546e-01;4.166e-01;4.466e-01;4.364e-01;4.679e-01;9.551e-01;4.362e-01;4.681e-01;9.546e-01;1.666e-02;1.786e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.213498000;9.546e-01;4.166e-01;4.466e-01;4.364e-01;4.679e-01;9.551e-01;4.362e-01;4.680e-01;9.546e-01;1.666e-02;1.786e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.214498000;9.546e-01;4.166e-01;4.466e-01;4.364e-01;4.678e-01;9.551e-01;4.362e-01;4.680e-01;9.546e-01;1.666e-02;1.786e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.217498000;9.546e-01;4.166e-01;4.466e-01;4.364e-01;4.678e-01;9.551e-01;4.362e-01;4.680e-01;9.546e-01;1.666e-02;1.786e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.218498000;9.546e-01;4.166e-01;4.466e-01;4.364e-01;4.678e-01;9.551e-01;4.362e-01;4.681e-01;9.546e-01;1.666e-02;1.786e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.222498000;9.546e-01;4.166e-01;4.466e-01;4.364e-01;4.678e-01;9.551e-01;4.362e-01;4.681e-01;9.546e-01;1.666e-02;1.786e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.223498000;9.546e-01;4.166e-01;4.466e-01;4.364e-01;4.678e-01;9.551e-01;4.362e-01;4.680e-01;9.546e-01;1.666e-02;1.786e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.242498000;9.546e-01;4.166e-01;4.466e-01;4.364e-01;4.678e-01;9.551e-01;4.362e-01;4.680e-01;9.546e-01;1.666e-02;1.786e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.243498000;9.546e-01;4.166e-01;4.465e-01;4.364e-01;4.678e-01;9.551e-01;4.362e-01;4.680e-01;9.546e-01;1.666e-02;1.786e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.251498000;9.546e-01;4.166e-01;4.465e-01;4.364e-01;4.678e-01;9.551e-01;4.362e-01;4.680e-01;9.546e-01;1.666e-02;1.786e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.252498000;9.546e-01;4.166e-01;4.465e-01;4.364e-01;4.678e-01;9.551e-01;4.362e-01;4.679e-01;9.546e-01;1.666e-02;1.786e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.253498000;9.546e-01;4.166e-01;4.465e-01;4.364e-01;4.677e-01;9.551e-01;4.362e-01;4.679e-01;9.546e-01;1.666e-02;1.786e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.256498000;9.546e-01;4.166e-01;4.465e-01;4.364e-01;4.677e-01;9.551e-01;4.362e-01;4.679e-01;9.546e-01;1.666e-02;1.786e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.257498000;9.546e-01;4.166e-01;4.465e-01;4.364e-01;4.677e-01;9.551e-01;4.362e-01;4.680e-01;9.546e-01;1.666e-02;1.786e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.261498000;9.546e-01;4.166e-01;4.465e-01;4.364e-01;4.677e-01;9.551e-01;4.362e-01;4.680e-01;9.546e-01;1.666e-02;1.786e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.262498000;9.546e-01;4.166e-01;4.465e-01;4.364e-01;4.677e-01;9.551e-01;4.362e-01;4.679e-01;9.546e-01;1.666e-02;1.786e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.272498000;9.546e-01;4.166e-01;4.465e-01;4.364e-01;4.677e-01;9.551e-01;4.362e-01;4.679e-01;9.546e-01;1.666e-02;1.786e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.273498000;9.546e-01;4.166e-01;4.464e-01;4.364e-01;4.677e-01;9.551e-01;4.362e-01;4.679e-01;9.546e-01;1.666e-02;1.786e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.291498000;9.546e-01;4.166e-01;4.464e-01;4.364e-01;4.677e-01;9.551e-01;4.362e-01;4.679e-01;9.546e-01;1.666e-02;1.786e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.292498000;9.546e-01;4.166e-01;4.464e-01;4.364e-01;4.677e-01;9.551e-01;4.362e-01;4.678e-01;9.546e-01;1.666e-02;1.786e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.293498000;9.546e-01;4.166e-01;4.464e-01;4.364e-01;4.676e-01;9.551e-01;4.362e-01;4.678e-01;9.546e-01;1.666e-02;1.786e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.295498000;9.546e-01;4.166e-01;4.464e-01;4.364e-01;4.676e-01;9.551e-01;4.362e-01;4.678e-01;9.546e-01;1.666e-02;1.786e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.296498000;9.546e-01;4.166e-01;4.464e-01;4.364e-01;4.676e-01;9.551e-01;4.362e-01;4.679e-01;9.546e-01;1.666e-02;1.786e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.301498000;9.546e-01;4.166e-01;4.464e-01;4.364e-01;4.676e-01;9.551e-01;4.362e-01;4.679e-01;9.546e-01;1.666e-02;1.786e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.302498000;9.546e-01;4.166e-01;4.464e-01;4.364e-01;4.676e-01;9.551e-01;4.362e-01;4.678e-01;9.546e-01;1.666e-02;1.786e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.303498000;9.546e-01;4.166e-01;4.464e-01;4.364e-01;4.676e-01;9.551e-01;4.362e-01;4.678e-01;9.546e-01;1.666e-02;1.785e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.312498000;9.546e-01;4.166e-01;4.464e-01;4.364e-01;4.676e-01;9.551e-01;4.362e-01;4.678e-01;9.546e-01;1.666e-02;1.785e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.313498000;9.546e-01;4.166e-01;4.463e-01;4.364e-01;4.676e-01;9.551e-01;4.362e-01;4.678e-01;9.546e-01;1.666e-02;1.785e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.332498000;9.546e-01;4.166e-01;4.463e-01;4.364e-01;4.676e-01;9.551e-01;4.362e-01;4.678e-01;9.546e-01;1.666e-02;1.785e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.333498000;9.546e-01;4.166e-01;4.463e-01;4.364e-01;4.675e-01;9.551e-01;4.362e-01;4.678e-01;9.546e-01;1.666e-02;1.785e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.342498000;9.546e-01;4.166e-01;4.463e-01;4.364e-01;4.675e-01;9.551e-01;4.362e-01;4.678e-01;9.546e-01;1.666e-02;1.785e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.343498000;9.546e-01;4.166e-01;4.463e-01;4.364e-01;4.675e-01;9.551e-01;4.362e-01;4.677e-01;9.546e-01;1.666e-02;1.785e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.355498000;9.546e-01;4.166e-01;4.463e-01;4.364e-01;4.675e-01;9.551e-01;4.362e-01;4.677e-01;9.546e-01;1.666e-02;1.785e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.356498000;9.546e-01;4.166e-01;4.463e-01;4.365e-01;4.675e-01;9.551e-01;4.362e-01;4.677e-01;9.546e-01;1.666e-02;1.785e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.363498000;9.546e-01;4.166e-01;4.463e-01;4.365e-01;4.675e-01;9.551e-01;4.362e-01;4.677e-01;9.546e-01;1.666e-02;1.785e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.364498000;9.546e-01;4.166e-01;4.462e-01;4.365e-01;4.675e-01;9.551e-01;4.362e-01;4.677e-01;9.546e-01;1.666e-02;1.785e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.374498000;9.546e-01;4.166e-01;4.462e-01;4.365e-01;4.675e-01;9.551e-01;4.362e-01;4.677e-01;9.546e-01;1.666e-02;1.785e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.375498000;9.546e-01;4.166e-01;4.462e-01;4.365e-01;4.674e-01;9.551e-01;4.362e-01;4.677e-01;9.546e-01;1.666e-02;1.785e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.384498000;9.546e-01;4.166e-01;4.462e-01;4.365e-01;4.674e-01;9.551e-01;4.362e-01;4.677e-01;9.546e-01;1.666e-02;1.785e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.385498000;9.546e-01;4.166e-01;4.462e-01;4.365e-01;4.674e-01;9.551e-01;4.362e-01;4.676e-01;9.546e-01;1.666e-02;1.785e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.406498000;9.546e-01;4.166e-01;4.462e-01;4.365e-01;4.674e-01;9.551e-01;4.362e-01;4.676e-01;9.546e-01;1.666e-02;1.785e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.407498000;9.546e-01;4.166e-01;4.461e-01;4.365e-01;4.674e-01;9.551e-01;4.362e-01;4.676e-01;9.546e-01;1.666e-02;1.784e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.416498000;9.546e-01;4.166e-01;4.461e-01;4.365e-01;4.674e-01;9.551e-01;4.362e-01;4.676e-01;9.546e-01;1.666e-02;1.784e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.417498000;9.546e-01;4.166e-01;4.461e-01;4.365e-01;4.673e-01;9.551e-01;4.362e-01;4.676e-01;9.546e-01;1.666e-02;1.784e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.426498000;9.546e-01;4.166e-01;4.461e-01;4.365e-01;4.673e-01;9.551e-01;4.362e-01;4.676e-01;9.546e-01;1.666e-02;1.784e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.427498000;9.546e-01;4.166e-01;4.461e-01;4.365e-01;4.673e-01;9.551e-01;4.362e-01;4.675e-01;9.546e-01;1.666e-02;1.784e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.449498000;9.546e-01;4.166e-01;4.461e-01;4.365e-01;4.673e-01;9.551e-01;4.362e-01;4.675e-01;9.546e-01;1.666e-02;1.784e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.450498000;9.546e-01;4.166e-01;4.460e-01;4.365e-01;4.673e-01;9.551e-01;4.362e-01;4.675e-01;9.546e-01;1.666e-02;1.784e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.460498000;9.546e-01;4.166e-01;4.460e-01;4.365e-01;4.673e-01;9.551e-01;4.362e-01;4.675e-01;9.546e-01;1.666e-02;1.784e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.461498000;9.546e-01;4.166e-01;4.460e-01;4.365e-01;4.672e-01;9.551e-01;4.362e-01;4.675e-01;9.546e-01;1.666e-02;1.784e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.470498000;9.546e-01;4.166e-01;4.460e-01;4.365e-01;4.672e-01;9.551e-01;4.362e-01;4.675e-01;9.546e-01;1.666e-02;1.784e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.471498000;9.546e-01;4.166e-01;4.460e-01;4.365e-01;4.672e-01;9.551e-01;4.362e-01;4.674e-01;9.546e-01;1.666e-02;1.784e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.472498000;9.546e-01;4.166e-01;4.460e-01;4.365e-01;4.672e-01;9.551e-01;4.362e-01;4.674e-01;9.546e-01;1.666e-02;1.784e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.473498000;9.545e-01;4.166e-01;4.460e-01;4.365e-01;4.672e-01;9.551e-01;4.362e-01;4.674e-01;9.545e-01;1.666e-02;1.784e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.493498000;9.545e-01;4.166e-01;4.460e-01;4.365e-01;4.672e-01;9.551e-01;4.362e-01;4.674e-01;9.545e-01;1.666e-02;1.784e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.494498000;9.545e-01;4.166e-01;4.459e-01;4.365e-01;4.672e-01;9.551e-01;4.362e-01;4.674e-01;9.545e-01;1.666e-02;1.784e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
