time;InternalNode1_BUS_Voltage;InternalNode1_BUS_ActivePower;InternalNode1_BUS_ReactivePower;InternalNode1_BUS_ActiveCurrent;InternalNode1_BUS_ReactiveCurrent;Wind_Turbine_GEN_VoltageInjTerminal;Wind_Turbine_GEN_ActiveCurrentInjTerminal;Wind_Turbine_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;NetworkFrequencyPu
37.504498000;9.545e-01;4.166e-01;4.459e-01;4.365e-01;4.672e-01;9.551e-01;4.362e-01;4.674e-01;9.545e-01;1.666e-02;1.784e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.505498000;9.545e-01;4.166e-01;4.459e-01;4.365e-01;4.671e-01;9.551e-01;4.362e-01;4.674e-01;9.545e-01;1.666e-02;1.784e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.515498000;9.545e-01;4.166e-01;4.459e-01;4.365e-01;4.671e-01;9.551e-01;4.362e-01;4.674e-01;9.545e-01;1.666e-02;1.784e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.516498000;9.545e-01;4.166e-01;4.459e-01;4.365e-01;4.671e-01;9.551e-01;4.362e-01;4.673e-01;9.545e-01;1.666e-02;1.784e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.527498000;9.545e-01;4.166e-01;4.459e-01;4.365e-01;4.671e-01;9.551e-01;4.362e-01;4.673e-01;9.545e-01;1.666e-02;1.784e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.528498000;9.545e-01;4.166e-01;4.458e-01;4.365e-01;4.671e-01;9.551e-01;4.362e-01;4.673e-01;9.545e-01;1.666e-02;1.783e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.550498000;9.545e-01;4.166e-01;4.458e-01;4.365e-01;4.671e-01;9.551e-01;4.362e-01;4.673e-01;9.545e-01;1.666e-02;1.783e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.551498000;9.545e-01;4.166e-01;4.458e-01;4.365e-01;4.670e-01;9.551e-01;4.362e-01;4.673e-01;9.545e-01;1.666e-02;1.783e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.561498000;9.545e-01;4.166e-01;4.458e-01;4.365e-01;4.670e-01;9.551e-01;4.362e-01;4.673e-01;9.545e-01;1.666e-02;1.783e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.562498000;9.545e-01;4.166e-01;4.458e-01;4.365e-01;4.670e-01;9.551e-01;4.362e-01;4.672e-01;9.545e-01;1.666e-02;1.783e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.569498000;9.545e-01;4.166e-01;4.458e-01;4.365e-01;4.670e-01;9.551e-01;4.362e-01;4.672e-01;9.545e-01;1.666e-02;1.783e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.570498000;9.545e-01;4.166e-01;4.458e-01;4.365e-01;4.670e-01;9.550e-01;4.362e-01;4.672e-01;9.545e-01;1.666e-02;1.783e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.573498000;9.545e-01;4.166e-01;4.458e-01;4.365e-01;4.670e-01;9.550e-01;4.362e-01;4.672e-01;9.545e-01;1.666e-02;1.783e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.574498000;9.545e-01;4.166e-01;4.457e-01;4.365e-01;4.670e-01;9.550e-01;4.362e-01;4.672e-01;9.545e-01;1.666e-02;1.783e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.597498000;9.545e-01;4.166e-01;4.457e-01;4.365e-01;4.670e-01;9.550e-01;4.362e-01;4.672e-01;9.545e-01;1.666e-02;1.783e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.598498000;9.545e-01;4.166e-01;4.457e-01;4.365e-01;4.669e-01;9.550e-01;4.362e-01;4.672e-01;9.545e-01;1.666e-02;1.783e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.608498000;9.545e-01;4.166e-01;4.457e-01;4.365e-01;4.669e-01;9.550e-01;4.362e-01;4.672e-01;9.545e-01;1.666e-02;1.783e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.609498000;9.545e-01;4.166e-01;4.457e-01;4.365e-01;4.669e-01;9.550e-01;4.362e-01;4.671e-01;9.545e-01;1.666e-02;1.783e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.633498000;9.545e-01;4.166e-01;4.457e-01;4.365e-01;4.669e-01;9.550e-01;4.362e-01;4.671e-01;9.545e-01;1.666e-02;1.783e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.634498000;9.545e-01;4.166e-01;4.456e-01;4.365e-01;4.669e-01;9.550e-01;4.362e-01;4.671e-01;9.545e-01;1.666e-02;1.783e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.645498000;9.545e-01;4.166e-01;4.456e-01;4.365e-01;4.669e-01;9.550e-01;4.362e-01;4.671e-01;9.545e-01;1.666e-02;1.783e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.646498000;9.545e-01;4.166e-01;4.456e-01;4.365e-01;4.668e-01;9.550e-01;4.362e-01;4.671e-01;9.545e-01;1.666e-02;1.782e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.656498000;9.545e-01;4.166e-01;4.456e-01;4.365e-01;4.668e-01;9.550e-01;4.362e-01;4.671e-01;9.545e-01;1.666e-02;1.782e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.657498000;9.545e-01;4.166e-01;4.456e-01;4.365e-01;4.668e-01;9.550e-01;4.362e-01;4.670e-01;9.545e-01;1.666e-02;1.782e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.682498000;9.545e-01;4.166e-01;4.456e-01;4.365e-01;4.668e-01;9.550e-01;4.362e-01;4.670e-01;9.545e-01;1.666e-02;1.782e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.683498000;9.545e-01;4.166e-01;4.455e-01;4.365e-01;4.668e-01;9.550e-01;4.362e-01;4.670e-01;9.545e-01;1.666e-02;1.782e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.694498000;9.545e-01;4.166e-01;4.455e-01;4.365e-01;4.668e-01;9.550e-01;4.362e-01;4.670e-01;9.545e-01;1.666e-02;1.782e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.695498000;9.545e-01;4.166e-01;4.455e-01;4.365e-01;4.667e-01;9.550e-01;4.362e-01;4.670e-01;9.545e-01;1.666e-02;1.782e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.706498000;9.545e-01;4.166e-01;4.455e-01;4.365e-01;4.667e-01;9.550e-01;4.362e-01;4.670e-01;9.545e-01;1.666e-02;1.782e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.707498000;9.545e-01;4.166e-01;4.455e-01;4.365e-01;4.667e-01;9.550e-01;4.362e-01;4.669e-01;9.545e-01;1.666e-02;1.782e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.732498000;9.545e-01;4.166e-01;4.455e-01;4.365e-01;4.667e-01;9.550e-01;4.362e-01;4.669e-01;9.545e-01;1.666e-02;1.782e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.733498000;9.545e-01;4.166e-01;4.454e-01;4.365e-01;4.667e-01;9.550e-01;4.362e-01;4.669e-01;9.545e-01;1.666e-02;1.782e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.743498000;9.545e-01;4.166e-01;4.454e-01;4.365e-01;4.667e-01;9.550e-01;4.362e-01;4.669e-01;9.545e-01;1.666e-02;1.782e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.744498000;9.545e-01;4.166e-01;4.454e-01;4.365e-01;4.667e-01;9.550e-01;4.363e-01;4.669e-01;9.545e-01;1.666e-02;1.782e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.745498000;9.545e-01;4.166e-01;4.454e-01;4.365e-01;4.667e-01;9.550e-01;4.363e-01;4.669e-01;9.545e-01;1.666e-02;1.782e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.746498000;9.545e-01;4.166e-01;4.454e-01;4.365e-01;4.666e-01;9.550e-01;4.363e-01;4.669e-01;9.545e-01;1.666e-02;1.782e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.757498000;9.545e-01;4.166e-01;4.454e-01;4.365e-01;4.666e-01;9.550e-01;4.363e-01;4.669e-01;9.545e-01;1.666e-02;1.782e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.758498000;9.545e-01;4.166e-01;4.454e-01;4.365e-01;4.666e-01;9.550e-01;4.363e-01;4.668e-01;9.545e-01;1.666e-02;1.782e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.771498000;9.545e-01;4.166e-01;4.454e-01;4.365e-01;4.666e-01;9.550e-01;4.363e-01;4.668e-01;9.545e-01;1.666e-02;1.782e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.772498000;9.545e-01;4.166e-01;4.454e-01;4.365e-01;4.666e-01;9.550e-01;4.363e-01;4.668e-01;9.545e-01;1.666e-02;1.781e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.784498000;9.545e-01;4.166e-01;4.454e-01;4.365e-01;4.666e-01;9.550e-01;4.363e-01;4.668e-01;9.545e-01;1.666e-02;1.781e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.785498000;9.545e-01;4.166e-01;4.453e-01;4.365e-01;4.666e-01;9.550e-01;4.363e-01;4.668e-01;9.545e-01;1.666e-02;1.781e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.797498000;9.545e-01;4.166e-01;4.453e-01;4.365e-01;4.666e-01;9.550e-01;4.363e-01;4.668e-01;9.545e-01;1.666e-02;1.781e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.798498000;9.545e-01;4.166e-01;4.453e-01;4.365e-01;4.665e-01;9.550e-01;4.363e-01;4.668e-01;9.545e-01;1.666e-02;1.781e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.809498000;9.545e-01;4.166e-01;4.453e-01;4.365e-01;4.665e-01;9.550e-01;4.363e-01;4.668e-01;9.545e-01;1.666e-02;1.781e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.810498000;9.545e-01;4.166e-01;4.453e-01;4.365e-01;4.665e-01;9.550e-01;4.363e-01;4.667e-01;9.545e-01;1.666e-02;1.781e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.824498000;9.545e-01;4.166e-01;4.453e-01;4.365e-01;4.665e-01;9.550e-01;4.363e-01;4.667e-01;9.545e-01;1.666e-02;1.781e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.825498000;9.545e-01;4.166e-01;4.452e-01;4.365e-01;4.665e-01;9.550e-01;4.363e-01;4.667e-01;9.545e-01;1.666e-02;1.781e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.851498000;9.545e-01;4.166e-01;4.452e-01;4.365e-01;4.665e-01;9.550e-01;4.363e-01;4.667e-01;9.545e-01;1.666e-02;1.781e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.852498000;9.545e-01;4.166e-01;4.452e-01;4.365e-01;4.664e-01;9.550e-01;4.363e-01;4.667e-01;9.545e-01;1.666e-02;1.781e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.864498000;9.545e-01;4.166e-01;4.452e-01;4.365e-01;4.664e-01;9.550e-01;4.363e-01;4.667e-01;9.545e-01;1.666e-02;1.781e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.865498000;9.545e-01;4.166e-01;4.452e-01;4.365e-01;4.664e-01;9.550e-01;4.363e-01;4.666e-01;9.545e-01;1.666e-02;1.781e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.879498000;9.545e-01;4.166e-01;4.452e-01;4.365e-01;4.664e-01;9.550e-01;4.363e-01;4.666e-01;9.545e-01;1.666e-02;1.781e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.880498000;9.545e-01;4.166e-01;4.451e-01;4.365e-01;4.664e-01;9.550e-01;4.363e-01;4.666e-01;9.545e-01;1.666e-02;1.781e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.907498000;9.545e-01;4.166e-01;4.451e-01;4.365e-01;4.664e-01;9.550e-01;4.363e-01;4.666e-01;9.545e-01;1.666e-02;1.781e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.908498000;9.545e-01;4.166e-01;4.451e-01;4.365e-01;4.663e-01;9.550e-01;4.363e-01;4.666e-01;9.545e-01;1.666e-02;1.780e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.920498000;9.545e-01;4.166e-01;4.451e-01;4.365e-01;4.663e-01;9.550e-01;4.363e-01;4.666e-01;9.545e-01;1.666e-02;1.780e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.921498000;9.545e-01;4.166e-01;4.451e-01;4.365e-01;4.663e-01;9.550e-01;4.363e-01;4.665e-01;9.545e-01;1.666e-02;1.780e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.936498000;9.545e-01;4.166e-01;4.451e-01;4.365e-01;4.663e-01;9.550e-01;4.363e-01;4.665e-01;9.545e-01;1.666e-02;1.780e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.937498000;9.545e-01;4.166e-01;4.450e-01;4.365e-01;4.663e-01;9.550e-01;4.363e-01;4.665e-01;9.545e-01;1.666e-02;1.780e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.965498000;9.545e-01;4.166e-01;4.450e-01;4.365e-01;4.663e-01;9.550e-01;4.363e-01;4.665e-01;9.545e-01;1.666e-02;1.780e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.966498000;9.545e-01;4.166e-01;4.450e-01;4.365e-01;4.662e-01;9.550e-01;4.363e-01;4.665e-01;9.545e-01;1.666e-02;1.780e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.978498000;9.545e-01;4.166e-01;4.450e-01;4.365e-01;4.662e-01;9.550e-01;4.363e-01;4.665e-01;9.545e-01;1.666e-02;1.780e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.979498000;9.545e-01;4.166e-01;4.450e-01;4.365e-01;4.662e-01;9.550e-01;4.363e-01;4.664e-01;9.545e-01;1.666e-02;1.780e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.983498000;9.545e-01;4.166e-01;4.450e-01;4.365e-01;4.662e-01;9.550e-01;4.363e-01;4.664e-01;9.545e-01;1.666e-02;1.780e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
37.984498000;9.544e-01;4.166e-01;4.450e-01;4.365e-01;4.662e-01;9.550e-01;4.363e-01;4.664e-01;9.544e-01;1.666e-02;1.780e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.010498000;9.544e-01;4.166e-01;4.450e-01;4.365e-01;4.662e-01;9.550e-01;4.363e-01;4.664e-01;9.544e-01;1.666e-02;1.780e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.011498000;9.544e-01;4.166e-01;4.449e-01;4.365e-01;4.662e-01;9.550e-01;4.363e-01;4.664e-01;9.544e-01;1.666e-02;1.780e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.025498000;9.544e-01;4.166e-01;4.449e-01;4.365e-01;4.662e-01;9.550e-01;4.363e-01;4.664e-01;9.544e-01;1.666e-02;1.780e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.026498000;9.544e-01;4.166e-01;4.449e-01;4.365e-01;4.661e-01;9.550e-01;4.363e-01;4.664e-01;9.544e-01;1.666e-02;1.780e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.039498000;9.544e-01;4.166e-01;4.449e-01;4.365e-01;4.661e-01;9.550e-01;4.363e-01;4.664e-01;9.544e-01;1.666e-02;1.780e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.040498000;9.544e-01;4.166e-01;4.449e-01;4.365e-01;4.661e-01;9.550e-01;4.363e-01;4.663e-01;9.544e-01;1.666e-02;1.780e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.041498000;9.544e-01;4.166e-01;4.449e-01;4.365e-01;4.661e-01;9.550e-01;4.363e-01;4.663e-01;9.544e-01;1.666e-02;1.780e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.042498000;9.544e-01;4.166e-01;4.449e-01;4.365e-01;4.661e-01;9.550e-01;4.363e-01;4.663e-01;9.544e-01;1.666e-02;1.779e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.072498000;9.544e-01;4.166e-01;4.449e-01;4.365e-01;4.661e-01;9.550e-01;4.363e-01;4.663e-01;9.544e-01;1.666e-02;1.779e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.073498000;9.544e-01;4.166e-01;4.448e-01;4.365e-01;4.661e-01;9.550e-01;4.363e-01;4.663e-01;9.544e-01;1.666e-02;1.779e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.088498000;9.544e-01;4.166e-01;4.448e-01;4.365e-01;4.661e-01;9.550e-01;4.363e-01;4.663e-01;9.544e-01;1.666e-02;1.779e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.089498000;9.544e-01;4.166e-01;4.448e-01;4.365e-01;4.660e-01;9.550e-01;4.363e-01;4.663e-01;9.544e-01;1.666e-02;1.779e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.102498000;9.544e-01;4.166e-01;4.448e-01;4.365e-01;4.660e-01;9.550e-01;4.363e-01;4.663e-01;9.544e-01;1.666e-02;1.779e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.103498000;9.544e-01;4.166e-01;4.448e-01;4.365e-01;4.660e-01;9.550e-01;4.363e-01;4.662e-01;9.544e-01;1.666e-02;1.779e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.113498000;9.544e-01;4.166e-01;4.448e-01;4.365e-01;4.660e-01;9.550e-01;4.363e-01;4.662e-01;9.544e-01;1.666e-02;1.779e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.114498000;9.544e-01;4.166e-01;4.448e-01;4.365e-01;4.660e-01;9.549e-01;4.363e-01;4.662e-01;9.544e-01;1.666e-02;1.779e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.120498000;9.544e-01;4.166e-01;4.448e-01;4.365e-01;4.660e-01;9.549e-01;4.363e-01;4.662e-01;9.544e-01;1.666e-02;1.779e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.121498000;9.544e-01;4.166e-01;4.447e-01;4.365e-01;4.660e-01;9.549e-01;4.363e-01;4.662e-01;9.544e-01;1.666e-02;1.779e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.153498000;9.544e-01;4.166e-01;4.447e-01;4.365e-01;4.660e-01;9.549e-01;4.363e-01;4.662e-01;9.544e-01;1.666e-02;1.779e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.154498000;9.544e-01;4.166e-01;4.447e-01;4.365e-01;4.659e-01;9.549e-01;4.363e-01;4.662e-01;9.544e-01;1.666e-02;1.779e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.167498000;9.544e-01;4.166e-01;4.447e-01;4.365e-01;4.659e-01;9.549e-01;4.363e-01;4.662e-01;9.544e-01;1.666e-02;1.779e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.168498000;9.544e-01;4.166e-01;4.447e-01;4.365e-01;4.659e-01;9.549e-01;4.363e-01;4.661e-01;9.544e-01;1.666e-02;1.779e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.186498000;9.544e-01;4.166e-01;4.447e-01;4.365e-01;4.659e-01;9.549e-01;4.363e-01;4.661e-01;9.544e-01;1.666e-02;1.779e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.187498000;9.544e-01;4.166e-01;4.446e-01;4.365e-01;4.659e-01;9.549e-01;4.363e-01;4.661e-01;9.544e-01;1.666e-02;1.779e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.203498000;9.544e-01;4.166e-01;4.446e-01;4.365e-01;4.659e-01;9.549e-01;4.363e-01;4.661e-01;9.544e-01;1.666e-02;1.779e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.204498000;9.544e-01;4.166e-01;4.446e-01;4.365e-01;4.659e-01;9.549e-01;4.363e-01;4.661e-01;9.544e-01;1.666e-02;1.778e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.220498000;9.544e-01;4.166e-01;4.446e-01;4.365e-01;4.659e-01;9.549e-01;4.363e-01;4.661e-01;9.544e-01;1.666e-02;1.778e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.221498000;9.544e-01;4.166e-01;4.446e-01;4.365e-01;4.658e-01;9.549e-01;4.363e-01;4.661e-01;9.544e-01;1.666e-02;1.778e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.236498000;9.544e-01;4.166e-01;4.446e-01;4.365e-01;4.658e-01;9.549e-01;4.363e-01;4.661e-01;9.544e-01;1.666e-02;1.778e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.237498000;9.544e-01;4.166e-01;4.446e-01;4.365e-01;4.658e-01;9.549e-01;4.363e-01;4.660e-01;9.544e-01;1.666e-02;1.778e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.274498000;9.544e-01;4.166e-01;4.446e-01;4.365e-01;4.658e-01;9.549e-01;4.363e-01;4.660e-01;9.544e-01;1.666e-02;1.778e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.275498000;9.544e-01;4.166e-01;4.445e-01;4.365e-01;4.658e-01;9.549e-01;4.363e-01;4.660e-01;9.544e-01;1.666e-02;1.778e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.292498000;9.544e-01;4.166e-01;4.445e-01;4.365e-01;4.658e-01;9.549e-01;4.363e-01;4.660e-01;9.544e-01;1.666e-02;1.778e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.293498000;9.544e-01;4.166e-01;4.445e-01;4.365e-01;4.657e-01;9.549e-01;4.363e-01;4.660e-01;9.544e-01;1.666e-02;1.778e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.308498000;9.544e-01;4.166e-01;4.445e-01;4.365e-01;4.657e-01;9.549e-01;4.363e-01;4.660e-01;9.544e-01;1.666e-02;1.778e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.309498000;9.544e-01;4.166e-01;4.445e-01;4.365e-01;4.657e-01;9.549e-01;4.363e-01;4.659e-01;9.544e-01;1.666e-02;1.778e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.329498000;9.544e-01;4.166e-01;4.445e-01;4.365e-01;4.657e-01;9.549e-01;4.363e-01;4.659e-01;9.544e-01;1.666e-02;1.778e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.330498000;9.544e-01;4.166e-01;4.444e-01;4.365e-01;4.657e-01;9.549e-01;4.363e-01;4.659e-01;9.544e-01;1.666e-02;1.778e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.366498000;9.544e-01;4.166e-01;4.444e-01;4.365e-01;4.657e-01;9.549e-01;4.363e-01;4.659e-01;9.544e-01;1.666e-02;1.778e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.367498000;9.544e-01;4.166e-01;4.444e-01;4.365e-01;4.656e-01;9.549e-01;4.363e-01;4.659e-01;9.544e-01;1.666e-02;1.778e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.383498000;9.544e-01;4.166e-01;4.444e-01;4.365e-01;4.656e-01;9.549e-01;4.363e-01;4.659e-01;9.544e-01;1.666e-02;1.778e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.384498000;9.544e-01;4.166e-01;4.444e-01;4.365e-01;4.656e-01;9.549e-01;4.363e-01;4.658e-01;9.544e-01;1.666e-02;1.778e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.386498000;9.544e-01;4.166e-01;4.444e-01;4.365e-01;4.656e-01;9.549e-01;4.363e-01;4.658e-01;9.544e-01;1.666e-02;1.778e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.387498000;9.544e-01;4.166e-01;4.444e-01;4.365e-01;4.656e-01;9.549e-01;4.363e-01;4.658e-01;9.544e-01;1.666e-02;1.777e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.425498000;9.544e-01;4.166e-01;4.444e-01;4.365e-01;4.656e-01;9.549e-01;4.363e-01;4.658e-01;9.544e-01;1.666e-02;1.777e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.426498000;9.544e-01;4.166e-01;4.443e-01;4.365e-01;4.656e-01;9.549e-01;4.363e-01;4.658e-01;9.544e-01;1.666e-02;1.777e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.445498000;9.544e-01;4.166e-01;4.443e-01;4.365e-01;4.656e-01;9.549e-01;4.363e-01;4.658e-01;9.544e-01;1.666e-02;1.777e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.446498000;9.544e-01;4.166e-01;4.443e-01;4.365e-01;4.655e-01;9.549e-01;4.363e-01;4.658e-01;9.544e-01;1.666e-02;1.777e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.463498000;9.544e-01;4.166e-01;4.443e-01;4.365e-01;4.655e-01;9.549e-01;4.363e-01;4.658e-01;9.544e-01;1.666e-02;1.777e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.464498000;9.544e-01;4.166e-01;4.443e-01;4.365e-01;4.655e-01;9.549e-01;4.363e-01;4.657e-01;9.544e-01;1.666e-02;1.777e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.508498000;9.544e-01;4.166e-01;4.443e-01;4.365e-01;4.655e-01;9.549e-01;4.363e-01;4.657e-01;9.544e-01;1.666e-02;1.777e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.509498000;9.544e-01;4.166e-01;4.442e-01;4.365e-01;4.655e-01;9.549e-01;4.363e-01;4.657e-01;9.544e-01;1.666e-02;1.777e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.529498000;9.544e-01;4.166e-01;4.442e-01;4.365e-01;4.655e-01;9.549e-01;4.363e-01;4.657e-01;9.544e-01;1.666e-02;1.777e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.530498000;9.544e-01;4.166e-01;4.442e-01;4.365e-01;4.654e-01;9.549e-01;4.363e-01;4.657e-01;9.544e-01;1.666e-02;1.777e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.548498000;9.544e-01;4.166e-01;4.442e-01;4.365e-01;4.654e-01;9.549e-01;4.363e-01;4.657e-01;9.544e-01;1.666e-02;1.777e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.549498000;9.544e-01;4.166e-01;4.442e-01;4.365e-01;4.654e-01;9.549e-01;4.363e-01;4.656e-01;9.544e-01;1.666e-02;1.777e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.573498000;9.544e-01;4.166e-01;4.442e-01;4.365e-01;4.654e-01;9.549e-01;4.363e-01;4.656e-01;9.544e-01;1.666e-02;1.777e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.574498000;9.544e-01;4.166e-01;4.441e-01;4.365e-01;4.654e-01;9.549e-01;4.363e-01;4.656e-01;9.544e-01;1.666e-02;1.777e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.596498000;9.544e-01;4.166e-01;4.441e-01;4.365e-01;4.654e-01;9.549e-01;4.363e-01;4.656e-01;9.544e-01;1.666e-02;1.777e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.597498000;9.544e-01;4.166e-01;4.441e-01;4.365e-01;4.654e-01;9.549e-01;4.363e-01;4.656e-01;9.544e-01;1.666e-02;1.776e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.619498000;9.544e-01;4.166e-01;4.441e-01;4.365e-01;4.654e-01;9.549e-01;4.363e-01;4.656e-01;9.544e-01;1.666e-02;1.776e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.620498000;9.544e-01;4.166e-01;4.441e-01;4.365e-01;4.653e-01;9.549e-01;4.363e-01;4.656e-01;9.544e-01;1.666e-02;1.776e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.639498000;9.544e-01;4.166e-01;4.441e-01;4.365e-01;4.653e-01;9.549e-01;4.363e-01;4.656e-01;9.544e-01;1.666e-02;1.776e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.640498000;9.544e-01;4.166e-01;4.441e-01;4.365e-01;4.653e-01;9.549e-01;4.363e-01;4.655e-01;9.544e-01;1.666e-02;1.776e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.661498000;9.544e-01;4.166e-01;4.441e-01;4.365e-01;4.653e-01;9.549e-01;4.363e-01;4.655e-01;9.544e-01;1.666e-02;1.776e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.662498000;9.544e-01;4.166e-01;4.441e-01;4.366e-01;4.653e-01;9.549e-01;4.363e-01;4.655e-01;9.544e-01;1.666e-02;1.776e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.690498000;9.544e-01;4.166e-01;4.441e-01;4.366e-01;4.653e-01;9.549e-01;4.363e-01;4.655e-01;9.544e-01;1.666e-02;1.776e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.691498000;9.544e-01;4.166e-01;4.440e-01;4.366e-01;4.653e-01;9.549e-01;4.363e-01;4.655e-01;9.544e-01;1.666e-02;1.776e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.715498000;9.544e-01;4.166e-01;4.440e-01;4.366e-01;4.653e-01;9.549e-01;4.363e-01;4.655e-01;9.544e-01;1.666e-02;1.776e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.716498000;9.544e-01;4.166e-01;4.440e-01;4.366e-01;4.652e-01;9.549e-01;4.363e-01;4.655e-01;9.544e-01;1.666e-02;1.776e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.736498000;9.544e-01;4.166e-01;4.440e-01;4.366e-01;4.652e-01;9.549e-01;4.363e-01;4.655e-01;9.544e-01;1.666e-02;1.776e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.737498000;9.544e-01;4.166e-01;4.440e-01;4.366e-01;4.652e-01;9.549e-01;4.363e-01;4.654e-01;9.544e-01;1.666e-02;1.776e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.750498000;9.544e-01;4.166e-01;4.440e-01;4.366e-01;4.652e-01;9.549e-01;4.363e-01;4.654e-01;9.544e-01;1.666e-02;1.776e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.751498000;9.543e-01;4.166e-01;4.440e-01;4.366e-01;4.652e-01;9.549e-01;4.363e-01;4.654e-01;9.543e-01;1.666e-02;1.776e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.792498000;9.543e-01;4.166e-01;4.440e-01;4.366e-01;4.652e-01;9.549e-01;4.363e-01;4.654e-01;9.543e-01;1.666e-02;1.776e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.793498000;9.543e-01;4.166e-01;4.439e-01;4.366e-01;4.652e-01;9.549e-01;4.363e-01;4.654e-01;9.543e-01;1.666e-02;1.776e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.819498000;9.543e-01;4.166e-01;4.439e-01;4.366e-01;4.652e-01;9.549e-01;4.363e-01;4.654e-01;9.543e-01;1.666e-02;1.776e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.820498000;9.543e-01;4.166e-01;4.439e-01;4.366e-01;4.651e-01;9.549e-01;4.363e-01;4.654e-01;9.543e-01;1.666e-02;1.776e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.842498000;9.543e-01;4.166e-01;4.439e-01;4.366e-01;4.651e-01;9.549e-01;4.363e-01;4.654e-01;9.543e-01;1.666e-02;1.776e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.843498000;9.543e-01;4.166e-01;4.439e-01;4.366e-01;4.651e-01;9.549e-01;4.363e-01;4.653e-01;9.543e-01;1.666e-02;1.776e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.846498000;9.543e-01;4.166e-01;4.439e-01;4.366e-01;4.651e-01;9.549e-01;4.363e-01;4.653e-01;9.543e-01;1.666e-02;1.776e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.847498000;9.543e-01;4.166e-01;4.439e-01;4.366e-01;4.651e-01;9.549e-01;4.363e-01;4.653e-01;9.543e-01;1.666e-02;1.775e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.874498000;9.543e-01;4.166e-01;4.439e-01;4.366e-01;4.651e-01;9.549e-01;4.363e-01;4.653e-01;9.543e-01;1.666e-02;1.775e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.875498000;9.543e-01;4.166e-01;4.438e-01;4.366e-01;4.651e-01;9.549e-01;4.363e-01;4.653e-01;9.543e-01;1.666e-02;1.775e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.933498000;9.543e-01;4.166e-01;4.438e-01;4.366e-01;4.651e-01;9.549e-01;4.363e-01;4.653e-01;9.543e-01;1.666e-02;1.775e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.934498000;9.543e-01;4.166e-01;4.438e-01;4.366e-01;4.650e-01;9.549e-01;4.363e-01;4.653e-01;9.543e-01;1.666e-02;1.775e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.958498000;9.543e-01;4.166e-01;4.438e-01;4.366e-01;4.650e-01;9.549e-01;4.363e-01;4.653e-01;9.543e-01;1.666e-02;1.775e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.959498000;9.543e-01;4.166e-01;4.438e-01;4.366e-01;4.650e-01;9.549e-01;4.363e-01;4.652e-01;9.543e-01;1.666e-02;1.775e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.965498000;9.543e-01;4.166e-01;4.438e-01;4.366e-01;4.650e-01;9.549e-01;4.363e-01;4.652e-01;9.543e-01;1.666e-02;1.775e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.966498000;9.543e-01;4.166e-01;4.438e-01;4.366e-01;4.650e-01;9.548e-01;4.363e-01;4.652e-01;9.543e-01;1.666e-02;1.775e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.994498000;9.543e-01;4.166e-01;4.438e-01;4.366e-01;4.650e-01;9.548e-01;4.363e-01;4.652e-01;9.543e-01;1.666e-02;1.775e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
38.995498000;9.543e-01;4.166e-01;4.437e-01;4.366e-01;4.650e-01;9.548e-01;4.363e-01;4.652e-01;9.543e-01;1.666e-02;1.775e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
39.059498000;9.543e-01;4.166e-01;4.437e-01;4.366e-01;4.650e-01;9.548e-01;4.363e-01;4.652e-01;9.543e-01;1.666e-02;1.775e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
39.060498000;9.543e-01;4.166e-01;4.437e-01;4.366e-01;4.649e-01;9.548e-01;4.363e-01;4.652e-01;9.543e-01;1.666e-02;1.775e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
39.088498000;9.543e-01;4.166e-01;4.437e-01;4.366e-01;4.649e-01;9.548e-01;4.363e-01;4.652e-01;9.543e-01;1.666e-02;1.775e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
39.089498000;9.543e-01;4.166e-01;4.437e-01;4.366e-01;4.649e-01;9.548e-01;4.363e-01;4.651e-01;9.543e-01;1.666e-02;1.775e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
39.165498000;9.543e-01;4.166e-01;4.437e-01;4.366e-01;4.649e-01;9.548e-01;4.363e-01;4.651e-01;9.543e-01;1.666e-02;1.775e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
39.166498000;9.543e-01;4.166e-01;4.436e-01;4.366e-01;4.649e-01;9.548e-01;4.363e-01;4.651e-01;9.543e-01;1.666e-02;1.775e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
39.203498000;9.543e-01;4.166e-01;4.436e-01;4.366e-01;4.649e-01;9.548e-01;4.363e-01;4.651e-01;9.543e-01;1.666e-02;1.775e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
39.204498000;9.543e-01;4.166e-01;4.436e-01;4.366e-01;4.648e-01;9.548e-01;4.363e-01;4.651e-01;9.543e-01;1.666e-02;1.774e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
39.235498000;9.543e-01;4.166e-01;4.436e-01;4.366e-01;4.648e-01;9.548e-01;4.363e-01;4.651e-01;9.543e-01;1.666e-02;1.774e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
39.236498000;9.543e-01;4.166e-01;4.436e-01;4.366e-01;4.648e-01;9.548e-01;4.363e-01;4.650e-01;9.543e-01;1.666e-02;1.774e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
39.283498000;9.543e-01;4.166e-01;4.436e-01;4.366e-01;4.648e-01;9.548e-01;4.363e-01;4.650e-01;9.543e-01;1.666e-02;1.774e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
39.284498000;9.543e-01;4.166e-01;4.435e-01;4.366e-01;4.648e-01;9.548e-01;4.363e-01;4.650e-01;9.543e-01;1.666e-02;1.774e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
39.370498000;9.543e-01;4.166e-01;4.435e-01;4.366e-01;4.648e-01;9.548e-01;4.363e-01;4.650e-01;9.543e-01;1.666e-02;1.774e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
39.371498000;9.543e-01;4.166e-01;4.435e-01;4.366e-01;4.647e-01;9.548e-01;4.363e-01;4.650e-01;9.543e-01;1.666e-02;1.774e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
39.409498000;9.543e-01;4.166e-01;4.435e-01;4.366e-01;4.647e-01;9.548e-01;4.363e-01;4.650e-01;9.543e-01;1.666e-02;1.774e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
39.410498000;9.543e-01;4.166e-01;4.435e-01;4.366e-01;4.647e-01;9.548e-01;4.363e-01;4.649e-01;9.543e-01;1.666e-02;1.774e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
39.520498000;9.543e-01;4.166e-01;4.435e-01;4.366e-01;4.647e-01;9.548e-01;4.363e-01;4.649e-01;9.543e-01;1.666e-02;1.774e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
39.521498000;9.543e-01;4.166e-01;4.434e-01;4.366e-01;4.647e-01;9.548e-01;4.363e-01;4.649e-01;9.543e-01;1.666e-02;1.774e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
39.576498000;9.543e-01;4.166e-01;4.434e-01;4.366e-01;4.647e-01;9.548e-01;4.363e-01;4.649e-01;9.543e-01;1.666e-02;1.774e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
39.577498000;9.543e-01;4.166e-01;4.434e-01;4.366e-01;4.646e-01;9.548e-01;4.363e-01;4.649e-01;9.543e-01;1.666e-02;1.774e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
39.626498000;9.543e-01;4.166e-01;4.434e-01;4.366e-01;4.646e-01;9.548e-01;4.363e-01;4.649e-01;9.543e-01;1.666e-02;1.774e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
39.627498000;9.543e-01;4.166e-01;4.434e-01;4.366e-01;4.646e-01;9.548e-01;4.363e-01;4.648e-01;9.543e-01;1.666e-02;1.774e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
39.703498000;9.543e-01;4.166e-01;4.434e-01;4.366e-01;4.646e-01;9.548e-01;4.363e-01;4.648e-01;9.543e-01;1.666e-02;1.774e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
39.704498000;9.543e-01;4.166e-01;4.434e-01;4.366e-01;4.646e-01;9.548e-01;4.363e-01;4.648e-01;9.543e-01;1.666e-02;1.773e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
39.776498000;9.543e-01;4.166e-01;4.434e-01;4.366e-01;4.646e-01;9.548e-01;4.363e-01;4.648e-01;9.543e-01;1.666e-02;1.773e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
39.777498000;9.543e-01;4.166e-01;4.433e-01;4.366e-01;4.646e-01;9.548e-01;4.363e-01;4.648e-01;9.543e-01;1.666e-02;1.773e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
39.857498000;9.543e-01;4.166e-01;4.433e-01;4.366e-01;4.646e-01;9.548e-01;4.363e-01;4.648e-01;9.543e-01;1.666e-02;1.773e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
39.858498000;9.543e-01;4.166e-01;4.433e-01;4.366e-01;4.645e-01;9.548e-01;4.363e-01;4.648e-01;9.543e-01;1.666e-02;1.773e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
39.933498000;9.543e-01;4.166e-01;4.433e-01;4.366e-01;4.645e-01;9.548e-01;4.363e-01;4.648e-01;9.543e-01;1.666e-02;1.773e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
39.934498000;9.543e-01;4.166e-01;4.433e-01;4.366e-01;4.645e-01;9.548e-01;4.363e-01;4.647e-01;9.543e-01;1.666e-02;1.773e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
40.064498000;9.543e-01;4.166e-01;4.433e-01;4.366e-01;4.645e-01;9.548e-01;4.363e-01;4.647e-01;9.543e-01;1.666e-02;1.773e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
40.065498000;9.543e-01;4.166e-01;4.432e-01;4.366e-01;4.645e-01;9.548e-01;4.363e-01;4.647e-01;9.543e-01;1.666e-02;1.773e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
40.176498000;9.543e-01;4.166e-01;4.432e-01;4.366e-01;4.645e-01;9.548e-01;4.363e-01;4.647e-01;9.543e-01;1.666e-02;1.773e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
40.177498000;9.543e-01;4.166e-01;4.432e-01;4.366e-01;4.645e-01;9.548e-01;4.364e-01;4.647e-01;9.543e-01;1.666e-02;1.773e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
40.497498000;9.543e-01;4.166e-01;4.432e-01;4.366e-01;4.645e-01;9.548e-01;4.364e-01;4.647e-01;9.543e-01;1.666e-02;1.773e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
40.498498000;9.543e-01;4.166e-01;4.432e-01;4.366e-01;4.644e-01;9.548e-01;4.364e-01;4.647e-01;9.543e-01;1.666e-02;1.773e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
40.775498000;9.543e-01;4.166e-01;4.432e-01;4.366e-01;4.644e-01;9.548e-01;4.364e-01;4.647e-01;9.543e-01;1.666e-02;1.773e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
40.776498000;9.543e-01;4.166e-01;4.432e-01;4.366e-01;4.645e-01;9.548e-01;4.364e-01;4.647e-01;9.543e-01;1.666e-02;1.773e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
41.146498000;9.543e-01;4.166e-01;4.432e-01;4.366e-01;4.645e-01;9.548e-01;4.364e-01;4.647e-01;9.543e-01;1.666e-02;1.773e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
41.147498000;9.543e-01;4.166e-01;4.432e-01;4.366e-01;4.645e-01;9.548e-01;4.363e-01;4.647e-01;9.543e-01;1.666e-02;1.773e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
41.291498000;9.543e-01;4.166e-01;4.432e-01;4.366e-01;4.645e-01;9.548e-01;4.363e-01;4.647e-01;9.543e-01;1.666e-02;1.773e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
41.292498000;9.543e-01;4.166e-01;4.433e-01;4.366e-01;4.645e-01;9.548e-01;4.363e-01;4.647e-01;9.543e-01;1.666e-02;1.773e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
41.473498000;9.543e-01;4.166e-01;4.433e-01;4.366e-01;4.645e-01;9.548e-01;4.363e-01;4.647e-01;9.543e-01;1.666e-02;1.773e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
41.474498000;9.543e-01;4.166e-01;4.433e-01;4.366e-01;4.645e-01;9.548e-01;4.363e-01;4.648e-01;9.543e-01;1.666e-02;1.773e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
41.585498000;9.543e-01;4.166e-01;4.433e-01;4.366e-01;4.645e-01;9.548e-01;4.363e-01;4.648e-01;9.543e-01;1.666e-02;1.773e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
41.586498000;9.543e-01;4.166e-01;4.433e-01;4.366e-01;4.646e-01;9.548e-01;4.363e-01;4.648e-01;9.543e-01;1.666e-02;1.773e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
41.711498000;9.543e-01;4.166e-01;4.433e-01;4.366e-01;4.646e-01;9.548e-01;4.363e-01;4.648e-01;9.543e-01;1.666e-02;1.773e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
41.712498000;9.543e-01;4.166e-01;4.434e-01;4.366e-01;4.646e-01;9.548e-01;4.363e-01;4.648e-01;9.543e-01;1.666e-02;1.773e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
41.829498000;9.543e-01;4.166e-01;4.434e-01;4.366e-01;4.646e-01;9.548e-01;4.363e-01;4.648e-01;9.543e-01;1.666e-02;1.773e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
41.830498000;9.543e-01;4.166e-01;4.434e-01;4.366e-01;4.646e-01;9.548e-01;4.363e-01;4.648e-01;9.543e-01;1.666e-02;1.774e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
41.960498000;9.543e-01;4.166e-01;4.434e-01;4.366e-01;4.646e-01;9.548e-01;4.363e-01;4.648e-01;9.543e-01;1.666e-02;1.774e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
41.961498000;9.543e-01;4.166e-01;4.434e-01;4.366e-01;4.646e-01;9.548e-01;4.363e-01;4.649e-01;9.543e-01;1.666e-02;1.774e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
42.048498000;9.543e-01;4.166e-01;4.434e-01;4.366e-01;4.646e-01;9.548e-01;4.363e-01;4.649e-01;9.543e-01;1.666e-02;1.774e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
42.049498000;9.543e-01;4.166e-01;4.434e-01;4.366e-01;4.647e-01;9.548e-01;4.363e-01;4.649e-01;9.543e-01;1.666e-02;1.774e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
42.153498000;9.543e-01;4.166e-01;4.434e-01;4.366e-01;4.647e-01;9.548e-01;4.363e-01;4.649e-01;9.543e-01;1.666e-02;1.774e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
42.154498000;9.543e-01;4.166e-01;4.435e-01;4.366e-01;4.647e-01;9.548e-01;4.363e-01;4.649e-01;9.543e-01;1.666e-02;1.774e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
42.370498000;9.543e-01;4.166e-01;4.435e-01;4.366e-01;4.647e-01;9.548e-01;4.363e-01;4.649e-01;9.543e-01;1.666e-02;1.774e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
42.371498000;9.543e-01;4.166e-01;4.435e-01;4.366e-01;4.647e-01;9.548e-01;4.363e-01;4.650e-01;9.543e-01;1.666e-02;1.774e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
42.452498000;9.543e-01;4.166e-01;4.435e-01;4.366e-01;4.647e-01;9.548e-01;4.363e-01;4.650e-01;9.543e-01;1.666e-02;1.774e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
42.453498000;9.543e-01;4.166e-01;4.435e-01;4.366e-01;4.648e-01;9.548e-01;4.363e-01;4.650e-01;9.543e-01;1.666e-02;1.774e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
42.644498000;9.543e-01;4.166e-01;4.435e-01;4.366e-01;4.648e-01;9.548e-01;4.363e-01;4.650e-01;9.543e-01;1.666e-02;1.774e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
42.645498000;9.543e-01;4.166e-01;4.436e-01;4.366e-01;4.648e-01;9.548e-01;4.363e-01;4.650e-01;9.543e-01;1.666e-02;1.774e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
42.755498000;9.543e-01;4.166e-01;4.436e-01;4.366e-01;4.648e-01;9.548e-01;4.363e-01;4.650e-01;9.543e-01;1.666e-02;1.774e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
42.756498000;9.543e-01;4.166e-01;4.436e-01;4.366e-01;4.648e-01;9.548e-01;4.363e-01;4.651e-01;9.543e-01;1.666e-02;1.774e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
42.834498000;9.543e-01;4.166e-01;4.436e-01;4.366e-01;4.648e-01;9.548e-01;4.363e-01;4.651e-01;9.543e-01;1.666e-02;1.774e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
42.835498000;9.543e-01;4.166e-01;4.436e-01;4.366e-01;4.649e-01;9.548e-01;4.363e-01;4.651e-01;9.543e-01;1.666e-02;1.775e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
42.929498000;9.543e-01;4.166e-01;4.436e-01;4.366e-01;4.649e-01;9.548e-01;4.363e-01;4.651e-01;9.543e-01;1.666e-02;1.775e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
42.930498000;9.543e-01;4.166e-01;4.437e-01;4.366e-01;4.649e-01;9.548e-01;4.363e-01;4.651e-01;9.543e-01;1.666e-02;1.775e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
43.133498000;9.543e-01;4.166e-01;4.437e-01;4.366e-01;4.649e-01;9.548e-01;4.363e-01;4.651e-01;9.543e-01;1.666e-02;1.775e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
43.134498000;9.543e-01;4.166e-01;4.437e-01;4.366e-01;4.649e-01;9.548e-01;4.363e-01;4.652e-01;9.543e-01;1.666e-02;1.775e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
43.213498000;9.543e-01;4.166e-01;4.437e-01;4.366e-01;4.649e-01;9.548e-01;4.363e-01;4.652e-01;9.543e-01;1.666e-02;1.775e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
43.214498000;9.543e-01;4.166e-01;4.437e-01;4.366e-01;4.650e-01;9.548e-01;4.363e-01;4.652e-01;9.543e-01;1.666e-02;1.775e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
43.406498000;9.543e-01;4.166e-01;4.437e-01;4.366e-01;4.650e-01;9.548e-01;4.363e-01;4.652e-01;9.543e-01;1.666e-02;1.775e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
43.407498000;9.543e-01;4.166e-01;4.438e-01;4.366e-01;4.650e-01;9.548e-01;4.363e-01;4.652e-01;9.543e-01;1.666e-02;1.775e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
43.497498000;9.543e-01;4.166e-01;4.438e-01;4.366e-01;4.650e-01;9.548e-01;4.363e-01;4.652e-01;9.543e-01;1.666e-02;1.775e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
43.498498000;9.543e-01;4.166e-01;4.438e-01;4.366e-01;4.650e-01;9.549e-01;4.363e-01;4.652e-01;9.543e-01;1.666e-02;1.775e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
43.519498000;9.543e-01;4.166e-01;4.438e-01;4.366e-01;4.650e-01;9.549e-01;4.363e-01;4.652e-01;9.543e-01;1.666e-02;1.775e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
43.520498000;9.543e-01;4.166e-01;4.438e-01;4.366e-01;4.650e-01;9.549e-01;4.363e-01;4.653e-01;9.543e-01;1.666e-02;1.775e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
43.602498000;9.543e-01;4.166e-01;4.438e-01;4.366e-01;4.650e-01;9.549e-01;4.363e-01;4.653e-01;9.543e-01;1.666e-02;1.775e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
43.603498000;9.543e-01;4.166e-01;4.438e-01;4.366e-01;4.651e-01;9.549e-01;4.363e-01;4.653e-01;9.543e-01;1.666e-02;1.775e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
43.804498000;9.543e-01;4.166e-01;4.438e-01;4.366e-01;4.651e-01;9.549e-01;4.363e-01;4.653e-01;9.543e-01;1.666e-02;1.775e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
43.805498000;9.543e-01;4.166e-01;4.439e-01;4.366e-01;4.651e-01;9.549e-01;4.363e-01;4.653e-01;9.543e-01;1.666e-02;1.775e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
43.907498000;9.543e-01;4.166e-01;4.439e-01;4.366e-01;4.651e-01;9.549e-01;4.363e-01;4.653e-01;9.543e-01;1.666e-02;1.775e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
43.908498000;9.543e-01;4.166e-01;4.439e-01;4.366e-01;4.651e-01;9.549e-01;4.363e-01;4.653e-01;9.543e-01;1.666e-02;1.776e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
43.923498000;9.543e-01;4.166e-01;4.439e-01;4.366e-01;4.651e-01;9.549e-01;4.363e-01;4.653e-01;9.543e-01;1.666e-02;1.776e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
43.924498000;9.543e-01;4.166e-01;4.439e-01;4.366e-01;4.651e-01;9.549e-01;4.363e-01;4.654e-01;9.543e-01;1.666e-02;1.776e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
44.012498000;9.543e-01;4.166e-01;4.439e-01;4.366e-01;4.651e-01;9.549e-01;4.363e-01;4.654e-01;9.543e-01;1.666e-02;1.776e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
44.013498000;9.543e-01;4.166e-01;4.439e-01;4.366e-01;4.652e-01;9.549e-01;4.363e-01;4.654e-01;9.543e-01;1.666e-02;1.776e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
44.119498000;9.543e-01;4.166e-01;4.439e-01;4.366e-01;4.652e-01;9.549e-01;4.363e-01;4.654e-01;9.543e-01;1.666e-02;1.776e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
44.120498000;9.543e-01;4.166e-01;4.440e-01;4.366e-01;4.652e-01;9.549e-01;4.363e-01;4.654e-01;9.543e-01;1.666e-02;1.776e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
44.295498000;9.543e-01;4.166e-01;4.440e-01;4.366e-01;4.652e-01;9.549e-01;4.363e-01;4.654e-01;9.543e-01;1.666e-02;1.776e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
44.296498000;9.544e-01;4.166e-01;4.440e-01;4.366e-01;4.652e-01;9.549e-01;4.363e-01;4.654e-01;9.544e-01;1.666e-02;1.776e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
44.359498000;9.544e-01;4.166e-01;4.440e-01;4.366e-01;4.652e-01;9.549e-01;4.363e-01;4.654e-01;9.544e-01;1.666e-02;1.776e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
44.360498000;9.544e-01;4.166e-01;4.440e-01;4.366e-01;4.652e-01;9.549e-01;4.363e-01;4.655e-01;9.544e-01;1.666e-02;1.776e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
44.457498000;9.544e-01;4.166e-01;4.440e-01;4.366e-01;4.652e-01;9.549e-01;4.363e-01;4.655e-01;9.544e-01;1.666e-02;1.776e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
44.458498000;9.544e-01;4.166e-01;4.440e-01;4.366e-01;4.653e-01;9.549e-01;4.363e-01;4.655e-01;9.544e-01;1.666e-02;1.776e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
44.576498000;9.544e-01;4.166e-01;4.440e-01;4.366e-01;4.653e-01;9.549e-01;4.363e-01;4.655e-01;9.544e-01;1.666e-02;1.776e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
44.577498000;9.544e-01;4.166e-01;4.441e-01;4.366e-01;4.653e-01;9.549e-01;4.363e-01;4.655e-01;9.544e-01;1.666e-02;1.776e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
44.725498000;9.544e-01;4.166e-01;4.441e-01;4.366e-01;4.653e-01;9.549e-01;4.363e-01;4.655e-01;9.544e-01;1.666e-02;1.776e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
44.726498000;9.544e-01;4.166e-01;4.441e-01;4.365e-01;4.653e-01;9.549e-01;4.363e-01;4.655e-01;9.544e-01;1.666e-02;1.776e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
44.846498000;9.544e-01;4.166e-01;4.441e-01;4.365e-01;4.653e-01;9.549e-01;4.363e-01;4.655e-01;9.544e-01;1.666e-02;1.776e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
44.847498000;9.544e-01;4.166e-01;4.441e-01;4.365e-01;4.653e-01;9.549e-01;4.363e-01;4.656e-01;9.544e-01;1.666e-02;1.776e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
44.959498000;9.544e-01;4.166e-01;4.441e-01;4.365e-01;4.653e-01;9.549e-01;4.363e-01;4.656e-01;9.544e-01;1.666e-02;1.776e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
44.960498000;9.544e-01;4.166e-01;4.441e-01;4.365e-01;4.654e-01;9.549e-01;4.363e-01;4.656e-01;9.544e-01;1.666e-02;1.776e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
45.097498000;9.544e-01;4.166e-01;4.441e-01;4.365e-01;4.654e-01;9.549e-01;4.363e-01;4.656e-01;9.544e-01;1.666e-02;1.776e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
45.098498000;9.544e-01;4.166e-01;4.441e-01;4.365e-01;4.654e-01;9.549e-01;4.363e-01;4.656e-01;9.544e-01;1.666e-02;1.777e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
45.241498000;9.544e-01;4.166e-01;4.441e-01;4.365e-01;4.654e-01;9.549e-01;4.363e-01;4.656e-01;9.544e-01;1.666e-02;1.777e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
45.242498000;9.544e-01;4.166e-01;4.442e-01;4.365e-01;4.654e-01;9.549e-01;4.363e-01;4.656e-01;9.544e-01;1.666e-02;1.777e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
45.415498000;9.544e-01;4.166e-01;4.442e-01;4.365e-01;4.654e-01;9.549e-01;4.363e-01;4.656e-01;9.544e-01;1.666e-02;1.777e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
45.416498000;9.544e-01;4.166e-01;4.442e-01;4.365e-01;4.654e-01;9.549e-01;4.363e-01;4.657e-01;9.544e-01;1.666e-02;1.777e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
45.554498000;9.544e-01;4.166e-01;4.442e-01;4.365e-01;4.654e-01;9.549e-01;4.363e-01;4.657e-01;9.544e-01;1.666e-02;1.777e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
45.555498000;9.544e-01;4.166e-01;4.442e-01;4.365e-01;4.655e-01;9.549e-01;4.363e-01;4.657e-01;9.544e-01;1.666e-02;1.777e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
45.725498000;9.544e-01;4.166e-01;4.442e-01;4.365e-01;4.655e-01;9.549e-01;4.363e-01;4.657e-01;9.544e-01;1.666e-02;1.777e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
45.726498000;9.544e-01;4.166e-01;4.443e-01;4.365e-01;4.655e-01;9.549e-01;4.363e-01;4.657e-01;9.544e-01;1.666e-02;1.777e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
46.135498000;9.544e-01;4.166e-01;4.443e-01;4.365e-01;4.655e-01;9.549e-01;4.363e-01;4.657e-01;9.544e-01;1.666e-02;1.777e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
46.136498000;9.544e-01;4.166e-01;4.443e-01;4.365e-01;4.655e-01;9.549e-01;4.363e-01;4.658e-01;9.544e-01;1.666e-02;1.777e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
46.324498000;9.544e-01;4.166e-01;4.443e-01;4.365e-01;4.655e-01;9.549e-01;4.363e-01;4.658e-01;9.544e-01;1.666e-02;1.777e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
46.325498000;9.544e-01;4.166e-01;4.443e-01;4.365e-01;4.656e-01;9.549e-01;4.363e-01;4.658e-01;9.544e-01;1.666e-02;1.777e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
46.566498000;9.544e-01;4.166e-01;4.443e-01;4.365e-01;4.656e-01;9.549e-01;4.363e-01;4.658e-01;9.544e-01;1.666e-02;1.777e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
46.567498000;9.544e-01;4.166e-01;4.444e-01;4.365e-01;4.656e-01;9.549e-01;4.363e-01;4.658e-01;9.544e-01;1.666e-02;1.777e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
47.164498000;9.544e-01;4.166e-01;4.444e-01;4.365e-01;4.656e-01;9.549e-01;4.363e-01;4.658e-01;9.544e-01;1.666e-02;1.777e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
47.165498000;9.544e-01;4.166e-01;4.444e-01;4.365e-01;4.656e-01;9.549e-01;4.363e-01;4.658e-01;9.544e-01;1.666e-02;1.778e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
47.212498000;9.544e-01;4.166e-01;4.444e-01;4.365e-01;4.656e-01;9.549e-01;4.363e-01;4.658e-01;9.544e-01;1.666e-02;1.778e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
47.213498000;9.544e-01;4.166e-01;4.444e-01;4.365e-01;4.656e-01;9.549e-01;4.363e-01;4.659e-01;9.544e-01;1.666e-02;1.778e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
47.563498000;9.544e-01;4.166e-01;4.444e-01;4.365e-01;4.656e-01;9.549e-01;4.363e-01;4.659e-01;9.544e-01;1.666e-02;1.778e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
47.564498000;9.544e-01;4.166e-01;4.444e-01;4.365e-01;4.657e-01;9.549e-01;4.363e-01;4.659e-01;9.544e-01;1.666e-02;1.778e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
49.161498000;9.544e-01;4.166e-01;4.444e-01;4.365e-01;4.657e-01;9.549e-01;4.363e-01;4.659e-01;9.544e-01;1.666e-02;1.778e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
49.162498000;9.544e-01;4.166e-01;4.445e-01;4.365e-01;4.657e-01;9.549e-01;4.363e-01;4.659e-01;9.544e-01;1.666e-02;1.778e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
51.164498000;9.544e-01;4.166e-01;4.445e-01;4.365e-01;4.657e-01;9.549e-01;4.363e-01;4.659e-01;9.544e-01;1.666e-02;1.778e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
51.165498000;9.544e-01;4.166e-01;4.444e-01;4.365e-01;4.657e-01;9.549e-01;4.363e-01;4.659e-01;9.544e-01;1.666e-02;1.778e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
100.000000000;9.544e-01;4.166e-01;4.444e-01;4.365e-01;4.657e-01;9.549e-01;4.363e-01;4.659e-01;9.544e-01;1.666e-02;1.778e-02;5.000e+01;4.166e-01;4.449e-01;5.000e+01
