time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_IpInjTerminal;Wind_Turbine_GEN_IqInjTerminal;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
7.048222;1.0444144683127585;0.6000038393755256;0.5744861181364642;6.131059979169978e-07;1.7773440048315283e-06;10.000105577946805;0.5839198251093487;-0.013293992941614369;1.0447902537065152;1.0447912545412037;1.0000003857466073;0.5840696584780838;0.9999974907020995
8.186494;1.0441572768755623;0.6000019632048558;0.5746190133820457;9.1574797162837e-08;5.853908695403125e-07;10.0000368444522;0.5840605710537715;-0.013611996048866835;1.0448335312654415;1.0445342586350201;0.9999924736945365;0.5842307246253783;0.9999989287812441
8.98839;1.0431363773633635;0.6000033616940499;0.5751840017281196;4.5552760442052337e-07;4.894965480534038e-07;10.00002709471152;0.5845974640820893;-0.014910997589830048;1.0448216088836184;1.0435152566633283;1.0000006436187825;0.5848043995603007;0.9999940376530737
9.558975;1.040550125426024;0.6000063159704967;0.576622580420662;-7.634537846995662e-07;-8.008715173375972e-07;10.000010235379552;0.5859533816106688;-0.018151998413287938;1.0448169961105496;1.0409308193644462;0.9999933361281145;0.5862652788766883;0.9999857490104468
9.860478;1.037037754029867;0.5999967495364433;0.5785784107151596;-1.0983808659773011e-07;2.0714466426664956e-07;9.999901773454564;0.587797329880743;-0.02239499519165963;1.0448322494761326;1.0374173495261776;0.9999960013785341;0.5882320460175022;1.0000018624918212
10.020955;1.0336243559987681;0.5999947015115887;0.5804919403593807;-3.179627838420495e-07;6.075479418918347e-07;10.000043904793655;0.5895845706880627;-0.026385997484184107;1.0448245910265566;1.0339972421981802;0.9999850581347081;0.5901683674772505;1.0000077598901995
10.153743;1.0291140677547779;0.599993682095411;0.5830394695829229;-1.2704608871655908e-07;2.1911402363859766e-07;9.999997592116435;0.5919250614534238;-0.0316529984150872;1.0448204665146523;1.029492578689116;0.9999770846398264;0.5927594852289376;1.0000008180917408
10.246286;1.0242437412074996;0.6000028636114925;0.5858201623891864;-5.294847446748592e-07;-9.320740424707868e-07;9.999924488089125;0.594402370421554;-0.0375019985538175;1.0448347715330568;1.0246286091555226;1.000007758075029;0.5955588477582842;0.9999891879085459
10.333385;1.0171969530977332;0.5999979805965843;0.5898613008948368;9.469439430980648e-07;5.066871522968803e-07;9.99986843201284;0.59794879588782;-0.045922997390695795;1.0448293601189733;1.0175849435904485;1.0000095146713874;0.5997039436588272;0.9999890704202823
10.394595;1.0096981585269917;0.5999987903152098;0.5942329780299297;8.227298141263836e-07;-2.5181274183604144e-07;9.999984044632045;0.6016926844111735;-0.054641995758727066;1.0448121070133378;1.0101013469596036;0.9999956660656467;0.604171185979987;0.9999968949884319
10.430131;1.003787350935659;0.6000031423797803;0.5977366639230429;-1.2542955100258228e-07;-3.892564479094192e-08;10.000033742712189;0.604617489768569;-0.06133399710980501;1.044805266759714;1.0041904728817526;1.0000034724317188;0.6077201754540129;1.0000100873561784
10.465667;0.9962001940484342;0.6000036668790584;0.6022922631222896;-9.857678463552856e-07;-4.0817366165876116e-07;10.000048201406507;0.608361539014728;-0.06970299800597565;1.0448216877158443;0.9966076263780269;0.999996472995569;0.6123234610525482;1.0000146143776536
10.512279;0.9825591217990673;0.600000706959974;0.6106470156100305;7.385183453329165e-08;4.707225370008125e-07;9.999934748340829;0.6151009984055708;-0.08422399900254592;1.0448201451333663;0.9829691393848365;0.9999995301721972;0.6208351500863535;1.0000089744251364
10.571413;0.9553893641988399;0.600002403609866;0.6280120890005034;2.1275528575657523e-07;1.1688554763968574e-06;9.999923234133728;0.628647432380399;-0.11167199930891196;1.0448119208360813;0.9558219944634148;1.000006713394066;0.6385055282910567;0.9999982050175775
10.604591;0.932273941549021;0.599999444231503;0.6435877825301694;4.658066465408847e-07;5.082489884933043e-07;10.000018336355406;0.640455023512661;-0.13403000093739406;1.044811963233985;0.9327282620002401;1.0000089402789036;0.6543402951779355;0.9999934496570894
10.638834;0.8991972245268667;0.5999868719942817;0.6672433892039291;1.7349020745823388e-07;5.226537591698937e-07;10.000000225838473;0.6579906588367921;-0.1651120006084632;1.044824535981197;0.8996753939191867;1.0000018682402574;0.6783645459774026;0.9999902665397038
10.676218;0.6632352960239667;0.6000147627063449;0.9046631231890007;6.614973647292053e-07;1.6724223660369462e-06;9.999895104564416;0.7333529128939554;-0.5551110027475945;1.0447998565264132;0.6640502619759887;0.9999933303407526;0.919745306267249;0.999999911010692
10.696773;0.5327193013698808;0.6000063199006757;1.126295890290645;-5.456254461800359e-07;-7.532381610991828e-07;9.999882003598406;0.7338279426738502;-0.8790680008391933;1.0448025783931751;0.5339948809070003;1.0000044023182302;1.14509144170368;1.0000088665243454
10.73196;0.4796233391066333;0.6000008255621272;1.2509706293687466;1.0164731494829986e-06;2.1725574702380326e-06;10.000078642181682;0.6998829203941402;-1.0619950002838077;1.0448133353544367;0.481237924869112;1.0000036676708297;1.2718518236560987;0.9999956706115427
10.764241;0.4712862347183689;0.6000005495098432;1.2731083072223883;1.2506336395174362e-06;2.463031278005763e-06;10.00009027164137;0.6942307272939826;-1.0924389982102933;1.0448258031507787;0.4729623627352242;1.000010012482038;1.2943560834988697;0.9999904375719786
10.800385;0.46957561563402256;0.6000019627028021;1.2777516629055299;2.8817847602809546e-07;6.074051728511888e-07;10.000098492683602;0.6930490253080877;-1.0987599999963222;1.0448369849815375;0.47126380547997754;0.9999975235482434;1.2990741719787202;1.0000015554482506
10.836528;0.4693033407417852;0.5999970623457113;1.2785006760282616;2.8605591202683586e-07;8.451514733292588e-07;10.000023511282883;0.6928613120045203;-1.0997970024884973;1.0448164844267238;0.47098326256598444;0.9999943071204414;1.299839545157461;1.0000147289036645
10.872671;0.46926127248078087;0.6000006140131636;1.2786239237643833;1.914346651253742e-06;3.123527898084885e-06;10.000081046392522;0.6928283919655447;-1.0999670044232555;1.0448003231494531;0.4709394194823988;0.9999997497749407;1.2999572441277478;1.0000243833484366
10.908815;0.46924658898507104;0.5999908202135337;1.278651881017468;1.9866029753552817e-06;3.631347671788984e-06;9.999971951179052;0.6928142200889393;-1.099995003655108;1.0448034369350385;0.4709358671668993;0.9999945665742671;1.2999885141046967;1.000000204415157
10.944958;0.4692384128059575;0.5999937454534733;1.2786602585332745;8.001507757017756e-07;1.5529382321107743e-06;9.999906506565258;0.692812422753275;-1.099999000089601;1.0448141210049742;0.47093812617057135;1.0000003150160632;1.2999986446959428;1.0000038480599416
10.981101;0.46924782031318235;0.5999911664960608;1.2786403402649504;9.491314024789731e-07;1.957202118627197e-06;9.999855990036464;0.6928222178901132;-1.0999999977137944;1.0448127206868374;0.4709371818702966;1.000002030211102;1.2999879936852703;1.000011170778831
11.017244;0.46925036100684514;0.5999973124522361;1.2786475425235355;9.485964852718217e-07;2.4114504685681613e-06;9.999920938067193;0.692831498314715;-1.1000000009560884;1.0448022259799905;0.4709341102399791;0.9999866459597642;1.2999764414710238;1.000010659613859
11.053388;0.4692405095503041;0.5999997982124847;1.2786501300233812;8.150660218611535e-07;1.937803835911998e-06;10.000095483946694;0.6928225728804159;-1.1000000014258637;1.0448011479409869;0.4709289023013309;0.9999777404203463;1.299994820178928;0.9999948395993962
11.089531;0.4692390795255824;0.6000071428363447;1.2786524697089543;1.8404143599736225e-06;3.5924919840534398e-06;10.000060790807543;0.6928217330370511;-1.1000000003439576;1.0448063403360217;0.4709288553665591;0.9999914690026879;1.3000070327972406;0.9999839859476138
11.126051;0.46925013420971495;0.600005516401206;1.278644171685718;1.3398569492381699e-06;2.5061407631844365e-06;9.999987455876894;0.6928174087225708;-1.1000000005352386;1.0448049766865999;0.47093635976105935;1.0000007774855229;1.2999974145096485;0.9999917998663
11.162194;0.46924971547948924;0.600002119030349;1.2786329995985837;1.2429545634562476e-06;1.874766551569378e-06;10.000072082454604;0.6928152133508221;-1.1000000042158944;1.0448084778790026;0.4709324304608155;0.999980731756602;1.2999905009134014;1.0000072790670695
11.198337;0.4692401250529388;0.6000013906981638;1.2786503841475398;1.2278808935233844e-06;2.202160091741793e-06;9.999975330933593;0.6928129944812346;-1.1000000048506113;1.044818556422848;0.4709348756329246;0.9999808880549255;1.3000126330549253;0.9999960541902188
11.234481;0.4692416576872259;0.5999914297475396;1.2786450888524046;1.3270040169689484e-06;3.454061221262034e-06;9.999977449061488;0.6928133087407283;-1.1000000002491768;1.044821909822356;0.4709343083671156;0.999991054236434;1.3000105371379658;0.9999982286176647
11.270624;0.4692445019820589;0.599993076255972;1.2786378503222453;1.1430061774463366e-06;1.8180665001073816e-06;10.000085037407366;0.6928175059516538;-1.0999999958937143;1.0448257871807376;0.47093366390020874;1.0000003321104804;1.2999850084878584;1.0000020249680632
11.306767;0.4692432681519574;0.6000036478471131;1.278643311476612;7.093572469060981e-07;5.617423486518507e-07;10.000022808314954;0.6928143319680822;-1.099999998354849;1.0448214861460066;0.4709359582637191;1.000006096612211;1.300001644485127;1.0000089751803412
11.342911;0.4692472749907531;0.6000129966447513;1.2786462059794552;8.428246832085421e-07;1.9211403910290822e-06;9.99986320365663;0.6928126353565277;-1.099999997397744;1.0448203371478597;0.47093938768472887;1.000015671340442;1.3000109160123694;1.0000062577972382
11.379054;0.46924956869930684;0.6000100781398822;1.2786597270201014;1.0084285910711059e-06;1.9141362696753425e-06;10.000001405906163;0.6928118038078456;-1.099999996207816;1.0448210444948922;0.4709363477386982;1.000010759241808;1.3000040206029566;1.0000064159473805
11.415197;0.46924510292082205;0.6000012704946491;1.2786526477732847;1.0690932480057318e-06;2.6981209975915037e-06;10.00010659043563;0.692822108662225;-1.0999999982118729;1.0448068575366272;0.4709383563213663;1.0000085754609631;1.3000139199882799;1.0000008230455177
11.45134;0.46924479795723717;0.600000977813255;1.278644731461769;5.462179299820826e-07;2.399552542659137e-06;10.00007537647693;0.6928128089138897;-1.0999999981991098;1.0448004847966343;0.47093948992304757;1.0000124443824934;1.3000053255514485;0.9999938518196813
11.487484;0.4692496482518723;0.6000014448192721;1.2786294836468761;5.932692369890171e-07;1.202428840887301e-06;10.000000095618416;0.6928080817842178;-1.0999999987054674;1.0448099989676352;0.4709396954363011;1.0000020278959298;1.2999943113454562;1.0000054393164561
11.523627;0.4692504430703275;0.6000009106318509;1.2786253017087388;9.903514876571482e-07;1.5225885074711525e-06;10.00001183823192;0.6928236403405907;-1.0999999983546886;1.0448101194243022;0.4709400507693544;0.9999941290761449;1.299997711107462;1.0000000516060832
11.55977;0.4692454923113589;0.599995083796815;1.2786332376897274;1.2297708893966516e-06;2.5225452492886025e-06;9.999933182808029;0.6928321630178467;-1.1000000006337771;1.0448102799453198;0.47093859520115866;0.9999987045609458;1.299987982248205;1.000001380937868
11.595914;0.4692402243540062;0.5999956286843139;1.2786435864780692;1.44194408816652e-06;3.200679436573334e-06;9.999929294643303;0.6928251458643058;-1.1000000006221646;1.0448215327990806;0.4709391511976998;0.9999805034020868;1.3000021347546742;1.0000023098393567
11.632057;0.4692433160086232;0.6000090179899286;1.278636335708106;1.2078926712943722e-06;2.595364881064641e-06;9.99997673265615;0.6928175276754601;-1.10000000130214;1.044825713461332;0.47093738259726153;0.9999861451392211;1.3000232841514112;0.9999986668670976
11.6682;0.4692448477655333;0.6000057517296272;1.2786246433372228;8.289174069386972e-07;1.7640625449090498e-06;9.99994093542739;0.6928248610241757;-1.0999999988900702;1.0448143039947058;0.4709284713538418;1.0000002600009612;1.300011483299242;1.0000152189731215
11.699261;0.4692471348499942;0.5999941097043291;1.2786490384429956;-5.230274034160676e-07;-1.2283594228512096e-06;10.000022646175752;0.6928232125863686;-1.0999999963749252;1.0448151773476644;0.47092680002405923;0.9999982827890553;1.2999948426338377;1.0000143725574713
11.717333;0.4692453117965866;0.5999911836689508;1.2786459242433335;-5.227712305056118e-08;1.8350322049735371e-07;10.00001376246603;0.6928240593660753;-1.0999999983900557;1.0448152250791047;0.4709303621829567;0.999999517369042;1.2999903816211145;1.0000124382984044
11.735404;0.46924401679084143;0.5999918669695519;1.2786372610662715;8.171950715742849e-08;7.640559804409086e-07;9.999900500524651;0.692824154634733;-1.1000000014002904;1.0448086169418263;0.4709328226750277;0.9999998122440172;1.2999824541131233;0.999987463127779
11.753476;0.4692486455914093;0.5999961717901552;1.2786529661359174;1.1066500606417025e-07;6.935282228188002e-07;9.999961025762634;0.6928227677765633;-1.0999999993420166;1.0448138970997722;0.47093557727281854;0.9999999357745794;1.2999919317784077;0.9999978902316169
11.771547;0.4692485691656282;0.5999956802877633;1.2786443798602074;-7.428155550708907e-07;-3.416859624687554e-07;9.999902830257042;0.6928221044147356;-1.0999999962005622;1.0448189415692641;0.47094061897159295;1.0000049092972108;1.3000058063851343;0.9999865567850439
11.789619;0.46924548837175545;0.5999982416819623;1.278633700555285;1.7366452303451247e-07;1.0050720665633189e-06;9.999931002966356;0.6928198401565676;-1.0999999986811742;1.0448140998030149;0.47093233476586255;0.9999994390558258;1.300001607764114;0.9999906249177372
11.807691;0.46923911215813224;0.5999988703057296;1.2786325069717226;-3.1032610654129266e-08;4.1397757238477127e-07;9.999856148755319;0.6928311972651312;-1.0999999963414462;1.0448101267353325;0.47092867975111186;0.999997644802615;1.2999978758924653;0.9999976310974701
11.825762;0.46923807001731827;0.6000065478077526;1.2786407506862087;4.5354809823821533e-07;1.0471019229638338e-06;9.99987031363682;0.6928205556405472;-1.1000000032386557;1.044812335784832;0.4709288955662609;0.999985436735257;1.2999942175632127;1.0000043600881414
11.843834;0.4692410773969537;0.6000038175730363;1.2786493976069184;-5.974475589154164e-07;-6.636945281277844e-07;9.999986602209455;0.6928145518482602;-1.099999997438885;1.044813970720827;0.4709364817822773;0.999979433220317;1.299991743712724;1.000011329699525
11.861906;0.46924493634910225;0.600002221092959;1.278653783310532;4.7227953183424363e-07;1.7674059483024539e-06;9.999983921424873;0.6928106927237941;-1.0999999975447716;1.0448033323798978;0.47094077377457116;1.0000043151767748;1.3000089920152829;0.9999990471670028
11.879977;0.4692500034236211;0.6000047112579249;1.2786518729576175;-4.1838837662889657e-07;2.1791752083272702e-07;9.999876316375383;0.6928155158148147;-1.100000000488458;1.0448082394593183;0.4709361027329348;0.9999879391861509;1.3000098082231166;1.000002367874983
11.898049;0.4692531200695537;0.5999994024269456;1.278657341567149;-5.5864582465016506e-08;-1.4602144862765694e-07;9.999828542050032;0.6928200846300109;-1.1000000010948767;1.044813674211121;0.4709279285852943;0.9999927471423256;1.3000142643401829;1.0000049168566172
11.916121;0.46924696537574934;0.5999970361217879;1.2786518052558085;7.743616945485484e-07;3.615292161147245e-07;9.999864171632359;0.6928190954695272;-1.1000000035741313;1.044805179605928;0.4709323454954877;1.000001856735152;1.2999937553375003;1.0000110775814872
11.934192;0.4692442454007753;0.6000009768863961;1.2786382458425098;5.313873579177878e-07;8.139832356012671e-07;9.999966892934047;0.6928163971753942;-1.1000000026939538;1.0448235391552516;0.47093773179214515;1.0000029121255136;1.2999910568512465;1.0000053870217884
11.952264;0.4692494483641926;0.6000027603991794;1.2786527325234984;-7.189967659695059e-07;-9.6654641320382e-07;10.000018867072033;0.6928184761258248;-1.1000000058665065;1.0448385063633685;0.4709330793384241;0.9999969501694248;1.3000039959293466;1.0000107738214588
11.970336;0.4692475151670463;0.5999943099895989;1.2786463505996968;-3.9854958881502227e-07;-2.2893478399869863e-06;10.00014146980718;0.6928137516357155;-1.100000004547782;1.0448294602535284;0.4709326524696652;0.9999927944609708;1.3000005100321643;1.0000049226464343
11.988407;0.46924692174189503;0.5999953740685402;1.2786384538071565;4.220789564587111e-07;-6.341593738980361e-08;9.999929892992883;0.6928261476872621;-1.1000000019064196;1.0448211303895172;0.4709321784807088;1.0000024737977753;1.2999899548274034;0.9999921810471804
12.006479;0.4692480953994637;0.6000063593366398;1.2786400884699312;4.461246764733694e-08;1.7953125857674847e-07;9.999845885630345;0.6928279806774068;-1.1000000001665882;1.0448159042829652;0.47094370970290284;0.9999995171149939;1.299994923687243;1.0000165356771151
12.024551;0.46924818175523314;0.6000098512840706;1.2786426442252998;3.9720693548614005e-07;7.4609873511256e-07;9.999864170472433;0.6928267427800899;-1.0999999997102845;1.0448143396310379;0.47094122554361295;0.9999976776849452;1.3000101079377597;1.0000127396755998
12.042622;0.46924939639522106;0.600000823311184;1.2786301393016875;1.0119592797120595e-07;3.9607661038991826e-08;9.999931200736363;0.6928232005955021;-1.1000000008298179;1.0448044793923854;0.47092963605584365;1.000002195398492;1.3000073696911607;1.0000082460716466
12.060694;0.4692493708902149;0.5999976497952924;1.2786299424161474;3.942698123344168e-07;2.681478406541764e-07;10.000051342893494;0.6928233389578539;-1.1000000010787132;1.0448214951299757;0.47093142564848595;1.0000113604920786;1.3000040595098397;1.0000088176432012
12.078765;0.4692459911246554;0.599994569853806;1.2786394354171526;-6.055104657495345e-07;-1.498201869819248e-06;9.99998111140607;0.6928206740837071;-1.1000000033123631;1.044816776453046;0.47093823719237604;1.000001182112891;1.2999968684499688;1.0000061471978476
12.096837;0.469246921302556;0.5999969630060639;1.2786546835886896;-2.5384020185140124e-07;-7.343599237664012e-07;10.000071655019662;0.6928187075975715;-1.1000000057087145;1.0448052384846838;0.4709389441713674;1.000004432817446;1.2999863787431638;1.0000063909437868
12.114909;0.4692435478817238;0.6000056556488709;1.278660961674688;-5.19214562550655e-07;-8.825332330481692e-07;10.000174462726358;0.6928253974737815;-1.0999999995953011;1.044808983746519;0.4709387362354443;1.0000019912773956;1.2999910446594918;0.9999949962247552
12.13298;0.4692494068678032;0.6000089165187737;1.2786491571348255;-3.077136634043199e-07;-5.688648710421031e-07;10.000033080427981;0.6928229524052414;-1.1000000004640673;1.0447972953635276;0.4709348647725395;1.0000052874869447;1.299985593096253;0.9999906981888536
12.151052;0.46925594205938287;0.6000007705448567;1.2786541728916845;2.6943648173554277e-07;1.1918224802327841e-06;9.999950206077697;0.6928108338813196;-1.100000003985391;1.0448092632537826;0.4709322341511676;1.0000119703714068;1.299997042102114;1.0000012967775815
12.169124;0.4692538268243693;0.5999975837455358;1.2786632359268773;-1.0743680856684856e-06;-2.0674764947960917e-06;10.000014489089669;0.6928133187875107;-1.1000000033631165;1.0448297109164495;0.47093359675685287;1.0000044187461952;1.2999971969087252;1.000000311915611
12.187195;0.4692467112857319;0.5999963411304822;1.278661611054143;5.97379022459655e-07;1.3193957852329613e-06;9.999897008340465;0.6928223573205299;-1.1000000010425306;1.0448104623499466;0.47093616246931574;0.9999954432748372;1.300010251400443;0.9999978991235392
12.205267;0.469243703162505;0.5999904936232522;1.2786365632091805;7.533644233678707e-09;8.633007098806253e-07;9.999870412209502;0.6928247247831608;-1.1000000011632156;1.0448101432545973;0.4709301599525765;0.9999955913333516;1.3000078928954106;1.0000012192957841
12.223339;0.469244568183292;0.5999928827382901;1.2786312886380056;-9.448988641550993e-08;7.79688544889326e-07;9.999959581657372;0.6928179685345628;-1.1000000021943872;1.0448042964153677;0.4709315037154784;0.99999159628375;1.299998241930652;1.0000091770492119
12.24141;0.46924231744578165;0.599997845770064;1.2786481925217803;-1.7053143922188416e-07;-4.374509762330017e-07;9.999990788397241;0.6928234506630109;-1.10000000413822;1.0448083346818275;0.4709363273356874;0.9999869839174208;1.3000026733886871;1.000004358068469
12.259482;0.4692450100065065;0.6000028521173569;1.278657591850129;-2.670563285423772e-07;-1.079917565682973e-08;9.99996046072127;0.6928285555615622;-1.1000000033802428;1.0448082044004179;0.47093760792285927;0.9999891967535605;1.3000035816523348;0.9999996224963287
12.277554;0.46924639551197206;0.6000045110004777;1.278647885345014;6.992142047804385e-07;1.0175165690754048e-06;10.00004587248913;0.6928229538193087;-1.10000000367738;1.0448199887938094;0.4709383774630181;0.9999920897018949;1.2999963556507914;1.000015619404397
12.295625;0.46924957379251375;0.6000029216640055;1.2786587235282638;-6.188904015352846e-07;-1.0244494561078223e-06;10.00017175494218;0.6928175539202728;-1.1000000047924339;1.0448255631665584;0.4709380101758829;0.99999781706782;1.2999956286065275;1.0000200982528518
12.313697;0.4692496107081224;0.5999998239332681;1.2786667538653005;2.0277343222835544e-07;1.4109174781420724e-06;10.000134329830205;0.6928162765838861;-1.1000000045934812;1.0448155278638556;0.47093264902628235;0.9999972841729727;1.3000053065834312;1.0000142724826075
12.331769;0.4692444665601288;0.600000490427182;1.2786738091462748;5.483882057445364e-07;1.0621477875988847e-06;9.99998791121822;0.6928203887911377;-1.1000000026268946;1.0448139084240258;0.47094277273590907;1.0000007731204796;1.300012224253518;0.9999910042819704
12.34984;0.4692432085500507;0.6000004599674461;1.2786727928708481;4.832323191580998e-07;1.0206507236099426e-06;9.99989184637266;0.6928217101239023;-1.1000000006650361;1.0448167598725975;0.47093956452798585;1.000002763216559;1.3000044114854683;0.9999941018866867
12.367912;0.46925054814929285;0.5999983616771702;1.278652240413557;2.0495256659048206e-07;8.855763204835132e-07;10.000029046858499;0.692813140469955;-1.1000000032930544;1.0448176516441667;0.47093443184451517;1.00000238628783;1.3000070081046544;0.9999960644358618
12.385983;0.46925046678128784;0.5999895109301238;1.27863978722055;-2.9695669453262226e-07;-2.0305995031663552e-07;10.000121600076534;0.692812897736453;-1.100000000813443;1.0448117879008378;0.4709281364922145;0.9999979565114192;1.3000098335093044;0.9999907486808386
12.404055;0.46924756480008173;0.5999972353554839;1.278651996242937;8.548193393234759e-07;2.2094773823133104e-06;10.000037729351021;0.6928174184601146;-1.0999999958956828;1.0448193727544512;0.47092409525157936;0.999995900049112;1.3000005864624817;0.9999922589688212
12.422127;0.4692506487427612;0.6000007966879941;1.2786341573968518;-4.700263802470356e-07;-3.51039834780897e-07;9.999920113577858;0.6928149035674462;-1.0999999985960882;1.0448406442752323;0.4709275767053447;0.9999878143031127;1.299987496546998;0.9999940710685363
12.440198;0.4692473214093793;0.600005097800659;1.2786354684092527;-5.5710695996540834e-08;8.050029252106291e-07;9.99999898636902;0.6928249287450751;-1.0999999985746174;1.0448321795421518;0.4709378549252179;0.9999815018640943;1.300003609797866;1.0000064440229648
12.45827;0.46924801315282316;0.6000009550010806;1.2786396222508696;-1.0189097161259286e-06;-1.1987353050406486e-06;9.999906348470978;0.6928255476918348;-1.1000000006872044;1.0448216676481605;0.47094469913446296;1.000002690303254;1.30000185270444;1.0000020360269684
12.476342;0.4692430294662756;0.5999936030092249;1.2786469489326895;4.233176885067825e-07;1.4827415412155612e-06;9.999984859677305;0.6928203033841661;-1.1000000004483927;1.0448222071727644;0.47093823013517977;1.0000021843123084;1.2999964696791972;1.000000860380844
12.494413;0.46924645937738774;0.6000043110349504;1.2786467714936107;-3.9389564132640173e-07;-1.3956631024269872e-06;10.000110249377844;0.6928204140613183;-1.099999998194363;1.044812583035633;0.47093906727777635;0.9999882943845433;1.2999905879879166;0.9999968741132056
12.512485;0.469247070607376;0.6000091325579449;1.278646364079579;1.0335322843908288e-06;1.5831390576299522e-06;9.999945004019736;0.6928202221580888;-1.0999999961530957;1.0448090247002464;0.47094285007821535;0.9999937162468036;1.3000032474962016;0.9999932526941534
12.530557;0.46924861926924905;0.5999999542244697;1.2786398022438106;6.287957541329964e-07;1.2414048509312398e-06;9.9999169273572;0.6928162420259981;-1.0999999971555376;1.0448126534777804;0.47094076577092847;1.0000005957105202;1.3000169347189439;0.9999975909154014
12.548628;0.4692455175989702;0.6000010933741196;1.2786427425834532;8.169154753999061e-08;1.8378309368090312e-07;10.000027798409391;0.6928167983794458;-1.100000001698285;1.0448150768262552;0.47093656668369765;1.000010290777193;1.299995012824772;0.9999950459965267
12.5667;0.46924129352771243;0.6000052739003942;1.278666049359326;8.449276431066128e-07;2.0185123775602104e-06;10.000091585209825;0.6928176071520257;-1.1000000047449783;1.0448237965589906;0.4709286947400703;1.0000042432750182;1.300000932598854;1.0000036551626723
12.584772;0.46925197783729056;0.5999995554781822;1.2786490970653357;-5.965205692630882e-07;-7.867797946182802e-07;9.999998079692949;0.6928176097353628;-1.1000000031718875;1.0448235252650124;0.4709286058576521;1.0000119618619667;1.3000124243316573;1.000004464171004
12.602843;0.46925215699323164;0.5999997109384989;1.2786390364169844;4.820321886447584e-07;9.184490418633171e-07;9.999980429054471;0.6928208171748897;-1.0999999989218048;1.044809277636991;0.4709365638989021;0.9999998313941529;1.3000022486985374;1.0000025093071558
12.620915;0.46924973777819634;0.6000022627153407;1.278647625011296;-2.2386661811394326e-07;-6.278542386723043e-07;10.000088710772628;0.6928212152903731;-1.0999999963265639;1.0448106032122544;0.47093808232376155;1.0000048116784992;1.2999937387933314;1.000000678228392
12.638986;0.4692486732111393;0.59999738916982;1.2786508635143268;5.242255728328532e-07;9.595097781550104e-07;10.000078098694274;0.6928171610830829;-1.0999999953618924;1.0448088541222642;0.47094479717154636;1.0000073204771087;1.300016149729924;0.9999991098682386
12.657058;0.4692380716423968;0.6000008447921047;1.2786473516238936;4.4828951700862544e-07;1.1070444453119948e-06;10.000095854473336;0.692810863020144;-1.1000000007669335;1.04481625233146;0.47094137023264443;0.9999939630629714;1.3000110785742334;0.9999971682177815
12.67513;0.469237899217577;0.5999934941714162;1.2786297999757292;-9.760636789109319e-07;-1.5203579005341094e-06;10.000014902325535;0.6928132896249608;-1.099999999523462;1.0448264744265263;0.47093719684535373;1.0000034486505467;1.3000025514968727;0.9999939851359813
12.693201;0.4692478321843626;0.5999998308284482;1.2786421023697425;-4.216065940183832e-07;-1.0186275537797508e-06;10.000044362399983;0.692808793997885;-1.0999999967675802;1.0448215751929661;0.4709340234410774;1.0000019568696072;1.2999894709362054;1.0000003992474618
12.711273;0.46924654442526836;0.5999987367235801;1.2786428349904835;7.59154221927016e-09;-6.415672962679632e-07;9.9999526922303;0.6928185675415718;-1.0999999958613234;1.0448309017420077;0.4709342450352843;1.000004260559845;1.2999941071819634;0.9999991058611882
12.729345;0.4692454891116998;0.5999990351351;1.278640915550387;4.930788007002561e-07;6.009164911990192e-07;9.999973510546669;0.6928206361750656;-1.1000000025682235;1.0448316419469832;0.4709377801910389;1.0000037051794235;1.2999882768705848;1.000006838802278
12.747416;0.46924629360270853;0.5999986193423827;1.278651553551722;1.0707966494086067e-07;9.301413965197293e-07;9.99994928677925;0.6928137843119094;-1.0999999993936105;1.0448262248851001;0.4709307544481171;0.9999864593505583;1.2999919979009027;1.0000045208204158
12.765488;0.46925309936363363;0.600005620479121;1.2786434941017237;-6.043333292374979e-07;-1.4023064242590323e-06;9.999929626090172;0.6928261952797674;-1.0999999990677456;1.0448094160544121;0.4709342783834287;1.0000035786524626;1.2999989193994232;0.9999909476694046
12.78356;0.4692507804568279;0.6000041874067478;1.2786488015056723;2.635773528545524e-07;6.301989355633945e-07;9.999997568739163;0.6928328974472269;-1.1000000036157513;1.0448180428683755;0.47093973507489434;1.00001136281219;1.2999922800114454;0.9999932489146584
12.801631;0.46924453403116567;0.6000049395122025;1.2786562919285773;2.038877970878583e-07;4.3470042653677114e-07;9.999973576488372;0.6928195777717309;-1.1000000038044353;1.0448239100964403;0.47093690957026646;0.9999987807815752;1.2999951533899075;0.9999977080965665
12.819703;0.4692498021090963;0.6000031244903932;1.2786610931110876;1.7394236736039636e-07;-2.2594767585704132e-07;10.000082787651053;0.6928134745684301;-1.0999999988154014;1.0448314185944625;0.4709351077121496;1.0000053827628965;1.299992176447003;0.9999943077757928
12.837775;0.46924886298559415;0.5999999582662956;1.2786474743857212;-5.405873068131764e-08;-2.3597569536979444e-07;10.000052195167948;0.6928207946027217;-1.0999999965360348;1.0448200746481535;0.47093184322259807;0.9999982855134997;1.2999952871262774;0.99999404392344
12.855846;0.4692461317307522;0.5999957533248292;1.2786382989180864;-4.888186529092549e-07;-6.272681132769762e-07;10.000026435405253;0.6928229319861593;-1.0999999991717708;1.0448129713097798;0.47093298377098214;1.0000036547924671;1.2999950587277667;1.0000041994282065
12.873918;0.46923945739716866;0.6000000850238231;1.278645548233317;1.4096326254920546e-07;-3.450795971518422e-07;9.9999815272464;0.6928295517167056;-1.0999999984325426;1.0448078625804071;0.47093595633968105;0.9999985863259412;1.3000003390644588;1.0000024085061052
12.89199;0.4692443458477789;0.6000067806679877;1.2786516121578626;2.195193358078955e-07;-1.2676008368512895e-06;9.999927613625418;0.6928206579663083;-1.0999999994849212;1.0448157244404461;0.4709340390936433;1.0000049368838095;1.2999938955141288;1.0000064536668742
12.910061;0.46924143426657944;0.5999995030814343;1.2786229427682865;-2.54602450805688e-08;-2.0429624405649639e-07;9.99991230448367;0.6928131951406232;-1.1000000026060188;1.0448127556669553;0.4709347370988299;1.0000157363779099;1.300016793797652;0.9999944468891042
12.928133;0.46924169272573735;0.6000006081337869;1.278623685282481;-3.020413826510149e-07;-2.2492540206637272e-07;10.00012576828;0.6928198727203804;-1.1000000015506481;1.0447996088690794;0.4709318235728967;1.0000050816233341;1.3000200333326617;0.999984955347039
12.946204;0.46924922230868066;0.600001012640108;1.278646282042971;-4.907436172026226e-07;-4.154048687522526e-07;10.000086410357245;0.692824543138506;-1.1000000004665091;1.0448025447899094;0.4709355284087318;0.9999934590611698;1.300008215127182;0.9999923525726923
12.964276;0.4692556614659928;0.6000013843100068;1.278643361619457;-6.676985226168236e-07;-6.500344195115085e-07;9.999978983225336;0.6928145630298682;-1.1000000012406623;1.0448139875917115;0.4709396108050536;0.9999797819839137;1.299991464494697;1.0000048267401254
12.982348;0.469251586560856;0.6000044295089239;1.2786619227179854;-5.76649092684672e-07;-1.5150501379235704e-06;9.99993543985677;0.6928130764718281;-1.1000000000343897;1.044806692269763;0.4709358607707818;0.9999892055882812;1.299987308067204;1.000022409134131
13.000419;0.46924577618616986;0.5999987956821174;1.2786526855727836;-6.781404347780341e-07;-1.3700249144150283e-06;9.999919589412281;0.6928186438778678;-1.0999999985800202;1.0448029875433806;0.4709345993116234;1.0000067680779126;1.2999893008729921;1.0000104838125399
13.018491;0.46924242680697914;0.5999984656472226;1.278652830783202;-7.463711790470185e-07;-1.040853997012103e-06;9.999923413008043;0.6928142301201566;-1.0999999999053776;1.0447944248555883;0.47093604316693843;0.9999956215428437;1.2999873857383537;0.9999938033859107
13.036563;0.46924790491715146;0.6000017533428267;1.278646086305045;4.461419963503419e-08;-1.6782381356126107e-07;9.999933403808676;0.6928203976950531;-1.1000000035761213;1.0448063935380933;0.4709352785177731;0.9999891587652293;1.2999789323295619;0.9999909876883257
13.054634;0.46924703414415314;0.6000007613061187;1.2786437929826417;3.5909838719725275e-07;1.2724664779674814e-06;9.999994075349765;0.6928179829085352;-1.1000000011944868;1.0448124649214299;0.47093518180127986;1.0000004199172887;1.2999917034330757;1.0000000278926273
13.072706;0.4692493982482729;0.5999988629323744;1.2786344809920651;-2.0101361871820974e-07;2.612215034560812e-08;9.999904407284687;0.6928130529327337;-1.100000000235359;1.04482169281963;0.4709365694337921;0.9999952514533789;1.3000006777305644;1.000000564877161
13.090778;0.4692471817912453;0.5999992064670101;1.2786313656108919;1.3557711338753886e-06;2.6408646456702033e-06;9.99989321337669;0.6928198476417241;-1.1000000004122485;1.0448166223728852;0.47093243470664203;0.999994249088068;1.2999981451467921;1.0000047734604744
13.108849;0.4692412989247342;0.5999991761830457;1.2786415937641897;4.2070681985319793e-07;8.189099787891091e-07;10.00001424958402;0.6928280071844781;-1.0999999969736287;1.044815564819608;0.47093344536519516;0.9999904837192949;1.299991779416262;1.000001773498617
13.126921;0.4692380764028716;0.6000022956345692;1.2786344277627322;-3.913403484974691e-07;-1.8915193881471532e-06;10.000091724577523;0.6928226549869041;-1.0999999973260004;1.0448216249497133;0.4709319312860826;1.0000000838713876;1.3000135495706706;0.9999946187611676
13.144993;0.469237057855696;0.6000008598934421;1.2786333835379955;4.152450127822733e-07;4.2076467561223974e-07;10.000171593886865;0.6928156096562794;-1.0999999995411016;1.0448138321784797;0.47092381960269647;1.0000014706673426;1.3000015395466025;0.9999896719092759
13.163064;0.46923510589336787;0.599999520878407;1.2786302243769707;7.339291643140813e-07;1.1220302734655073e-06;10.000035698530318;0.6928254637301775;-1.0999999989311635;1.0448072280969765;0.4709323032488143;0.9999983609248563;1.2999952197206526;0.9999995521307402
13.181136;0.46924104857738147;0.6000063350794155;1.278618666838508;3.237420508133902e-07;4.724462491915414e-07;9.9999045423142;0.6928269600305197;-1.099999999729035;1.0448087198897171;0.4709403719576797;0.9999952648995618;1.2999919824008581;1.000005915873856
13.199208;0.4692395181883398;0.6000011270361516;1.278635106804562;6.891550579939764e-07;1.1566170091744965e-06;9.999812774393748;0.6928309623597609;-1.0999999991933398;1.044810954695652;0.47094011332419083;0.9999949444809689;1.300005759898781;1.0000024737735942
13.217279;0.4692531630200389;0.5999898383199034;1.2786428790041746;6.4922728833206164e-09;-1.0610983380732046e-06;9.99990488943777;0.6928244392805124;-1.0999999988144937;1.0448115718121802;0.47094343728296484;1.0000060670974145;1.3000127727624677;1.0000003329266727
13.235351;0.4692506794244793;0.5999961185075848;1.2786570973268934;8.021906781813964e-07;1.0177725642387219e-06;9.999882907068779;0.6928225382835193;-1.1000000021085612;1.0448024213900733;0.4709342634624839;1.0000052560865593;1.2999985198494848;1.000005703633167
13.253422;0.4692535657267391;0.6000075271657914;1.2786601487908544;3.04509080393469e-08;-1.2025835327160356e-06;9.999817868350974;0.6928314965714711;-1.1000000016873366;1.0448061159215072;0.47093598208884774;0.999997024534002;1.2999957090428738;0.999999017453227
13.271494;0.46925437405991716;0.5999936383992321;1.2786529551632067;-9.365525647008788e-07;-2.28275187637344e-06;9.99995076294426;0.6928207520325325;-1.1000000000207408;1.0448035659816908;0.47093847712965564;0.9999909249740525;1.2999954215056058;1.0000072496310768
13.289566;0.46924731174608053;0.5999989792829937;1.278654516930855;-6.213683056540244e-07;-3.2165316128845247e-07;9.999891063360366;0.6928245947359666;-1.099999998051132;1.0448101611326073;0.4709359913191722;0.9999938572629311;1.3000130704366073;1.000014339746073
13.307637;0.4692400904574652;0.5999997628841536;1.2786526121937154;1.4871940808922046e-08;7.285273023271157e-07;10.000014492878556;0.6928242851788038;-1.0999999992574585;1.0448265626836082;0.47093318999394107;0.9999961159741763;1.3000224412116699;1.0000048218644402
13.325709;0.4692368779914158;0.5999962063080104;1.2786532723474864;-7.617725169201561e-07;-9.776082474505514e-07;10.000070434960435;0.6928189883365844;-1.0999999997661292;1.0448239548400287;0.47092971814501133;1.0000044429757373;1.30000048736383;1.0000006233184309
13.343781;0.46923806581359506;0.5999939370389129;1.2786440411804665;-5.050916648959509e-08;2.8206608740710926e-07;10.000071732779269;0.6928208447665795;-1.0999999951817236;1.0448235882943877;0.4709292259626367;1.0000094220705622;1.2999916050706608;1.0000011158576048
13.361852;0.46924223949136346;0.6000002944174881;1.2786420024580083;2.969440568877097e-08;5.836426298353106e-07;10.000000026614858;0.6928141576635685;-1.0999999941928984;1.044808782895882;0.4709348196266018;1.0000102095330987;1.2999983996216584;0.9999974205991656
13.379924;0.46925100443219864;0.6000073323992013;1.2786427594067362;-9.620827154474038e-07;-2.1299766874208476e-06;10.000100097237775;0.6928145585567872;-1.0999999966990412;1.0447994117891386;0.4709341720054984;0.9999966143239821;1.2999961880202078;0.9999954287041135
13.397996;0.4692497358311778;0.6000050502698699;1.2786422524688594;-3.34195369777259e-07;-1.1508090206313809e-06;10.000004438626707;0.6928223763083544;-1.1000000005218957;1.0447989132259963;0.47093733226501683;0.9999948347077406;1.2999895010623033;0.999991614970762
13.416067;0.4692445367066871;0.6000068731502771;1.2786539025143029;-7.454973430090159e-08;1.5662601348415724e-07;9.999901539224446;0.6928184034494022;-1.0999999974661525;1.0448117920691709;0.4709418275131682;1.0000018582025068;1.2999986764359222;0.9999900931105077
13.434139;0.4692447269906568;0.6000067503516223;1.2786605560209738;2.1608309049378876e-07;3.215880523630811e-07;10.000009247480195;0.6928160269716626;-1.0999999942040688;1.0448262653235663;0.47094063146239823;1.0000005736984792;1.3000071002069868;0.99998892343248
13.452211;0.46924551243052637;0.5999942631967456;1.2786480333810746;7.514055304146731e-07;4.6156761037945814e-07;10.000013804082114;0.6928195774762373;-1.0999999956185202;1.0448221535183007;0.4709380010143492;1.0000113444183996;1.299999771216383;0.9999865637105981
13.470282;0.46924476188184344;0.5999967315603447;1.278661328862623;-3.8259144099842073e-07;-2.069454418707203e-06;9.999959944818556;0.692823128409327;-1.0999999957529418;1.0448317850087054;0.47093969382975565;1.0000175611460527;1.2999978923080053;0.9999973585655436
13.488354;0.46924258602463537;0.6000041874628703;1.2786453687737578;-3.5063894184849264e-07;-1.7036272471963818e-06;10.000077566454433;0.6928151555429926;-1.0999999994693623;1.0448321646083152;0.4709319256537493;1.0000060691787453;1.300017949808669;1.0000002034506215
13.506426;0.46924325289119423;0.5999997081918428;1.2786423453991729;1.4357442606854317e-07;-1.0580308220947047e-06;10.00018454880708;0.6928131062820195;-1.1000000026008534;1.0448121270305102;0.4709216721073295;0.9999957072295089;1.3000125112366605;0.9999917969965035
13.524497;0.46925110427784966;0.5999983270197062;1.2786455622440753;4.7285842387195404e-07;3.8307417570465614e-07;10.00018856706765;0.692814506719735;-1.1000000006156012;1.044824254701309;0.4709248556057654;0.999996845294998;1.2999883135550654;1.0000026499895933
13.542569;0.4692481271096215;0.6000053660324963;1.2786376234316252;7.540921033043879e-07;1.4927469212578254e-06;9.999937159364846;0.6928198026008382;-1.1000000018274874;1.044815677211713;0.4709301416503658;0.9999977276578683;1.2999964929720806;1.0000045002309612
13.56064;0.46924988396024936;0.6000006794086967;1.2786400791654866;-3.661736644821152e-07;-8.05960098908446e-07;9.999858156469736;0.692831166213219;-1.1000000000978671;1.0448017995519663;0.4709405383383172;1.0000040447827379;1.3000092355705202;1.0000100099603082
13.578712;0.469242514456957;0.5999993234954333;1.2786407767621122;-9.150742688509694e-08;-4.1446839562580375e-07;9.999974748974113;0.6928256688543485;-1.0999999999628063;1.0448181110180834;0.47094340297907883;1.0000034410321046;1.3000053921703705;0.9999895495999679
13.596784;0.46923690076344804;0.5999964619867448;1.2786505626792828;-6.18083940242249e-07;-2.071829320637637e-06;9.999981477363665;0.6928231968632727;-1.100000000975038;1.0448325861669132;0.47094281366710794;0.9999945390951916;1.2999989180063811;0.9999893338190706
13.614855;0.46923411931869596;0.5999999057054525;1.2786475036861267;6.811489163314979e-07;6.5521404720464e-07;10.000031193731365;0.6928160247490086;-1.1000000033804556;1.0448284851383414;0.4709436487348731;1.000006911384739;1.3000023903196085;1.0000012271241325
13.632927;0.46923911940752083;0.600009231467635;1.2786341497809723;-7.197892492219197e-07;-1.980579722054603e-06;10.000089614517135;0.6928197024410976;-1.1000000025709313;1.0448213576238823;0.47093903596594155;1.0000068552552714;1.299996562033515;0.9999946099662781
13.650999;0.4692469060280405;0.6000043868495815;1.2786441214711806;5.4817794539820273e-08;5.291303033004891e-08;10.000075433046668;0.6928144357708644;-1.0999999989051452;1.044819035983807;0.47094060835823387;0.9999998562931953;1.2999939018763176;0.9999809360980363
13.66907;0.46925266653190567;0.5999960277555874;1.2786459053538515;-6.907153717481432e-07;-1.5329552611115625e-06;10.000040895596506;0.6928199560264141;-1.0999999972255745;1.0448055880327185;0.47093853664589796;0.9999964540873948;1.3000119793993223;0.9999985678108316
13.687142;0.4692512830211972;0.5999982638924196;1.2786510147439116;-2.806695518998879e-07;-1.3693757031041218e-06;10.000051092986824;0.6928216640574438;-1.1000000021890053;1.044813284874643;0.47093738045717826;0.9999980706443613;1.3000139888320554;1.0000058661391045
13.705214;0.4692481844414486;0.6000096973632453;1.2786463899909686;6.776381912182355e-07;1.0311018146441277e-06;10.000069227646977;0.6928247948398508;-1.100000003905386;1.0448155901742244;0.4709341895780632;1.0000061883759144;1.3000059599813911;1.0000040191122304
13.723285;0.4692459159412153;0.5999979034318164;1.2786447937351055;1.0997076084671396e-07;-4.653199586798657e-07;10.000091394825539;0.6928216855154632;-1.1000000043492835;1.044815690568557;0.4709400231257752;1.0000116434669675;1.3000108650797315;1.00001381662746
13.741357;0.46924418643393756;0.5999933027099184;1.2786364275691695;-4.896529939854204e-07;-1.1050110964911957e-06;10.000156565589098;0.6928161621277001;-1.0999999994847582;1.0448185656476185;0.47093542035560504;1.0000092184108251;1.2999990843015907;1.0000079834755418
13.759429;0.46925165407302954;0.5999902659507873;1.2786340210618743;1.8283454207059227e-08;-1.2488799111578786e-06;10.000134997405398;0.6928215552446702;-1.09999999975318;1.0448285427008905;0.4709327937769064;1.000003984299498;1.2999918922488696;1.000003802189104
13.7775;0.46924379767521573;0.5999876845486034;1.2786406827879164;4.9462497157405694e-08;-9.460622442120679e-07;9.999975813109222;0.6928279017643698;-1.0999999976056973;1.0448119778794773;0.47093556227288697;1.0000016106927467;1.2999865167063078;1.0000106476136443
13.795572;0.4692450360203683;0.5999960844979865;1.278630398282146;8.610571809774884e-07;1.2695344266556065e-06;9.999934075938024;0.6928154590897471;-1.099999998924948;1.0448187488868494;0.47093280152366884;1.0000013721292027;1.3000119821880798;1.0000048821116525
13.813644;0.4692491403152207;0.6000134423241005;1.278628499362001;4.707451528842989e-08;-1.0827451624683973e-06;9.999959559602937;0.692807420037246;-1.0999999975971049;1.0448248271217637;0.4709372833774615;1.0000190613003699;1.3000164026777192;1.0000012828617737
13.831715;0.46924951183409547;0.6000014526441323;1.278644754541903;8.996652647612135e-07;2.0933080897111976e-06;9.999913276278185;0.6928062732972092;-1.1000000007991064;1.0448342266325426;0.4709392680024827;1.0000111959614053;1.3000061763217563;0.9999974658675194
13.849787;0.469247496916804;0.6000061504660202;1.2786589317845185;6.461361333423594e-08;5.677991069640243e-09;9.99991916778559;0.6928115926743644;-1.1000000012302953;1.0448155142663607;0.4709347181108082;1.0000096608923814;1.300004841134328;0.9999908188232647
13.867858;0.46924888730708;0.6000069749572778;1.2786425868590927;4.774889261265518e-07;-9.023274486646344e-09;9.999947436544467;0.6928225987874945;-1.1000000016042364;1.0448105693879233;0.47093248690572664;1.0000019018516988;1.2999962221140877;0.9999865925425556
13.88593;0.46925273478925883;0.5999987201511917;1.27862880265797;3.823281808437366e-07;1.0274835150403013e-06;9.999990531933516;0.6928253349262475;-1.100000002898583;1.0448152708638123;0.470930325350195;1.0000043735898239;1.3000010020435178;0.9999865898517436
13.904002;0.46925677961682516;0.600003449362036;1.2786381999371117;1.9807284164474576e-07;8.738676914340295e-07;9.999979043687468;0.6928216973602536;-1.1000000021296366;1.0448155599376152;0.4709271870089059;1.0000070246801058;1.2999972721732398;0.9999870834628473
13.922073;0.46924932456442736;0.5999972218130003;1.278634564985944;-6.770380568621612e-07;-1.3087638123880513e-06;10.000021606061281;0.6928206303305079;-1.1000000034641169;1.0448279171607282;0.47093958929104784;1.0000010148358622;1.2999874985153523;1.000001914101861
13.940145;0.4692526748691235;0.5999916480430497;1.2786403176219063;-5.104646351869167e-07;-1.630992249024811e-06;10.000066379799126;0.6928178348626132;-1.0999999982383142;1.0448249450447233;0.47094451353546346;1.0000075261284358;1.3000042460344694;1.0000028491853477
13.958217;0.46924826323444224;0.5999978336158228;1.278644663604581;3.750868782049612e-07;-5.535527176375833e-07;10.000140363111733;0.6928144784229664;-1.099999995214159;1.0448220469836318;0.47093544542080806;0.9999990659041634;1.3000176817088462;0.9999993450900281
13.976288;0.46924209916922294;0.5999972184009077;1.2786328415426875;1.9078179949180997e-07;-1.4781822830169206e-06;10.000120731255064;0.6928319968160142;-1.1000000033745385;1.0448204341841527;0.47094151275532636;0.9999786739716832;1.3000090686468557;0.9999951557191631
13.99436;0.46924371665722214;0.5999938995535291;1.2786311671173427;-5.735186909380732e-07;-2.2578245334853352e-06;9.99997503523693;0.6928212521356804;-1.1000000058060078;1.0448160847528873;0.47094058746240336;0.9999798114224008;1.299995586207623;1.0000015698138858
14.012432;0.4692465087203553;0.6000033354797876;1.2786525221153064;3.5598651969895573e-07;1.9004470547602663e-07;10.000083917195477;0.6928169805355409;-1.1000000023348238;1.0448187293411102;0.4709359679802664;0.9999900332613523;1.299997772680903;0.999994825238411
14.030503;0.4692436102878632;0.6000036763103173;1.278646141819211;1.4905729280089525e-06;2.294864765004657e-06;10.000139247318929;0.6928191742377624;-1.100000000737668;1.0448331748291633;0.4709355365882281;0.9999896885678536;1.3000167251238701;0.9999967888300014
14.048575;0.46924235036164247;0.6000052769910054;1.2786431735287662;3.6308793019989153e-07;2.5022786691082567e-07;10.000074987921463;0.6928294700021216;-1.0999999980533985;1.0448198877343637;0.4709375693456179;1.0000015251875658;1.3000179793051825;1.0000062929659261
14.066647;0.46924240319114785;0.6000031854847493;1.2786500622654329;1.5271504349061964e-07;9.725579167174056e-07;10.000020833926369;0.6928265541458409;-1.1000000022673708;1.0448128753068644;0.47093326469312763;1.0000065813829218;1.3000185850415842;1.0000093876721994
14.084718;0.46924664970954566;0.5999930725712068;1.2786383723319432;5.399532063558228e-07;1.3439546334271742e-06;9.999965938855683;0.6928304249521653;-1.0999999977892623;1.044818419297255;0.4709338526945816;1.0000002642840826;1.3000224437385846;1.0000132898293286
14.10279;0.4692487490455248;0.6000088800378583;1.2786504608748164;-1.7733541240881154e-07;3.4782294838895817e-07;9.999958948690534;0.6928346994582789;-1.1000000003047858;1.044818977248089;0.4709294204381769;0.9999966191880828;1.300003262489751;1.0000034958068367
14.120861;0.4692505714724291;0.6000022543474787;1.278648464754361;-5.844517997901036e-07;-3.8422594259606263e-07;9.999956149947556;0.6928260563782388;-1.100000000647293;1.0448281248028488;0.47092515424634773;1.0000100875356885;1.2999905804622738;0.9999953923387563
14.138933;0.4692508763342217;0.6000001784183263;1.2786413271910297;-4.218368043648872e-07;-1.2207842141780708e-06;10.000042371140848;0.6928163944776341;-1.0999999984566686;1.0448282624461724;0.47092760440172143;1.0000050734112458;1.3000067113215747;1.0000090087484481
