time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_IpInjTerminal;Wind_Turbine_GEN_IqInjTerminal;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
14.157005;0.469249536387525;0.5999976293759047;1.2786310947765105;-4.7081121725756455e-07;-3.0084287802598686e-07;10.000030115471949;0.6928081869736415;-1.0999999959686393;1.0448084928015335;0.47093401331629725;0.9999973670118898;1.3000256573441213;1.0000149703222614
14.175076;0.4692484152365772;0.5999931026967746;1.278636364687492;6.261298903066997e-07;1.1868790668449991e-06;10.00004034182268;0.6928087063207308;-1.0999999981261885;1.0448156336130154;0.47094066507353954;1.0000100349056629;1.3000132216915248;1.0000297860922245
14.193148;0.46924404803065695;0.599989302568446;1.278651672308845;-9.58192416412119e-08;-1.6139676002308113e-06;9.999961077425253;0.6928120043417884;-1.1000000004491601;1.0448151254248983;0.47093534460485464;1.0000216759115632;1.299996731728412;1.000015053617394
14.21122;0.4692439036101519;0.5999967754192517;1.278657847452466;8.928873996691126e-07;2.065359052719756e-06;9.999985769061947;0.6928237317328703;-1.100000000889261;1.0448202701075955;0.47092835541258166;1.000009674736695;1.3000027531361422;1.0000013898842655
14.229291;0.46924452818167794;0.6000007541739237;1.2786543337341456;2.3251023288279516e-07;1.3946094433915086e-06;10.000089250788262;0.6928130604008575;-1.099999995135488;1.0448253876779419;0.47093557297242916;0.9999951172688213;1.3000002171454965;0.999996150907075
14.247363;0.46924909235746043;0.5999992308344377;1.2786444563929509;5.556538765096931e-07;1.4139726642178993e-06;9.999964678741907;0.6928145755166006;-1.0999999943653964;1.0448332906563766;0.4709399709617987;0.9999963082041616;1.2999880074000956;0.9999955662473895
14.265435;0.4692497693618053;0.5999997275114541;1.278642204044967;-4.857248548381835e-07;-1.8775501650569964e-06;9.999975826451061;0.6928180322482174;-1.0999999961964728;1.0448205222739413;0.4709352812047466;0.9999989447573296;1.2999957677693015;0.999992815866434
14.283506;0.4692519391019351;0.6000001251299272;1.2786196748445908;-5.452849520513083e-07;-1.683556265348336e-06;9.999953828432693;0.6928213175140402;-1.0999999967413556;1.0448060491009141;0.4709350409696541;1.0000022913246633;1.2999973846953325;0.9999998974784929
14.301578;0.46925022318946724;0.59999101407027;1.2786223965550587;5.540544417099017e-07;-2.632958493715262e-08;9.999973859975585;0.6928197640013127;-1.1000000005506507;1.044822007945501;0.4709374915574394;0.9999971711914171;1.2999921416091926;1.0000019270888694
14.31965;0.46924514949979057;0.5999906798655112;1.2786269699417894;-5.815914611623844e-07;-1.3765848283753568e-06;10.000040221005417;0.6928256583182407;-1.1000000034081465;1.0448266678385574;0.47092372322538795;0.9999948141013297;1.299985319972283;0.9999997758351347
14.337721;0.46924880783692663;0.5999991098178762;1.2786401907594975;2.2931253435508578e-07;1.2618017388245812e-07;10.00009023318316;0.692829650738771;-1.1000000017773446;1.0448209791009326;0.4709275011585139;0.9999940087312621;1.299983873464838;0.999996334450177
14.355793;0.46924543916484507;0.5999948448240368;1.2786314928376605;-3.975415415903475e-07;-1.0305179181648001e-06;9.999992569496133;0.6928198316627471;-1.100000001883544;1.0448174223117903;0.47093249106378776;1.0000034454157993;1.2999829454772271;0.9999943943834891
14.373865;0.4692423570360673;0.5999957987164753;1.278634399169883;1.328646852076396e-07;5.597294423478747e-07;10.000106323330959;0.6928149527511789;-1.1000000027921628;1.0448176558474997;0.47093255076555957;1.0000013268364165;1.2999860937019436;1.000001143780147
14.391936;0.469236661865174;0.5999918600612937;1.2786578582217478;9.070672180365187e-07;1.2506244286782075e-06;10.000007430914351;0.6928180943527318;-1.1000000009440645;1.0448364179837224;0.47093859963600426;0.9999972745785631;1.2999786410915872;1.0000042309546395
14.410008;0.46923434768697503;0.5999922535011769;1.2786493898124158;-4.305740904281905e-07;-6.421950722646224e-07;9.999952307256846;0.6928241038762486;-1.1000000038727902;1.044827391819961;0.47093787628700867;0.9999912481428591;1.300000003608106;0.9999931546805703
14.428079;0.4692399584464868;0.6000010441891963;1.278634305858663;-5.449760037756236e-07;-8.237965118895915e-07;10.000025348921733;0.6928200181551664;-1.1000000040098032;1.0448176526112434;0.47094302653779385;0.9999890683144067;1.3000178518142607;0.9999970604863793
14.446151;0.46925091921487727;0.600004041185142;1.2786351995767995;-4.726806800931493e-07;-4.728298179760214e-07;9.99995363715647;0.6928132600572042;-1.1000000000998822;1.0448153774543896;0.47095008636880953;1.0000034053852227;1.2999979956562573;0.9999979268440298
14.464223;0.4692475534406617;0.6000065658192665;1.2786341337343332;3.238068890013178e-07;1.343278857722358e-06;9.99990516992084;0.692821815805893;-1.1000000014928029;1.0448117313548362;0.47094722635243447;1.000005042679639;1.299991957989217;0.9999992293175937
14.482294;0.46924761917665214;0.599999798600525;1.2786276404755952;-4.319681032202538e-07;-7.008494726922997e-07;9.999966591621087;0.692823980857045;-1.1000000029258377;1.044820402780883;0.47094339675918073;1.0000092344806288;1.299991521325445;0.9999974471343378
14.500366;0.46924480975141797;0.5999990911030254;1.2786138655568613;-1.2399534854724097e-07;1.2316591043668444e-07;9.999990919133008;0.6928234385926495;-1.1000000048950955;1.0448237025911444;0.4709382832394268;1.0000129451582367;1.2999896483873594;1.0000047388033866
14.518438;0.46924810384747756;0.6000018560056123;1.2786097744010978;6.299315438562623e-07;1.2113785220848623e-06;9.999904895034604;0.6928199964341999;-1.1000000040837452;1.0448132276676456;0.47093481792327324;1.000010305459119;1.2999867635000375;0.999998214731373
14.536509;0.46925718773281627;0.6000037274899804;1.278619995653147;-1.6478664510195136e-07;3.2774003276776814e-08;9.999950539826708;0.6928175395771997;-1.099999999825306;1.0448075519805473;0.4709325077570126;0.9999982048250441;1.2999879608863327;1.00000214749406
14.554581;0.4692518548582152;0.6000006301832176;1.2786249188292198;-6.376665244130944e-07;-1.0373611727638638e-06;10.000000446455392;0.6928186839588405;-1.099999998090988;1.0448134563430835;0.4709333647638866;0.9999917252762235;1.3000025740888201;0.9999930818826439
14.572653;0.4692499984346873;0.6000029361768071;1.278638748642933;2.8358967413044005e-07;5.435239081740366e-07;10.00001412542569;0.6928271644645752;-1.0999999986877906;1.044819723001642;0.4709317839030314;0.9999931640956041;1.299980287075644;0.9999958084196842
14.590724;0.46924688496765604;0.5999995022176642;1.2786600115321947;-3.813457723456342e-07;-2.3164921771748514e-08;9.999912387206216;0.6928260443843828;-1.1000000008381725;1.0448269936391357;0.4709393982924584;0.9999849674791657;1.299997163221831;1.0000015912136022
14.608796;0.4692417229937948;0.6000039292035342;1.278653376570826;2.385188044431664e-07;1.2611424696096955e-06;9.999897725441453;0.6928212705618433;-1.1000000008296316;1.0448348704635555;0.47093958714883355;1.0000089085725195;1.3000133067530177;1.0000053619948426
14.626868;0.4692481406447504;0.6000077158526596;1.2786384502420614;-2.5872008354066003e-07;-7.116097632437304e-07;9.999967231989032;0.6928152096174769;-1.0999999991740401;1.0448336839799344;0.4709348437902392;1.0000279812724486;1.3000089288855186;0.9999989338576812
14.644939;0.4692455695824008;0.5999982143751073;1.278638673443375;-1.243363277060915e-07;-1.1317465222299602e-06;10.000039433228576;0.6928219990541168;-1.0999999976856913;1.044819166857174;0.4709346340132644;1.000016020679864;1.2999983642076445;1.0000120169809992
14.663011;0.4692453120666117;0.5999956115848123;1.2786398422197167;3.749945297356903e-07;-8.853412386153935e-07;10.000060293657853;0.6928174441722341;-1.099999996655093;1.0448140754874127;0.47093806672792915;1.0000021426181753;1.3000012428871777;1.0000105609005343
14.681083;0.46924915904745035;0.5999936075611291;1.2786419416402148;-3.4892728899596415e-07;-1.046830300340889e-06;10.00003992975609;0.692809836705329;-1.10000000040446;1.0448198757600318;0.47093232731629003;0.9999948703974382;1.3000150080808035;1.000013378453265
14.699154;0.4692542155095776;0.599993598953094;1.2786381832446443;4.40970997248095e-07;9.620705583178087e-07;10.000047321140116;0.692813828607381;-1.0999999983874174;1.0448234752109253;0.47092961647650877;0.9999880300415538;1.3000255487244243;1.0000163802533903
14.717226;0.4692486635790009;0.5999999072704071;1.278645540426808;5.435847579318807e-07;6.019281593831671e-07;10.000120013031733;0.6928195400012555;-1.0999999965552683;1.0448103128435469;0.4709298589355274;0.9999884602574745;1.300006672638786;1.0000002058304023
14.735297;0.46925110007719756;0.5999959836336634;1.2786365550922705;8.506606010360873e-07;2.0923456563433625e-06;10.00010634513962;0.6928238380637131;-1.0999999972324541;1.0448159831275314;0.470934148777424;0.9999938856113375;1.3000031047670186;0.9999851029038108
14.753369;0.4692557023560167;0.6000062936037345;1.2786396354345413;4.132689270053295e-07;9.000219863482099e-07;9.999997763018118;0.6928296049501871;-1.0999999949328558;1.0448121602499918;0.47093461832051847;0.9999933344299949;1.3000163933024527;0.9999969256005685
14.771441;0.46924708384062536;0.6000119760087439;1.2786338699956612;3.229341828776587e-07;3.737624206425313e-07;9.999923316385383;0.6928203503870454;-1.0999999990676854;1.0448213904450765;0.47093788949770293;1.0000011853981665;1.300019309417481;1.0000097476940994
14.789512;0.4692480425342879;0.600009925661003;1.2786089223243788;-1.6895839205506219e-07;-6.364031561324155e-07;10.000099855123803;0.6928190037286339;-1.10000000051637;1.0448298760295558;0.47093566836141093;1.0000010046118852;1.300012387604166;0.9999959142392275
14.807584;0.4692384618737336;0.6000060645143083;1.2786236299605211;1.2991112582241016e-07;4.0650608052481134e-08;10.00018021053783;0.6928190511259911;-1.1000000043199092;1.0448114969761393;0.47092867347800427;0.9999939595813963;1.3000053550910777;1.0000064652289191
14.825656;0.4692464378817502;0.6000054786009869;1.2786518308432702;-3.924508271339083e-07;1.8879493958898664e-08;10.000103708439651;0.6928213092570871;-1.100000003758963;1.0448093549760757;0.4709386846127636;1.0000113329077145;1.300013171201895;1.0000010480519752
14.843727;0.4692546932950787;0.5999972599021985;1.2786417556976173;-1.8441648441974163e-07;-2.706642371257917e-07;9.999985611976221;0.6928223779695567;-1.1000000002371093;1.0448048198789635;0.4709404487604023;1.0000100910812963;1.299993315867618;0.9999911297662221
14.861799;0.4692524307593845;0.6000008644538828;1.2786480764357846;-7.432602544603912e-07;-1.1688582386340332e-06;10.000093635078636;0.6928157831739272;-1.0999999989149791;1.0448067101141632;0.4709372809849482;0.9999977524757608;1.3000105653354586;0.9999996679971394
14.879871;0.46924852482841156;0.599997715959294;1.2786556691298683;3.6128548082240937e-07;1.9754070716585157e-06;9.999988542419793;0.6928175217447314;-1.099999997790966;1.044828392958028;0.470939708378003;0.9999975957987859;1.2999970045271083;1.0000027735990846
14.897942;0.46924636887581433;0.5999995089326116;1.2786480969546166;4.022669312712016e-07;1.3147153769543107e-06;10.000112125921751;0.6928186178549988;-1.0999999978718025;1.0448288900281264;0.47093204492699614;0.9999952334302586;1.3000010236214625;1.000007156779836
14.916014;0.46924610356732266;0.6000078575572234;1.2786462963454972;-5.751810919262885e-07;-7.782482530036242e-07;10.0001003829045;0.6928183326808237;-1.099999997005318;1.0448255836545235;0.47093260079538135;0.9999933649207934;1.2999982174446358;1.0000061394336193
14.934086;0.4692478406691674;0.6000087639627797;1.2786673706265375;3.086102050778073e-07;6.815749866090543e-07;10.00002652982297;0.6928218895145657;-1.0999999949352317;1.0448228740384515;0.4709350514581066;0.9999919531394357;1.3000150411290197;0.9999984070453166
14.952157;0.46924927646979003;0.6000038158773617;1.2786645241063896;-4.6868142300258235e-07;-1.229895976328802e-06;9.999959956389189;0.6928222199666734;-1.1000000002833503;1.0448287457642458;0.4709389267216477;0.9999909019846137;1.300017244687432;1.0000083656800554
14.970229;0.46924516542854544;0.5999958757252642;1.2786579266540186;-2.0293830374098462e-09;2.4051645362048436e-08;9.999943153685399;0.6928280012607401;-1.1000000016159075;1.0448292785975704;0.47094229393074283;1.0000015636633743;1.3000037679668857;1.0000120548586593
14.988301;0.4692370116772029;0.6000075126883262;1.2786575606672808;6.300769434846702e-07;2.1911581636483667e-06;9.999954391724438;0.6928278961140181;-1.1000000018545626;1.0448250690526926;0.4709390879760586;0.9999976155086258;1.2999961250132681;1.0000030211761712
15.006372;0.4692376287162547;0.6000078680540311;1.2786318659536153;-1.4948071018050176e-07;-7.640722671331323e-07;10.000028430699267;0.6928191010201724;-1.0999999989384326;1.0448220511587876;0.4709329567012513;0.9999860022121487;1.3000044479144437;1.000007169993522
15.024444;0.46923777719301096;0.6000056934597632;1.2786376585141976;-1.4133511038800474e-07;-1.2522944869563739e-06;9.99997653222557;0.69282137514981;-1.0999999989796836;1.0448177100364224;0.4709348626249594;0.9999909137403277;1.3000055058962394;0.9999972551714887
15.042515;0.4692422844493556;0.6000062371591499;1.278648436431446;5.103432218485068e-08;2.0882122024459486e-08;10.000023590294726;0.6928262331674218;-1.09999999943553;1.0448211055346799;0.4709337264984907;1.0000155871107257;1.3000082384387412;1.000001322308707
15.060587;0.4692427001593286;0.6000017426293371;1.2786477863283658;8.140242922847409e-07;1.3823395889728033e-06;10.000123287332336;0.6928213520268085;-1.099999997430302;1.0448110097846437;0.470937357118401;0.9999982061187791;1.3000100629792042;1.0000080054390794
15.078659;0.4692461450091705;0.5999925833907918;1.2786410098916892;-3.274513356137389e-07;-2.181859645307095e-06;10.00004930178106;0.6928181905679995;-1.0999999974810777;1.044819482653293;0.4709383616453884;0.9999925762866596;1.299999634245815;1.0000108478620542
15.09673;0.46924503497620357;0.5999841457427462;1.2786448770419698;4.7226246897151553e-07;-3.293307576616865e-07;9.999938538445608;0.6928151577914621;-1.0999999986460565;1.044821554816576;0.47093529788577054;0.9999965927009811;1.299977012946016;1.0000067761119855
15.114802;0.4692480365938151;0.5999857096426582;1.2786400437030405;-4.1489154192356095e-07;-1.0333733814018833e-06;9.999963314027285;0.6928234217138233;-1.0999999995032732;1.0448228998730982;0.4709342328950853;1.0000073562257408;1.2999765341291767;1.0000005325367833
15.132874;0.469252230445732;0.5999978506196493;1.2786304857245503;-5.686241745575266e-07;-9.224622569692766e-07;10.000037507729886;0.6928233198456754;-1.0999999997407957;1.0448207782453163;0.4709319437856897;0.9999924590060865;1.3000083339975101;1.0000087298771547
15.150945;0.4692509792447662;0.6000084007958086;1.2786325378094394;-7.330869206610103e-07;-1.882184918961348e-06;9.999859161723291;0.6928170495112045;-1.0999999993797904;1.0448200135004297;0.4709363908108628;0.9999807068028488;1.3000175247935453;1.0000151155186503
15.169017;0.46925056086368744;0.6000031971744101;1.278647971287131;3.237268593756984e-07;1.2562785165988097e-07;9.99983059710734;0.6928221013746335;-1.0999999992142864;1.0448171857124746;0.47093799515863777;0.9999860839800653;1.3000145555037808;1.0000176339323885
15.187089;0.4692449225567847;0.6000039882434943;1.2786484409800793;3.4152549512458847e-07;7.07534719221259e-07;9.999927201025297;0.6928306036891877;-1.0999999999252243;1.0448205515468902;0.470945865284564;0.9999992495108149;1.300024230624392;1.0000085855567011
15.20516;0.4692497539875442;0.6000080271187942;1.278646473065171;2.5342705349878643e-07;1.6209019288266362e-06;10.000006005706387;0.6928277219418914;-1.0999999997938188;1.0448233877381;0.47093294037568423;1.0000078275670028;1.299997971326921;1.00000995357109
15.223232;0.4692509279477041;0.6000064020213829;1.278659661525709;-4.667102125857672e-07;-2.821983200706439e-07;9.999891383678447;0.6928243000641684;-1.1000000030007482;1.0448174048782386;0.4709326617775391;1.0000145080743557;1.3000049393302837;1.0000015747001787
15.241304;0.4692522070537666;0.6000028863269793;1.2786548521201617;-1.925262538752237e-07;7.838657303593698e-07;9.999938219580915;0.6928190161118345;-1.1000000029169807;1.0448153037191488;0.4709381239276269;1.000006443430833;1.300014224020973;1.0000061823356594
15.259375;0.4692471976773535;0.6000057613079156;1.2786564104555218;-4.884951913984565e-07;-1.4138897896805436e-06;9.999904370777921;0.6928207520307779;-1.100000002518697;1.0448120384581245;0.4709350467566539;0.999998560008289;1.3000103963756997;0.999999047860374
15.277447;0.4692456204637628;0.6000134137064903;1.2786483009080971;-1.7438462453098076e-07;2.1906343779487806e-07;9.99995478889164;0.6928234427930359;-1.1000000039276518;1.0448102549299079;0.47093768715213263;0.9999852693406927;1.299990859230867;0.9999831945928359
15.295519;0.46923684356333606;0.6000054492140483;1.2786476363031216;3.3504233953806394e-07;1.624733391607425e-06;9.999979587814686;0.692833631277653;-1.1000000016420828;1.0448179340078112;0.4709424153816037;0.9999853847875428;1.2999954618942224;0.9999850197033169
15.31359;0.4692472983112405;0.6000007472816459;1.2786389525699944;2.444492199138693e-07;5.887271281018059e-07;10.000004920044297;0.6928241045260022;-1.10000000136121;1.0448351973258092;0.47093776816923216;0.9999906220756142;1.2999991378090243;0.9999942428442189
15.331662;0.46924286974748025;0.5999994128195485;1.2786267119588755;3.9166929811279017e-07;9.694111946715255e-07;10.000027992038762;0.6928126317878118;-1.1000000020635978;1.0448299522207058;0.4709380078566436;0.9999937002891073;1.3000033034220213;0.9999987021670808
15.349733;0.4692488251576282;0.6000075196890317;1.2786361001015614;-7.05182584567523e-08;-4.4854739414609735e-07;10.000039349522966;0.6928140543800038;-1.1000000050770395;1.0448213953145276;0.4709324415419588;0.9999951544598317;1.2999993290854568;0.999994770086339
15.367805;0.4692523732714271;0.600004813587062;1.2786519239867289;-7.182238244564087e-07;-9.954656563433388e-07;10.000086373905487;0.6928181057313678;-1.1000000025522771;1.044813721557232;0.47092921339116905;0.999986746251936;1.299998607474177;0.9999872065878569
15.385877;0.4692449123580725;0.6000053094941307;1.2786364145295384;1.4149195128922373e-07;-4.095365567411417e-07;10.000040830816195;0.6928286103277765;-1.1000000015085198;1.044829056829683;0.47093065759253444;0.9999886627553045;1.3000057356027583;0.9999931891291336
15.403948;0.46924786552010095;0.6000007203339165;1.2786355591830731;-4.938957690968109e-07;-1.2075167151618037e-06;9.999903815340058;0.6928253020226028;-1.1000000019377267;1.0448274305030592;0.47093296665799217;0.9999889135412997;1.2999865488652156;0.9999953184061366
15.42202;0.4692499635583778;0.6000043465262723;1.2786385579729629;-5.753472174604199e-09;8.70635867440597e-07;9.999959730117599;0.6928243277467252;-1.1000000010040634;1.0448161531672246;0.47092793191742327;0.9999905908901787;1.2999938628012613;0.9999897140580108
15.440092;0.46925340999259374;0.5999981783880259;1.2786471611670462;5.20331748891604e-07;1.0878159629608552e-06;9.999915917196992;0.6928225250933673;-1.1000000035164392;1.0448110132151622;0.47093021399549395;0.9999949475933444;1.3000072122906832;0.9999919592894353
15.458163;0.4692502798503651;0.5999976160755055;1.2786303485189996;1.9893418368687898e-07;-2.575007856062925e-07;10.000062795547823;0.692830228084219;-1.1000000003942678;1.0448036877054185;0.4709289631165259;0.9999947392257731;1.2999854196065022;0.9999932168923839
15.476235;0.46924648267102936;0.6000042976924473;1.278639428726085;1.714804783655181e-07;1.4388056520590495e-07;9.999986978985584;0.6928297577584391;-1.0999999996630287;1.0448149327208853;0.4709278002988811;0.9999937320896296;1.2999824618697013;1.0000011850385102
15.494307;0.46924599392616345;0.6000015844283065;1.2786495056370986;6.820411800157338e-07;3.241222793911932e-07;9.999990332528919;0.6928235071510416;-1.1000000066046478;1.0448157174238946;0.4709241837241995;0.9999932066975951;1.2999942115664331;1.000009421330147
15.512378;0.4692447883933109;0.5999999501925064;1.2786460112354627;3.277392808506421e-07;1.1945530935514118e-06;9.999966403421556;0.6928183370123837;-1.100000007778299;1.0448195616267106;0.4709251794564678;0.9999892046254631;1.3000029155888306;0.9999982659029185
15.53045;0.46925036726619584;0.599996056058532;1.2786382356911852;-2.528697033841354e-07;8.47896933351273e-07;9.999991576166227;0.6928240611520032;-1.0999999999460623;1.044824142415796;0.470934469345881;0.9999952897978798;1.300007594470748;1.000002617056803
15.548522;0.4692458095049253;0.6000008923285081;1.2786304393045778;-1.5732804575150277e-07;3.918988855491477e-07;10.000059697045804;0.6928316302272308;-1.0999999970921883;1.0448225746146362;0.4709411300615245;1.0000078395011145;1.3000029245586961;1.0000108752797465
15.566593;0.4692419753974678;0.6000018760739075;1.2786219215704115;8.347550460883728e-07;1.6639478425246096e-06;9.999964415544165;0.6928257916545085;-1.1000000017150917;1.044826341082849;0.47094350979521177;1.0000140659727037;1.2999963210773915;1.0000051205134093
15.584665;0.4692434309725515;0.6000029295536101;1.2786269752725827;-1.4914882816397377e-07;1.822747222649199e-07;9.999982125067815;0.6928271482022039;-1.1000000034536566;1.044805091066396;0.47093883568304074;1.000012396722369;1.3000012793224118;1.0000200402582518
15.602736;0.469241245587821;0.5999982350212254;1.2786417301532627;6.240689052848382e-07;9.693343254146039e-07;10.000019168950526;0.6928200852752265;-1.1000000023670462;1.0448150563092637;0.4709360858420106;1.0000022114967975;1.2999951795273967;1.0000114755939689
15.620808;0.46924539846013863;0.6000003180091051;1.2786493374882957;2.585112919228212e-07;1.0679515210882e-06;10.000045127237254;0.6928169900824297;-1.1000000008885524;1.0448144245622248;0.4709316752443598;0.999999123917623;1.3000128954456502;1.0000048258836596
15.63888;0.4692478235370192;0.600002974642491;1.2786576733647874;7.157415138491532e-07;2.0777694481044167e-06;10.000003580876156;0.6928249080723807;-1.1000000008294506;1.0448256917460035;0.47093216973642965;0.9999929711150197;1.3000017062205975;0.9999971981384925
15.656951;0.46924224546537335;0.600007031155601;1.2786431676639205;4.271172585296235e-07;4.6330414274752496e-07;9.999828918952252;0.6928189396625503;-1.0999999996073333;1.044814974682217;0.47093430900068417;1.0000097158749128;1.3000058723685886;1.0000005548126796
15.675023;0.4692466634791742;0.600002885719916;1.278633024245958;-1.7197211779740463e-07;-1.7600698165424852e-07;9.999795159594772;0.6928169387546592;-1.0999999983123472;1.0448225605725583;0.47092791624110875;1.0000170109255317;1.300009531682877;0.9999945302398083
15.693095;0.4692523578772601;0.5999979923365325;1.2786558277831601;-2.5277758383811495e-07;7.218413794100043e-08;9.999856494427592;0.692824004123435;-1.0999999984559345;1.044835461022308;0.47093316155159165;0.9999983867771242;1.3000071352443276;1.0000006485818866
15.711166;0.4692460491884032;0.5999988176646979;1.2786446148878596;5.186896784792134e-07;7.483805385934408e-07;10.000015331585331;0.6928178158942805;-1.0999999968039726;1.0448165086281338;0.4709302392732996;0.999989261863194;1.3000081810445077;1.000000145922196
15.729238;0.46924354902884857;0.5999916697992914;1.2786296664419856;-1.9978555389174218e-07;7.147035581458781e-08;10.000016692780086;0.6928163665447186;-1.099999999978953;1.0448037842279083;0.47092998095455013;0.9999897631173273;1.3000044014298164;1.0000062729761985
15.74731;0.46923999987004417;0.5999849292858644;1.278638673667793;-4.775393440241955e-07;-6.300076042338174e-07;9.999928265775088;0.6928180219692842;-1.0999999995415863;1.0448054867652006;0.4709337025966975;1.0000034873284949;1.299998219481194;0.9999904221025501
15.765381;0.46924042632969987;0.5999990628812699;1.2786526217496519;1.2995836686799572e-07;3.8754199746095076e-07;9.999983950370488;0.6928211659158378;-1.0999999959113365;1.044814376718498;0.4709403082544731;1.0000143948415614;1.2999980605698198;0.9999960379916667
15.783453;0.4692419580987749;0.6000096197088117;1.2786496218379995;-5.596450024327617e-07;-1.4523521163446334e-06;9.999969703852102;0.6928209697967035;-1.0999999958484632;1.0448176066589505;0.47093470852810193;0.9999997898724953;1.3000151702038725;0.9999903126740526
15.801525;0.46924234708024876;0.6000001379813631;1.278668158640334;-2.3843615314795535e-07;-1.0000361790974137e-06;9.999808813337847;0.6928164383888982;-1.1000000032650925;1.0448340479007736;0.4709334157685441;0.9999971261516396;1.299995836609781;0.9999965102547125
15.819596;0.4692464076921362;0.5999918609239593;1.2786535110782409;-5.383734834862386e-08;-8.848191091233718e-07;9.9998483612671;0.6928174866730636;-1.100000005781422;1.0448336565314031;0.4709356792223913;1.0000027151715067;1.2999997813471473;1.0000032773123937
15.837668;0.46924484927514926;0.6000035385172334;1.2786465527895876;-3.6670346934684983e-07;-1.6840537708493085e-07;9.999927141451128;0.6928255212698698;-1.0999999993231893;1.044811485056141;0.470932008349022;1.0000011179712156;1.3000019021659348;1.0000108560259582
15.85574;0.46924463367648767;0.599994435355365;1.278648026325781;-2.820209725490359e-08;4.991776065474422e-07;9.999933332048156;0.6928312757055314;-1.099999995843626;1.0448033618596075;0.4709309144573215;0.9999961075087527;1.299983784810212;1.0000121925393102
15.873811;0.46925220973179493;0.5999895499909421;1.2786462161064545;4.838745147097573e-07;5.160506671937417e-07;9.999922598060206;0.6928129957565385;-1.0999999973074188;1.0448171591454933;0.47093791678805297;0.9999971487597674;1.2999735345174037;1.0000255723217113
15.891883;0.4692486052536645;0.5999988910770584;1.2786536873886;-5.098345515931671e-07;-1.937406040233993e-06;10.000007867660829;0.6928047468716091;-1.0999999963808116;1.044818883520593;0.4709313278675218;0.9999833760400418;1.2999948016913463;1.0000139656331932
15.909954;0.4692493912867279;0.5999937432837212;1.2786472144814895;-9.741510565265646e-07;-1.6126111310082216e-06;10.000010122716647;0.6928096897831177;-1.0999999974467682;1.0448188758463361;0.470936023101132;1.0000024689065343;1.3000002437162728;1.0000017138855337
15.928026;0.46924841746119134;0.5999870854089926;1.2786525796910861;-5.491170834236425e-07;3.0619412586019774e-07;9.999935377275431;0.6928103327468826;-1.1000000023492247;1.0448301762481758;0.47093897476689983;1.0000165832968209;1.3000022160291314;0.9999854713162263
15.946098;0.4692516688609275;0.5999950517457621;1.2786380403429722;1.6663904038883262e-07;1.4176663958589263e-06;9.999874439469048;0.6928132230614915;-1.099999999950994;1.0448138465734387;0.47094048304102976;1.000013360514973;1.3000038863495182;0.9999942856347951
15.964169;0.4692506146497107;0.5999939176290433;1.278646420356533;2.7512131066499776e-07;1.4966726192729029e-06;10.000062054444758;0.6928157165067056;-1.099999999236986;1.0448160337633299;0.4709369816746516;1.000012712632672;1.2999894571641208;1.0000095690293078
15.982241;0.4692478175505342;0.5999950418503589;1.2786397285512785;-1.5657572264321944e-07;1.648161701721391e-07;10.000009648503703;0.6928059100925363;-1.1000000011505542;1.0448197318987429;0.4709380238987288;1.0000122838175842;1.2999959208738483;1.000008650712687
16.000313;0.46924712516322176;0.6000040610026809;1.2786508279889932;2.2783359406564948e-07;9.769129440415076e-07;9.999946093977398;0.6928123764613487;-1.1000000017892033;1.044819844333925;0.4709422960526549;0.9999976622182534;1.2999950278705614;1.0000141290792743
16.018384;0.4692475302235717;0.600005335352842;1.278657158709885;-3.149477504745799e-07;2.0448338674127722e-07;9.999998712658657;0.6928204658244002;-1.0999999981248063;1.0448271454987195;0.4709346533406818;1.000004519931744;1.2999864887879933;1.0000134437081056
16.036456;0.46924499388058194;0.5999952818269821;1.2786444182730352;2.53897008907306e-07;2.994550419994947e-07;10.000015294580463;0.6928168865219152;-1.099999995305911;1.0448337507387402;0.4709370999786701;1.0000139284669443;1.2999858411383745;0.9999942879494681
16.054528;0.469244802709751;0.5999906263554288;1.2786556692419466;8.865955088606372e-07;1.6154736833585346e-06;10.000049385055897;0.6928275135609783;-1.0999999993791656;1.0448083610990442;0.470934118011786;0.9999900897845664;1.2999896723341902;0.9999845868142805
16.072599;0.4692406400419646;0.5999948510271513;1.2786631768869192;-5.53196637310854e-08;3.19175985437469e-07;9.99996730709226;0.6928243671777864;-1.0999999991942822;1.0447988500796435;0.4709366981741873;0.999982430298329;1.3000032912090211;1.000002651608608
16.090671;0.4692358714647122;0.5999973814722884;1.278658762044388;-3.390487084802942e-08;9.76386730775979e-07;10.000042623050751;0.6928280590689052;-1.0999999978407282;1.0448081019378825;0.4709328433964935;0.9999982659917686;1.2999921268865382;1.0000027154653777
16.108743;0.4692374263242702;0.5999941806974884;1.2786556471102277;-6.867386735891833e-07;-9.183313014485029e-07;10.000076307472119;0.6928267734530384;-1.0999999996458263;1.0448251452651518;0.47092946140624087;1.0000065497511246;1.2999900739752719;0.9999866373140439
16.126814;0.46924439941182594;0.5999968213411054;1.2786551329393232;-3.750136885743428e-07;-1.0769988747361402e-06;10.00000307059011;0.6928293903764694;-1.1000000008939572;1.0448289250546101;0.4709379856560957;1.0000105322039374;1.3000012459373276;0.9999959888618546
16.144886;0.4692511010240939;0.599999912622443;1.278661265594618;-5.404310452336663e-08;-1.307351072491786e-06;10.000095947028228;0.6928300649786471;-1.0999999991726408;1.0448103807202294;0.47093532546326144;1.0000087467661234;1.300005302173817;0.9999940463715474
16.162958;0.46925388343745783;0.6000052840870629;1.2786650997929903;-1.0445884566481642e-06;-1.3161459958987893e-06;10.000062130453601;0.6928284262867439;-1.0999999978565855;1.0448086213276022;0.47093848453636455;0.999991437549597;1.299998477586009;0.9999850484928956
16.181029;0.4692500600443376;0.5999940191300933;1.2786532701034568;-6.26346355736459e-07;-1.0366338262004491e-06;10.000005139393071;0.6928229018692196;-1.100000000978819;1.0448273624184352;0.4709320251471246;0.9999905624866346;1.3000140285251958;0.999996623866731
16.199101;0.4692409982567986;0.5999982120482955;1.2786538923458985;-2.7772030859746515e-07;-1.1100933781607043e-06;9.999986815543016;0.6928224559711835;-1.1000000017062073;1.04483114179622;0.4709322379579559;1.0000016246137529;1.2999989463653259;1.0000020072668943
16.217172;0.46923718364636824;0.6000012873426633;1.2786581368628531;-1.7800509492772912e-08;1.7255353323647174e-08;10.000014567655692;0.6928258775574723;-1.1000000022585277;1.0448211350438308;0.47093539586379674;1.0000035930698186;1.3000088300209325;0.9999937864094025
16.235244;0.4692427080895738;0.5999971671289325;1.2786518735867396;-1.0850129984755075e-06;-1.96366371560482e-06;9.999957658195786;0.6928282713652522;-1.1000000008889363;1.0448165499778312;0.47093091563854467;0.9999946434237726;1.3000114933990081;0.9999952171814593
16.253316;0.4692512561967026;0.5999928020666446;1.2786612946311935;3.416549442723934e-07;3.7358902917676055e-07;9.99991023513016;0.6928205277379422;-1.1000000025085253;1.0448300800632104;0.4709287008078067;0.9999985999508668;1.2999981846902289;0.9999940345268008
16.271387;0.46924453910508196;0.6000085473071401;1.2786587629168775;-4.0682402426363866e-07;-1.4224224157657606e-06;9.99991149316762;0.6928149447596326;-1.1000000023928593;1.0448268982851978;0.4709318406275835;1.000004154897848;1.29999872702388;1.000010889205127
16.289459;0.4692473296059443;0.6000069544313255;1.2786544727544882;2.3446102289915522e-07;6.095820869690409e-07;9.999949901477143;0.6928180679035563;-1.0999999996011605;1.0448137327255116;0.47093995541370764;0.9999978772886704;1.2999964471038492;1.0000140209004602
16.307531;0.4692480158829251;0.5999987703277243;1.2786440333560392;3.2635501408572507e-07;7.573571926657052e-07;9.999976453324903;0.6928258478033923;-1.1000000016935096;1.0448181733142532;0.47093556004530046;1.0000032013056162;1.3000183450268683;1.0000128387083305
16.325602;0.46924617826155257;0.5999949086462164;1.2786533964296678;4.99650065993147e-07;1.1262186839093797e-06;10.000073420444092;0.6928253644957463;-1.1000000020816543;1.0448056306013462;0.47093287881189083;1.000009557865159;1.2999969908702722;1.0000073972656196
16.343674;0.46924562705517847;0.6000091869799788;1.2786427331869115;-2.790959763738364e-07;-3.278467972681476e-07;10.000055653531152;0.6928234984379894;-1.0999999999292138;1.044811410182657;0.4709298360322601;1.0000025100549224;1.2999884024616137;0.9999954425984712
16.361746;0.4692497131329418;0.6000048270189869;1.278646355886813;1.0134133779611044e-07;-3.8172190697344704e-07;9.99996769578166;0.6928251473273631;-1.0999999995883571;1.0448127032221852;0.47093321917189634;1.0000120834195179;1.2999771955323065;0.9999989229703958
16.379817;0.469251591513129;0.6000032842685348;1.2786374835879304;2.7373515185678823e-07;-1.3772881590605043e-06;9.999942714333601;0.6928186105467237;-1.0999999993457852;1.0448161338576327;0.47094700197171385;1.0000098613438346;1.299986089974504;1.0000142003256454
16.397889;0.46924820961489605;0.6000096698610141;1.2786336281770019;3.539806978572041e-07;-6.8104949049719e-07;10.000024834411958;0.6928269155758492;-1.099999999257665;1.0448180289745215;0.4709443212285421;1.0000040959683922;1.2999925489531963;0.9999993468687552
16.415961;0.46924612387365766;0.6000084341794176;1.2786494680371194;-3.001590848200537e-07;-1.4250513983296921e-06;9.999946158387589;0.6928255338755726;-1.0999999986308286;1.0448181707920932;0.47094010723081126;0.9999901091178544;1.2999961812778975;0.9999996612478474
16.434032;0.46925066773917196;0.6000056500055689;1.2786640432970557;-2.5573881486586447e-07;-1.3812661268899294e-06;9.999865214321126;0.6928095818008237;-1.0999999993234928;1.044824900131164;0.47093481749725014;0.9999983645717148;1.2999910802061891;0.999999482060812
16.452104;0.46924954424831233;0.599994752963031;1.2786533078869162;3.19428587353068e-07;-9.842271628184323e-09;9.999789980130926;0.6928139944580429;-1.100000002166599;1.0448321736571766;0.47092944990439917;0.9999925849767853;1.3000001115006252;0.9999944055634767
16.470176;0.46925105027311215;0.5999993619607303;1.2786298391089352;1.49353028664073e-07;-3.400335755930771e-08;9.999857596707171;0.6928169222915597;-1.1000000007351822;1.0448314441823903;0.4709335709221154;0.9999903636822327;1.3000051977513565;0.9999857992261627
16.488247;0.46925013822567213;0.6000074791064809;1.2786280429181809;9.689450016289931e-07;1.1625937803167247e-06;10.000019330989456;0.6928140436212736;-1.099999997880352;1.0448116508404324;0.4709366541873455;0.9999991882598527;1.3000004995708707;0.9999850470344717
16.506319;0.4692506800828138;0.6000016361100282;1.2786470897803834;6.49242074937481e-07;1.4890553594959126e-06;10.000043917015754;0.6928160475026975;-1.099999996224121;1.0448092073463073;0.4709310869009078;1.0000003318731743;1.3000139681270726;0.9999947331916842
16.52439;0.4692458654301024;0.6000017984522651;1.2786578523529395;-1.0431003911048356e-07;1.5068663517498632e-07;10.000073067064363;0.6928192881556541;-1.0999999998340266;1.0448121521846032;0.4709330296839837;1.000002044418866;1.3000140683622958;0.9999989066178536
16.542462;0.46925065293421403;0.5999993942261125;1.2786627759069296;8.143060000756385e-07;2.359874763815432e-06;9.99996959169381;0.6928227549356268;-1.1000000049529792;1.0448100961270934;0.4709362717539321;1.000009903699966;1.3000162726343543;0.9999997493795018
16.560534;0.46925353909181033;0.6000011325397165;1.2786569185994134;-2.470414839038743e-07;3.605382501920932e-07;9.999880718391033;0.6928261952177963;-1.1000000018434812;1.0448046831108737;0.47093558308776273;1.0000098707248506;1.3000013691315289;1.0000102126295682
16.578605;0.4692481744157348;0.6000040640417523;1.2786389727981218;-1.2664589147832926e-07;-1.3844174890025484e-07;9.99996111747677;0.6928174953429019;-1.1000000003657464;1.0448135499492475;0.47093970116789613;1.0000028863146257;1.2999836801520794;1.0000059350279038
16.596677;0.469243057895836;0.6000081689484706;1.2786444211801478;-4.2157400859847305e-07;-4.46235293863075e-07;10.000002755000303;0.6928190480486169;-1.1000000021515906;1.0448213891321187;0.4709370312141504;1.0000037487420654;1.299983594604282;0.9999980613821826
16.614749;0.46924523651971856;0.60000305164382;1.2786289385565321;6.102669100159975e-07;8.000921233600797e-07;10.000120443189438;0.6928215851690517;-1.1000000012485525;1.0448174721328582;0.47093780516743217;1.0000027614278448;1.300008738770225;0.9999925466841538
16.63282;0.46924433114544106;0.5999974123803573;1.278638486218219;1.8159611822946507e-07;5.916745012141767e-08;10.000119735415465;0.6928230684710164;-1.0999999983755633;1.0448143727864312;0.47093526630184385;1.0000013709974351;1.3000077964683143;0.9999944910480205
16.650892;0.46924944471196045;0.5999952764851478;1.278649430577004;8.370053798425751e-07;9.243336964619996e-07;9.99998652079976;0.6928263456221687;-1.099999998303935;1.0448031592374787;0.4709370936992377;0.9999970087250222;1.299986588331255;0.9999885508984622
16.668964;0.46924610992640514;0.5999934171177569;1.2786514060447662;7.240124317599144e-07;5.286424761701714e-07;10.000100154044251;0.6928322443464583;-1.100000000411242;1.0448133211147106;0.4709370128778125;0.9999983495352148;1.299996407880515;0.9999832307166214
16.687035;0.4692458649901452;0.5999918561393119;1.2786411005821718;9.7835018703557e-07;5.902032169914146e-07;10.000128627963743;0.6928276132398395;-1.099999999080303;1.0448115760236685;0.47093685737115293;0.9999982653873847;1.300011069352907;0.9999774251361061
16.705107;0.4692474321587411;0.600002553610537;1.2786331381257858;4.019968681590709e-07;-7.60962484241653e-08;10.000043407156355;0.6928206349171556;-1.099999999581117;1.044832616467482;0.47093758223231824;0.9999983271684142;1.3000136798057804;0.999988068284566
16.723179;0.4692504780868431;0.5999962991149064;1.2786316600625514;-4.818554440681867e-07;-5.982088974438088e-07;10.00008386542657;0.6928154689532513;-1.0999999993247813;1.0448135812629327;0.47094120786428467;0.9999820233976798;1.3000149155582745;0.9999973450569327
16.74125;0.46924868297504846;0.6000046367334454;1.2786417051935914;5.468950595924686e-07;9.639973189594726e-07;10.000028534207976;0.6928205269914917;-1.099999999649338;1.044807300747186;0.47093868269706396;0.999985602419001;1.3000016942152532;1.0000126707174128
16.759322;0.4692509232567326;0.6000002175253889;1.2786358858253806;-7.291141262167205e-07;-9.231502142865647e-07;9.999915915544483;0.6928240770004455;-1.1000000012585747;1.0448210326976166;0.47093596446644703;0.9999980995458968;1.3000188233489869;1.0000081120014832
16.777393;0.469252184932835;0.6000014826742467;1.2786341859491615;3.0533475977262454e-07;1.162265195653466e-06;9.999888402802005;0.6928243410025535;-1.0999999981176607;1.0448362453939604;0.4709376065179441;1.000006973010359;1.3000222704872826;0.9999980984406682
16.795465;0.4692457953240437;0.6000018432644979;1.278648414088936;-6.162274693831924e-07;-1.8511124065823917e-06;9.999863722272423;0.6928175583618631;-1.0999999997149055;1.0448286257884218;0.470937547593444;1.0000138939141268;1.2999997022899488;0.9999903699428092
16.813537;0.469243641472615;0.6000028190885169;1.2786624786538139;-2.2032484668000113e-07;-1.608683021081305e-06;9.999999407140173;0.6928085640000732;-1.0999999989873428;1.0448092284771133;0.4709368963015033;0.9999978066369138;1.300011050423899;0.999987787599204
16.831608;0.46924580674199107;0.6000061544564846;1.2786563346725377;-6.029313634784755e-07;-1.3914315053471007e-06;9.999993534795827;0.6928115970197363;-1.0999999956125992;1.0448015035394373;0.4709353379119387;1.0000035168999364;1.300004345104957;1.0000021559625545
16.84968;0.46924952038985923;0.6000127727033799;1.278661294231508;-4.759367554879552e-07;-7.542187555013348e-07;10.00003584531785;0.6928143118877651;-1.1000000026675656;1.0448166382883453;0.4709353868636167;1.0000063703729276;1.2999951512261223;1.0000041922245144
16.867752;0.4692479460354841;0.6000069956196373;1.2786474468342297;2.2922959105190787e-07;8.73613894603591e-08;9.999975345193484;0.6928248547349186;-1.1000000026600927;1.044833932337488;0.4709422660708364;1.0000019367374613;1.300008479847807;1.000009220405425
16.885823;0.4692446230119833;0.5999969124445623;1.278634766568733;3.4974692085327554e-07;9.089878517422022e-07;9.99993951633788;0.692826816836864;-1.1000000017929514;1.0448235564214365;0.47093881622446865;1.0000049283418342;1.2999984843157588;1.000007542922686
16.903895;0.46924295023909096;0.5999904694054301;1.2786506073392359;1.0361362032913203e-06;2.4281615910234933e-06;9.999838717296322;0.6928227934904827;-1.1000000021087744;1.044820357830198;0.4709339246874423;1.0000015387792778;1.2999812172269267;1.000005872129981
16.921967;0.46923468748797714;0.5999981562598377;1.2786654881355322;-1.2424832818668052e-07;4.346529409729836e-07;10.000002440686071;0.6928207268176966;-1.1000000031694395;1.0448233182431486;0.47093618544474736;1.0000068894849874;1.2999851113297627;0.9999998739113168
16.940038;0.469238140692969;0.6000129004165285;1.2786554548763367;-1.6635305130269234e-07;3.344408283423835e-07;9.999986071340238;0.692821181314932;-1.100000002530023;1.0448259130816477;0.47093198336292375;1.0000073259425086;1.3000072385800991;0.9999904090584842
16.95811;0.4692500013335958;0.6000070485511988;1.2786417176253848;-1.0315323341223151e-06;-1.2035079103929918e-06;10.00009455891483;0.692824600805257;-1.1000000010148165;1.0448179478505584;0.4709406186271589;0.9999999194142047;1.300012365078975;0.9999934726348225
16.976182;0.46925042790125276;0.6000009093837909;1.2786438013656523;-6.909716842426365e-07;4.131870189690593e-08;10.000089062420034;0.6928084024426945;-1.1000000006620467;1.0448129790397724;0.47094414727810696;0.9999954677469416;1.2999917242941643;0.9999936173926295
16.994253;0.46924009071279515;0.5999957444667084;1.2786466314028853;-4.3737127093223526e-07;-4.497514018746935e-07;9.999975633333719;0.692813304584486;-1.0999999985424644;1.0448239495548588;0.4709368223529479;1.0000078447855705;1.299978222861298;1.000006254071906
17.012325;0.4692408974394066;0.6000020709150828;1.2786412799843965;1.6860766090320532e-08;1.077991351357128e-06;9.999956226638831;0.6928174690970405;-1.1000000017649487;1.0448365094926921;0.4709338131706304;1.0000091359956242;1.2999880239161863;1.0000046988957847
17.030397;0.46924467591215846;0.6000001673039408;1.2786378775688487;-6.728358052829037e-07;5.291364927516424e-07;9.999840076691438;0.6928226572641341;-1.100000003874454;1.0448240236021962;0.4709337889144615;1.0000069005471481;1.3000073089945836;1.000000723674158
17.048468;0.4692447811931309;0.5999925024250646;1.2786342724717303;-1.0020951918390877e-06;-1.4149270436893567e-06;9.999840606571118;0.6928158272213668;-1.100000002152515;1.044816509971903;0.47093307923991345;0.9999859832691044;1.2999989798053244;1.0000038119218833
17.06654;0.4692443625754273;0.5999991300275099;1.2786506002081164;-1.5695744145557485e-07;-6.517919731903501e-07;9.999885630102526;0.6928172899486914;-1.0999999997210113;1.0448236983682662;0.4709357097125201;0.999989003813656;1.3000137431622754;0.9999950436423723
17.084611;0.4692455338472391;0.6000024922161676;1.2786585134240616;5.7069107660779095e-08;-2.2460784461889183e-07;9.999830293815725;0.6928165721791246;-1.0999999972820063;1.0448147132216798;0.4709341350165756;0.9999976005379602;1.3000058518848137;0.9999992899915335
17.102683;0.4692470419177821;0.5999995978021883;1.2786495049084994;4.5630724363781326e-07;2.9377088030938067e-07;9.99987767434126;0.6928258707185722;-1.0999999953201585;1.0448200466462223;0.4709339302771635;1.0000020596323704;1.2999847311750066;1.0000058450540863
17.120755;0.4692458660189945;0.6000008106367939;1.2786338890598208;1.0378938778418012e-06;9.974495942193852e-07;10.000058508338833;0.6928292128691576;-1.0999999944111125;1.0448172049154727;0.47092945430702304;0.9999994276490148;1.2999858957734292;1.0000128488508333
17.138826;0.46925175554247844;0.6000001497373545;1.2786406910327386;2.7713131403739973e-07;-6.064556543134182e-07;10.000046775560737;0.6928212309697951;-1.0999999995933507;1.0448094056244615;0.4709298684208705;0.9999884103384487;1.3000043569072028;1.0000037446726908
17.156898;0.4692594840641889;0.5999950799005603;1.2786417203170002;-4.756156720320088e-07;-1.6248634810295382e-06;9.999933123792381;0.6928153940482186;-1.1000000037749957;1.0448120179860483;0.47093831369195255;0.9999983647845904;1.299990035354767;1.0000005479192455
17.17497;0.4692544624483845;0.5999945041191446;1.2786417392220086;3.3000303805036783e-07;1.2448379413097792e-06;9.999992958483812;0.6928220639658514;-1.1000000027330308;1.0448188994937748;0.47094043005507896;0.9999786130972836;1.300008644534027;1.0000063171523865
17.193041;0.4692531287007283;0.59999606403903;1.2786387599631357;-1.116889287106342e-06;-8.959772521598975e-07;10.00014805276461;0.6928192488068337;-1.0999999975856933;1.0448090221375967;0.47093553274466077;0.9999845565402355;1.3000081917731108;1.0000014888316051
17.211113;0.4692483383373378;0.5999981780132677;1.278662415207845;-2.128683343089952e-07;8.569755389994204e-07;10.000256857211154;0.6928115907170188;-1.0999999971650183;1.0448178975623685;0.4709293864659875;0.9999890858351926;1.2999919183396231;1.0000067804620953
17.229185;0.4692457557479805;0.599998590910962;1.278663137424717;-9.534324652216768e-07;-7.297497806059156e-07;10.000211630296;0.692819783995566;-1.10000000371962;1.044823202351472;0.4709344363231263;1.0000027245849596;1.3000086862060038;1.0000089307143012
17.247256;0.46924814695228945;0.5999950428631319;1.278668465503628;5.785806865088837e-07;1.2336002125950424e-06;10.000027501994644;0.6928255051446267;-1.1000000063209057;1.0448190461018199;0.4709366751533243;1.0000054314197202;1.3000005743701497;1.000005275346046
17.265328;0.46924752158712857;0.5999930924893395;1.2786636550828916;-1.2707381936663185e-07;-8.102787675828539e-07;9.999953936173517;0.6928295107546447;-1.10000000194102;1.0448278435545997;0.4709402893268003;1.0000044086393156;1.3000143796477408;1.0000039262693803
17.2834;0.4692405548508062;0.5999910139221479;1.2786613252382972;5.429993471564876e-07;1.0617267007239284e-06;10.000037610661247;0.6928217986892421;-1.099999997227099;1.0448324516430065;0.4709380436803895;1.0000024477502953;1.3000351819810625;0.9999935269226086
17.301471;0.46923580500527373;0.5999955852310624;1.278656642288735;5.394205413665288e-07;3.8245826958144266e-07;10.000109561779112;0.6928094810530704;-1.0999999994975518;1.0448237330023515;0.47093289803666066;1.000001627883654;1.3000265614536601;1.0000014303448952
17.319543;0.4692445322140432;0.6000005698965769;1.2786664475566532;-2.7865174789233948e-08;-4.04036903399653e-08;10.000086043100843;0.6928156990685097;-1.1000000021605378;1.044818943393876;0.47093342470665;0.9999907423160347;1.2999957997247318;0.9999959417727966
17.337615;0.46924791580610903;0.6000021287417849;1.2786501225036904;-3.359152153159571e-07;-1.0763911987363098e-07;9.999927204169516;0.6928264110355074;-1.0999999965983773;1.0448112277890103;0.4709311079976861;1.000000442195311;1.2999699058298513;0.9999880942053591
17.355686;0.46924496041322716;0.600006513196363;1.2786406167219087;-2.5811938368268555e-07;1.0712738611921663e-06;9.999846836661115;0.6928111610245266;-1.0999999948399835;1.0448124381609947;0.47093957517778995;1.0000056827522348;1.299966728249901;0.9999988365669569
17.373758;0.46924767266040207;0.5999981073310083;1.278645661819947;-4.243765531465416e-07;6.364896569477427e-07;10.00007541878213;0.6928077292238214;-1.099999997129601;1.0448044338772375;0.4709353884950867;0.9999936928386741;1.2999822341785396;1.0000068409135843
17.391829;0.46924357728354765;0.5999894862994503;1.2786531437984667;1.2886575641387928e-07;1.6223647005309607e-06;10.000177652914015;0.6928154431346786;-1.1000000003252604;1.0448126980808972;0.47092901414360866;0.9999997385880697;1.299999528786086;0.9999839051308406
17.409901;0.46924511114563583;0.5999980266955898;1.2786514003498641;-5.216584092935204e-07;-4.580139910062093e-07;10.00002018061398;0.692808670168177;-1.0999999988221274;1.0448096794581627;0.47094153317630383;1.0000101583974155;1.3000181228014076;0.9999864932932767
