time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_IpInjTerminal;Wind_Turbine_GEN_IqInjTerminal;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
17.427973;0.4692557599888729;0.600002744121518;1.2786321736276456;-6.899637269206857e-07;-7.191919376156348e-07;9.99984120769385;0.692821514267952;-1.100000000701018;1.044816137823168;0.4709367975019305;1.0000099234959572;1.3000072489275933;0.9999827909928503
17.446044;0.46925270574079764;0.6000006436354511;1.278634341056821;4.34775319147553e-08;4.148659406946598e-07;9.999948892541365;0.6928156367216772;-1.1000000021234615;1.0448296110473667;0.47092910545008887;1.000013318996954;1.3000098916909204;0.9999956612129615
17.464116;0.4692467789727277;0.6000068827938083;1.2786424798217382;-2.240097290725986e-07;-5.280656430283481e-07;9.999999387495311;0.6928180012618499;-1.1000000019316947;1.0448304279943477;0.4709278187032648;1.0000087324189504;1.3000269683270473;1.0000005288630014
17.482188;0.4692439518644792;0.6000006710748521;1.2786419602006094;3.469013488464516e-07;6.767318898896729e-07;10.000012567764594;0.6928299332923062;-1.099999997490085;1.044830213773253;0.47093678186541993;1.0000085318063494;1.3000260576277987;1.0000094022117294
17.500259;0.46923806461312556;0.6000017029523066;1.278635236805952;-3.195320744843408e-07;-5.653525128099972e-07;9.999937560959868;0.6928267038176572;-1.0999999987769236;1.0448218010532166;0.47093674448648204;1.0000033692369725;1.3000150202441085;1.0000086777099235
17.518331;0.469238196077808;0.6000045581066578;1.2786415820478143;3.335612850602959e-08;5.973092626584587e-07;9.999896122228007;0.6928249343694479;-1.099999998715896;1.0448207701633214;0.4709307717663488;1.000006125761922;1.3000014214079787;1.000004562470119
17.536403;0.4692459113422764;0.6000049791272128;1.2786476415460797;-4.379759819578892e-08;-5.447045994741088e-07;9.999782684007991;0.6928090748175801;-1.1000000000893626;1.0448166886454198;0.47092874092908726;0.9999914428200544;1.299991611743257;0.9999972064352532
17.554474;0.46924616863137936;0.5999952307927344;1.2786495421835233;1.3427143091073114e-06;2.1148959217642835e-06;9.999768616060251;0.6928123211415512;-1.0999999999689274;1.0448138193962007;0.470929261844661;0.99999943572483;1.300007198419121;1.0000052820462355
17.572546;0.46924483708497705;0.6000031193141213;1.2786668592392438;-7.709283533981006e-09;-2.9890649134294114e-07;9.99993977217936;0.692814504042296;-1.0999999997119376;1.044825722225103;0.4709309512428391;1.0000102102465735;1.300007242824882;1.0000037742784742
17.590618;0.46924364341555075;0.6000050297753801;1.2786598071074748;3.144940021746331e-07;4.6851639569047374e-07;10.000081156562858;0.6928176908429057;-1.1000000001140162;1.044826304370143;0.47093394755498497;1.0000161413781878;1.3000022656302053;1.0000100276326354
17.608689;0.46924714764152076;0.6000016326674793;1.2786636220012282;3.856953028671197e-07;1.4421360560133269e-06;9.999967216558627;0.6928214589070898;-1.1000000005425352;1.0448139211657899;0.47093354609392324;1.0000124478921022;1.2999724803580914;1.0000253136606998
17.626761;0.4692479870008236;0.5999968271029688;1.2786643383125966;1.6839459230697612e-07;1.9133174750309247e-06;9.999976524405973;0.6928219602407648;-1.100000002533382;1.0448141956653094;0.4709364279867567;1.0000070851412879;1.299989093667372;1.0000193852882335
17.644833;0.46924751507039975;0.5999965416180804;1.2786549976989299;5.327447713106927e-07;9.120748607492775e-07;10.000042904192211;0.6928196679994468;-1.1000000033232453;1.0448182704381137;0.4709359541921819;0.9999958434576635;1.3000027092886917;1.000007030845182
17.662904;0.4692495900768022;0.5999936046945092;1.278631172116566;-8.749917211071321e-08;-1.0279016396615603e-06;9.999976237049419;0.692818798681472;-1.0999999998614012;1.0448176876447348;0.47093789810041414;1.0000022186089847;1.3000064628908865;1.0000191277375488
17.680976;0.46924517610129285;0.5999980331309179;1.278625074112682;-8.36682651802435e-07;-2.3105096968454573e-07;10.000052024562041;0.6928204870086933;-1.0999999967742806;1.0448176160474505;0.47093561514727517;0.9999999832236445;1.2999997468355482;1.0000036419986909
17.699047;0.46923802998336883;0.600008417030086;1.2786508737533275;2.1528354839188648e-08;8.814363308653018e-08;10.000124342585567;0.6928299919456159;-1.0999999971968444;1.0448183553633332;0.4709310958426344;0.9999969930625411;1.2999851716494824;0.9999895470306308
17.717119;0.4692428518143369;0.6000098751626264;1.2786488259012945;-6.71923570369814e-07;-1.537810861230394e-06;10.000159563032199;0.6928315002837127;-1.0999999987056603;1.044814671126237;0.470940490017124;1.0000002336576983;1.2999946883182558;0.9999890402383351
17.735191;0.46924545948374896;0.5999988274884223;1.2786336229694748;-8.092913268060968e-07;-1.986338549090806e-06;10.000051088121635;0.6928218981085941;-1.100000003438478;1.0448174508887853;0.47094406852148973;1.0000029043257583;1.3000012701094756;1.0000093037339293
17.753262;0.4692399089284607;0.5999948912488794;1.2786341170482314;-3.904546345642695e-07;-1.9177746054189304e-06;9.999974408994081;0.6928207197424292;-1.1000000067558917;1.044812107134483;0.4709395327968876;1.0000008067771116;1.2999986806992592;1.0000073350012413
17.771334;0.4692433263014467;0.5999972581815446;1.2786517119913345;6.939443145230007e-07;3.9340371876819943e-07;10.000024591368575;0.6928226938560217;-1.1000000012261615;1.0448199603600288;0.4709333832149848;0.9999950211697322;1.3000032861740731;0.9999875613419915
17.789406;0.4692464041480739;0.5999983175293494;1.2786592973831805;-7.5242058681178e-07;-1.4612735426029261e-06;10.000011356005116;0.6928203646420411;-1.0999999969767296;1.044808169861155;0.47093422876357643;1.0000014759737241;1.3000080197878312;0.9999926907073342
17.807477;0.4692432594745126;0.5999995737559273;1.2786436378392552;6.433149355164794e-07;2.0608413893352903e-06;10.000018207746555;0.692825267978575;-1.099999998285892;1.0448123331831312;0.47093181890308494;1.000005459257451;1.299999017533505;1.0000026100036992
17.825549;0.4692442070902562;0.6000012870749577;1.2786538687111908;-3.2217436618833676e-07;-1.8194942572532162e-06;10.00006458392657;0.6928194193352972;-1.0999999998151266;1.0448123425162206;0.4709318064484885;0.9999971509422524;1.299991154177444;1.0000010467150175
17.843621;0.4692453389874477;0.6000036200486943;1.2786516806040107;9.091232680031391e-07;2.207040579417351e-07;10.00002667015674;0.6928128064969165;-1.1000000029117023;1.0448173841295783;0.4709327379420288;1.0000044213975898;1.3000098854609479;1.0000087795320542
17.861692;0.46924571657968805;0.6000038875187027;1.278649685835303;-8.08056676440837e-07;-2.0270589972648908e-06;9.999942992750594;0.6928104766351382;-1.1000000020199943;1.044827918509036;0.47093576855122216;1.0000025353786488;1.3000065790824173;1.0000082283831997
17.879764;0.4692463127666581;0.5999987435955371;1.2786588700727555;-2.7146786362828776e-07;-2.5723070187480137e-07;9.999942878077407;0.6928096585862314;-1.1000000011313547;1.0448278164814715;0.470936597190219;0.9999874165797671;1.2999924758568138;1.0000000636519484
17.897836;0.46925745178916045;0.6000017034360599;1.2786574844827647;1.5810941944476643e-07;1.0706922934856786e-07;9.999840501234463;0.6928065400349555;-1.100000002400618;1.0448136320903194;0.47093714056300506;0.999988713289846;1.2999831493418053;1.0000012972644208
17.915907;0.469252737249941;0.6000036759469274;1.2786393219041365;2.0036194033624876e-08;1.7576388477929534e-07;9.999978157137667;0.6928142789052999;-1.1000000035242743;1.0448098514327986;0.47093014626671775;1.0000030362699202;1.300006155177677;1.0000052190791748
17.933979;0.4692462902354387;0.5999997129147892;1.2786322570465076;6.881562596821603e-07;2.1268462120135157e-06;9.999966302229963;0.6928218908269219;-1.1000000076441685;1.0448272670517607;0.47092701666324444;0.9999956881505666;1.300029503045075;1.0000106978589178
17.952051;0.46924137734449783;0.5999878231780931;1.278647789301316;1.1336068758457612e-06;2.6518183601165203e-06;9.999961152243;0.6928132105011076;-1.1000000043046416;1.044824536083463;0.4709404354618861;1.000015216256387;1.3000192123148409;1.0000069619227026
17.970122;0.4692434311934944;0.5999922507499164;1.2786327687992813;3.739372575853146e-07;1.5092481752837478e-06;10.000039899878798;0.6928179593336838;-1.1000000041923539;1.0448244402519704;0.47094117745976805;1.0000173594917763;1.3000120782625946;0.9999841715950331
17.988194;0.46924904762425995;0.5999919945435875;1.278627579449114;-2.658295303174941e-07;3.097144628349238e-07;10.000051772203046;0.6928179137094181;-1.1000000052351324;1.0448095165512878;0.4709302647748674;1.0000049049132396;1.3000091797148978;0.999991961859774
18.006265;0.46924434138874793;0.6000012259372927;1.2786445366219;-7.118887141502618e-07;-1.1377525044660187e-06;10.0000617204979;0.6928303784205126;-1.100000002712799;1.0448136171008464;0.47093465584860544;1.0000027616468898;1.3000001513655197;1.0000030047469508
18.024337;0.4692444108652092;0.5999992082832694;1.278667362390234;2.8555473158755305e-07;5.472496786641065e-07;9.99994355784277;0.6928264319316125;-1.1000000027812336;1.0448221778652416;0.47093859356685913;1.0000082669925099;1.2999808654735927;1.0000046419693538
18.042409;0.4692456918505813;0.5999951826931661;1.2786579159668048;2.2578473556757907e-08;-1.4599312074921895e-08;10.000018555889906;0.6928222842811053;-1.1000000024401233;1.0448171430532762;0.4709345144488324;1.0000150766208369;1.3000045599352952;0.999974366561536
18.06048;0.46924609642958726;0.6000018511827336;1.27863682960617;-1.009129874044648e-08;9.907662732569992e-07;10.000006837921157;0.6928330753901867;-1.1000000031352817;1.0448053911595216;0.47093111090139345;1.000003197260161;1.300013051188362;0.9999864258447556
18.078552;0.4692427642895065;0.6000075254771828;1.2786453148465569;6.51644732187243e-08;-3.4353205171894863e-07;9.999990404518526;0.6928288023148502;-1.0999999997252945;1.044819149681762;0.4709313983858832;0.999993962776408;1.2999954799895184;0.9999925163867797
18.096624;0.4692456232685326;0.6000033080509227;1.2786350286184232;3.7184975183146695e-08;-3.037649575250124e-07;10.000062192465027;0.6928249624642592;-1.1000000010641136;1.0448296016416594;0.4709358724041778;0.9999943812093363;1.2999992200202328;1.0000080579678774
18.114695;0.46924587810976576;0.6000040835188617;1.2786346646874847;4.894651740482207e-07;4.250552631049017e-07;10.000002284834446;0.6928293753812053;-1.1000000015408946;1.0448189013184572;0.4709290390955906;0.9999997309594171;1.300002182040523;1.0000016500803022
18.132767;0.469243582594703;0.6000017175066595;1.2786386911001382;6.516117906781331e-07;1.0623882880592437e-06;9.999950320687118;0.6928296253777937;-1.1000000009602948;1.0448147842934556;0.47092796894626554;1.0000064089333665;1.3000012800110463;0.9999958037072123
18.150839;0.46924667110520135;0.6000038888112533;1.2786289110065399;-1.3373200517333636e-07;-6.144256030199485e-08;9.999991724940774;0.6928232825987692;-1.1000000028237964;1.0448160076601745;0.47092709063578864;1.0000081335153699;1.3000105999401483;0.9999983873726824
18.16891;0.46925226979388757;0.5999938892300725;1.2786359714176976;2.456877975955885e-07;1.0284775178053433e-06;9.99987429958305;0.6928186790038597;-1.1000000005631716;1.0448127986751645;0.47092343328929026;1.0000100698968262;1.3000199217646264;1.0000025335718445
18.186982;0.46924222708846036;0.5999916623335698;1.2786331467198229;5.561454471857745e-07;4.863492250093311e-07;9.999872384960618;0.6928171900959887;-1.1000000007482227;1.0448242166294994;0.4709261726106522;1.0000088275835535;1.299993256216258;0.9999983575256376
18.205054;0.46923902596495093;0.6000002169075267;1.278645629786058;7.361392802608556e-07;8.935254245175081e-07;9.999977529951751;0.6928183362158261;-1.0999999991799894;1.0448179624851581;0.4709284550825471;1.0000051330531663;1.2999706933310258;0.9999955780765307
18.223125;0.4692368315459075;0.5999977059576129;1.2786344999385202;7.593752348805974e-07;1.7710979267116004e-06;10.000041959209497;0.6928153551070528;-1.0999999980354234;1.044809209321405;0.47092256238158664;0.9999980650660812;1.2999902178295326;0.999990108788813
18.241197;0.469234680674677;0.6000021449741494;1.2786353835374118;2.0621314234477047e-08;-1.4052446825061185e-07;9.99987463121888;0.6928204430017151;-1.1000000000384693;1.0448102631174552;0.4709275112102469;0.9999870717633239;1.2999788558774914;0.9999887857811821
18.259268;0.46923795109269095;0.6000099886735047;1.2786580293647676;3.718512361421069e-07;-3.8416284792319166e-07;9.99999834917243;0.6928223427459275;-1.1000000019129472;1.0448209984431551;0.4709318492411889;0.9999960513097071;1.2999882197643127;1.0000142076829472
18.27734;0.4692437459996094;0.6000104079131603;1.2786712207072448;6.765145390049246e-07;4.054296151976931e-07;9.999887847562297;0.6928133003268034;-1.1000000006495472;1.0448216679146294;0.4709275599576007;1.0000102141236418;1.2999984112100609;1.0000158611983683
18.295412;0.469248589538904;0.6000118738849185;1.2786737599140088;-1.9994793923531467e-07;-1.2126531774262825e-07;9.999936316929846;0.6928153158195949;-1.1000000000060157;1.0448168524314887;0.47093214542797385;1.0000039882677227;1.300010727754383;1.000013578096415
18.313483;0.4692443528271469;0.5999984330115441;1.2786615678093562;-5.427628522027055e-07;3.9352063379970806e-07;9.999846080600713;0.6928195310353354;-1.099999999134532;1.0448112558018123;0.4709386353639359;0.999997087067478;1.2999834409971236;0.9999971467467184
18.331555;0.4692431782545162;0.599988106952524;1.2786590910715265;-2.556491043977459e-07;1.7674456667429908e-07;9.999949651460348;0.6928218438871826;-1.100000001521708;1.0448307930136171;0.4709390208292108;1.0000034078731292;1.2999886284587694;1.0000006974071456
18.349627;0.4692421892162171;0.5999924108995989;1.2786519360535564;9.69630274730606e-07;2.718763261804432e-06;10.00005153757609;0.6928145059923099;-1.0999999976767878;1.0448314989642242;0.4709295808928314;1.0000068989754158;1.3000015708645405;0.9999974415945349
18.367698;0.46924714226043496;0.5999941800349377;1.2786532908390822;-3.452848406149553e-07;-5.230740995291551e-07;10.000045838601588;0.6928189254622347;-1.0999999973984949;1.0448261015605855;0.4709319526458294;1.000018669992118;1.2999872917020623;0.9999991826093106
18.38577;0.4692462579245364;0.5999900748586331;1.278652636952298;-2.8191985740660126e-07;4.2244289482869556e-07;9.999915584638496;0.6928226866020136;-1.0999999968796146;1.0448133932701353;0.47093806088218493;1.0000020033638297;1.2999782424798525;0.9999995604537886
18.403842;0.4692445760612821;0.5999912100985342;1.2786501814885294;1.0585271738378715e-07;2.330136304442066e-06;9.999874694315999;0.6928234335836236;-1.0999999971679506;1.0448123314050637;0.47093459103204155;0.9999965883895701;1.2999959927397835;1.000002676439701
18.421913;0.4692455072536298;0.5999999096774808;1.2786394574963822;-3.090822803182418e-07;2.4693780747451574e-07;9.999925026368308;0.6928213680140713;-1.0999999975331953;1.0448109880790035;0.4709329401644057;0.9999993774018588;1.300010021035245;0.9999930185859188
18.439985;0.469244095119305;0.6000074173728939;1.2786512014528786;-5.594010867585769e-07;-1.9681977810094414e-06;9.99983888538191;0.6928254543078277;-1.1000000004954555;1.0448124178918445;0.470931615250396;0.9999946629318708;1.300012847731747;0.9999925695307494
18.458057;0.4692401250768401;0.6000059403337146;1.2786498426065942;3.619619606223084e-07;1.5398318503497484e-06;9.999894518528993;0.692816211779541;-1.0999999981184156;1.0448068926723668;0.47093945069616605;0.9999935045132264;1.3000057086737211;0.999994892164221
18.476128;0.469243325990066;0.5999953162986528;1.2786474581118903;-6.952985640908437e-07;-1.2096045872694957e-06;10.000030896294687;0.6928135970066323;-1.099999993882565;1.0448183656291727;0.470942220748791;0.9999908363751819;1.299998098519791;1.000004735639835
18.4942;0.4692456873978838;0.6000010573187696;1.278649028457571;-3.312775457337594e-07;-1.0528781356172114e-06;10.00000528485114;0.6928180270495881;-1.0999999945092265;1.0447968772081957;0.47094612571469785;0.9999885719547567;1.3000099284275572;1.0000007738248535
18.512272;0.469243248853063;0.600003867509974;1.2786646233420913;-3.2407802546232266e-07;-2.3054186921766711e-07;10.00004875076198;0.6928134786052703;-1.0999999992741636;1.0448048454809091;0.4709409200213091;1.0000019707832395;1.3000013990151358;1.0000072523831354
18.530343;0.4692515629756335;0.6000042843777209;1.2786644509048706;-7.074109459242656e-07;-1.3432709574724895e-06;10.000042152366124;0.692819415055541;-1.1000000012316076;1.0448264217848418;0.4709351047138431;1.0000069639057017;1.2999902851198277;0.9999975508510379
18.548415;0.4692508024868199;0.6000093857472254;1.2786622220883475;-9.067229638752628e-07;-1.819807125658156e-06;9.999943200656507;0.6928263867517067;-1.0999999986196012;1.0448265380166495;0.47092576824957777;0.9999892578341935;1.3000022821309423;1.0000013038549092
18.566486;0.4692486685196778;0.6000094179570219;1.2786605335716814;-5.275417539949916e-07;-6.743326785981135e-07;9.999944825765844;0.692812415150632;-1.1000000007119426;1.044813267342946;0.47093640734445;0.9999813960112593;1.3000028718230068;1.0000026926543963
18.584558;0.4692459975593309;0.6000029297461829;1.2786457505736977;-9.49350269487622e-08;-6.892947146306585e-09;9.999965795064131;0.6928173811939692;-1.1000000054072996;1.0448185077337275;0.47094276294395926;0.9999992877431642;1.2999867702796526;1.0000035530860427
18.60263;0.4692465243748895;0.6000026068503768;1.2786394395947382;-2.6209473721590575e-07;-5.617360356417754e-07;10.000030165691646;0.6928222069962086;-1.1000000001078691;1.0448182906896641;0.47093661546326593;0.9999988509400526;1.3000014200340166;1.0000025430864983
18.620701;0.46924854602693017;0.5999945575507004;1.2786525383286405;1.0099584885525016e-07;8.149419325329873e-08;10.000124661919532;0.6928222449934395;-1.099999998223273;1.0448284884360577;0.4709323679107878;1.0000159044098327;1.3000038091168038;1.0000009778403323
18.638773;0.46924778124478267;0.5999902064636287;1.2786485720945762;5.72866734586882e-07;1.2457659557561402e-06;9.999986797937641;0.6928189214448272;-1.1000000010505393;1.0448192535899605;0.47093021834334897;1.0000138288529616;1.300014282737876;0.9999942769043337
18.656845;0.4692500893845204;0.600001137735556;1.2786530279308683;-5.733578103315359e-07;-5.98323231571088e-07;9.99988638487338;0.6928127000996439;-1.1000000028490637;1.044814748675781;0.47092680905077783;1.0000005465507513;1.3000152302429373;0.9999968971649672
18.674916;0.46925056368001394;0.5999970230764967;1.2786430811641034;-3.881505507266107e-07;-4.5595467480125867e-07;9.999839361186758;0.692820155960295;-1.1000000032338089;1.044818705402783;0.4709270014356882;0.9999942470424107;1.3000161270984905;0.9999902071912171
18.692988;0.469251997029403;0.6000007742940838;1.2786223734378057;4.766045879515597e-07;2.4527307519179797e-07;9.99993323424628;0.6928109220285061;-1.100000002094087;1.0448227192986619;0.4709263176602595;1.0000036279660272;1.3000077389643834;0.9999932300503952
18.71106;0.4692400899688382;0.6000030283050249;1.278632228980439;5.955980850191657e-08;7.854219062139088e-07;10.00007791163099;0.6928090907580268;-1.0999999975788735;1.0448185543064201;0.47092828374896467;1.0000013944214818;1.2999956211385346;0.9999870870088493
18.729131;0.4692348260776131;0.600004300547405;1.2786399280603422;-3.6409146426322977e-07;4.394773999460014e-08;10.000040886632702;0.6928112499334996;-1.1000000028026042;1.044815463001612;0.4709311875442169;0.9999943884973252;1.300001369073632;0.9999939260341912
18.747203;0.46924619743516244;0.5999998432974715;1.2786411231541353;-3.0404827024314054e-07;9.087124677728357e-08;10.000058776961929;0.6928267640307622;-1.1000000020435674;1.0448171790023268;0.4709426859565305;0.9999862273674823;1.3000236687531166;0.9999966340586358
18.765275;0.4692565690306072;0.5999957212698628;1.2786217142367688;-7.930911792688277e-07;-1.1598594368975779e-06;10.000133075359598;0.6928291106877916;-1.1000000023928302;1.044817998582199;0.4709441954780987;0.9999832911621073;1.3000123375338402;0.9999934822682056
18.783346;0.4692539268501991;0.599996259170871;1.2786330834004767;2.957512649768878e-07;3.6631048234453087e-07;10.00009942585559;0.6928236931576338;-1.1000000022447063;1.0448172828857551;0.470935667841665;0.9999952522039774;1.3000038916959324;1.000009734783023
18.801418;0.46925706335766865;0.599999210972306;1.2786479905106116;-4.808907578940417e-07;-1.3280960648105427e-06;10.000062150402629;0.6928165803007138;-1.1000000041867979;1.0448260852917812;0.4709295052403772;0.9999951509898627;1.299999376725354;1.0000045497915795
18.81949;0.46925416392827746;0.6000034004720628;1.2786409826965692;-5.668323588041161e-07;-1.03608615058586e-06;10.000080957863775;0.6928200728892321;-1.1000000025409389;1.044835658636985;0.47093419761481564;0.999994385230997;1.3000083915784597;1.0000074786153983
18.837561;0.4692465307891625;0.600006436253648;1.2786423379806942;-6.633041868905018e-07;-1.421014469367151e-06;10.000026600531882;0.6928237336549178;-1.1000000000828727;1.0448317699782903;0.47094313423477957;0.9999854961056344;1.3000011002586853;1.0000065333634227
18.855633;0.46923935836080666;0.60000552569609;1.2786296845182534;-7.730472551299383e-12;-2.608716353152003e-07;10.00002402033054;0.6928353299621764;-1.0999999989864553;1.0448133473450718;0.4709387883684201;0.9999951623091582;1.3000107889183596;0.9999931357482909
18.873704;0.469241220495994;0.6000003889371756;1.2786478114324809;3.3551283789595163e-07;1.149581128731668e-06;9.999979674374885;0.6928252311106204;-1.1000000005360262;1.0448204701272752;0.47093823196277146;1.00000077533749;1.2999959801844563;1.000001144249242
18.891776;0.4692434156568155;0.599996908421435;1.2786453889641782;-2.8141203899030175e-07;4.623819600479023e-07;10.000020811208548;0.6928261835484294;-1.099999997767328;1.0448259289152813;0.4709366656069724;0.9999980112555322;1.299981477770557;1.0000115803814047
18.909848;0.4692458054094293;0.5999994558638837;1.2786510704855822;7.106107930142353e-08;7.603989853215081e-07;10.000056695391795;0.6928263579346301;-1.099999998325412;1.044814161867898;0.47093383394153104;0.9999869581233197;1.2999855463388412;1.0000027629585584
18.927919;0.46925555621771914;0.5999961165169447;1.2786583429842953;6.392161342650893e-07;7.5627815504425e-07;9.999986702753754;0.6928256709969739;-1.0999999981991926;1.0448164707431244;0.4709337669240027;1.0000010613694599;1.2999936538333663;0.9999920571350974
18.945991;0.4692517989427346;0.600004358406794;1.2786605226368133;6.099908255482153e-07;-2.026910094231682e-08;10.000012880630635;0.6928287984582037;-1.099999995206489;1.044813090090334;0.4709373849812011;1.000010162354013;1.300012743833564;1.000006921472241
18.964063;0.4692529902135455;0.6000140681804162;1.278652801765453;-2.2711126358402633e-07;-6.569186492491734e-07;9.999875212720841;0.6928283844758113;-1.0999999946985601;1.0448032782534478;0.4709324434925323;1.0000026779455715;1.300012302053458;1.0000159254021321
18.982134;0.469249387296858;0.6000028951618112;1.2786329313202511;2.9512534286632514e-07;1.0489641814269203e-06;9.999930997675229;0.6928300705183088;-1.1000000004523602;1.0448113208157292;0.4709320016538321;1.0000106856186812;1.3000153467698239;0.9999951268621081
19.000206;0.4692446176921503;0.5999966000928127;1.2786250305590194;-8.865577579411932e-07;-1.4166806073293982e-06;9.999964023257888;0.6928258642131809;-1.1000000030153527;1.0448261738083002;0.4709417140955782;1.0000084931377848;1.2999953137229228;0.9999907874383548
19.018278;0.4692484452450711;0.6000014979530508;1.2786337216981363;-6.993363903607377e-07;-1.4578902149806686e-06;10.000021584343383;0.6928199137830295;-1.0999999963562588;1.044827177419042;0.47093498397933325;1.000007693725559;1.2999907471472332;0.9999959971115103
19.036349;0.46925267048095526;0.6000074485021122;1.2786278770892172;-4.060328158371577e-07;-1.4977272129456895e-06;10.00003901929346;0.6928210940247187;-1.0999999939036076;1.0448164368588535;0.470933918332323;1.000001274476042;1.3000132861129419;1.0000027495860198
19.054421;0.46924329188720976;0.6000020037612067;1.2786566417183907;2.2721704845618773e-07;9.259202758685695e-07;10.00005165877495;0.6928199796658467;-1.100000000423272;1.0448146538525522;0.47094133000427535;0.9999975795105069;1.3000152226020527;1.0000047769897966
19.072493;0.46923722024188286;0.5999973741874943;1.2786580928564297;-2.0387252355218595e-07;5.183579014340982e-07;9.999953400366222;0.692819252422131;-1.0999999973033983;1.0448140173146974;0.4709347568511477;0.999993079984025;1.300019319734054;0.9999993039165331
19.090564;0.4692448423650774;0.6000031234965654;1.2786322689878507;5.200598700614463e-07;8.041593109897259e-07;9.999976686824247;0.6928123866846868;-1.0999999975591872;1.0448183200738816;0.4709325058445406;0.9999994781630199;1.300020773370348;0.9999841446098767
19.108636;0.4692475341198077;0.5999995228446156;1.2786397198382506;7.376780639673336e-07;8.779246812065074e-07;9.999975287766828;0.6928133203444308;-1.100000001219953;1.0448259147032015;0.4709320497176335;1.0000018514104674;1.300018111597907;1.0000070538274195
19.126708;0.46925008227074033;0.5999953007708004;1.2786678953202006;2.826408454875208e-07;8.750400171536591e-07;9.999949136748821;0.6928194120456955;-1.1000000039315354;1.0448133233059704;0.47093452541345787;0.9999996413089961;1.2999964909136865;1.0000054031441095
19.144779;0.4692525613979462;0.6000000694753849;1.278666900381528;-3.891944659077543e-07;-8.173604034437698e-07;9.99990861084007;0.6928239842985395;-1.1000000041612519;1.0448116332018684;0.47093904685107735;0.9999993692247972;1.2999908563875393;0.9999960901714643
19.162851;0.4692426903489453;0.5999971950161508;1.2786742983747228;4.768221263762652e-07;2.6581791439675673e-07;9.999967389898131;0.6928283076838615;-1.0999999963953278;1.0448256062953334;0.4709424666628405;0.9999995033694118;1.2999896183295263;0.9999960122980641
19.180922;0.4692499098598704;0.5999984361476911;1.2786670016446746;3.5332474390559727e-07;9.494351824897548e-07;10.000074413051825;0.69281641773026;-1.09999999887632;1.0448218430710903;0.4709431321143207;0.9999951865987192;1.2999996577193929;1.0000057708982257
19.198994;0.46925151568609536;0.6000007088624926;1.2786576959852156;-5.657436278880702e-07;-1.3533122523239046e-06;10.00011565456512;0.6928111061652158;-1.1000000044787206;1.0448134764915624;0.4709296968258088;1.000012169071643;1.2999987236182453;0.9999890492761969
19.217066;0.4692480507779829;0.600003016134425;1.278656866511662;1.1383923725936143e-07;7.373419468816412e-08;10.000173474856764;0.6928228698045218;-1.1000000046557412;1.0448103849740566;0.4709221237375726;1.0000111748709184;1.2999882843634423;0.9999940998256251
19.235137;0.46925355585475687;0.6000007773434427;1.2786532574745437;7.958497623995488e-07;9.782097504686684e-07;10.000154114112405;0.6928223823343823;-1.1000000000414005;1.0448250600390598;0.4709334239187528;0.9999989320482668;1.299990927424463;1.0000040231105756
19.253209;0.4692523311983494;0.600000036804991;1.278654040780044;9.8176713088899e-08;-8.466834998687283e-07;9.999989818708526;0.6928160957277341;-1.0999999991157303;1.0448149212401172;0.4709357344953693;1.0000025146208251;1.300003883511322;1.000009421953861
19.271281;0.4692550617317477;0.5999983186229096;1.2786350975805305;6.700534216885283e-07;5.058944835672411e-07;9.999937412110755;0.6928203741226098;-1.099999995635197;1.0448046235012185;0.4709465441530118;1.0000023751578309;1.2999977507734723;1.0000118489626677
19.289352;0.46925490625049926;0.600005367010078;1.2786561508653054;6.880347545126226e-07;3.9968266486160643e-07;9.999924511760643;0.6928228899909525;-1.1000000009228426;1.0448054253191565;0.4709423263439271;1.0000011258336798;1.300007079497918;1.0000038405008618
19.307424;0.46924811023964164;0.599990734471823;1.2786380993895405;3.8690339123695595e-07;-4.8774066889522355e-08;10.000018551822734;0.6928208956173874;-1.0999999977860777;1.0448206058054244;0.4709363420810552;1.0000073812758838;1.300001354259303;1.0000008091923698
19.325496;0.46924951205597254;0.5999878846207244;1.2786366340670376;-4.908580340984842e-07;-1.229063693934935e-06;10.000111849406563;0.6928205437771983;-1.1000000001767714;1.0448105598153727;0.4709382998959703;1.0000020337343145;1.2999869929015135;1.0000045591431528
19.343567;0.46925343714275247;0.5999900391631846;1.2786497384559612;1.958812526971698e-07;1.6040778987465042e-07;10.000099620848216;0.6928264581556284;-1.099999997827162;1.0448216398725365;0.470933213972078;0.9999957412764844;1.2999982725510983;1.0000085224929285
19.361639;0.4692533109125666;0.5999919221782222;1.2786622116095063;5.873640491981149e-07;3.755619079840823e-07;9.999996418898167;0.6928117218296371;-1.1000000010126298;1.0448245420313869;0.4709329180760691;1.000008639341773;1.2999976080593383;1.000000314280577
19.379711;0.4692481442421732;0.6000006980972123;1.2786613391169983;9.129122671316591e-07;8.546278859631975e-07;9.999960455238666;0.6928129893059546;-1.1000000013362643;1.0448202648100404;0.4709293816062745;1.0000006798871153;1.3000027671513767;0.9999841899554597
19.397782;0.4692422463817769;0.6000051220733115;1.2786509249666924;1.664490623287346e-07;5.203000044080697e-07;9.999885660063258;0.6928145458357481;-1.1000000018343623;1.0448117452521055;0.4709308537174902;0.9999966592450367;1.3000069812770056;0.9999986863276296
19.415854;0.46924465180291347;0.6000115496294818;1.2786417235083973;8.402559961317029e-09;2.3011145527250148e-07;9.999866065004646;0.692814417774059;-1.1000000038948903;1.0448092642244982;0.47093390007335;0.9999935023106187;1.3000135667683697;1.0000058884544951
19.433926;0.46924536398816996;0.6000035771146728;1.2786380696613486;7.158707617697428e-07;6.361348375574654e-07;9.999997448205358;0.6928268983304771;-1.0999999946251817;1.044816587138476;0.4709307612064482;1.0000004257930686;1.300010499712135;0.9999993085827423
19.451997;0.46924536921524707;0.5999978237257568;1.2786454646465266;6.297192303164607e-07;1.003370640063523e-06;9.999898930820823;0.6928319560127929;-1.0999999967648002;1.0448124290566436;0.4709332383481769;1.000001982069991;1.3000056515309886;1.0000019427679634
19.470069;0.4692497935158024;0.6000011319396175;1.278634632274797;6.78880057837547e-07;1.923280792853337e-06;9.999794505869074;0.6928247959528675;-1.0999999994823688;1.0448174968821813;0.4709314999913434;1.0000012384769055;1.2999966587630425;1.0000011267822704
19.48814;0.4692484389642153;0.6000077738898615;1.278626552509538;-3.901534993998296e-07;1.219337319006383e-07;9.999939014720677;0.6928240017668641;-1.0999999991721432;1.0448116970070427;0.4709318551523097;1.0000120162207513;1.3000106756722023;1.000001995274968
19.506212;0.46925537735905476;0.6000046654248655;1.278625057576675;-3.159385942217992e-07;-1.0850546518410818e-06;9.999979213457037;0.6928349026936658;-1.0999999963404021;1.0448208203724043;0.4709402117215533;1.0000010773386225;1.3000075574326146;1.000000392393389
19.524284;0.46925676096447544;0.6000046992248093;1.2786447744282812;4.872516899533973e-07;3.903381236624975e-07;9.999995662687375;0.6928267252315771;-1.0999999973499082;1.0448040322976133;0.4709348612637949;0.9999967655352267;1.3000069491289912;1.0000012193976624
19.542355;0.46925377636948856;0.6000042585182803;1.2786507276399606;-3.0742878455674896e-07;-4.570006470138614e-07;10.000005994295064;0.6928154837863599;-1.100000003883042;1.0448145087600826;0.4709296253992731;0.999990732183472;1.3000170849879276;0.9999920453639659
19.560427;0.46925042086499286;0.6000066269729252;1.2786432548384776;5.716862761544532e-09;3.776108886522048e-07;9.99998160447117;0.6928108438146434;-1.1000000046703522;1.0448143019613318;0.4709327253210088;0.9999826098223895;1.3000028223210298;0.999994779351272
19.578499;0.46924262068224315;0.6000067369386525;1.2786340564898064;-6.368776307812642e-07;-3.4860700230737245e-07;10.000022496989871;0.6928238779433361;-1.100000004416923;1.044808453377396;0.4709360465354748;0.9999800595415104;1.3000027958162657;0.9999937555426129
19.59657;0.4692393500885187;0.599997384971461;1.2786480514653296;8.201041758935743e-08;1.0439114718306578e-06;10.000047854770967;0.6928353261277389;-1.100000002283522;1.0448108528432003;0.47093639737509585;0.9999958992668497;1.299985053414243;1.0000014275833808
19.614642;0.46924526415396905;0.6000022418691041;1.278655627663676;-9.490918486019467e-07;-1.2267272249067343e-06;9.999972987197983;0.6928286779523725;-1.10000000198955;1.0448194943039186;0.4709385668457529;0.9999976332623219;1.2999900981493462;0.9999980823713618
19.632714;0.4692486471383648;0.5999987594110537;1.2786481808090542;-1.0151734708629647e-06;-1.9320655234834653e-06;9.999918078495593;0.6928294944768563;-1.1000000057797328;1.044810060005494;0.4709389710966682;0.9999970953476185;1.2999985490612647;0.9999863909682556
19.650785;0.46924636899322725;0.5999938142995005;1.278635438388028;-2.781384775096378e-07;-1.564452104664135e-06;10.000049818671465;0.6928214892354797;-1.1000000010237316;1.0448039488844023;0.47093775056366594;0.9999843861504158;1.2999808844187142;0.9999943419305463
19.668857;0.4692412222573996;0.5999971899895395;1.2786219864349164;3.7209983456791154e-07;-3.1992138364425195e-07;9.999964983496168;0.6928145130248202;-1.1000000045003264;1.0448110342929209;0.4709364393950844;0.9999958161928565;1.2999884195084963;1.0000075048702994
19.686929;0.469242872125604;0.59999957491863;1.2786425396355254;-4.2098177349132223e-07;-1.3045237880912926e-06;10.000000779929108;0.6928123179302074;-1.1000000041044007;1.044822551982832;0.4709277062654273;1.000008483788611;1.2999960490076328;1.0000102027511237
19.705;0.4692493843147216;0.5999965780774345;1.2786562637839498;2.1882419761493875e-07;4.203569091087223e-07;10.0000318945662;0.6928070745274048;-1.09999999951275;1.0448286333968055;0.47092533994898417;1.0000015228463097;1.2999894022068694;1.0000031222295183
19.723072;0.46924978309276777;0.5999946971524421;1.2786495821562218;3.7395836393358795e-07;6.670402243285987e-07;10.000044069963844;0.6928135333602589;-1.0999999992589526;1.0448284373294916;0.4709365647789113;0.9999976516308364;1.2999861757606073;0.9999912214914417
19.741143;0.46924584085501414;0.5999932354992582;1.278655866481675;-7.144133054896798e-07;-1.1352671495921592e-06;10.000034818765023;0.6928144516031419;-1.0999999940004956;1.044811418458536;0.47093180959475617;1.0000059017281033;1.2999958036380128;0.9999909246394714
19.759215;0.46924259457581363;0.6000056201647379;1.278637536866784;-6.777659421170998e-07;-6.072588033337907e-07;10.000065813212002;0.6928140954547999;-1.0999999989410605;1.044810100687121;0.47093173327534665;1.0000011676709997;1.3000220806961584;0.9999992518411076
19.777287;0.46924934008074226;0.6000066316138323;1.2786442425662141;-6.400017897583233e-07;-3.9688230363403485e-07;10.000108205224945;0.6928226592920955;-1.1000000007678825;1.0448012618093996;0.47093008375278106;0.9999956112984906;1.3000129813899803;1.000012253268218
19.795358;0.4692457221989482;0.5999958150162233;1.278662751207511;-1.1075205520736838e-06;-6.518856043300336e-07;10.000013988135153;0.6928228252132538;-1.1000000001106152;1.04479367998897;0.4709306610423763;1.000005557054388;1.3000117461147782;1.000012286753081
19.81343;0.4692451263364704;0.5999912489493571;1.2786562478544956;1.1659615777187906e-07;6.972583118767175e-07;9.999937568113067;0.6928225627506811;-1.099999999996199;1.0448154066019513;0.4709367655108004;1.000003482425969;1.3000117943212472;0.9999953063802087
19.831502;0.46924463002752254;0.5999913139226756;1.2786566414938505;-9.213754272621701e-07;-2.356890749770332e-06;9.999955029164166;0.6928223042010517;-1.0999999967155571;1.0448291472462174;0.4709370399818611;0.9999883127869338;1.2999923949549443;0.9999949978287672
19.849573;0.4692465749921475;0.5999948297221188;1.2786468814556657;5.362910956692545e-07;3.686084929923125e-07;10.000105149091729;0.6928161399007645;-1.1000000003658785;1.0448139112632866;0.47093293576068257;0.9999914887845409;1.3000102236456306;0.9999925898591359
19.867645;0.46924901657477414;0.600002076720894;1.2786306669401026;-3.4251358183507404e-07;-5.975296992251274e-07;10.000163816501786;0.692818095188343;-1.1000000043600642;1.0447964621360426;0.4709298375482252;1.00000223168591;1.300005854091891;0.9999905465745401
19.885717;0.46924714203265666;0.6000075832585569;1.2786338006195734;-2.6814024645957224e-07;-1.3505266858703915e-07;10.000034104954137;0.6928277694958805;-1.0999999988685611;1.0448054019237658;0.4709316384944841;1.0000027082835174;1.300001247799579;1.0000011038789762
19.903788;0.4692500584591195;0.6000067712050379;1.2786529435297083;-4.3721145930657196e-07;-1.3757249214097415e-06;10.000047050178013;0.6928228365608252;-1.0999999998827876;1.0448053736016323;0.4709335685766774;1.0000049467888112;1.30000692560844;1.0000002556578096
19.92186;0.46924304853319976;0.5999997184145849;1.2786609950610848;9.552296378346174e-07;1.6465374982061677e-06;10.000025130112233;0.6928204611345463;-1.0999999979300197;1.0448292171636584;0.4709383819642002;0.9999921364386538;1.3000076564179286;0.9999981435066754
19.939932;0.46924159906498036;0.5999989493241986;1.278649636789643;1.638455481624704e-07;1.7516603845103718e-07;9.99995875224612;0.692813626668566;-1.0999999961363653;1.0448280680007511;0.4709349070161291;0.9999963880430613;1.3000075747705093;0.9999928420362604
19.958003;0.46924694845076764;0.5999949204990297;1.2786485450334566;2.0492518757276557e-07;5.599673449748435e-07;9.999928594982327;0.6928200063337657;-1.0999999972636412;1.0448062366713367;0.4709340264246117;0.9999968026128517;1.299998959697304;1.0000042461546732
19.976075;0.46925153229435285;0.5999764545764397;1.2787100213544813;-7.753099420415761e-07;5.048480475988815e-07;9.999988906198752;0.6928201959378372;-1.1000000008100157;1.0448138230135324;0.4709681260715948;0.9999994686517671;1.2999581105428415;1.000040014867103
19.994147;0.469410153229534;0.5998264222292161;1.2794677398326864;-9.094320449377006e-06;-5.383943652431276e-06;10.000663905751226;0.692878127882995;-1.0999999946243937;1.0448458117609503;0.4712253164473774;1.0000134494746544;1.2994567862028839;1.0002122718941329
20.023238;0.5282902866338921;0.6749203375689672;1.2812930908978015;0.029982752463448923;0.056810176543635606;10.000944604192512;0.6931739718841657;-1.0999999768870508;1.0450784180292505;0.5308010892594466;1.0000945207771776;1.2979567085898818;0.9998836878849745
20.058102;0.5277621145544595;0.6754347291734962;1.2799894327726478;0.029971708304753857;0.05681874014077919;10.008059005292445;0.6928886659215542;-1.0999997192451034;1.0459623092651833;0.5305877301633629;1.0001711602676793;1.2983750851536469;0.9998891406593112
20.092965;0.5279033219616986;0.6754414882937514;1.2791013131209348;0.029983655838063467;0.056766353161526076;10.00829914206335;0.692531079768839;-1.0999997405329285;1.0450361183626855;0.5306186874253274;1.000665239265645;1.3007838117063482;0.9991866996223622
20.127829;0.5276387618378605;0.6762749502737027;1.2788695759327777;0.029997518444152903;0.056830473205662216;9.997617789659687;0.6930810728186558;-1.1000001747327184;1.0444712948897934;0.5306947258247442;0.9991171690205753;1.3014673154809053;0.9999978345953482
20.162692;0.5271353920684226;0.6754465954532535;1.2794729609975393;0.030024495820453686;0.05685247620526659;9.99992008032872;0.6924057473339991;-1.0999999289987936;1.0451705876169997;0.530095044134182;0.9992600138282979;1.3007863651619624;1.000780050689993
20.197556;0.528285611614107;0.6749323104085377;1.2799468059638615;0.030000258164270786;0.05685556982329381;10.00990199298774;0.6922052412583816;-1.0999998095390393;1.0453691842972095;0.5302321453477129;0.9988620516771691;1.3011784965962987;1.0004758906793993
20.232419;0.5278576061016057;0.6747148455713929;1.2793424731468732;0.02997879553770383;0.056896260989434094;10.002034746701161;0.692716072888121;-1.1000000545272928;1.0453330034841657;0.5301219685395155;0.9987785282317312;1.3006444977184708;1.0010512702832963
20.267282;0.5275273933658439;0.6744344696088486;1.278442639198738;0.029976421410276267;0.05680950539483839;9.998393099641305;0.6928120911566344;-1.1000000330525381;1.045734748940902;0.5303278596336006;0.9981926788539338;1.2990541130488817;1.0005062142875083
20.302146;0.5275985588841451;0.6745054698256739;1.2784852589181055;0.029966859501729927;0.05675400051947185;9.998350580751888;0.6926072517494862;-1.1000001631964826;1.0455993050646677;0.5311151432591142;0.9990857847790532;1.3002282396139975;1.0003293803774294
20.337009;0.5279240320104087;0.6749209091581747;1.2787271270471043;0.029968424491663613;0.056773652840400174;9.990125207140293;0.6924088895377144;-1.100000440167159;1.044785326921301;0.5303205988164501;1.000193248960129;1.3011090248322368;1.0011068811325659
20.371873;0.5278458085527462;0.6747182956307869;1.280799194240031;0.030004030152796103;0.05694391486282182;9.9898568920984;0.6925732218402372;-1.1000001837537048;1.044725299311283;0.5302784972828408;0.9996225101154145;1.2987566356389368;1.0007249353589753
20.406736;0.5279177930230111;0.6751361079156923;1.280259018372126;0.03003434854222478;0.056988595786471426;9.988339118240791;0.6927520084372785;-1.099999957626628;1.045864540999739;0.5308508523599955;1.0005665036671283;1.2989947770372778;1.0004619932210264
20.4416;0.5268995359882156;0.6746314444775737;1.2773318505723994;0.029998297312144064;0.05690993496904427;9.983625583509884;0.6928014885148006;-1.0999998399125293;1.0457019900038034;0.5303536628396162;1.0002312837093024;1.2993609129667212;1.000590365621167
20.469926;0.5265221443119915;0.6750175118969519;1.2786659249745884;0.029979751262405922;0.05680042428168601;9.997449003638133;0.6916571503318777;-1.0999996996730534;1.0452057545036588;0.5304047930283103;1.0002003091932357;1.2985333619263657;0.9994449261116432
20.487358;0.5274406248784543;0.6749543273348186;1.2778047376440869;0.029997079630626238;0.05680514476243283;10.017360016198483;0.6916932684114806;-1.099999812026844;1.0441469887778934;0.5309949369707502;0.9986085549657625;1.3008133607514203;0.9993053466432706
20.50479;0.5272338735133105;0.6748236722635922;1.276799381823557;0.029996751882374807;0.0568076715885609;10.004120546478976;0.6918931946405421;-1.099999967431553;1.0449141475754498;0.5309207802460351;0.9986616683140818;1.301921064850705;0.9996217087727018
20.522221;0.5272010836032;0.6754714534417329;1.279429762872207;0.02999066344020766;0.056845975199632845;9.994124037973075;0.6921415787832429;-1.0999998570695917;1.0454563878494474;0.5306908015448079;0.9996022192711699;1.3021242522126673;1.0002614354149808
20.539653;0.5283662209414041;0.6757319572758367;1.2793627373798555;0.029999898750583332;0.056875421165971295;9.994528526862686;0.6930129779791798;-1.1000001503188463;1.0450040120075286;0.5308868467233734;0.9990105266218097;1.3011447336672164;0.9987741010507007
20.557085;0.5282006966183449;0.6758066497092653;1.2785818046430641;0.029949908415457437;0.05691971278207459;9.993135087385008;0.6928876065357474;-1.1000001038781633;1.0449708291301198;0.5307862774445747;0.9992903028480337;1.2984509693840909;0.9984694264705029
20.574517;0.5274026927307367;0.675412946765574;1.2793182659417663;0.02996554760853332;0.05693058221363881;9.99613237462546;0.6928564233722538;-1.1000002161485263;1.0446044704325426;0.5307359587455994;0.999132864033513;1.2985794875935095;0.9992311649693398
20.591948;0.5273644778105941;0.6745456161950261;1.27967451725689;0.02999084901107635;0.05696058631968193;9.98274522709293;0.6924516617572617;-1.1000002891898764;1.0460583968547694;0.5309814844285358;0.998451656733306;1.2984969770085129;0.9986316711953009
20.60938;0.5279276948783616;0.673944061879304;1.2788484772357425;0.029950033480021662;0.056882272379469086;9.985261123934823;0.6930184872592883;-1.1000005060003526;1.0452752080671412;0.530285041288792;0.9990051160602983;1.298800068000867;1.0004841015477042
20.626812;0.527875380201568;0.6747800783170363;1.2787575329425642;0.029980232101264315;0.05679663250528806;9.985117994718465;0.6938181506468064;-1.1000003158677967;1.044372318265993;0.5295868110937592;0.9998188898209497;1.3004621921224744;1.0013991862416027
20.644243;0.5272665421725276;0.6743638605970059;1.2791752829371452;0.029987405770082923;0.056831344416149183;9.998630783977159;0.6940218537539574;-1.100000179805566;1.044589129784255;0.5300254471188449;0.9999481535658544;1.2997467114500114;1.001004682399532
20.661675;0.5272835290356931;0.6743596589404287;1.2811215052299774;0.029967285059954836;0.056900773837014806;9.99345065828388;0.69219514171619;-1.100000058666983;1.044885288200818;0.5303622060992701;0.9987196415521268;1.2999731140452202;0.9988696163975175
20.679107;0.527383868061825;0.6748093985862594;1.2827630270745178;0.029979471726777104;0.05684687746316991;9.998151263363372;0.6908314569199675;-1.0999996476259073;1.0449129940341333;0.5298988284939095;0.9984098649297236;1.2998422165825456;0.9980754803934597
20.696539;0.5281383879834359;0.674871936815182;1.280539980444874;0.02997806588215151;0.05687428528232422;10.000694534349023;0.6918051480951423;-1.0999996839696464;1.0449462351825352;0.5308331892628234;0.9991462666416171;1.298841614354132;0.9995445343322457
20.71397;0.5280485620938873;0.67419505284301;1.2781801265076569;0.029978752839180164;0.056839480183987434;9.999080076011486;0.6923871321462611;-1.100000216162662;1.0455312063187991;0.5308365102383512;0.9994025257331417;1.2992940766633003;0.9985759256527079
20.731402;0.5278706547758277;0.674766011710757;1.277587704415922;0.029973021632336665;0.056776508264493535;9.990141282845364;0.6927531860858495;-1.100000408227025;1.0449377028789917;0.5306129792205877;1.0001353041951702;1.2985330025462816;1.0003338756875717
20.748834;0.5277537563775649;0.6756651160730788;1.279975990568048;0.02995787396139664;0.05691583932249589;9.985559947969184;0.6922305946064203;-1.1000003641938971;1.0453918607904376;0.5301032852966393;0.9994996761525744;1.2986922457625538;0.9996081715831361
20.766266;0.5275316099053964;0.675326973090936;1.2808361414883986;0.029995231495255736;0.0569117785689815;9.97652249090861;0.6926573676872203;-1.1000002948754495;1.0440810248674819;0.530172131335274;1.0001775862212083;1.2990147678386632;0.999294365419259
20.783697;0.5272808133187759;0.6753779402772919;1.2795139050072384;0.030031507909985065;0.05690051900528562;9.976232750870977;0.6930855299112573;-1.1000002038797003;1.0438803929997431;0.5304473923802717;0.9999139802610785;1.300818198440595;0.9991686662705159
20.801129;0.5281013365853249;0.6749789908896058;1.2783589638556858;0.030027837425646835;0.056879676321256886;9.977015495703322;0.6925060706181341;-1.1000001790846248;1.044670818622436;0.5303419915492813;1.000102267560441;1.3015701331748963;0.9995299071146984
20.818561;0.528335031500532;0.6743806757339318;1.2783879875910753;0.030025688736615704;0.056896675782743544;9.996073861300598;0.6930925045925285;-1.0999998624233758;1.0447239121407608;0.5297081442120581;1.0001513035802405;1.3010268897094395;0.9999037999409008
20.835992;0.528579842570002;0.6741178464165533;1.27996087518292;0.03001249976661216;0.05682878084208483;9.989718503217146;0.6931188549428295;-1.1000001004198459;1.0457203748729245;0.5300788852429876;0.9997687000065113;1.3010687856728358;0.9998151445010425
20.853424;0.5281786108289322;0.6743936327412129;1.2794998740097958;0.03001911042531555;0.05675576921470059;9.982175603216124;0.6937194606189845;-1.100000377747881;1.0457910414174432;0.52981774855243;1.0002887587132188;1.2985897537786748;0.9999939921325055
20.870856;0.5275257159080013;0.6744372312384767;1.280144552025545;0.029993483249979837;0.05686388103351488;9.990727797280817;0.692702619947226;-1.100000474101768;1.0454047438067287;0.5306266549845708;0.9999293699234931;1.298636040047848;1.0017322991854671
20.888288;0.5273243829055178;0.6751602434449268;1.2793149123179013;0.030001288193508634;0.05691450593269179;9.98889037349856;0.692886251553475;-1.100000203397304;1.0442247356748995;0.5308549739883084;1.000358916724015;1.2986540096186414;1.0009845251100609
20.905719;0.5272567467385916;0.675354696534689;1.279289017802152;0.02999590305994461;0.056904268909959005;9.990768690212672;0.6930059648000207;-1.099999968560311;1.0442690631083793;0.5305340051480918;1.0001147549445544;1.2985827877476483;1.000345330641666
