time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_IpInjTerminal;Wind_Turbine_GEN_IqInjTerminal;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
20.923151;0.5270355645925987;0.675187614568072;1.278632805700752;0.030008120657889437;0.05685632762586379;9.989085827927122;0.6935628665839821;-1.099999983951958;1.0455009902822903;0.5310145686306121;1.00012340200992;1.2995113132807043;0.9985678517172308
20.940583;0.5273877776461038;0.675730888468698;1.2786190736007288;0.030017363161528646;0.05683351687768666;9.994652712319679;0.6926660439084954;-1.099999999658458;1.0442004847185786;0.5302060131367102;0.9990146436383763;1.2994401582172703;1.0001788705818853
20.958015;0.5276721160159688;0.6752907115107916;1.27912557887579;0.02999090185408723;0.05680226781028118;10.004956073219807;0.6933408159794269;-1.1000001540900466;1.0444948099125724;0.5294546631935714;0.9991793452377499;1.3023755941471156;0.9995020591280716
20.975446;0.5273379357603057;0.6752540981379982;1.2788046414249787;0.02999339737897943;0.05684259168454718;10.006127494515763;0.6929751380328331;-1.1000002148566512;1.0455925529775056;0.5300880148916555;1.0001812570825164;1.3027933107534788;1.0001266435129268
20.992878;0.5280009390885035;0.6751730517016479;1.2794015427376129;0.029993729408298316;0.056932799716816127;10.00653237633738;0.6928488234309315;-1.099999735424165;1.0479019139025125;0.5311899585532218;1.000496999839224;1.3006563704508263;1.0000782802052535
21.01031;0.5276824461581777;0.6761666385806859;1.2784567730164997;0.03003624429640331;0.05688937709559868;10.00559427144038;0.692673992176371;-1.0999997720580346;1.0460594460376007;0.5307237699203735;0.9997624432099769;1.2998712584562668;0.9980597082042123
21.027741;0.527849594439197;0.6751853708141602;1.2802568324635997;0.029992786970011828;0.056876365686570736;10.00216576459697;0.6933142075310158;-1.0999999761615262;1.0445122406976;0.5304816183073274;0.9990470071583516;1.3009145042996653;0.9992162189649711
21.045173;0.5278593868068309;0.6740080488773035;1.2817049932950206;0.029989735386261287;0.05683797293658599;9.992348034145692;0.6935492558717223;-1.1000004413139195;1.044496849728289;0.5300719548983568;0.9980171381938325;1.3016600519655441;0.9990473949886578
21.062605;0.5272849043694731;0.6744560822821529;1.280898276998989;0.029971434339881513;0.05691308584064356;9.998639661897075;0.692591028365506;-1.1000000781050825;1.0432850776880451;0.5302549922774454;1.0005513192373379;1.3012956721589732;0.9990024518500208
21.080037;0.526806941463412;0.6756234594278073;1.2801566070029782;0.030020180762222095;0.05690911503809266;9.999360132110974;0.6921462403233031;-1.0999995829221987;1.0440624136849015;0.5312270149440385;1.000494934335973;1.3006377863004586;1.0002668324005288
21.097468;0.5282711605084885;0.6766344518252831;1.2801209530602964;0.03005047479378718;0.05684895538594707;10.002996419044505;0.6926858509816788;-1.0999998487508738;1.043030468177355;0.5308465897221842;1.000959701050726;1.3005240000645588;1.0002171367530583
21.1149;0.528010790778881;0.6755951061067141;1.2790945705076544;0.029985609975420633;0.05683101970666877;10.00801988478436;0.6928872133755838;-1.099999979159409;1.0441972001321849;0.5306531206538363;1.000174915225467;1.2997475049289533;0.9997587305683339
21.132332;0.5272263371784778;0.6745239428261192;1.279153645871877;0.02998905762271159;0.05687882835874782;10.018272701680418;0.6933645339868685;-1.0999998008228322;1.04519623972387;0.5309432025885538;1.0003976584075267;1.3004813266235116;0.998798921691175
21.149763;0.5269852702844371;0.6740588477960094;1.2789556797764285;0.03002460134974242;0.056885059681675024;10.015887340070503;0.6930572570115059;-1.0999999615633607;1.044316532940216;0.5314803553663088;1.0008393517049976;1.3007641952623035;0.9991629967228515
21.167195;0.5271442517345242;0.6748051813791581;1.2788247257966325;0.030015288562469107;0.056839629528110745;9.999547360980701;0.6934005503227727;-1.0999998898977457;1.0457818188679977;0.5310952365129239;1.0002469383810906;1.299029119506357;1.0011173589981988
21.184627;0.5274915840183253;0.6746208569952574;1.2788709735632036;0.029988728620884645;0.056862514264555714;9.986793805498348;0.6934157618884556;-1.100000070005654;1.0460725747618962;0.5312070893387996;0.9990229179124834;1.3001825900312145;1.0021816016667462
21.202059;0.5280490932932148;0.674490153879633;1.27897629803071;0.029988105468968594;0.05683891263720303;9.994139282940418;0.693771528648044;-1.099999849803468;1.046591951739619;0.5311971410083389;0.9991264329225332;1.3007994774128804;1.0008815682414451
21.21949;0.5278458599654258;0.6747591963922477;1.278996538170015;0.02999332094521109;0.05681455973796669;9.998026884456632;0.6929960750600633;-1.1000002882773752;1.0451252000037383;0.530147599575203;0.9990928321060213;1.3015780913035064;1.0004238169484656
21.236922;0.5272667513463569;0.6755745907867335;1.2775578710546867;0.02999944128778859;0.05683767748313036;10.012396475362094;0.6914360849095631;-1.1000000964153986;1.0436787183976972;0.5303657560759659;1.0003256173670563;1.3012867673541277;0.9997716963354497
21.254354;0.5267899267314414;0.6752793282942803;1.2780583784659294;0.030030435234764914;0.05689681593924292;10.007427559483293;0.6924918822323207;-1.1000001163816504;1.043794303742676;0.5302687288919813;1.0005425080689068;1.3014189197751727;0.9997556953143241
21.271786;0.5267779156796725;0.6751908039779385;1.2779389490287052;0.030023951564183474;0.05686996529624846;10.003540179375385;0.6927681871094546;-1.100000020915247;1.0453076479076369;0.5302372627249798;0.9990282883283204;1.299803981341709;1.0003157837910854
21.289217;0.5271845312135267;0.6749422054947065;1.2789090914734396;0.029997687719701887;0.05681388843283575;10.00737224640635;0.6926589221781428;-1.099999957567991;1.0445000537611588;0.5300321414979612;1.000181890590046;1.2990040029085737;1.0002223208674481
21.306649;0.5277535910884021;0.6751947462915872;1.2789532984938137;0.02999643829328309;0.05683155198137424;9.998825078963552;0.6920316605308346;-1.0999999597306667;1.045278890895968;0.5308181748175236;1.0008560638861457;1.2981313110124706;1.000094504694874
21.324081;0.5278076277484457;0.6747911889901591;1.2803047804516545;0.030014715333773843;0.05693974233414002;9.994068856051157;0.6929062714675956;-1.100000135399085;1.044764910252597;0.5314305351691879;0.998993216350906;1.3001284427609279;1.0003302255133908
21.341512;0.5273829317971445;0.6748702070863882;1.2810347858139222;0.029989414378875326;0.0568677437048836;9.997038251974727;0.6937779558869864;-1.0999999624761103;1.0440313857528112;0.5315662419354096;0.998550728332653;1.300753459251196;1.0001483477726825
21.358944;0.5274162073553801;0.6755027628158279;1.278368403298884;0.030005295092033663;0.0568815851141481;9.998793288219957;0.6928794789267904;-1.100000008369469;1.045130590479928;0.5308789336823017;1.000125511590675;1.3002772270250607;1.0017966747912666
21.376376;0.5276064904459915;0.675032461367709;1.2774313600395237;0.029982980065515828;0.05685320272565243;9.998198660370758;0.6920267219164717;-1.0999997935410595;1.0451554023830276;0.5304898236772358;1.0008454530476107;1.2995830544115383;0.9997092109849531
21.393808;0.5280278120604522;0.6744752241270616;1.2787994941349425;0.030038235584050027;0.056865258215774706;9.989066920657766;0.6936171995020396;-1.0999997948445552;1.0441717640961115;0.5307743668992357;1.0006271123778572;1.300186457816046;0.9983029251977583
21.411239;0.5282016769242466;0.6746086091531438;1.2785321662195608;0.03001105468416735;0.0569083500094979;9.996020092527656;0.6934059807066135;-1.099999715150716;1.0454708515037412;0.5315955071904438;0.9996725291421454;1.3018404208399459;0.998110103203769
21.428671;0.5277534525416938;0.6749953707802019;1.2770580409832673;0.029951348752234503;0.05690193688656299;10.010266601479433;0.6923182957593671;-1.0999995887311769;1.0448294562462628;0.5313091752278134;1.0004066188450065;1.300518855090329;0.9986444606664412
21.446103;0.5282435906919718;0.6748333882031585;1.2785851740728262;0.029968077236803673;0.05687788164193616;10.008230859457235;0.693095881678893;-1.0999998164094975;1.0448657547981013;0.530972019325352;1.0005764409821736;1.2984099482591274;0.999062487622509
21.463535;0.5280964151801347;0.6748912941713772;1.2804366803273057;0.030021544398145826;0.056856702125798686;10.003713976899682;0.6933177687678844;-1.099999945999024;1.0452291214724863;0.5309339367643894;0.9994478243970547;1.2991834457229539;0.9996269281806198
21.480966;0.5278940892420367;0.6750359527284266;1.2783110495165002;0.030004270027361175;0.05692016430561789;9.991304404314908;0.6933544981923271;-1.1000002152946136;1.0453080133964854;0.5310166605189071;0.999660518205866;1.2996136752779044;1.0001897066292291
21.498398;0.5279742078481775;0.6757912121057655;1.2798361334778448;0.029991596066522304;0.056899909677074346;9.991435889588965;0.6936120337820035;-1.1000000520940953;1.0464404983633058;0.531567455510426;1.0008394956532263;1.2994809776181355;0.9998128504163526
21.51583;0.5271493153640574;0.6758746808490562;1.2818560943891864;0.02997470178759143;0.05686500233243434;9.996636281146879;0.6934759233067145;-1.1000002184000066;1.0457450158327053;0.5314211095718524;1.0011874697893364;1.3009430860712594;1.000485194906542
21.533261;0.5274306837690163;0.6752461634951146;1.2817988057921994;0.02996590949374647;0.056838342999202394;10.013164606662704;0.6925973234451189;-1.100000129148258;1.044917222193079;0.5307471641913429;1.0004456658180247;1.300849500219443;1.0006217733556257
21.550693;0.5278087267021466;0.6745502563574901;1.281622689721811;0.02999273742049082;0.05681041569415526;10.004295098987345;0.6924956791574368;-1.1000003028889558;1.0432561545959265;0.5305362456341446;0.9998932838248173;1.3001686348566714;0.9994929622405513
21.568125;0.5279664040879658;0.6749410031113555;1.2800811809418373;0.030023411559834415;0.056860979004916275;9.994686285723827;0.6928645354736419;-1.100000256523785;1.043811244345804;0.5303808662958999;0.9997903524203339;1.299926699875;0.9981838116368236
21.585557;0.5275974304637143;0.6752776246844276;1.2802373178469901;0.030006013569940156;0.056832639126258896;9.995000906225508;0.6936505383689404;-1.10000017225038;1.0438104339161252;0.5300501432195003;0.9998673595668259;1.300351004259949;0.9990577718369101
21.602988;0.5279607903522547;0.6749323020748924;1.2805871757961427;0.029970188356129013;0.056805891880646844;9.995311891880037;0.693124089428585;-1.0999999061191372;1.04511545478353;0.5307780362722008;1.0005681243981845;1.3004487006884178;0.9981916218728422
21.62042;0.5275180219079976;0.6748205064294154;1.2790820146497863;0.02995838362808361;0.05680917338145816;9.996832337244152;0.6925085990783475;-1.0999999640043487;1.0449333550465016;0.5310636275765384;1.000175563091057;1.2993145572062355;0.9993658661648598
21.637852;0.5273822877048492;0.6753510962082973;1.2791073430296203;0.030003296049832068;0.05684511764251022;10.001725214503928;0.6929987729038917;-1.1000000402336687;1.0443851370366233;0.530948455430481;0.9995042137346193;1.2994230203533168;0.9999583378691477
21.655283;0.5274975341850852;0.674562695820118;1.280008548106999;0.030043699341728465;0.056808124907869066;9.99003425634671;0.6934514896312317;-1.1000001960317924;1.0445573777551698;0.5312348946703653;0.9994992345101296;1.3003481090491036;1.0003153804728007
21.672715;0.5275417176033091;0.6744608122352371;1.2790639615547383;0.03002813016690774;0.05682021761012802;9.994581246441003;0.6934762618350384;-1.100000093710402;1.0452755715802962;0.5306337937664395;1.000240208937728;1.3016501601811514;0.9994077118389983
21.690147;0.5276419851330427;0.6749151133976798;1.278484866951629;0.030006313019569113;0.05688817027291423;10.002954948101944;0.6926929097786055;-1.0999998792578243;1.04376580147024;0.530167580808489;0.9998273878857048;1.3003815977393236;1.000166338709417
21.707579;0.5275131512003509;0.6750516922943963;1.279581471547255;0.030003017915879972;0.05681238392358061;10.00707702975634;0.692380342710593;-1.0999999414962376;1.0444208141160287;0.5299618559132802;1.00038272259839;1.2979621584689263;0.9999385870730665
21.72501;0.5277989912494916;0.6739156204457446;1.2799264607304588;0.029990295445232573;0.056864423151085405;10.007433232901965;0.6927068959981533;-1.1000000948828292;1.044172972655837;0.5304735453850297;1.0012246836860268;1.297595341666197;1.0002775758710873
21.742442;0.5278125205717102;0.6738696077710893;1.2790513228890774;0.029945134756269053;0.056907460407679876;9.989373601909474;0.6923931523195009;-1.1000000105993761;1.0437360862438936;0.5303336659944589;1.0002696980590517;1.2993912285790676;0.9999515573021985
21.759874;0.5283150870619312;0.6756585656892728;1.2793985201061875;0.02994917494887692;0.05684361293701845;9.988941148227955;0.6929775026458876;-1.099999758375242;1.044024815224042;0.5299742885986078;0.9994557562784973;1.300633132694033;0.9995611225321707
21.777306;0.5281450417755749;0.6749560611598856;1.2795565426338764;0.02998352481155773;0.056807092475441856;9.987427928500676;0.6926382709533561;-1.099999364887548;1.0446559537643592;0.5295356574055703;0.9990234799301876;1.2995922485038498;0.9996328112253877
21.794737;0.5277635684450466;0.6738938713483369;1.279022795972152;0.03002771372757279;0.05689065000952463;10.00450509709589;0.6925307186157098;-1.0999998856780793;1.0458585841023518;0.5302697265240136;0.9988886545840301;1.299568515286928;0.9996897971263184
21.812169;0.527303665910013;0.6747170640077771;1.2783247708059349;0.030008824022316034;0.056872799034696435;10.006324659451634;0.6925268205551257;-1.1000000924906241;1.0446369865547749;0.5309171193466165;1.000988194186266;1.2996474685083985;0.9993955451627617
21.829601;0.5277874296318077;0.6758015774480707;1.2781943389716848;0.0300233383319552;0.056865435151855354;10.014887046698677;0.6927076587081505;-1.0999998694092734;1.0445044391181157;0.5305533643719351;1.0000034685034453;1.3009914952029922;1.0011311021801923
21.847032;0.5287027067895339;0.6771698231582846;1.2780748073966208;0.030027691445954983;0.056849923140037686;10.002760652105549;0.6923522968632683;-1.099999941240055;1.044612016140343;0.530106306164078;0.9996927710775452;1.3009519902336164;1.0008672121049267
21.864464;0.5280971277202255;0.6757409014498402;1.2792739751760318;0.029984436494368945;0.05685070260883338;10.001795858009599;0.6921761799272496;-1.099999942060972;1.0436426784142903;0.5298443831161923;0.9996160309239418;1.2989879321046431;1.0005041451892884
21.881896;0.5278083001934912;0.6753559395744207;1.278443931332454;0.02999103758808901;0.056881726452308434;10.011813413124178;0.6927900727686738;-1.0999998678615017;1.0441403564630358;0.5305855815417952;0.9998226538883004;1.2997103155976046;1.000566774790062
21.899328;0.5279706913372334;0.6757573457789481;1.279368958019477;0.030016325420922425;0.05689930202632288;10.014504575889122;0.6929158020514984;-1.0999999730994159;1.0452094128521572;0.5307882624589345;1.0004836266714008;1.2996505740457374;1.0004703180033654
21.916759;0.527772099950362;0.6755607086079396;1.2785496269840622;0.029976430045839664;0.056866566820986265;9.997000711869486;0.6932492743755603;-1.1000003347363474;1.0457680613762388;0.5306919883843113;1.000221364313617;1.3007724877222149;1.0009653642407248
21.934191;0.5279288819950528;0.6748942172537556;1.278401955638143;0.029993726469353266;0.05691117079966754;10.005792090226597;0.692616027954354;-1.1000005055152422;1.0460621515715813;0.5306100618348498;1.000377556063556;1.301609812721535;0.9993481177750947
21.951623;0.5282487510325582;0.6751208043087431;1.2798483543864192;0.029992389759729992;0.056930218987778475;10.001655718915664;0.6923478796736137;-1.1000002945542942;1.0439967085931972;0.5311361371724767;1.0008107173422889;1.2998855333907169;0.9999823839387937
21.969055;0.5276796327823569;0.6752063166826646;1.2779257308497216;0.02997662764420158;0.05693519993815836;9.99303608102883;0.6927140055408553;-1.10000046298378;1.0442353781199665;0.5307873634830084;1.000615720577005;1.3000022334192387;1.000955242976075
21.986486;0.5273445610401811;0.6751384900793129;1.2771622524327155;0.029970258345663223;0.056894948934032255;9.997958526087675;0.6932590842496431;-1.1000003298123453;1.0456216118339892;0.5305724515267196;0.9999558355211629;1.298865384291062;1.000529834349411
22.003918;0.5267242784331615;0.6754917425873231;1.2780361918309817;0.02996945228924991;0.05682751191301889;10.009485152660535;0.6926669216031238;-1.0999999267027898;1.04632314622914;0.5301097112085336;0.9995423547592076;1.3008639689078996;1.0015675448388563
22.02135;0.5271916782702081;0.6750905933692234;1.279935252871017;0.029981651560995984;0.05682989026362724;9.993176776820246;0.6934709924570851;-1.0999999045319422;1.0455094097297564;0.5302292174395268;0.999529338829357;1.3022644773636214;1.0009093623512157
22.038781;0.5278192556531492;0.6751755961337531;1.279411189271974;0.029967179485477266;0.056869668056065394;9.992084332229597;0.6935207784807192;-1.100000073506897;1.0443935591901696;0.5299153592040109;0.9991120828157749;1.300754895220304;1.000062813443674
22.056213;0.5281332934219347;0.6739436402719678;1.279425118361299;0.029976386596851264;0.056804795536732164;9.996404439308616;0.6941163648583647;-1.1000003615985972;1.0444583170613668;0.5301795438826309;1.0000505218325044;1.2996951678667106;0.9997490399405451
22.073645;0.527670023922315;0.6743214485751997;1.2782137770814852;0.029970065661976186;0.05685790529808785;10.002435734630778;0.693056391877803;-1.1000004426672825;1.0453183315152261;0.5302102195320162;1.001080776280466;1.3003338215335813;0.9997085439697415
22.091077;0.5283138083265053;0.6745621803865988;1.2787744287709428;0.029982797696655385;0.056810236368019004;10.01655052196656;0.6929134079387347;-1.100000086563611;1.0459586205613873;0.5305131280011246;0.9995093212105348;1.3019630030999263;1.0001988689973131
22.108508;0.5284363899408977;0.6749117034360865;1.2783426379108729;0.029990242507986608;0.05683424939775429;9.998580206528816;0.6929880536729922;-1.100000061237744;1.0452971358892746;0.5304984144919932;0.9996573539759633;1.3027012638042028;0.9999715007679995
22.12594;0.5277602281232158;0.6742033787589073;1.2786382515878696;0.029989929744253654;0.05685773525310675;9.992723788372881;0.6920950069420276;-1.1000000373633005;1.045144315166063;0.5307458077081241;1.000215885386904;1.2996720392578618;1.0008668554383404
22.143372;0.5278854295475759;0.6743393056199926;1.2804543803385224;0.029979021831141792;0.05691083470180357;9.998195488824855;0.6916380688958026;-1.0999999220261467;1.0447887201395014;0.5307831066637764;1.0003083502483088;1.2987030867216003;1.0011638631337882
22.160804;0.5278584927042338;0.6751309771394781;1.2815549270411313;0.030023950548438767;0.05684483813091997;9.99940828552283;0.6912186727435741;-1.0999996413973143;1.0445140388568586;0.5308994806239279;0.999546512807333;1.3000070828499126;0.9998103583886219
22.178235;0.5276239136234324;0.675489211039338;1.2807316965314455;0.02999378751036704;0.05681920190400951;9.99945658194378;0.6918923720297712;-1.0999997792523137;1.0446337487223187;0.5307160610616956;0.9997362691366272;1.3019108731889932;1.0000668593692585
22.195667;0.5270464183796092;0.6748600267458106;1.2810316882924102;0.029977591555894516;0.05687078169377558;10.003037599159732;0.6930529615619353;-1.100000196959863;1.0452444292427205;0.5314320403161771;0.9998904547161523;1.3022335183724145;1.0013031471349032
22.213099;0.52710209233638;0.6749423523229199;1.279274550889377;0.03000658741103887;0.05690881173782142;9.999115986365172;0.6936014626883127;-1.1000002995740619;1.044307288698937;0.5310019462378214;1.0005207554782907;1.3000555542169487;0.998847051241153
22.23053;0.5266762796970089;0.6744735231644252;1.2792058732976295;0.0299892560928334;0.056866629613051695;9.982335593197584;0.6938993353217844;-1.100000542336811;1.043912322017413;0.5309419259749213;1.0001368344773292;1.2998561016939036;0.9990307854988967
22.247962;0.5270335518749142;0.67359068952815;1.279262695311491;0.029962684390614776;0.056874539645052104;9.990817365737309;0.6934676182861991;-1.1000002035219436;1.0448334052781127;0.5304228965429532;0.9998828006565048;1.3016628428801211;0.9985071069561032
22.265394;0.5272347881527637;0.6749370586240266;1.2805488006938033;0.02998288244999965;0.05683252677157919;9.9966431199498;0.693485924670655;-1.1000003541720373;1.045021589221886;0.5302792627757531;0.9980791268616147;1.301745947488395;0.998645078324628
22.282826;0.528126440833986;0.6752065480722662;1.2807907129698382;0.030016766477944653;0.056777199429613;9.995211670544967;0.6928831633370264;-1.1000001190574733;1.0458003047936864;0.530054575672565;0.9982444121317416;1.3024134319006841;0.9996114912747438
22.300257;0.5284062216419907;0.6738364918495163;1.2811755135596086;0.029996735812426352;0.05683085091807879;10.004298091166316;0.692386916319974;-1.0999998924843544;1.0456513835005659;0.5301931248404024;0.9982540470235858;1.3029156228520313;0.9999673409472468
22.317689;0.5278645256061205;0.674312067567032;1.2802043897383986;0.029951683398196094;0.05688883783640871;9.999749254910965;0.6924235617575438;-1.099999858534896;1.0461700610279092;0.5302136366879457;0.9991682566265057;1.3010481657566533;0.9999246395339307
22.335121;0.5283183798852739;0.6751395373896536;1.2802442779490586;0.02996925291188814;0.05683078518794447;9.998707895313478;0.6929051752548879;-1.0999997730362114;1.044641086146055;0.5300318318795177;1.0005103442792511;1.3010732234048794;1.000159765473614
22.352552;0.5279745919890424;0.6745310381771255;1.2796503568944562;0.030008516419471734;0.056831510079597185;9.997176612878096;0.6935426111437796;-1.100000023722398;1.0445332072115876;0.5302214769939145;0.9997777119599961;1.3021085491169755;1.0003651595492378
22.369984;0.5276306496317095;0.6747741973233239;1.27864646002391;0.03002284329809578;0.05683975932494236;10.002691058862018;0.6944708195414643;-1.0999999214436678;1.0466320793478343;0.5306434197298258;0.9999351431927507;1.299947218955638;1.0009420404503209
22.387416;0.5276528216872131;0.6747649848100588;1.280262966993591;0.03005685583123303;0.056837616872530854;10.000164587181448;0.693639052313393;-1.1000000385674837;1.045164271379401;0.5310176626997388;0.9996226217061523;1.299849592106356;0.9992663854159831
22.404848;0.5278737798267001;0.6744974030047155;1.2808748415685831;0.03001831466718594;0.0568106484720896;10.001923434749436;0.6928415516021164;-1.0999998752455924;1.0442646065896182;0.5310482369191721;0.9990744944902277;1.3000060887066875;0.9991815350646266
22.422279;0.527682303661981;0.6752921541226026;1.279928637398511;0.029975246272120493;0.056864500811570066;10.007248392267233;0.6929660973998134;-1.0999995691355922;1.0452301401951705;0.5306178452483422;0.9986140231918944;1.2999473419341008;1.0004261826068344
22.439711;0.5275354230700301;0.6750061453847082;1.2784447846193299;0.029955708648023514;0.05688346249025366;10.00118303689594;0.6919624396235197;-1.0999997025955324;1.0456564744471812;0.5304647057040638;0.9993051215001955;1.2994892077565676;1.0004011711806748
22.457143;0.5273070417473235;0.674720703428303;1.2784786363356762;0.029982912153226238;0.05678577070393142;9.998556080277305;0.6922203032527632;-1.1000003598107162;1.0455312315223626;0.5309893711159881;1.0014756434504948;1.3012716782818943;0.9999724335116995
22.474575;0.5272699944573176;0.6751680534255962;1.279685491827385;0.03000767175920492;0.05687758143012723;9.993803835763977;0.6926206302258731;-1.1000004179555016;1.0459322344795885;0.5302678855522897;1.0010981752131602;1.3023636354176302;0.9993730924476264
22.492006;0.5275860109964672;0.67427594440441;1.2789790366000215;0.030028226278167213;0.05686305296107807;9.994001058557448;0.6924479227880221;-1.0999996351473267;1.044228502342852;0.530704634949741;1.0015051258867558;1.3009591325882615;0.9995713979624704
22.509438;0.527317063639684;0.6747296624508139;1.278848180319327;0.03002241815554907;0.05693810233709814;10.006981644376696;0.691493420940997;-1.0999997627944942;1.0438291056951647;0.5308000350644411;1.0006228826717602;1.299404677180443;1.000247263638214
22.52687;0.5268352749664265;0.6750382984577086;1.2799893241187217;0.03000653211036523;0.05685632018272296;10.00558236203488;0.6918382199297312;-1.1000004460131811;1.0461264402658699;0.5303979566360506;0.9991672535801964;1.3000776373367704;0.9997057844544418
22.544301;0.5271967806656916;0.6751158879631621;1.2793866134638954;0.030011612564434895;0.05681429764845555;10.006600675147656;0.6930301472024925;-1.1000002780190503;1.0462149198792792;0.5302610980604924;0.9997693756641346;1.299713250093643;1.0006834990546305
22.561733;0.5280203835253343;0.6745676550633253;1.2797318779574323;0.030018242419084233;0.056802948973952605;9.990799975949923;0.6929029497451162;-1.0999999058963315;1.0448767542284307;0.5305139847593653;0.9993046281728338;1.2993010591138854;1.0010889010759239
22.579165;0.5280889528694354;0.6746090015792443;1.2774336754025022;0.03000109528663085;0.056842516823861024;9.995016439540564;0.6928972325977536;-1.0999997720529007;1.0456813801294265;0.5304426641816153;0.9994049704932803;1.299683346008852;1.001166763901827
22.596597;0.528223393848316;0.6744577260985164;1.2792177999586642;0.0299412858259415;0.05683072618906411;10.005506305197413;0.6932570663641602;-1.0999997483766248;1.0470823640044735;0.5304749791496962;0.99972366878418;1.2990442276317298;1.0014351412257096
22.614028;0.5282163441434855;0.6737600509213116;1.280138966348352;0.02997847901518752;0.05681695158184743;9.997351132778443;0.6926776277008287;-1.099999775850585;1.0455953396121187;0.5307901843421257;0.9997862697138283;1.300372009766548;1.0013325003577327
22.63146;0.5272740861359589;0.6744011705416885;1.2789478977130264;0.029974444447899606;0.0568413222434517;10.003412047258431;0.6924035032221801;-1.1000001960398536;1.0441277115608527;0.5306044278756802;1.0011427029230084;1.2991732171927908;1.0008958547014808
22.648892;0.5272696948428017;0.6752841785542547;1.2799883158646899;0.030003725820249273;0.05686155619589169;9.997595190589447;0.6923981317228425;-1.0999999260417062;1.0437846388247947;0.5304262165722102;1.0016197297919442;1.298059272179473;1.000418703130981
22.666324;0.5271147655588629;0.6751721558012427;1.2815867975623403;0.029992001099052024;0.056875510613062424;10.000220703036662;0.6924079989854477;-1.0999999967175778;1.0421787837666914;0.530600929901995;1.0003489623777386;1.2989824382701736;0.9995007663923916
22.683755;0.5280272621800643;0.6749826952079993;1.2794075466087702;0.029952503299396287;0.05689189248649365;10.010611573874575;0.6933903652725795;-1.0999998376156186;1.0418048993856228;0.5312167883424772;1.0006146993298373;1.2998939751090093;1.0006074120210806
22.701187;0.5277923170500919;0.6745771237869377;1.2765495486276253;0.030030753503480875;0.05682279636376868;10.01265679408742;0.6932895915024214;-1.0999999203281032;1.0434393414950593;0.5309859175981946;1.000065323715552;1.299168599888221;0.9997474815702746
22.718619;0.5266999319590389;0.675929866632305;1.2769470987490563;0.030024446969601333;0.05678726282240966;10.023241242545762;0.6924543378250521;-1.1000002488052447;1.0449245166890873;0.5313521923798374;0.9990743776940779;1.3001214458262538;1.0007923084838772
22.73605;0.5272080763308584;0.6756762434285254;1.27945137047987;0.030012784304918553;0.056836617264850696;10.004808302299093;0.692304939370812;-1.1000001574664258;1.0448242189280956;0.5308905668292268;1.0008766221265366;1.2995156711969496;1.0009482455907561
22.753482;0.5279617660981412;0.6747780986470678;1.2785388507108286;0.030020272845593107;0.05683812615833593;9.997813083867772;0.6932342598220214;-1.1000001331229137;1.043144242912232;0.5310879521038825;1.000704254549157;1.299988995289717;1.0003521947343121
22.770914;0.5275680041162027;0.6749959869724732;1.2793260616117523;0.0299797890763543;0.05683197417258774;10.007221981559194;0.6935548686939906;-1.1000000421492337;1.0441454620697155;0.530861850496103;0.9985350515847171;1.2991882446806855;0.9992076614645825
22.788346;0.5275524297321607;0.6740764938817791;1.2805713448713907;0.02996085155632958;0.05680989667861676;10.01409745107373;0.6931640763492647;-1.1000003067052546;1.0439724104906307;0.5306016991715133;0.9976802118680426;1.299830990235331;0.9988499603891514
22.805777;0.5279885455024895;0.674179398617059;1.2792058924158336;0.029958589732172653;0.056887033657845656;10.014890758016055;0.6919748546873715;-1.0999998898241272;1.0459204871271923;0.5301615012201902;0.9991244457692587;1.2998864539106376;1.0000049265292632
22.823209;0.5275864093430661;0.6745741476764928;1.2778559742909932;0.029969623099881895;0.05684339514553785;10.005007476738912;0.6921361532493365;-1.099999710413264;1.0472662223982871;0.5303285089491436;0.9997485462679004;1.300016304073508;1.0005114232212293
22.840641;0.5278979824429599;0.6751339725938547;1.2785242275585547;0.02998378187871555;0.05677859937445775;10.000745745367503;0.692001010301482;-1.1000001546927012;1.0451545683691323;0.5305155096682364;1.000399592407255;1.2994589943092807;0.9995806640715903
22.858072;0.5274687076184782;0.6750486696706776;1.2811998748809263;0.030009394836785493;0.056755355401013986;10.00152315091556;0.6928606876494257;-1.0999998806789633;1.044696094822784;0.5301572635141828;0.9987634144330383;1.3008290232002517;0.9991754020571965
22.875504;0.5269840900249568;0.6740838503469014;1.2812950671405672;0.03001129412623341;0.056746897231270126;10.003487485983616;0.6929723632072198;-1.099999907957286;1.0446175654086491;0.5304126175382397;0.9990028015412784;1.3012192510196012;1.0000043383881914
22.892936;0.5273283884293402;0.6747107690048372;1.2800743198414832;0.029966761721022955;0.05681587188181761;10.001443202326627;0.692393313641914;-1.1000001094125236;1.04484138071021;0.5301122973249652;1.0001124550791218;1.3008388558707529;0.9998380501198617
22.910368;0.5273417915459143;0.6750016394484645;1.2800875746553693;0.029962544274448076;0.05690908662720605;10.003908677391905;0.692550488290602;-1.1000003688178854;1.044785641582715;0.5301792291133415;1.000944246262146;1.3015641207619824;1.0002800790725828
22.927799;0.5272277370372807;0.675256984095884;1.2792833442390616;0.030019348736447467;0.05698343275954708;9.996836890597061;0.692478632510452;-1.1000001128694656;1.0446520647057265;0.5304677503681268;1.0004108236438356;1.3000519292208363;1.0009471019480218
22.945231;0.5274446086760257;0.6748124902106326;1.28026054248209;0.03004477881435301;0.05694063839304014;9.995920362105952;0.6929187390367351;-1.099999988939694;1.0446455173670828;0.5312837130425174;1.0004092841031509;1.2989146451856222;1.0007096987420836
22.962663;0.5276706961112904;0.6747604638553999;1.2798099447929048;0.029989730588691452;0.05689071404526;10.006712087129573;0.6930185882876668;-1.0999999221827053;1.0450721972230264;0.5306871463124619;1.0005331400505597;1.2988167483976767;1.000195018884931
22.980095;0.527415009395078;0.6752186566095273;1.2796309643486923;0.029992333170216223;0.056911118501455096;10.008974716546843;0.6925069466569285;-1.1000001875827627;1.044039776043038;0.5305373777936983;1.0010198934269063;1.2996461255678593;0.9998813875175996
22.997526;0.5275088816291041;0.6747967387297239;1.2811229568439777;0.02997254372741989;0.05694894897802277;10.011477847686427;0.6933346441176775;-1.1000000426607974;1.0440775500634256;0.530404895414558;0.9993193879733934;1.3007191016662993;1.0007217986223984
23.014958;0.52769867029059;0.6744373766682921;1.2818351112647115;0.029977765882052154;0.05690810323046759;10.008169373153148;0.6933255226080876;-1.0999999406545977;1.044881420375047;0.530730946989651;0.9973887359003784;1.2992797487728633;1.001319425452352
23.03239;0.5272992290459256;0.674982864852064;1.2792458885675606;0.02996028714124885;0.05680016811281555;10.00234736733732;0.6931427483715756;-1.099999841145207;1.0440265117376342;0.5307190187240605;0.9998858062852908;1.2982130180966631;1.000996084909477
23.049821;0.5275510046853644;0.674634026794179;1.2796172316556724;0.029963953259882974;0.05677628752028932;9.992698536178787;0.6923080039661896;-1.09999945575011;1.0448119634085775;0.5300600646839975;1.000784843695647;1.2989470722060716;0.9991342910372012
23.067253;0.5275015057153757;0.6734060834771427;1.2804575183986824;0.029961120110574557;0.056886906360629805;9.985823795535513;0.6919843695191928;-1.0999996301763677;1.0446182926844445;0.5302920489352739;1.000067223625245;1.2996440954745287;0.9996560993730901
23.084685;0.5281460142492883;0.674269699063553;1.2793860168889108;0.029956194990465725;0.05688348290779771;9.988542458001824;0.692641315568023;-1.1000002306115626;1.045247098777901;0.5305250151592884;0.9999816045960752;1.3012972543443473;1.0006170184527707
23.102117;0.5275498476610799;0.6754367677125086;1.2804741896448584;0.03002547740774215;0.0568513881504038;9.995036748882644;0.6928032084792043;-1.1000001903519017;1.045060989467488;0.5308413739917052;1.0004050239791928;1.3005605322002913;1.0016804978710192
23.119548;0.526712887298492;0.6755363206647117;1.2798782665249275;0.030024285797069655;0.056752937720978364;9.9903181982088;0.6927562669042057;-1.0999999450378324;1.0440779477205353;0.529918793282655;1.0003961933376295;1.2992187474963797;1.0021724189839274
23.13698;0.5264375466402643;0.67502662417885;1.2813151019281939;0.029976659758105952;0.05675988941305616;10.000276411665578;0.6931315049506709;-1.1000001097633725;1.0432318642935905;0.530055988585285;1.0001682084861248;1.299929863371367;1.0009381375038715
23.154412;0.5269572877502676;0.6754364238457856;1.2813501930680677;0.030006701235151517;0.05688019323164926;9.99678078560283;0.6933393398685369;-1.100000193341093;1.0427749457802427;0.5309505504123424;0.9994200455868848;1.2996003774821845;0.9999465474832893
23.171844;0.5276195063833741;0.6764379840448785;1.2778866996231735;0.0300292373333434;0.05690021934772057;10.000404082463353;0.6925247172622326;-1.1000000754784955;1.0445237639871403;0.5311368647034925;0.9995215897759848;1.2990660778338214;1.000841234001414
23.189275;0.5270984914607753;0.6761308534055332;1.2788001837980225;0.030017763055893317;0.05687775043268791;10.006084187897473;0.6921042102434157;-1.100000033746852;1.0450745188787225;0.5300066583029974;1.0002898724018447;1.2987349339492407;1.0002217694644318
23.206707;0.5271320212040671;0.6758081285562341;1.2780011040437484;0.03001904106793663;0.05688394057874755;10.002260990664348;0.6926393805982928;-1.0999998650173965;1.0445205048011625;0.5311384725685354;1.0017679167705509;1.2994329217763285;1.0004072037282798
23.224139;0.5273918169306646;0.6743382401958977;1.2779945267628217;0.03001274470933187;0.0568322019080792;10.000184560156473;0.693139413800546;-1.1000002439035976;1.0447350899094667;0.5319017591066155;1.0019347870753843;1.3005883710172832;1.000835603814124
23.24157;0.5277723498579396;0.6740842602246697;1.2799020936400811;0.0300255564547008;0.056835865175073934;10.008558759144435;0.6926980228509704;-1.1000000313270635;1.0451216320193992;0.5309112495170292;1.0010872429244237;1.3007768092286855;0.9995324161456276
23.259002;0.5275452556429883;0.6746779545661943;1.2795406530147442;0.030005942567496183;0.05693911045178343;10.007874244933166;0.6927027325938546;-1.0999998322911202;1.0447119298521401;0.5306981530625636;1.0008494421364242;1.30041828458874;0.9992941951913804
23.276434;0.5279199471041406;0.674960015349373;1.2790802876234928;0.029983227203196818;0.05692179103543278;10.008185535423241;0.6932950410527461;-1.1000001665946433;1.043473657944035;0.5308750215684319;1.000337717980551;1.3003092131154534;0.9987906255371574
23.293866;0.5280914083993768;0.6747703269071352;1.2803839828939434;0.030002841845662615;0.05690714170824649;9.986624863982437;0.6928772747567233;-1.0999997658418657;1.0450783510965664;0.5308253643573383;0.9996804106733815;1.2990684001064359;0.9989982448047723
23.311297;0.5284376085729097;0.6751326697020907;1.2787501209760668;0.030037465840608943;0.05692413441451128;9.984650602335778;0.6929540325474424;-1.0999996783523542;1.045532011569923;0.5300476683727005;1.0001614962638274;1.2993079748791794;0.9980861363845864
23.328729;0.5275922137324305;0.6751473104752985;1.276495285163041;0.030014246274663255;0.05686619844564402;10.004816373152414;0.6927275331978228;-1.1000001158238257;1.0471982693645923;0.5302491481320637;1.0015097815964003;1.3001766483695094;0.9989320522579767
23.346161;0.5269798034374689;0.67528273632403;1.2778080742600468;0.030014022677942922;0.05688438727882022;10.004328693880925;0.6925016016909252;-1.0999997749733392;1.0465256314217393;0.5305666683790763;1.0002463460149762;1.3016889996688057;1.0002499310703667
23.363592;0.5279330575048845;0.6752892666837108;1.2792529280354614;0.030003197977365597;0.05685069922408174;9.9987412125771;0.6919333900789545;-1.099999686965326;1.0452326091261028;0.5299686884857013;1.0011066125940844;1.3011545001102716;1.0010260792369603
23.381024;0.5284337197500377;0.6752813882596791;1.2804256593612702;0.030013778524920078;0.05684763220212414;9.993401510690594;0.6921757143558005;-1.0999997034911733;1.0433905155187027;0.529199123457682;1.000113405881485;1.301565645980394;0.9998490646727787
23.398456;0.527480209039103;0.675007300672167;1.280488231767021;0.030024988383442048;0.0569208730073001;10.001950594072454;0.6932070501679546;-1.099999726219254;1.0441453295069698;0.5297009577114478;0.9993660704352999;1.3014876430552618;0.9995882296452073
23.415888;0.5273100644690919;0.6748731828751253;1.2801225926589697;0.03003557571662443;0.05698532418939438;9.996793290818092;0.693534359039731;-1.1000002887811404;1.0454134402331514;0.5309635416693078;0.9989917256383247;1.3007658942289524;1.0000317648304071
23.433319;0.5278736794189153;0.674798167110553;1.280093774713649;0.030030560348895088;0.05697877580055479;9.990169459849957;0.6926013087168131;-1.1000005053884943;1.0461064208119493;0.5313667950281497;0.9992457244756279;1.3012105040885034;1.0006889708840148
23.450751;0.5276897261846931;0.6747060997968949;1.2810608271839816;0.03003191529034214;0.056956748330195046;9.987771282666007;0.6926282537426611;-1.1000003485534278;1.045962102649481;0.5309237443051549;0.9994036805683052;1.299511247602558;1.0010683854045124
23.468183;0.5273489223860042;0.6748096119888418;1.280736998935679;0.030021354974833873;0.056940373162069374;9.995922183087716;0.6935378186662132;-1.1000001566806015;1.0447288688402132;0.5303462674853889;0.9991508218211227;1.2982543562497968;0.9991850358326092
23.485615;0.5277295754415351;0.6750861881575904;1.2783727210982614;0.03001999690333262;0.0568939243093171;10.006272479481469;0.6939042856489637;-1.0999998826885684;1.042804342816184;0.5300945834548721;0.9999231794315412;1.2998169627877743;0.9989525137177625
23.503046;0.5279618515963909;0.6748462050805586;1.2783850538892159;0.030023964343714387;0.05690781247360253;10.01452090461886;0.6924172639441442;-1.0999996449137073;1.0432971241663322;0.5296088579131532;1.000756066252534;1.3018488742421388;1.0000331620845846
23.520478;0.527705045483868;0.6750408791448709;1.2779867372491953;0.030042066553148485;0.0569157083108839;10.00710290435937;0.6923871763901606;-1.0999994548277658;1.042950769475935;0.5295881754078327;1.0004073158987528;1.3007271988628997;1.0006655864297382
23.539168;0.5283218050664824;0.6750691165239499;1.278313955166802;0.030002436339805823;0.0569139891974117;10.007667434784874;0.6926236810590788;-1.0999998980856345;1.0440032768701089;0.5300179421829204;0.9995810830214346;1.2991251051212307;1.0002127458515677
23.565064;0.5281496853635848;0.6758240932835197;1.2791406000780645;0.02995815588093289;0.056827658702395104;10.007717382950833;0.693435260670104;-1.1000001451272048;1.0461444659505637;0.5305540843083033;0.999023474198993;1.2993974866995368;1.00001654283603
23.590959;0.5275451042827591;0.6756756305332338;1.279314430219153;0.030033418686489146;0.05689081967644041;10.002615184100627;0.6927275487257065;-1.0999996848824953;1.0457847736615606;0.5310810748605034;0.999500605194468;1.2997293149863829;1.0001302079876515
23.616854;0.5274687532464654;0.6759299349661674;1.2792543945799275;0.03005091511762518;0.056934124075006566;10.003838786106463;0.6927214435615265;-1.0999994910202475;1.0435853205584031;0.5309797843990558;1.0006661408809658;1.30092299723216;1.0002628462164196
23.642749;0.5269365012075099;0.6761329676016772;1.2792037586233083;0.03001493923588466;0.056883821402353596;10.004086531530902;0.6927080464271549;-1.1000000930290628;1.0424510049558589;0.5315271458434907;0.9995508042655096;1.3015109434522782;0.9995328932069367
23.668645;0.5266707714777703;0.6760853435455937;1.2791595864219116;0.03001744438761324;0.056819048617121615;10.006491004139669;0.6928895515196583;-1.1000001629735707;1.0448407721375783;0.5308271410896156;0.9998051007676658;1.3006024021455422;0.9997929130211746
23.69454;0.527439303425577;0.6759402524668717;1.278598725451076;0.030022319514971873;0.05684166065481701;9.99506854294808;0.6938799749582051;-1.0999998245045168;1.0455199339377332;0.5298757685441067;1.0003176571040415;1.301650027401223;0.9993139110301671
23.720435;0.5277774541833533;0.6752820938032971;1.2783856479062499;0.02999209353827858;0.05683309209353587;9.988801891673427;0.6940592158316884;-1.1000000812647261;1.044405126018603;0.5299096356053687;1.0005511707902828;1.300737598592832;0.9989019853070261
23.74633;0.5275851265740832;0.6758554632819705;1.278830473775534;0.02999740478413418;0.05692713951218701;9.993763192032603;0.6940134665928497;-1.1000001084459459;1.0434728579241532;0.530820487573277;1.0002131895812947;1.2994322613604947;0.9988717731684951
23.772226;0.5274101886754254;0.6755311487443388;1.2781040805945336;0.030014596538580015;0.05691067101218337;9.997794254310445;0.6934391744645022;-1.1000001004197897;1.0443114442408974;0.5308814074503715;1.000519885015511;1.29834706430433;1.0004832160847184
23.798121;0.52734425931317;0.6750868232394457;1.2764152113843295;0.030030152578329295;0.05684539160436057;10.002535903114914;0.6933556736152952;-1.1000001148929563;1.0448361374470487;0.5306726235346234;1.0007238435415822;1.2992984136198011;1.0010268734561862
23.824016;0.5279246937716476;0.6749089802834991;1.277823880755052;0.030019278828986987;0.05692434139853316;10.003197685469544;0.6923717017072011;-1.1000002639412296;1.0428826318881768;0.5307629328793103;1.0007200120383866;1.3020274966494638;0.9998501284396099
23.849912;0.5280077113052232;0.675062350059235;1.2801692991439386;0.03004861601357984;0.05689895924389969;10.010643053785255;0.692316966867658;-1.0999998683609602;1.0435343828286705;0.5303328582324797;1.0010640642059603;1.3016474932074054;0.9992308861518611
23.875807;0.5275982564712934;0.6759921713691767;1.2806798631705318;0.030037529017318612;0.0568322335049566;10.008041585581472;0.6919850986567705;-1.0999997797159902;1.0461149596577481;0.5309512427409733;0.999956446301493;1.3004761313367987;0.9988229845639598
23.901702;0.5279406423792988;0.6751326094837274;1.2805058331235182;0.03000638776116373;0.05688159943253193;10.011020712191687;0.6916275072617012;-1.0999999910918528;1.046755982285611;0.5322308775909844;0.9996189641191343;1.3009532761570088;0.9998325312194799
23.927597;0.5281109990041316;0.6753568407381042;1.2788258049358854;0.030001644183161574;0.05687256341478393;10.008454889631967;0.6920359101924619;-1.1000003183019593;1.044737948137753;0.5319313216910342;0.9985224115580146;1.3009908935192132;0.9989632187533455
23.953493;0.5276980757830542;0.6751770228048114;1.2781616480284796;0.0299878871880326;0.05679464566847712;10.006737137631909;0.6926103706899988;-1.1000002939815676;1.0440106120770325;0.5304955554852314;0.9993946054532967;1.301098218442086;0.9980927945398832
23.979388;0.5271868516165961;0.6756401421998725;1.2788920073755496;0.029993688583699805;0.056830561116447145;10.00069160233597;0.6925783776434987;-1.1000002388859917;1.0427100370891196;0.5294271108853272;0.9990108745932029;1.3015148188399779;0.9993425364616494
24.005283;0.5276000942540449;0.6756886427062946;1.280706735751193;0.029979731206560507;0.05686832423195817;9.991614011518674;0.6929608473354979;-1.1000000519303623;1.04475210422962;0.5299934305037967;1.0002477868522994;1.300518156831271;1.0000964652705826
24.031178;0.527645258442386;0.6748145570337202;1.279987404412444;0.029960889748188998;0.05691531976735857;9.997394630736455;0.6925410992309232;-1.0999999118687627;1.044036751624099;0.5302239894700946;1.0015205108790077;1.3009940199149734;0.9996318936909185
24.057074;0.5273941574468158;0.6745643160112526;1.2780917490296273;0.0299682760332097;0.056886922964771096;10.009392913616955;0.6923003190878829;-1.099999743040987;1.043394657358244;0.5308113319711447;1.0010381477748487;1.3013760283027547;0.999794512286687
24.082969;0.5276595540001724;0.6745931114229209;1.2782881769973544;0.02999596817095109;0.056867669826334795;10.002280064037766;0.692835072558618;-1.0999995974289432;1.0445674123127264;0.5300253061714238;0.99910753266196;1.3017256782689302;1.0001162875024996
24.108864;0.5271515365471073;0.6741199934924295;1.277989795550479;0.030016299035591498;0.05687716649335066;10.002448387421854;0.6931870079219609;-1.0999994943328049;1.0447750909693292;0.530143031941642;0.999188835978969;1.3012002391520792;0.9996186570919698
24.13476;0.5268658936081684;0.6750315456760976;1.2793789295619686;0.030007202645751376;0.05688123216517835;10.00371007114334;0.6924999294300331;-1.0999994829352318;1.0453747766178447;0.5304016524447204;0.9989022791457545;1.3005475546989504;0.9999150642675834
24.160655;0.5275754430693268;0.6756584603885138;1.2801857543711659;0.029970882737294927;0.0569264252704519;9.989021652964462;0.6922714076687981;-1.0999995526558741;1.0443669648880045;0.5302202519156526;0.9995204545726292;1.3002529567400876;0.99983390051346
24.18655;0.5273868632035967;0.6754324341354709;1.280077665747074;0.030023559024568297;0.05693808844241803;9.996119134503692;0.6924459263770519;-1.1000001287134094;1.0451617612499304;0.5301827348428991;0.9987360355260317;1.301525128241179;0.9996128736220556
24.212445;0.5272992527539657;0.6756678594040859;1.278571043518211;0.03002081091464298;0.056850118941163964;10.000002880865372;0.693147826956198;-1.1000004730093647;1.0443759280709637;0.5304696933303399;0.9996608473904881;1.302150547355053;0.9994390188958514
24.238341;0.5266932539864725;0.6754235482154769;1.277757706937505;0.029986723655042544;0.05680188289432564;10.00460263165267;0.692999106559291;-1.1000001021562023;1.0452793929265047;0.5304210341457498;1.0010954119526625;1.3007330854074046;1.0000667689085234
24.264236;0.5270167216063661;0.6749652689635675;1.277943523143331;0.030029362877041152;0.05684118412052362;10.011435820888442;0.6917259034239256;-1.099999952811572;1.0441653920665148;0.5305435740599285;0.9999364620556306;1.2989770877282154;0.9991622877089191
24.290131;0.5274934251060456;0.6748471435506899;1.280136448625808;0.030013820614179135;0.05692243508769981;9.989186665732813;0.6918271435243035;-1.1000001656909688;1.0433691832761918;0.5304236602097085;0.9987291696620838;1.299873270282066;0.9995782045410033
24.316026;0.5273371962633053;0.6749555241133757;1.2799840934001312;0.030008635676903393;0.05693799708571288;9.98401104691271;0.6928209915624709;-1.100000205373961;1.0442952112531316;0.5302362505257919;0.9990385546126053;1.3011803582587786;1.0003550100175953
24.341922;0.5279539913306993;0.6745845633154051;1.2801276255388074;0.030010362702237284;0.0568680127281407;9.988669786651634;0.6921884368584322;-1.1000000634054958;1.0457031454384815;0.5305702025783735;1.0005562983284555;1.3003194423451443;1.000299911390361
24.367817;0.5277289666924402;0.6752346168246799;1.2783625785621073;0.029994216424111448;0.05684267352201791;9.985261538232821;0.6925877888086837;-1.0999998787913434;1.0446738142276228;0.5306581126647549;1.0007465500110426;1.299695591711033;1.0007433440075317
24.393712;0.5270090104067247;0.6751924914814219;1.278223001994436;0.030005413279834497;0.05688075852383575;9.999127703443092;0.6932154244632945;-1.0999996984401037;1.0435670544295592;0.5308340262712802;1.0011160347905192;1.2992201469716012;1.000882840569971
24.419607;0.5262425431952154;0.6754350622342867;1.2784550429935533;0.030011164401246456;0.056834144139613935;9.995749724255313;0.692878968582893;-1.0999998175358996;1.0433908424064688;0.5306794232198103;1.0012787944582497;1.3005029880696535;1.000924037598355
