time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_IpInjTerminal;Wind_Turbine_GEN_IqInjTerminal;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
24.445503;0.527348454777292;0.6747923912547922;1.2796388022966632;0.02997595307319268;0.05681332130802121;9.988688376931327;0.6929557176499433;-1.1000000320602947;1.0439553353783615;0.5298345063184384;1.0002735701385042;1.2988591766889936;1.000271945419204
24.471398;0.5276087203725016;0.6752535049206319;1.280023524060941;0.029948915056728025;0.056772619933796606;9.982048338083466;0.6935370072504446;-1.0999999074285982;1.04337685925195;0.530130380389757;1.000504689020317;1.3005024245193029;1.0000147967516264
24.497293;0.5279992450060446;0.6758603117597893;1.2805019610811395;0.029919023713693805;0.05674509192227894;9.987493435258727;0.6934702164121536;-1.099999831397376;1.0437534647630895;0.5307812060825058;1.0003961048130816;1.3019449720200755;0.9998756370390028
24.523189;0.5276341791422829;0.6756401799229295;1.2806336598964858;0.029961344703973183;0.05678089385318112;9.986593198212177;0.6929024606203906;-1.0999997770295784;1.045266120387858;0.5311990996018009;1.0002406517807891;1.3011529095783265;0.9990443919626455
24.549084;0.5275464645434506;0.6759321552410092;1.2813347922897456;0.02997203713233469;0.05677789712623069;10.001025695499486;0.6928238147580361;-1.0999994794451902;1.0455432380014698;0.5306403547756527;1.0007381292867288;1.2999836353330798;0.9979760285437621
24.574979;0.527475459037799;0.6764772695873402;1.2802759455711807;0.02998783627535806;0.056795038682685345;10.001943242595859;0.6914688447037821;-1.0999998930331902;1.0459900719944348;0.5307957845532313;0.9997049521807718;1.2985431690138776;0.9998173847310776
24.600874;0.5274032493689454;0.6753041066780967;1.280230930101743;0.03001399534561959;0.05683053671721711;9.993719027285499;0.691739428643619;-1.0999998493038663;1.0454303151600781;0.5307472287677064;0.9998500958641957;1.3004421438943357;1.0005947147683587
24.62677;0.5277728925717184;0.6749699038133488;1.279419105512624;0.030025154738834586;0.056793855911632926;9.993835992860955;0.6919961261155597;-1.0999998123977388;1.0468420577792708;0.5301236815783581;0.9995963126046996;1.2996768484812347;1.0000341615475299
24.652665;0.5273234230593444;0.6746204098263194;1.2787335785022655;0.029997453155165797;0.056882366752561815;10.007602261999244;0.6930920402585977;-1.100000293469157;1.0466393177318059;0.5302619215389403;0.9986365017531518;1.3001529800034155;0.9999545080339065
24.67856;0.5278581414391941;0.6745998960286576;1.278695829022634;0.029983392277281997;0.05689427306109303;10.005807018590877;0.6932931109886302;-1.1000004338064702;1.046199216973498;0.5305143779496132;1.001487583211028;1.3014786937906173;0.9988169212857242
24.704455;0.5282276201069683;0.675025374371747;1.2809074665033162;0.02998879454544201;0.05681651187739089;9.993075559134528;0.6934238111207057;-1.0999998061200016;1.0460754993955526;0.5308777424027304;1.001807233220256;1.3006389520873425;0.9993347074141665
24.730351;0.528176259361957;0.6753887026174484;1.2812561928608133;0.03000650997818115;0.05683829066370056;9.989619298038884;0.6940308550456618;-1.0999999860746141;1.0462842730567972;0.530844986755123;1.0009358824837082;1.300138637975117;0.9999715096833444
24.756246;0.5275976449918596;0.6749609847816621;1.2789632129967787;0.030023884361280638;0.05681824319805079;9.999968563827455;0.6939234016585326;-1.099999599815587;1.0456720113599518;0.5300815390840106;1.0002539939876416;1.300130805018745;1.0006893807412998
24.782141;0.5277036357264855;0.6749239586473899;1.2788708162622693;0.030015301767368555;0.05680936126180067;10.008186688117936;0.6931045828148272;-1.099999762981859;1.0442437505819633;0.5300983459598613;1.0000025376845096;1.300623015525659;1.0011302081338622
24.808037;0.5266875506828245;0.6748005047630927;1.2808658777214947;0.029970670942845085;0.05688274588087225;10.004117323444378;0.6926767270240342;-1.0999999937234661;1.0445746903377207;0.5306120046511724;0.9992187417098313;1.2999843484988598;1.0006086033324206
24.833932;0.5267280023146428;0.6756269176481109;1.279582947658059;0.029979638449655514;0.056882302714600014;10.006094058875364;0.6921635333721411;-1.1000000307532394;1.044610600011458;0.5305714741100863;1.000224416688866;1.3012141070021737;0.9990473732445241
24.859827;0.5276823773567053;0.675039192902147;1.2799109119479652;0.029993420067881492;0.05684815904000531;10.003514239746675;0.6933695882283739;-1.0999999060832173;1.0437751078452921;0.5302162425768263;1.0018010354208655;1.3000300531957616;1.0001326188042123
24.885722;0.527324580672818;0.6740491754805723;1.2788052463087982;0.02999719878404074;0.056817217761920794;9.999286105598127;0.693809069795971;-1.099999489631183;1.0453298411109848;0.5311496755106926;1.0016022763702959;1.2989493419557983;0.998973033274732
24.911618;0.527186870082037;0.6752572200722553;1.279608719689498;0.0299831923768918;0.05680665547083606;9.9984203055509;0.6929535951117867;-1.0999998544137588;1.0464614252032667;0.5312270245447805;1.0013053431762942;1.3013263274151907;0.9977485408940608
24.937513;0.5276299660192607;0.6749652516357864;1.2805108943914858;0.029984832647424804;0.056825070590988166;9.99613697423301;0.6924803052150278;-1.1000005661831411;1.0447889254696332;0.5309860404748741;1.0005550701997505;1.3017584517216065;0.997194686219937
24.963408;0.5268418953548201;0.6749884275557828;1.2793141750939767;0.029982766220819496;0.056862806501745404;10.003940371048376;0.6937754210106056;-1.1000003611312663;1.045523748503569;0.5310409725508773;0.998298522726019;1.3007139096632008;0.9988959124127641
24.989303;0.526699059829244;0.6750212975468219;1.2780604175699137;0.030012793853559906;0.05684972541282641;9.997407281500886;0.6931155355692876;-1.0999998349812106;1.0453777496387642;0.530680867411135;1.0001779161378712;1.3003377897058854;1.0011543401160328
25.015199;0.527413072753481;0.6748699087560193;1.2787121684463854;0.030004936529247874;0.056846731396725504;9.997620089028283;0.6928183250936033;-1.099999910949599;1.044825335684299;0.5306135675126058;1.0004400102844948;1.300106802903203;1.0003099815537553
25.041094;0.5276001850400012;0.6749836042222962;1.2793198326696156;0.030000076292138328;0.0568582539863774;9.999802304356987;0.692799067461784;-1.0999999924312225;1.0448117598088476;0.5305389372536914;1.0000455589800397;1.3000187241053753;1.0000049023899837
25.066989;0.5276163336563525;0.6749945300208846;1.2793687167815146;0.029999824831957372;0.056859643535881244;9.999992451858013;0.6928126684985849;-1.099999995357729;1.0448139088980628;0.530527986440431;0.9999966715849562;1.2999925744554859;1.0000004724961087
25.092885;0.527609286156578;0.6749944773776118;1.2793610921722578;0.030000188181547545;0.05686071768414447;9.999975302677623;0.6928195998579213;-1.0999999972127665;1.044803730592958;0.5305241113998304;1.0000061985263253;1.2999933591417177;1.0000075865096376
25.11878;0.5276023799842258;0.6750010089900556;1.2793457941505602;0.02999922085704775;0.056858689749799546;9.999991907858501;0.6928190674644998;-1.0999999987478506;1.0448068057124842;0.5305323204725804;0.9999990077331101;1.2999874887066731;1.0000018023543193
25.144675;0.5276092349462885;0.6750026809593747;1.2793594998895497;0.029999777108890575;0.056858436559842934;9.999963997551857;0.6928234637672036;-1.099999998698361;1.0448213100425514;0.5305358182563814;1.000002059412107;1.2999986218466237;0.9999994163325782
25.17057;0.5276113609532582;0.6750084685674758;1.279342977576051;0.030000147132991588;0.05686101640392468;9.999801273462873;0.6928215908689072;-1.1000000008638673;1.0448301115796814;0.5305384435295937;0.9999953189854827;1.2999884566724933;1.0000003336066605
25.196466;0.527609476112754;0.675001173882746;1.2793521026808452;0.029999949189011145;0.056860172448691765;9.999968212825113;0.6928240688558347;-1.1000000024367698;1.0448318655966622;0.5305381325763143;1.0000023746759672;1.2999818678878612;1.000001411939732
25.222361;0.5276092522173488;0.6750062905841597;1.2793356559052929;0.0299990692545519;0.056858194486706204;9.999975120026418;0.6928185941709158;-1.100000000703597;1.044818584834544;0.5305383461080463;1.0000089506365328;1.30000236285431;1.000004497055493
25.248256;0.5276061053367402;0.6750063571682527;1.2793666838389046;0.029999426748127903;0.056858690392070435;9.999931876716856;0.6928180097231851;-1.0999999999610175;1.0448026856131447;0.5305351586344947;1.0000071313165408;1.3000065896046453;0.9999944507699292
25.274151;0.5276067776507575;0.6750050950158095;1.2793666622193478;0.02999966165228491;0.056859579548008;10.000023623764445;0.6928214127233626;-1.099999993984406;1.0448191200039454;0.5305349905316633;1.0000098904043542;1.3000013866090834;1.0000079302068525
25.300047;0.5276088544110683;0.6750023211111358;1.2793588368185294;0.030000168794575812;0.05686082627992174;10.000118588858877;0.6928236633678728;-1.0999999971141614;1.044828183833385;0.5305349794544229;1.0000024648902361;1.3000033694184046;0.9999961239570284
25.325942;0.5276112083311877;0.6749976798064454;1.2793564403513817;0.029999204199218157;0.05685839471770972;10.000059144487295;0.692813813263553;-1.1000000029948733;1.0448284701468709;0.5305328264321327;0.9999917279224353;1.3000093878350794;0.9999906051360079
25.351837;0.5276112632057379;0.67499749215281;1.2793461682094993;0.029999849603785503;0.05685964908066411;9.99997124102173;0.6928067684111144;-1.1000000049040746;1.044826443895203;0.530533591777907;0.9999973892563647;1.3000269683363164;0.9999995722420135
25.377732;0.5276072120640054;0.6749877679198836;1.279356199379563;0.029999269696763153;0.05685836256365812;10.00004025486414;0.6928279180277083;-1.099999999561423;1.044822457420829;0.5305337422381698;1.000003412814888;1.3000157272878876;0.999998692491608
25.403628;0.5276098427071672;0.6749976280892183;1.2793633336405996;0.03000000097186442;0.05685982079941398;10.000062078174254;0.692832754363261;-1.0999999981219795;1.0448262325957072;0.5305331762726324;1.0000040821880636;1.299993816443551;1.0000008780177925
25.429523;0.5276109877475486;0.6749958473518364;1.2793735199909828;0.030000108369610333;0.05686026995286865;9.999884438640276;0.6928145444102288;-1.1000000005218316;1.044828986651935;0.5305421484325348;0.9999922854412919;1.2999928409723949;0.9999972331927497
25.455418;0.527615254112286;0.6749967531124469;1.2793662699133703;0.03000005897681826;0.056860404703775264;9.99996858382513;0.6928142304972585;-1.100000001663008;1.044822193386744;0.5305431917662448;1.0000107592826117;1.2999969198833359;0.9999989216156441
25.481314;0.5276069681730887;0.6749942682877107;1.2793554532553602;0.029999109702977797;0.05685829387195076;9.999921530164972;0.6928172051185753;-1.1000000016290017;1.0448002368451244;0.53054024017759;1.0000133865887564;1.2999881154135673;0.9999966518351671
25.507209;0.5276051388687558;0.6749992937770912;1.279361161225941;0.029999500206875813;0.056859445152786105;9.999936322767995;0.6928147286120813;-1.09999999738526;1.0448016852609867;0.530543814085454;1.0000071340192256;1.2999802217338974;1.000002312368304
25.533104;0.5276121118612095;0.6749848883428178;1.2793737454702405;0.02999910898971387;0.05685955235603724;10.000028806324494;0.6928166346595852;-1.0999999969272158;1.0447966340848558;0.5305360556097966;1.000002399262067;1.2999984608277346;1.0000085934023628
25.558999;0.5276132669591848;0.6749876101555822;1.279373525059101;0.02999878530314324;0.05685926178867906;9.99986999743926;0.6928173950080336;-1.1000000010234323;1.044808946369914;0.5305307430936076;1.0000026211625135;1.3000020752885486;1.0000023684243735
25.584895;0.5276109098660884;0.6749947054323268;1.2793634714932842;0.02999998674868245;0.05686044121729306;9.999913566950452;0.6928076444675173;-1.1000000011385183;1.0448258432297775;0.5305379127250244;0.99998943333173;1.3000005262909797;1.0000019718587774
25.61079;0.5276134079107433;0.6750002530715996;1.2793634942150849;0.030000105598036345;0.056860572035810346;9.999951841468615;0.6928086349041938;-1.10000000096747;1.0448140421362346;0.5305466470857576;0.9999838416570396;1.2999957321725508;1.0000062249509092
25.636685;0.5276133792960279;0.6750062298672541;1.279358407959402;0.029998927214248183;0.05685760498449572;9.99985080164997;0.6928177375078227;-1.1000000031632895;1.0448141399674142;0.530541810745548;0.999996903169738;1.3000020591551462;1.0000128149867271
25.66258;0.5276070326777157;0.6750021100284883;1.2793480250105842;0.029999337630335392;0.05685881041863553;9.999885342553526;0.6928181969982259;-1.0999999985549276;1.0448241621877932;0.5305415849261038;0.9999940944071332;1.2999894895808586;1.000011941093238
25.688476;0.5276135102933307;0.6749954457482128;1.2793467039004682;0.029999102560263842;0.056858799367035875;9.999864402878769;0.6928205987047209;-1.0999999992256737;1.0448226486322114;0.5305379201920902;0.9999977635903716;1.299995058742431;1.000008061536712
25.714371;0.5276131650612731;0.6749964454721971;1.279359192367972;0.029999059274952097;0.05685923492754004;10.000048109661881;0.6928207580767815;-1.1000000019979552;1.04480322949715;0.5305360572715031;1.0000108913003605;1.3000037382122107;1.000001574031887
25.740266;0.5276147091647836;0.6749981067080432;1.279391479247628;0.029998607070504793;0.056857695057205275;10.000006683014474;0.6928166515513783;-1.10000000670177;1.0448003013301723;0.5305352943475045;1.0000005166949284;1.3000029690013881;1.0000088123684852
25.766162;0.5276147743594585;0.6749958144659999;1.2793662634199898;0.029999830333327513;0.056859895554090156;10.000001299996084;0.6928152602422564;-1.1000000048941712;1.0447972184554135;0.5305348300020496;1.0000041979091874;1.3000049556364786;0.999994435663578
25.792057;0.5276164598572162;0.6750010209693571;1.2793656024937674;0.02999847091700933;0.05685805532428085;9.99998304329489;0.6928141818258028;-1.1000000003960861;1.0448145154759338;0.5305366387990956;1.000004218351989;1.300007516369623;0.9999786981973308
25.817952;0.5276191158345243;0.6750043617049265;1.2793692655193203;0.02999916117125559;0.056859020721998894;9.999974127411063;0.6928106723259031;-1.1000000022503287;1.044817617806701;0.5305314615406241;0.9999911986375739;1.300007218774775;0.9999885734202569
25.843847;0.5276145372795861;0.6750059787917424;1.2793475462013342;0.029999722951695017;0.056859274600368014;9.999911033814671;0.6928058622405796;-1.099999999784662;1.0448216412686546;0.5305288860285042;0.9999832043842853;1.2999894191678205;1.000002554859954
25.869743;0.5276138038496511;0.6750064522828295;1.279340712689372;0.02999970411147066;0.056860306790896625;9.999961042824289;0.692820981795951;-1.0999999994254432;1.0448248626863386;0.5305280654498812;0.9999932406319311;1.2999895069113312;0.9999845742716714
25.895638;0.5276090334724747;0.6750019342125001;1.2793408376854403;0.030000459206222397;0.05686076306975636;10.000013136015196;0.69282377905558;-1.099999999019468;1.0448123244564813;0.5305345877812737;0.9999991886327242;1.2999855320934937;0.9999837770550358
25.921533;0.5276090086812444;0.6750009481193394;1.2793359471272292;0.030000243005151497;0.05685949297328532;10.000056382738107;0.6928247365261196;-1.1000000023654495;1.0448097774780623;0.5305407311041109;0.999983403894532;1.299981831151089;0.999992879995214
25.947428;0.5276064066197524;0.6750074315725829;1.2793278155543046;0.030000463230503076;0.05686039534017122;10.000100730323053;0.6928215081811319;-1.1000000016030493;1.044824247092009;0.5305350140901143;0.9999894171013138;1.2999843078850102;0.9999954419512558
25.973324;0.5276083513965492;0.6750090832677482;1.2793304274272046;0.029999123918042863;0.056858771509257146;10.000075259957411;0.6928181956688951;-1.1000000009800734;1.0448128649184416;0.5305408582754542;0.9999959807933887;1.2999857667982608;0.9999957280826877
25.999219;0.5276132950257821;0.6749986124238775;1.2793390168853076;0.030000002709057838;0.056859571248705554;10.000017159623711;0.6928138963788435;-1.099999999695548;1.044804633796202;0.5305406259792197;0.9999965590202542;1.2999981631863466;0.999999251786246
26.025114;0.5276174108321242;0.6750019627912466;1.2793485233864854;0.0299996152936067;0.056859674809099994;9.999909634177811;0.6928179655020057;-1.0999999986226592;1.0448168891095297;0.5305388167187984;0.9999984638356998;1.3000092305750055;1.0000008823457134
26.05101;0.5276144655091665;0.6750018586855449;1.27935215878737;0.029999513232809586;0.05685969449505686;9.999974140279427;0.6928175358565236;-1.099999998162626;1.0448186853034922;0.5305356347762945;1.0000034198441305;1.300024396439373;1.000005125628244
26.076905;0.5276096019028412;0.675000965662191;1.279363756078703;0.02999944449289237;0.05685930308515702;10.000006705745413;0.6928125882893632;-1.0999999993855383;1.044816604002457;0.5305341427597444;1.0000107966719587;1.3000080082893708;1.0000065531372877
26.1028;0.5276114152822222;0.675000198169512;1.279339842580854;0.02999940298327929;0.05685922911718483;10.000099061557087;0.6928164537206956;-1.1000000020764127;1.0448265302891588;0.5305352826486349;1.0000058696696674;1.2999965717431785;1.0000094950750333
26.128695;0.5276182226641385;0.6749959939744312;1.2793331086281026;0.029999000817163227;0.05685921188139714;10.000052797861944;0.6928170123524287;-1.1000000016339255;1.0448283334392394;0.530538265679184;0.9999980396299203;1.3000107161032604;1.0000062776409937
26.154591;0.5276183614257256;0.6749895127441312;1.2793324010950904;0.02999935328715499;0.056859218810818096;9.999877868358194;0.6928172726154425;-1.10000000194481;1.0448219080331103;0.5305401036587104;1.0000020113086083;1.300001003877182;0.9999976957535015
26.180486;0.5276177514429947;0.6749907822966493;1.2793357857509013;0.029999159336607326;0.05685885079459401;9.999902559185937;0.6928174877634938;-1.100000000302784;1.044814389054726;0.530543683053494;0.9999996226139609;1.2999883017045644;0.9999952737690916
26.206381;0.5276087427949773;0.6749958047369677;1.2793463860446284;0.02999962393342538;0.05686004888873115;10.000009018945386;0.6928148280367198;-1.0999999991359317;1.0448291419873397;0.5305314842721905;0.9999962866150176;1.2999942274613252;1.000003702515084
26.232276;0.5276104219572979;0.6749963852853643;1.2793597209860506;0.02999969269318911;0.056860391175219974;9.999978162856225;0.69281340469596;-1.100000000373315;1.0448218872585315;0.5305328702208264;0.9999966522027917;1.2999876664496168;0.9999888821083825
26.258172;0.5276093476664324;0.6749999776384376;1.2793670286417098;0.029999483184895988;0.0568596626804684;9.999930213183847;0.6928170521088876;-1.0999999994690062;1.0448094360410818;0.5305407526895984;1.0000006204086849;1.2999989187661036;0.9999951249442973
26.284067;0.5276099399603987;0.6750027559570392;1.2793656695943585;0.029999803053692948;0.05685884664741252;10.000050010304165;0.6928165408660117;-1.0999999977596933;1.0448130376638978;0.530539814323848;1.0000158803092605;1.3000167493024009;0.9999977816841296
26.309962;0.5276068054798096;0.675001012101469;1.2793599272311127;0.029999773299475004;0.056859136371922143;10.000128159093725;0.6928289273875134;-1.0999999975386303;1.0448269495804823;0.530533934208528;1.000009664467667;1.3000012629624684;1.0000010833306248
26.335857;0.5276016467469319;0.6750059368174907;1.27934937551215;0.0299995270767965;0.056859304710901205;10.000155332915286;0.6928291932892355;-1.100000001451775;1.0448238420535807;0.5305298209566385;0.9999996852534045;1.299990740131587;0.9999968120183877
26.361753;0.5276018812703679;0.675009234123794;1.2793434188919122;0.029999444276301693;0.05685950924075747;9.99995616548644;0.6928239121577464;-1.1000000028243972;1.0448243530424612;0.530530205676737;0.9999861092345793;1.3000002552378584;0.999999117840868
26.387648;0.5276033421342918;0.6750011086106386;1.279364205245747;0.02999986680734716;0.05685979649912361;9.999997436679797;0.6928209258040922;-1.100000000004248;1.044814383878395;0.5305329890376786;0.9999806184719758;1.3000076423605325;0.9999983133273967
26.413543;0.5276027849330789;0.6750024998140206;1.2793625523164909;0.029999575981367925;0.05686041316277727;10.000003101263758;0.6928218281184754;-1.1000000004840669;1.0448111894542589;0.5305295195089115;0.9999963087189517;1.3000110812528818;1.0000002313958374
26.439439;0.5275999176803731;0.6750053526056323;1.2793469045642138;0.02999899773313329;0.056859391354116016;9.99989023504905;0.6928168489469518;-1.1000000016523015;1.044805828401321;0.5305272001971175;0.9999991527721277;1.3000110154730324;1.0000068230204255
26.465334;0.5276124592712694;0.6750008503902393;1.2793446586400739;0.029999313002303556;0.056858212900065215;9.999887475166958;0.6928221955957679;-1.099999998488354;1.0448046303517369;0.5305370659979172;0.9999944641160144;1.3000096633955907;1.0000071353151934
26.491229;0.5276075858107359;0.6749955562555593;1.2793514481675545;0.030000280818380534;0.056859601379833175;9.99986570996735;0.6928248659258754;-1.0999999989523466;1.044809398081424;0.5305361684363727;1.0000082537911075;1.299988846125805;1.000002328330796
26.517124;0.5276097397878633;0.6749969764865669;1.279360327275166;0.030000278266452924;0.05686053482067232;10.000127242263332;0.6928206570615125;-1.0999999999254542;1.0448186613263135;0.5305369411280305;1.0000185746661048;1.2999803573458244;1.0000103276275571
26.54302;0.5276019835108091;0.6749997393619176;1.2793428516318721;0.02999956495244241;0.05686078189005103;10.000108656470859;0.6928222490858762;-1.0999999990265534;1.0448153972081171;0.5305381968358587;1.000003818981123;1.2999839382224367;0.9999855845381003
26.568915;0.527610451055587;0.6749963123499144;1.2793480749626835;0.0299990518600269;0.05685979041768497;9.999929847750627;0.692824855774574;-1.099999999310881;1.0448104127216715;0.5305372102179804;0.9999949101490756;1.2999921128509726;0.9999793613547473
26.59481;0.5276161017888408;0.6749968167493798;1.2793456379342782;0.029999410210588367;0.056860245295063075;9.999919384328335;0.6928305553686169;-1.100000001431517;1.0447890530157493;0.5305306188990004;0.9999973053952458;1.3000014031009093;1.000003516219515
26.620705;0.5276091001390889;0.6750061616838758;1.2793471474246023;0.029999438501860945;0.05686051425539534;9.999906073589303;0.6928334981941309;-1.1000000000290444;1.0447932886293907;0.5305364031923877;0.9999992843970333;1.3000098200609485;1.0000028092632862
26.646601;0.5276058672701439;0.6750031601604733;1.279341032419937;0.02999901571752213;0.05685952160954263;10.000126849458807;0.6928333672483865;-1.0999999984635194;1.0448124617438335;0.5305389861194113;1.000004506724014;1.3000068887927467;0.9999917160201093
26.672496;0.5276097340580684;0.6749986858998285;1.2793324621059126;0.029999070891084594;0.05685991085484954;10.000031822125443;0.6928290990180747;-1.0999999996827503;1.044822008765285;0.5305367427474089;1.0000067873124918;1.2999958789517683;0.9999944395735988
26.698391;0.5276109127033681;0.6749956593070632;1.2793206655294593;0.029999001521430584;0.056860091640695394;9.999892719703967;0.6928202958831032;-1.1000000025918208;1.0448224791671936;0.5305296463643295;0.9999986756201997;1.2999850579202774;0.9999917665949623
26.724287;0.5276093613554238;0.6750014973642866;1.279333775236465;0.029999446636079976;0.05686032004478455;10.000040955776448;0.6928208030326173;-1.1000000015053466;1.0448222363658373;0.5305360587684917;0.9999902455648598;1.2999934272429332;1.0000014371124497
26.750182;0.5276121120703924;0.6750055052176205;1.2793372766976303;0.02999995400612222;0.05685993101025244;10.000081430065883;0.6928240384852088;-1.1000000008102084;1.0448122899798278;0.5305444462590014;0.9999914765702076;1.300014300189815;1.0000057107846965
26.776077;0.527615828680814;0.6750024996389016;1.2793481996717126;0.02999940267998579;0.05685908719189668;10.00003642871978;0.6928220747196543;-1.0999999956355395;1.0448196939688992;0.5305447680254174;0.999992296894673;1.3000140481651035;1.0000005024758627
26.801972;0.5276114990166351;0.6749970641092418;1.2793468191374422;0.02999982397407083;0.05685992222583771;9.999966491237616;0.6928237338119674;-1.0999999980822477;1.04481875045938;0.5305459527061547;0.9999862789998201;1.3000160691940839;0.999999651966941
26.827868;0.5276114664169901;0.6749972610021108;1.2793503715283094;0.029999676886573606;0.056859570444274;10.000031706252768;0.6928245527264768;-1.0999999965903864;1.0448176583113786;0.5305392728920635;0.9999996980279534;1.3000039672025732;1.0000020945180959
26.853763;0.5276113488297803;0.6750054689372303;1.2793494172065087;0.030000466568777088;0.05686135509717014;10.000130969006332;0.6928247555706318;-1.099999998772794;1.0448199310512765;0.5305374082029096;0.9999914512688836;1.2999973767372903;1.0000032891813073
26.879658;0.5276156709226247;0.6750040969265363;1.2793373306686118;0.02999924217955861;0.05685924397753136;10.00014516683309;0.6928134270157097;-1.100000002325897;1.0448123799026354;0.5305321830737278;0.9999986438703228;1.2999905427082057;0.999994377321179
26.905553;0.527615825499773;0.6749933893581843;1.2793370915852416;0.0299986077122987;0.05685865575044012;10.000070469231664;0.6928094952728233;-1.100000000267514;1.0448184628642838;0.5305342234968796;0.9999996401105945;1.2999941758135576;0.999993814780211
26.931449;0.5276117662170619;0.6749996873849429;1.2793265699547225;0.029999452032893486;0.05685956154349582;10.00004028513297;0.6928091061405477;-1.1000000039662041;1.0448211254422755;0.5305357491342512;1.0000167379125113;1.3000002377804287;1.0000007486747737
26.957344;0.5276081272482183;0.6750028110391293;1.2793497813838148;0.03000029073692826;0.056860402871610705;10.000017087091885;0.6928050762618773;-1.10000000714735;1.0448200467546949;0.5305373835303988;0.9999957999792557;1.2999943676386823;0.9999958903384175
26.983239;0.5276129308250449;0.6749934978913392;1.2793654051560288;0.03000028887680619;0.056860617632574176;10.000049731740896;0.6928158354785751;-1.1000000045347864;1.0448350315423949;0.5305426474497666;0.9999904766334049;1.3000075791593562;0.9999981613536753
27.009135;0.5276157666725163;0.6749954513817072;1.2793836517246977;0.029999439561623372;0.05685934009532302;9.999938505666506;0.6928228092327391;-1.0999999991387581;1.0448284641382226;0.5305393453656219;0.999994254403969;1.3000056994353664;0.9999913212353427
27.03503;0.5276124352856693;0.6750067480758865;1.2793710756580827;0.030000079774429853;0.056860207239818536;9.99992885666849;0.6928203085084496;-1.1000000008804875;1.0448165434935948;0.5305364624807127;0.9999904714726778;1.2999843725105034;0.9999920854439771
27.060925;0.5276052797779708;0.6750053016933194;1.2793443966563744;0.02999972021015273;0.056859625336917026;9.999956092295859;0.6928193937917416;-1.1000000041878242;1.0448078532024196;0.5305388645542278;0.9999962898928881;1.3000028502333378;0.9999907483015482
27.08682;0.5276056000897535;0.674998195542337;1.2793489084033152;0.029999578652025436;0.05685985400204217;9.999980132429714;0.6928182537758217;-1.1000000072206968;1.0448225689069892;0.5305332837812575;0.9999998783523293;1.3000014557114141;0.9999951786593838
27.112716;0.5276137637949625;0.6749894500527921;1.2793550207406938;0.029999069586049667;0.056858669944246494;9.999992287107348;0.6928130365133526;-1.1000000015595979;1.0448191572714536;0.5305316555250741;1.0000055146190623;1.299982717301499;1.0000115138261862
27.138611;0.5276140360075332;0.6749829009502001;1.2793588205213515;0.029999336475775625;0.05685988084012137;9.999816269236636;0.6928163827226776;-1.0999999995874452;1.0448240743617905;0.5305310906970981;0.999985314163995;1.2999895008766407;0.9999921935032245
27.164506;0.5276094030648398;0.6749919119857619;1.2793468593751824;0.02999965671991186;0.05685996733294049;9.99998002632044;0.6928125773860869;-1.1000000031314823;1.0448305021161675;0.5305325367254307;0.9999867971268475;1.2999892878434924;0.9999974191407421
27.190401;0.5276022362659649;0.6750008722694416;1.2793611300940149;0.029999194324893595;0.05685835295299308;9.999985892533319;0.6928199076356624;-1.099999999901714;1.0448193117321776;0.5305356463457956;1.000003429130646;1.2999913711306255;1.0000028633529061
27.216297;0.527606041790539;0.6749922661494141;1.279344299386551;0.02999976564407926;0.05686025335261992;10.00000710735039;0.6928222076110435;-1.100000000365618;1.0448182244814403;0.5305377426581234;1.0000019573872716;1.2999906286139744;0.9999995561611305
27.242192;0.5276080002932275;0.6750043543160249;1.2793349791231399;0.029999843975507184;0.05686107753558555;10.000060085675063;0.6928197268781117;-1.0999999985194753;1.0448188746621443;0.5305398064928951;1.0000065997610814;1.2999833375681566;0.9999846848778338
27.268087;0.5276116069599238;0.6750049846941716;1.2793654036227342;0.029999811272911434;0.0568604850170452;10.000091968751358;0.6928326696495323;-1.100000000267717;1.0448192711144453;0.5305321130555781;1.0000014225836074;1.2999907531923316;0.9999942703854482
27.293983;0.5276077273531034;0.6749908376573563;1.2793643793289486;0.029999483786097757;0.05686046351681187;9.99986309314658;0.692833372392056;-1.1000000018390454;1.0448131075411362;0.5305270349042724;0.9999951750423434;1.3000036759767126;0.9999909530523452
27.319878;0.5276128653411037;0.6749966273266087;1.2793572642205735;0.029999190401743744;0.056859530692239896;9.999720945746098;0.6928228134326041;-1.1000000037959727;1.0448061418763208;0.5305317406479885;1.0000018905686519;1.3000109339777883;0.9999945426641489
27.345773;0.5276140214864248;0.6750057818142632;1.2793552440498939;0.02999979579985605;0.056860113404922356;9.99984292757836;0.6928209138881558;-1.1000000020517662;1.0448048486586834;0.5305372501000415;0.9999976199676454;1.3000053283259847;0.9999908355126658
27.371668;0.5276141703578044;0.6750173712630526;1.2793511671783533;0.02999919108385857;0.05685976565657773;9.99991268880853;0.6928100578908374;-1.1000000030015709;1.0448151895198698;0.5305404823566742;0.9999993863466183;1.3000103381000618;1.0000013669251755
27.397564;0.5276079671202937;0.6750155450782535;1.2793644828278328;0.029998691764087527;0.05685821181660861;10.000096750350808;0.6928100700555926;-1.1000000019816054;1.044823041800265;0.5305455600623661;1.0000147586760695;1.3000225358800852;0.9999991622579942
27.423459;0.5276061043388972;0.6750014757102888;1.2793485036787149;0.029999769952722296;0.056859105783442054;10.000097308601543;0.6928156061593232;-1.0999999970542738;1.0448333907920575;0.5305435080002515;1.0000144753104114;1.3000103405722871;0.9999982144887524
27.449354;0.5276131941461787;0.6750006647351932;1.2793400180291932;0.02999952019011215;0.05685875729404601;10.000024291719036;0.6928191905006609;-1.0999999971124972;1.0448392245581064;0.5305388804286206;1.000009116849171;1.3000075592360327;1.0000069589971343
27.475249;0.527609654379159;0.6750015674712667;1.2793499549100997;0.02999985774014082;0.05685930186790008;10.000073854351;0.6928188304234886;-1.1000000022523433;1.044824997011592;0.5305337996806849;1.000014303214893;1.3000044718721884;1.0000021350385082
27.501145;0.5276085658963343;0.67500262476492;1.2793555470556035;0.02999982175041891;0.056858151838403335;10.000052731736089;0.6928135805542464;-1.1000000000543153;1.0448228418689283;0.5305338016886579;0.999993858062356;1.3000025825078299;1.0000028091296236
27.52704;0.5276091533591656;0.6749884812308442;1.2793683920488883;0.030000022256522915;0.056858487805076185;9.99996017093793;0.6928127495962623;-1.100000000890517;1.0448220033558744;0.5305383706919478;0.999996813553954;1.2999951466488024;0.9999950032260535
27.552935;0.5276142646282551;0.6749865736401505;1.27936063738931;0.02999973518442557;0.05685796827319439;9.99983482432028;0.6928188511249763;-1.099999998373979;1.044814754559519;0.5305413924701874;1.0000151200160798;1.2999971436953348;0.9999944951775841
27.57883;0.5276178881415408;0.6749906140312963;1.2793364665155835;0.030000111463332126;0.05685894844311547;10.000016922239379;0.6928225516203891;-1.0999999981955593;1.044803541688273;0.5305405959669991;1.000011497811651;1.3000078658388752;0.9999934696808285
27.604726;0.5276064891768353;0.6749892937726835;1.2793485783974516;0.03000001743030043;0.056859411645426974;10.000024899090667;0.6928242351649272;-1.1000000019958023;1.0448193572023148;0.5305391680147218;0.9999878905583084;1.2999963118458244;0.9999838851838062
27.630621;0.5276052993339246;0.6749970804269864;1.2793591455872568;0.029999895160216984;0.05685993971019775;10.00009404526622;0.6928228000803284;-1.1000000010290296;1.044829931039886;0.53054350172685;0.9999758764584026;1.3000107112361754;0.9999843726973997
27.656516;0.5276104067020179;0.6749952866048313;1.2793603498439932;0.029999688766498715;0.05685914416842455;10.000089905464623;0.6928200352688891;-1.1000000019565968;1.044824091884511;0.5305384006342299;0.9999866463323165;1.3000000823352884;0.9999895812216577
27.682412;0.527616917960924;0.6749899728783139;1.2793715167670783;0.030000107846450744;0.056859095506840575;10.000036116714258;0.6928083630762542;-1.1000000052873187;1.044820493625451;0.5305316143496547;0.9999946211790978;1.300000527364836;0.9999997004892746
27.708307;0.5276116817700411;0.674989129154668;1.279360259059342;0.029999006350772125;0.056857381464574516;10.000047774715187;0.6928106516802361;-1.1000000047199197;1.0448286540380949;0.5305320142817178;0.9999930684170437;1.2999982950507945;1.0000045984084829
27.734202;0.5276100250861256;0.6749841777694284;1.279360709323836;0.029999905706289916;0.05685929601247487;10.000053118716835;0.6928212587392076;-1.1000000005119923;1.044828704305247;0.5305381171446298;0.9999956337961889;1.299990740713432;0.999996532813254
27.760097;0.5276137464694948;0.6749968818656275;1.2793639474700131;0.030000255398899563;0.056859834046553155;9.999953867292723;0.6928221386573091;-1.0999999993652072;1.0448235716414531;0.5305387217483888;0.999991467990633;1.3000040759932565;1.0000044558479813
27.785993;0.527616287535664;0.675002578437476;1.2793635983696847;0.030000031170226232;0.05685985278913902;9.999845858243008;0.6928182611922055;-1.0999999981041422;1.044809256823219;0.5305387847093196;1.0000040101436825;1.3000010845074652;1.0000207760410662
27.811888;0.5276105441327107;0.6749990127152989;1.2793622153319992;0.0299993857724614;0.056860358693611134;10.000028552967848;0.6928231890643388;-1.1000000039037139;1.04480907916306;0.5305351792935645;1.0000063986100343;1.299994844587735;1.0000140899421535
27.837783;0.5276101151316452;0.6749936038003166;1.2793455141915953;0.029999019226790664;0.05686030530634644;9.999964314390537;0.6928255365347392;-1.1000000006363018;1.044816820044495;0.5305356149191263;0.9999974302827255;1.3000046087209924;1.0000092524852995
27.863678;0.527612404482548;0.6749911555886491;1.2793550964128295;0.03000043344847027;0.05686093519790361;10.000003754348862;0.6928192480507525;-1.0999999970348504;1.0448174236600165;0.5305368394682155;1.000000765743193;1.3000136942770246;1.0000009000430556
27.889574;0.5276071009627675;0.6749955788945102;1.2793464990762708;0.030000222582757072;0.05686059180702953;10.00014351542039;0.6928187133079241;-1.0999999973196515;1.0448120857384025;0.5305333849429086;0.9999902954354164;1.300002799625289;0.9999957782340184
27.915469;0.5276119372591476;0.6749996198391666;1.279328642601428;0.03000050444257513;0.05686214799514735;10.000138526755862;0.6928238211017328;-1.1000000000632943;1.0448220815039775;0.530541100228433;0.9999967350172736;1.2999940169676898;0.999999846884508
27.941364;0.5276181787213016;0.6750074099811715;1.2793421521492852;0.029998896965440426;0.05685974631808629;10.00001800055153;0.6928219677943842;-1.1000000002376675;1.0448239908160404;0.5305429216589204;1.000003175255178;1.2999722765627155;0.9999989341321842
27.96726;0.5276132996177689;0.6750004712762359;1.2793558473634314;0.029999636737822553;0.05686040161322869;9.999857148560013;0.6928223949772749;-1.1000000021274337;1.0448227259761247;0.5305380476381096;0.9999920447361692;1.2999916708858295;1.0000053487360416
27.993155;0.5276149421355127;0.6749951861326784;1.279347951591753;0.02999903229716162;0.05686049093281479;9.999948578930065;0.6928208340716685;-1.1000000028146013;1.044812250477856;0.5305347673871496;0.9999925849291195;1.2999886328966876;1.0000222648126111
28.01905;0.5276123615155556;0.6749893989882452;1.2793535568960113;0.029998991194800578;0.05686012028267242;9.999892888953633;0.6928168373589841;-1.1000000055146724;1.044807947320991;0.530530341858546;1.0000000907131117;1.2999931483434621;1.0000136291547979
28.044945;0.5276129378193027;0.6749960858091879;1.2793452026904657;0.029999023786745654;0.056859944425405956;9.999812232272518;0.6928201293230918;-1.1000000044800504;1.044809437677602;0.5305314786205257;0.9999858711623553;1.2999960612289692;1.0000109824960526
28.070841;0.5276159907580155;0.6750058965689786;1.279338669924131;0.029999480839434586;0.05686040624417366;10.000029672276645;0.6928307545939821;-1.099999999980112;1.0448239762636748;0.5305357788029484;0.9999904732201734;1.3000033241255622;1.0000127987876266
28.096736;0.527614793153105;0.6750078183292597;1.279355308047089;0.029999617941494493;0.05685986939216574;10.000040341488587;0.692825892415046;-1.099999995742878;1.0448281263806376;0.5305293056677822;0.9999892143447572;1.30000429594339;1.0000110630263863
28.122631;0.5276182051147109;0.6750024159402642;1.2793660320231435;0.029999574673977646;0.056859708076006044;9.999920303253502;0.6928190746924319;-1.0999999967978458;1.044833738829748;0.530530704257062;0.9999973286297655;1.300018615412704;1.0000012976517703
28.148526;0.5276144720874755;0.6750069832025563;1.2793507577816003;0.02999998168750951;0.05686071290866941;9.999939439065663;0.692807401075692;-1.0999999992113827;1.0448150877332503;0.5305354971529384;0.9999900541309709;1.3000172195614483;0.9999961329550421
28.174422;0.5276098191139594;0.6750026836918068;1.2793562551642292;0.02999999654506061;0.056860531345968246;9.999851650386113;0.6928036304910896;-1.1000000010521245;1.0448249049088691;0.5305361230313866;0.9999970045857993;1.299994189284779;1.000000231865953
28.200317;0.5276117970500876;0.6749983258570195;1.2793668855950286;0.030000200089592255;0.056860259921393035;9.999861119360368;0.6928224797772297;-1.1000000005519988;1.0448343804345968;0.530538575098263;1.00001132956476;1.299988531194048;1.0000014220189521
28.226212;0.527607875212643;0.6750010993536897;1.2793651994098734;0.03000017451994059;0.05686034459257086;10.000032307244249;0.6928324448319371;-1.100000000178471;1.044836024469769;0.5305331591967302;1.0000091781854272;1.2999800534513286;1.0000004557734579
28.252108;0.5276058914412448;0.6750026111175375;1.279354401581971;0.030000232307623227;0.05686107801410868;10.000043685936134;0.6928223649961095;-1.099999997682464;1.0448193221841302;0.5305378310040317;1.0000017628128521;1.2999779267125953;1.0000049384535121
28.278003;0.527609113846674;0.6749952881902898;1.2793583175979881;0.029998884098075163;0.05685781672339932;9.999909661126617;0.692814416284407;-1.1000000004597157;1.0448162529000697;0.5305336791141586;0.9999977550632833;1.2999929361940137;1.0000086038480802
28.303898;0.5276067759161964;0.674984963326848;1.279346352683223;0.02999976579587823;0.056859551495916136;9.999977418078583;0.6928197391301903;-1.1000000027232102;1.0448141126377137;0.5305425028515968;0.9999916518337423;1.299992969348907;1.000001114414465
28.329793;0.5276130263310745;0.6749960753646012;1.279338850249518;0.029999876131923776;0.05685957394200502;9.999847099492598;0.6928268420624241;-1.0999999950411588;1.0448157162781337;0.5305446512419838;0.9999824660355126;1.2999959307910893;1.0000038598096086
28.355689;0.5276179357194035;0.675001829405972;1.2793376990051695;0.029998992981212336;0.05685811321173687;9.999825550900603;0.69281976972721;-1.0999999960468474;1.0448217147060428;0.5305394771997077;0.9999877669462552;1.2999943725503307;0.9999918464241271
28.381584;0.5276158498033705;0.6749986303054157;1.2793339482416028;0.0300000353560827;0.05686021747720836;9.999948438987094;0.6928091383618016;-1.0999999972782808;1.0448053102912762;0.5305379470029634;0.9999948918098175;1.3000054065621194;1.0000014087868678
28.407479;0.5276172887024448;0.6749914441065983;1.2793176252855754;0.03000003713055678;0.056859576144534955;9.999928068681431;0.6928121578305895;-1.1000000006706472;1.0448153187260696;0.5305394071779457;1.000002181990107;1.3000061322347687;0.999997805893331
28.433374;0.5276127557448584;0.6749889205041617;1.2793347397176364;0.029999267508451482;0.05685798947391082;10.000108491856686;0.6928176742303337;-1.0999999981297424;1.0448263428278943;0.5305364749958779;1.000002190673111;1.2999915780363904;0.9999960698792206
28.45927;0.5276190899890655;0.674994136184882;1.2793420019834834;0.029999822589753426;0.05685935790519203;10.000059465895752;0.6928191798995468;-1.0999999956199176;1.0448231158170305;0.5305377201477914;0.9999930299760001;1.2999954432721135;0.9999791169220589
28.485165;0.5276117313114651;0.6749975977136203;1.2793442209446948;0.03000006075499706;0.05685923621724392;10.000064107152955;0.6928237954422048;-1.0999999989156322;1.0448234105197647;0.530537427940327;0.9999936849355466;1.2999897075646434;0.9999789730569794
28.51106;0.5276138341153677;0.675004356057979;1.2793458340388904;0.029999671343175976;0.0568585936255342;9.999991693133907;0.6928244805819088;-1.0999999983474817;1.0448216018085552;0.5305384160226755;0.999983931801099;1.2999918564028397;0.9999856992458519
28.536955;0.5276167745913617;0.6750102731544112;1.27934408038735;0.02999926791086399;0.05685862023337194;9.999864324930304;0.6928200412461526;-1.0999999993922287;1.044822501165472;0.5305396145136988;0.9999761065635492;1.3000136169084573;0.9999951519152616
28.562851;0.5276108653891154;0.6750057442730294;1.2793477982965487;0.029999784016883368;0.056859070845521824;9.999944888878435;0.6928160652799533;-1.1000000015708153;1.0448171179477346;0.5305393134616795;0.999993543239213;1.30000993808153;1.0000006763303206
28.588746;0.5276126849104171;0.67501098041756;1.279370109579267;0.03000029377213073;0.056859570518881165;9.999995083445688;0.6928182317248335;-1.1000000029399182;1.0448182537524227;0.530537021569411;0.9999970679852559;1.3000069474168092;1.0000091757515281
28.614641;0.5276121000409553;0.6750041310760302;1.279372761862311;0.030000085548013894;0.05686010555890589;9.999936447493235;0.6928135040395109;-1.0999999992162977;1.0448209910952628;0.5305354434961861;0.9999927745516453;1.3000012078663457;1.0000085914047767
28.640537;0.527610299696838;0.6749937113835893;1.2793702302434415;0.029999329309191886;0.05686035325810554;9.999960302171925;0.6928102855633456;-1.1000000011057007;1.0448193988696899;0.5305334307291696;0.9999999507499822;1.299980101246137;0.9999917801269355
28.666432;0.5276107796650383;0.6750051549673473;1.279356608307475;0.02999954610631952;0.05686053001541027;9.999992193187623;0.692823213473261;-1.1000000032862083;1.044824227388672;0.5305291691587835;1.0000073674790122;1.2999692095609272;0.9999920573676219
28.692327;0.5276101312748364;0.6750113607174912;1.2793544624971733;0.030000671205658806;0.05686229396558295;10.000003340537024;0.6928254816946925;-1.1000000053848455;1.0448237834576233;0.5305355980019695;0.9999979355778863;1.2999819378994437;0.9999947562294662
28.718222;0.5276100726210464;0.6749998032973759;1.279355842064734;0.03000009999312752;0.05685979874244946;9.99998465422378;0.6928208199221729;-1.099999999503819;1.0448365746481154;0.5305380883745894;0.9999929892640047;1.2999976375047204;0.9999851992110423
28.744118;0.5276048594775844;0.674997199862809;1.2793483843558073;0.03000054707872587;0.056859934716058866;9.999944277466259;0.6928270126747258;-1.100000001513427;1.0448338905706813;0.5305379580109557;1.0000054541188657;1.299991487255146;0.9999815865668357
28.770013;0.5276038279127675;0.6749934794106096;1.2793551764557856;0.02999928963118547;0.05685826806580062;10.000036939584508;0.6928117571234369;-1.1000000003886612;1.0448232539632987;0.5305398387347144;1.0000030067781638;1.2999938005194462;0.9999886372586294
28.795908;0.5276077190322174;0.6749960960774715;1.2793444656825854;0.029999277782084135;0.05685898873107346;10.000085184326396;0.6928164636311702;-1.100000000834299;1.0448221864847194;0.5305350166230581;0.9999768393438394;1.300017043389802;0.9999982235375302
28.821803;0.5276147896730765;0.6750097670850623;1.2793593676504085;0.030000257841421026;0.05686011015304098;10.000065103376162;0.6928208088045956;-1.1000000008646222;1.0448208424315693;0.5305325528023382;0.9999844447542485;1.3000201943116667;0.9999925247082709
28.847699;0.5276206324631052;0.6750034802443118;1.279358371846839;0.0299995537595697;0.056858900214895446;9.999988596096113;0.6928288735194463;-1.1000000003146857;1.0448208260610938;0.5305292294080157;0.9999897126472028;1.3000079536769016;1.0000015673048208
28.873594;0.527615147259801;0.674994178698368;1.2793445068828004;0.030000304741541618;0.05686164747378398;9.999941209289478;0.6928186716416677;-1.1000000013380096;1.0448199164292526;0.5305278213361677;0.9999830630264672;1.3000156443802378;1.0000226805697474
28.899489;0.5276118176494282;0.674999899650249;1.279351065875133;0.02999955238942466;0.056860226855270944;9.999923993159262;0.6928053220045599;-1.1000000035549138;1.0448079925337361;0.5305294757925474;0.999987589109107;1.3000091405206333;1.0000004877931115
28.925385;0.5276060346473437;0.6750032961720696;1.279369804796787;0.029999512810549;0.05685971204709323;9.999905187183748;0.6928045563062817;-1.1000000043266884;1.044805865495403;0.5305303049302675;0.9999990055178896;1.300007038790731;0.9999935131073338
28.95128;0.5276005939425507;0.6750014952855505;1.2793696761229436;0.03000008057703312;0.05685929063898972;9.999914088079192;0.6928104869344527;-1.1000000007379205;1.0448082988845475;0.5305256258037879;0.9999904993288513;1.2999959195090427;0.9999949082177764
28.977175;0.5276024628894053;0.6750081616827899;1.2793570957480997;0.030000078158060522;0.0568599996387215;9.999925927107387;0.6928222872532799;-1.1000000025367584;1.0448059929153277;0.5305306462714289;0.9999959794843808;1.300001074994491;0.9999934904402722
29.00307;0.527609214548485;0.6750070632004016;1.2793424351810714;0.02999893457140906;0.0568592680446294;9.999926240260624;0.6928247001811896;-1.1000000024067438;1.0448036230401947;0.5305448559337472;1.0000052695324462;1.2999982213185242;0.9999995424817771
29.028966;0.5276143985460342;0.6750117352084224;1.2793465990630755;0.029999486415977394;0.05685936554374349;9.999876619631593;0.6928203147846912;-1.1000000019276992;1.044806162763525;0.5305394424039325;1.0000099126051771;1.2999956413656013;1.000008666543136
29.054861;0.5276073145072949;0.6750008199890646;1.2793423304818037;0.02999974185345414;0.05685965638564038;9.999889532879278;0.6928113923885612;-1.0999999991198948;1.0448117914823163;0.5305343239166661;1.0000026697477338;1.3000145980058966;1.0000054654766044
29.080756;0.527609675702778;0.6750000183765792;1.2793338270255652;0.029999945207358693;0.056860120520193645;10.000030046077356;0.6928097948176054;-1.099999997860573;1.044819355126248;0.5305368224987499;1.0000113139205415;1.299996216862205;0.9999981356560762
29.106651;0.5276026782708311;0.6750011532666411;1.279339008575811;0.029999530465322055;0.05685948032630963;10.000161943613774;0.6928236252274697;-1.0999999996975884;1.0448144532640895;0.530531317007144;1.0000042297354776;1.3000048272893088;1.0000002209769927
29.132547;0.5276085448813825;0.675000067643865;1.2793499535084112;0.029999198053312606;0.05685903105813324;10.000108583764066;0.6928262298813608;-1.1000000030476627;1.044825096987861;0.5305364223115153;1.0000097728139543;1.300003068248281;1.000003804571576
29.158442;0.5276075708505773;0.674998079682626;1.2793430809640616;0.030000140460967908;0.05685959204293783;10.000063908251835;0.6928172055986995;-1.1000000017358518;1.0448185133540142;0.5305367188957353;1.0000079090329848;1.3000021229551966;1.0000110886323874
29.184337;0.527604408605655;0.6749970019820529;1.2793540076676913;0.029999796406475973;0.056858826521200286;10.00009063621394;0.6928205982617428;-1.1000000016843183;1.0448217357414253;0.5305366056307996;1.0000064218598452;1.2999968392148453;0.9999990077636921
29.210233;0.5276066515917324;0.6750066347665008;1.279342457872342;0.02999990257741013;0.056858671076096386;10.000059192686788;0.6928209895552436;-1.1000000007880395;1.0448266158824238;0.5305452726264682;1.0000162983747305;1.3000125284425634;0.9999992327944052
