time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_IpInjTerminal;Wind_Turbine_GEN_IqInjTerminal;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
29.236128;0.5276105982200961;0.6750055549660696;1.2793487768226521;0.030000615049581743;0.05686035232853801;10.00010267401325;0.6928192479234253;-1.1000000011497542;1.0448272510229708;0.5305385268638068;1.0000216002685132;1.3000126068155433;0.9999987563935196
29.262023;0.5276073889344257;0.6750046414769224;1.279351752985203;0.02999926645810005;0.05685771077972769;9.999916727394453;0.692812877880592;-1.0999999985169528;1.0448200713761906;0.5305384015647993;1.0000145104054297;1.3000051993879436;1.00000471864491
29.287918;0.5276154154674494;0.6750043706896705;1.2793584259695776;0.030000025057078085;0.0568592344229896;9.999977616378409;0.6928278403264085;-1.0999999954961721;1.044812025167546;0.5305396974604097;0.9999905807014141;1.3000109793351695;1.0000047896852633
29.313814;0.5276186825304118;0.674992494641481;1.2793667377483728;0.029999860979347613;0.0568599461096044;10.00002977323369;0.6928235192178295;-1.0999999976913237;1.0448126368948059;0.5305325852193542;0.9999966660345049;1.3000050469814333;0.999997103467212
29.339709;0.5276175271388177;0.67499587975431;1.2793709017498056;0.02999958727112305;0.056859315161094506;9.999975244076577;0.692820358124248;-1.1000000013644518;1.0448211160352336;0.5305348604348495;0.9999941326635026;1.2999920055153156;0.9999947788867266
29.365604;0.5276124075349987;0.6749968559819557;1.2793549805729136;0.029999407935479862;0.056858742866311;9.999982132385545;0.6928265557672779;-1.0999999999777355;1.044811095012473;0.5305343550307134;0.9999998340708531;1.300000030108992;0.9999997299240506
29.391499;0.5276054401503266;0.6750025057254027;1.2793526987436117;0.029999088598804912;0.05685874468842514;9.999936030262603;0.6928273289339183;-1.1000000034977313;1.044807268448208;0.5305362357325983;1.0000064774329773;1.2999926607607963;1.0000029634637873
29.417395;0.5276105846019663;0.675000402355147;1.27935690632994;0.029999701714830195;0.056859933738104655;10.00005678411086;0.6928333900652827;-1.1000000044320875;1.0448252017596598;0.5305321716134052;0.9999977617926827;1.2999776722994167;1.0000071536076902
29.44329;0.5276091465692326;0.6750004339544516;1.2793502503643241;0.029999670137798008;0.056859698150732926;10.000046688839412;0.6928443379462207;-1.1000000039560707;1.0448121300355198;0.5305346094378143;1.000002157226546;1.2999896949763552;1.0000077493905657
29.469185;0.5276149813372043;0.6750053435177418;1.2793760013082855;0.02999904845574046;0.056858037913240664;9.999955840632804;0.6928262966406159;-1.0999999978655253;1.0448245203440487;0.530540961640494;1.000000873139007;1.2999923192931933;1.0000024324634738
29.49508;0.5276143801193978;0.6750001259304415;1.2793679609889106;0.030000575281876316;0.05686018427922983;9.999940806892477;0.6928162977147839;-1.0999999939017975;1.0448348566382186;0.5305460238774932;1.0000051689792535;1.2999995637842316;1.0000031647197234
29.520976;0.5276076201260279;0.6750044344711965;1.279359072429651;0.03000044771703837;0.056859747759936824;9.99987134397483;0.6928179160055968;-1.0999999962234355;1.0448207876520554;0.5305433380471363;1.0000006608875764;1.3000157385968354;1.000004392700808
29.546871;0.5276074729323272;0.6750061551765127;1.27933911192594;0.030000929940268605;0.056861494008496064;9.999898392159603;0.692819357569801;-1.0999999980704616;1.0448146666679083;0.530530644839588;0.9999926428747075;1.3000022673656912;1.0000074446906793
29.572766;0.5276086848462603;0.6750075858331285;1.2793457861331883;0.029999309145000673;0.0568598271858298;9.999977742540462;0.6928148345102665;-1.0999999993427445;1.0448225094272654;0.5305265475682475;0.9999962708320352;1.2999915881294295;1.0000041223726581
29.598662;0.527609917704594;0.6750024486759388;1.2793582022722516;0.029999456131746833;0.056860048443750436;10.000010657466223;0.6928229215226973;-1.1000000006970208;1.044828616583678;0.5305298139744284;0.9999896795404184;1.2999912579537656;0.9999974637482751
29.624557;0.5276062747857894;0.6750067764411404;1.2793381242933108;0.029999024274937353;0.05685844081754481;10.000006027789073;0.6928227705063421;-1.1000000027311485;1.0448147029665373;0.530535952430663;0.9999786560083608;1.3000016843086608;0.9999953203012848
29.650452;0.5276103414849695;0.6750053931556214;1.279330666698645;0.029999244613875594;0.05685939047126935;9.999882909444953;0.692814425885321;-1.1000000017636813;1.0448015664849577;0.5305345839702044;0.9999827814701214;1.3000073712836226;1.0000130330373618
29.676347;0.5276163876593879;0.6750028599264023;1.2793471718144247;0.029999472302520216;0.056859892290022945;9.999822921231962;0.6928125412929933;-1.0999999998192689;1.0448098498825507;0.5305392049949528;1.0000011260443482;1.3000038167199293;1.000005219726939
29.702243;0.5276163775885682;0.6749961630913235;1.279352678533933;0.02999903277808375;0.05685876779416491;9.999872802973538;0.6928190021280629;-1.100000002931629;1.044808176235524;0.5305423471946475;1.0000063276405546;1.300016761230702;0.9999984526364365
29.728138;0.5276118565090102;0.6749899027171856;1.27934169435912;0.02999947774974044;0.056859814500633515;9.99993543847528;0.6928182719773922;-1.1000000028271826;1.0448027960432271;0.5305404819901479;1.00000540384283;1.3000113101818924;0.9999935200220158
29.754033;0.5276088028337227;0.6749973532412049;1.2793411930247853;0.029998674976141424;0.056857372886048425;10.000016749072543;0.692814140281797;-1.100000003375946;1.0448023038353376;0.5305395157295477;1.0000084005821714;1.3000088081706973;0.9999813298325054
29.779928;0.527603643268203;0.6750079536223468;1.2793425538637795;0.030000205407309025;0.05685972686374642;10.00013005540687;0.6928167265151501;-1.0999999997099081;1.0448042642344508;0.5305354173033076;1.0000047931783302;1.2999913520095887;0.9999932393868745
29.805824;0.527605232357446;0.675008947262744;1.279357431050261;0.029999264056200087;0.05685859951965674;10.0000314134166;0.6928230176381793;-1.1000000008072381;1.0448079798467274;0.5305416341181014;1.0000050192669783;1.2999925163531052;1.000001499366314
29.831719;0.527601383386453;0.6750033441705661;1.2793619262731715;0.029999683525703272;0.05685964719313665;10.000116922854973;0.6928225809200566;-1.100000002333846;1.0448075497357856;0.5305348702937057;1.000012875405212;1.2999972483893296;1.0000035761991237
29.857614;0.5276065069460495;0.6750100815353328;1.2793548440000837;0.029999091994201765;0.05685940602727976;10.000005954689573;0.6928190983733992;-1.100000002358356;1.044810468485944;0.5305300787249237;1.0000131886914008;1.3000115353624866;0.9999963377962364
29.88351;0.5276115689782825;0.6750074756148214;1.279334522605077;0.029999167316000955;0.05686024106546948;10.000006479085934;0.692820384944573;-1.0999999981500628;1.0448194567657456;0.5305360754843051;1.000010878489679;1.3000099433991794;0.9999957516633264
29.909405;0.5276173682984342;0.6750085041546786;1.2793467824617926;0.029999757162379855;0.056860023159516264;9.999953044991202;0.6928197477638125;-1.0999999992962046;1.044820578904913;0.5305361799494066;1.0000027112162948;1.2999950068230308;0.9999860896029373
29.9353;0.5276105772572947;0.674997256115615;1.2793589740935578;0.03000041595087285;0.05686162852788005;10.00000102929937;0.6928190943799617;-1.1000000042843214;1.0448296055416457;0.5305330234008223;0.9999999469815628;1.2999947732359485;0.9999959905026545
29.961195;0.5276066228070189;0.6750036394606929;1.279369239806767;0.03000042982228627;0.05686124995097207;10.000154499324854;0.692816330474097;-1.1000000035750985;1.0448197681657134;0.5305359613709605;0.999992693154579;1.3000096319029513;1.000003018292253
29.987091;0.5276033047037831;0.6750052570070507;1.279358184597817;0.029999349195893824;0.05685887657737826;10.000124400387412;0.6928095998646966;-1.100000003724323;1.0448200687962055;0.5305357399914025;0.9999965161577553;1.3000041250912753;1.0000026945297105
30.012986;0.5276073850786431;0.6750083796182884;1.2793466595340859;0.02999970041379721;0.056860068108854404;10.000109462605527;0.6928139428483989;-1.0999999987477878;1.0448317586237956;0.5305383541776929;1.000010312835884;1.300002192440947;0.9999922771665043
30.038881;0.5276116150119416;0.675005540691797;1.279347553945107;0.03000031425171606;0.056860717003742;10.000009093419695;0.6928168710673149;-1.1000000002095558;1.0448173160064884;0.5305466399523329;1.0000135998638948;1.3000068989757079;0.9999854950435968
30.064776;0.5276157552462257;0.6749954101870846;1.2793491400043866;0.029999218879800605;0.056858959843470794;10.00007862633576;0.6928137180221616;-1.0999999985371376;1.0448134979900743;0.5305374103987163;1.0000069563145142;1.300003236119786;0.999997787041953
30.090672;0.5276179783677749;0.6749947368264859;1.2793442765701926;0.0300000316953231;0.05686042747761897;10.00009070997192;0.6928174366523219;-1.1000000009034188;1.0448233411943006;0.5305396080768464;0.9999878375185981;1.3000093114400706;1.0000040522504325
30.116567;0.5276135026852986;0.6749972099637699;1.2793377557786754;0.029999524911785418;0.056859224712331874;10.00008657547159;0.6928215808941881;-1.0999999973111194;1.0448352798801044;0.5305392162245446;0.9999840123588863;1.2999923437476422;1.0000072422394093
30.142462;0.527612068046631;0.6749972700504902;1.2793414690091038;0.02999913895526865;0.05685804975701249;10.000102090331346;0.6928155315230637;-1.0999999992374083;1.0448350364828713;0.5305319590392797;0.9999989159770981;1.2999864384053885;0.9999987667980118
30.168358;0.527615612619688;0.6749944663059091;1.2793395238380987;0.02999981772537546;0.0568595254465765;10.000029030155023;0.6928217217930881;-1.1000000020581684;1.0448195963316738;0.5305345541075535;1.0000194227845263;1.2999948329538216;1.0000037781024016
30.194253;0.5276175617718858;0.6750003752639682;1.2793414101561904;0.02999997125862828;0.05685966604620848;10.000127119550292;0.6928187298357591;-1.1000000032522999;1.0448292711679026;0.5305359039187411;1.0000094206067247;1.299999397640407;1.0000029560044175
30.220148;0.5276140503274911;0.6750040101992896;1.2793453616740567;0.029999795176906548;0.05686022690539016;10.000013021463394;0.6928166398851093;-1.0999999966065148;1.0448207087193249;0.5305325494479157;1.0000071705634705;1.2999989589190248;1.0000098277377412
30.246043;0.5276154948463888;0.6750004505796392;1.2793483607523628;0.029999237883807275;0.056860432937320335;9.999939020327329;0.692824926977677;-1.099999997251639;1.0448169383001646;0.530533600146512;1.0000094645905624;1.2999984897025945;1.0000079809522848
30.271939;0.5276174817471269;0.675002108969234;1.279334630070192;0.029998807111427973;0.05685866264196522;9.999977180787628;0.6928285467470995;-1.0999999976444856;1.0448322934582286;0.5305341938923696;1.0000075581485863;1.299998846342868;0.9999963888778372
30.297834;0.527615739294941;0.6750160490352122;1.2793476882163848;0.029998977957998836;0.056858291090670254;9.999922604813017;0.6928233757057582;-1.0999999953365818;1.0448302383388766;0.530530870028491;1.000000360519173;1.3000026121653954;1.0000011031322493
30.323729;0.5276108664174297;0.6750051639611208;1.2793474552857165;0.029999460485760878;0.05685879271244848;9.999935643402427;0.6928240370646623;-1.0999999970670995;1.0448207871513775;0.5305296696450627;0.9999920119389959;1.2999849694209384;0.999998486081166
30.349624;0.5276037202986468;0.6749967313668676;1.2793582338744496;0.029999809725446726;0.05685932857394565;9.999961977190337;0.6928318167459219;-1.099999999930642;1.0448094768208593;0.5305359415177199;1.0000051098826896;1.2999897460225815;0.9999956557588688
30.37552;0.5276105473006769;0.6749966321175513;1.2793610489030076;0.02999931280949159;0.05685910228329618;9.999938189228054;0.692824837360776;-1.0999999989845437;1.0448124486235792;0.5305360267519885;1.0000000152506194;1.3000181125510881;0.9999973846695539
30.401415;0.5276061599386871;0.6749955511398887;1.2793421915467043;0.03000006845271165;0.05686042504916044;9.999966928564222;0.6928257819372386;-1.0999999987583808;1.0448158795887084;0.5305310463332317;0.9999963416750841;1.300013368640812;1.0000069474141555
30.42731;0.5276067991024163;0.674993332963596;1.2793542564166132;0.029999942742301;0.056860621074350116;10.000084666858978;0.6928194881351555;-1.0999999997312886;1.0448088964101272;0.530526940236506;0.9999949652481032;1.2999972261627872;1.000008428598203
30.453205;0.5276085526240222;0.6749966606514695;1.2793643420243754;0.02999950813600946;0.05686009857216266;9.999960497805809;0.6928171974561312;-1.1000000015006346;1.0448150833759886;0.5305331545095725;0.9999862558204271;1.2999990208547856;1.0000135181360572
30.479101;0.527613541826516;0.674999354706153;1.2793511462966052;0.02999928627102137;0.05685984758679188;9.999914462194813;0.6928121513885727;-1.100000001056594;1.0448050311276584;0.5305329266090754;0.9999986641138957;1.3000064803283924;1.000012664831911
30.504996;0.5276155703240073;0.6749957291145071;1.2793497562356777;0.030000331603271348;0.05686099112853585;9.999924738138638;0.6928108837183604;-1.1000000032620973;1.044812282528185;0.5305382989512506;0.9999943577150887;1.3000115696224224;1.000007806786147
30.530891;0.5276142575032331;0.6749876953841308;1.279381238338951;0.029999134805685924;0.056858672004156;9.999969264259539;0.692825196410336;-1.1000000056668353;1.044822755851905;0.5305370645253183;0.9999922880387787;1.2999981313006286;0.9999972000753194
30.556787;0.5276146393883618;0.6749872746207164;1.2793818575010012;0.030000339031797055;0.05686088642940824;10.000057726809416;0.6928211137511735;-1.100000004604471;1.0448186788069742;0.5305358152590306;1.0000026771215307;1.3000004973107042;0.9999997032037925
30.582682;0.527612393836279;0.6749997021283419;1.2793621551455112;0.030000078234489035;0.05686023660450727;10.000093002349486;0.6928182878138215;-1.1000000035389061;1.0448167643026116;0.5305418595591357;1.0000084457533622;1.299999883652545;1.0000184994305616
30.608577;0.5276060054491211;0.675000015809643;1.2793594856485746;0.029999456172670188;0.056858718229283456;9.99998764585115;0.6928247885409212;-1.0999999973722332;1.0448340240367315;0.5305416440305633;1.0000094047362167;1.3000003838542071;0.9999985987578541
30.634472;0.5276072041368889;0.675006597908651;1.279366803324725;0.02999945294470639;0.0568581387332281;10.000047371250963;0.6928252268056552;-1.099999995778448;1.0448257230908422;0.530538218229363;1.000004855284418;1.3000036591752784;0.9999820376059918
30.660368;0.5276074212744559;0.6749986308600826;1.279345890577729;0.03000006581524049;0.056861172806645405;9.999932423623914;0.6928212368793248;-1.1000000019561067;1.0448275521620274;0.5305336916634606;0.9999914868822095;1.300008376743982;0.9999943764085774
30.686263;0.5276074143385895;0.6749971542552171;1.279337368306624;0.029999439481894707;0.05686072284581503;10.000003897184962;0.6928246680906127;-1.1000000032037356;1.044823562744328;0.5305379343434886;0.999991041186961;1.300026172593694;0.9999885632576361
30.712158;0.5276098433670757;0.6749973220927684;1.279354656638171;0.02999953388008234;0.056859728544712246;10.000089208674531;0.6928268753041825;-1.1000000013065776;1.0448073383467127;0.5305458646297927;0.9999985912149866;1.3000276201117211;0.9999960028073283
30.738053;0.5276055243035618;0.6749972605298523;1.2793589964124883;0.029999496770993464;0.05685997118364321;10.00018594163529;0.6928175562132793;-1.099999999798396;1.0448121336599085;0.530538588175303;0.9999967679878958;1.3000209321013496;1.0000130177419482
30.763949;0.5276108688646257;0.6749944668329816;1.279349563875003;0.029999649640036406;0.056859886181894234;10.00017283876118;0.6928217553342392;-1.1000000044819727;1.0448246246490664;0.5305319804512093;1.0000083936672617;1.3000096662559624;1.0000152594400136
30.789844;0.5276152994029966;0.6749947765559571;1.2793458426497075;0.02999969693496699;0.056859360442470766;10.000122105169348;0.6928266789493723;-1.1000000032105963;1.044819680296702;0.5305292390570521;1.0000043109300887;1.2999894660119946;1.0000030186654822
30.815739;0.5276250584135845;0.6749968451571932;1.2793561209806232;0.029999654730967888;0.05685854130692086;10.000116174113828;0.6928216515139382;-1.1000000039518605;1.0448196400204315;0.5305370127981536;1.0000012538846605;1.2999868617678876;0.9999955371476602
30.841635;0.5276167698688881;0.6750033333112495;1.2793572043569632;0.029999705962829984;0.05685972903652966;10.000038003171799;0.6928186283540845;-1.1000000023453123;1.0448222529586626;0.5305389793500059;1.0000093925986577;1.2999928049240315;0.9999986613359635
30.86753;0.5276046922028466;0.6750029424224583;1.2793651113764068;0.029999374548106125;0.05685922063845604;9.99997431362675;0.692827401204963;-1.1000000007145119;1.0448183432369813;0.5305360544803934;0.9999990051108767;1.2999884893921154;1.0000003064718674
30.893425;0.5276089088141034;0.6750002774845318;1.2793671687941268;0.03000046751732087;0.05686080656799659;10.000009251848265;0.6928306980646871;-1.0999999973189423;1.04481110663458;0.5305380975950412;0.9999768796831356;1.2999908796285902;0.9999929246382063
30.91932;0.5276113498114853;0.6750021590822207;1.2793599527813249;0.029999533406220046;0.056859074052327756;10.000140791941183;0.6928261767374216;-1.0999999973358463;1.0448230376383174;0.53054463944139;0.9999899227874589;1.2999841953152;0.9999878875295041
30.945216;0.5276107125293765;0.6750087681808007;1.2793545633126155;0.029999418718201044;0.05685923390843477;10.0001485737658;0.6928219491420113;-1.1000000007471005;1.0448291446042468;0.5305433454138968;0.9999923201368325;1.3000149992200525;0.9999977335251712
30.971111;0.5276116098022106;0.6750007415009829;1.2793408712035257;0.02999913556660271;0.05685931009173649;9.999955806131062;0.6928252902827406;-1.1000000008729303;1.0448155798678551;0.5305415286026528;0.9999971345743544;1.3000116333626581;0.9999984076458908
30.997006;0.5276105633323226;0.6749971060591634;1.2793389162855586;0.029999687459271115;0.05686034053168105;9.999947668735878;0.692832041545508;-1.099999999546742;1.0448160937566506;0.5305345464557394;1.0000068407403155;1.299993338111398;1.0000042220538226
31.022901;0.527606760844563;0.6750002491255697;1.2793398638088789;0.030000001785838115;0.056860109148170794;10.000007924367763;0.6928299409456812;-1.0999999993744962;1.0448200829991245;0.5305339082199504;1.0000015287914836;1.300006094895472;1.0000030636817758
31.048797;0.527607290648649;0.6750002324780736;1.2793221313251817;0.030000105369587485;0.05686014416975475;10.000033304903585;0.6928227713283095;-1.099999999683634;1.0448129083174478;0.5305372311110694;1.000000080554661;1.2999993543569217;0.9999993057953375
31.074692;0.5276121971329799;0.6750076193104557;1.2793331575766365;0.02999931259251228;0.056859569811335706;9.999953977421171;0.6928078844371994;-1.1000000002084145;1.044817967532849;0.5305326409377102;1.000003869832066;1.2999903993626865;1.0000019514380145
31.100587;0.5276077542394714;0.6750106755385358;1.2793502816856832;0.02999906290801132;0.05685916108172594;10.000012011675246;0.6928136598504027;-1.1000000047621712;1.0448192680193675;0.5305432273074493;1.0000065970147904;1.299996724676367;0.9999892650494777
31.126483;0.5276100723787571;0.675004042169184;1.2793666768567697;0.029999080782657863;0.056858697651376196;10.00010837134082;0.6928136922173808;-1.100000002955607;1.0448215010140522;0.5305415541399167;0.9999989805527769;1.3000115320951116;0.9999977516870646
31.152378;0.5276093505895859;0.6749964660035307;1.279364811393106;0.03000007473243402;0.05686011987102736;10.000129090277001;0.6928156437009432;-1.0999999988701674;1.0448194950292968;0.5305352671985054;0.9999898802873781;1.3000084910638543;0.9999958719257751
31.178273;0.5276014189003325;0.6749998576486105;1.279352240659405;0.029999840317265977;0.05685977831820426;10.000034837385021;0.6928148194628913;-1.099999995002221;1.04481506417907;0.5305348966677332;0.9999951426010777;1.2999904449042061;1.000002895389289
31.204168;0.527612404193569;0.6750068877854569;1.279346848882867;0.029999641673561485;0.05685877487492262;9.999958358900265;0.6928227911748991;-1.0999999983205555;1.0448217294260929;0.530528364655663;1.0000099124594772;1.2999903708439264;0.9999865598909896
31.230064;0.5276160989840303;0.6750107674205154;1.2793719462370667;0.03000018186325048;0.05686028578068441;9.999885369467734;0.6928225934323156;-1.0999999985786526;1.0448269369544885;0.5305288942663903;1.0000106655692316;1.299995342379186;0.9999796104514704
31.255959;0.5276087319602966;0.67500519385942;1.2793756875410596;0.030000046049642366;0.05686052620661558;9.999896888753586;0.6928178284392598;-1.1000000010878437;1.0448248571769077;0.5305304735139059;0.9999962613935017;1.2999921436771342;1.0000034630711172
31.281854;0.5276047516541397;0.6749990914388223;1.2793584177938926;0.029999221034710907;0.05685865850417742;10.000025897845648;0.6928088947126085;-1.099999999563574;1.044817556917183;0.5305287876014145;0.9999965069142931;1.2999809306190897;1.000014844350487
31.307749;0.527610330786881;0.6750055804971031;1.2793464093789204;0.029999844997188704;0.056859423047594344;10.000161167769392;0.6928161124274032;-1.099999999111531;1.0448071262179925;0.5305384916289257;1.000006857935308;1.3000006991113537;1.0000136962905186
31.333645;0.527612929987609;0.6750066915371101;1.2793354972759983;0.029999196291858758;0.056858985690376715;9.999993690965674;0.6928149870124731;-1.1000000003748636;1.0448162038892639;0.5305445442446032;0.9999940302991536;1.3000065298638996;0.9999979086875613
31.35954;0.527611430765159;0.6750001530057782;1.2793336872888275;0.029999482638021907;0.056859465859539944;9.999997991470645;0.6928225930135781;-1.09999999892922;1.0448182288035233;0.5305374247997297;0.9999968060635974;1.2999884549969116;0.9999926010922051
31.385435;0.5276183448714551;0.6749988218272944;1.279344269634724;0.029999777128630934;0.05686098302200781;9.999925171487295;0.6928280758524723;-1.0999999967533578;1.0448235256396754;0.5305398850331946;0.999998207392562;1.2999683378153375;1.0000044530249614
31.41133;0.5276229508400639;0.6749972322996811;1.2793459466384456;0.029999835836521355;0.05686019017221397;9.999992587432446;0.6928215952323049;-1.0999999989201674;1.0448160599088498;0.530538055466613;0.9999908238639842;1.2999829963424123;0.9999939293708295
31.437226;0.5276131729318891;0.6749932218439176;1.2793373419413312;0.02999948321633808;0.05685984347744642;10.000006738374086;0.6928185725819546;-1.0999999972664947;1.044809891256908;0.5305401090939946;0.9999992963584253;1.2999960088602551;0.9999926680244187
31.463121;0.5276101107430405;0.6749984252325273;1.2793593445715097;0.02999990056639056;0.05685982484569235;10.000090928677338;0.6928202016632836;-1.0999999995885759;1.0448138521688246;0.5305386740986745;1.00000220349192;1.300002871056892;0.9999958292168919
31.489016;0.5276116222114177;0.674999401253807;1.2793605924177784;0.030000343751968955;0.05686094843269271;10.000013949297683;0.6928240087784862;-1.0999999985884563;1.0448258459095243;0.5305397600837157;1.0000102580049433;1.3000188187371904;0.9999887199819868
31.514912;0.5276077875032553;0.674995680192376;1.279367638608197;0.029998705382686067;0.056858709326282675;9.99997147431287;0.6928216888557925;-1.0999999985607645;1.0448249514256094;0.5305430849696435;0.9999986396242271;1.3000123800326349;0.9999944134325486
31.540807;0.5276055208685005;0.6750003839023179;1.2793695273857562;0.03000040612181751;0.05686154297342752;10.000021473606212;0.6928145770271945;-1.0999999991788094;1.0448216317273098;0.5305377772872254;0.9999970184785043;1.2999947590846488;1.0000034891580418
31.566702;0.527610179021045;0.6750081172588986;1.279366376127129;0.02999891609981174;0.05685868956583135;10.000078387596176;0.6928228775030983;-1.1000000026631045;1.0448217381616909;0.5305355401949979;1.0000001009396955;1.2999827545227867;1.0000055205847533
31.592597;0.5276118349562552;0.6750061123727712;1.279357117048587;0.029999026155721975;0.056858890556048224;10.00009848744747;0.6928257253986894;-1.1000000035300925;1.0448100683109467;0.5305330049785668;0.999990812583041;1.299980790249784;0.9999863760062576
31.618493;0.5276144608155708;0.6749969829650816;1.2793464576847628;0.02999992343975665;0.05686009951008007;10.000052549704902;0.6928162460782712;-1.099999998383231;1.0448188536717469;0.5305362885646712;0.9999917992984387;1.2999784281157225;0.9999927944580154
31.644388;0.5276146221760182;0.6749950866564458;1.2793402258774822;0.030000084463925384;0.05686043742668297;9.999924188612793;0.692825032300386;-1.1000000010744628;1.044836315486137;0.5305382843462707;1.00000587503521;1.2999930979963852;0.9999957046850573
31.670283;0.5276186734711464;0.6750038692175045;1.279345152431942;0.030000005011299617;0.0568598690688565;10.000025504858227;0.6928263976499568;-1.1000000048922955;1.044829494046801;0.5305243237423544;0.99999893384712;1.3000064571932104;1.0000122906641307
31.696178;0.5276188815483615;0.675007763171181;1.279369972672818;0.029999633362060574;0.056858895874841164;10.000107325289504;0.6928101034799797;-1.100000003360151;1.0448115615938642;0.5305271413158824;0.999993951877037;1.2999972835342946;1.0000016011984056
31.722074;0.5276091404438994;0.6749994713521694;1.2793701127989443;0.0299993407212975;0.05685931117175584;10.000178211505338;0.6928131403775271;-1.1000000044260014;1.0447992584460164;0.5305347583111972;0.9999904774199504;1.2999905534929244;1.000002526722512
31.747969;0.5276120674804057;0.6749972924160518;1.2793642156585523;0.029999448582844288;0.056859811232921435;10.000017207182113;0.6928168840356465;-1.100000003057023;1.0447970596088907;0.5305406999035491;0.9999987586213187;1.2999875674825458;1.0000065731845809
31.773864;0.5276100293431103;0.6749983192223341;1.2793606187066668;0.029999508198362536;0.056859038164173085;10.000068963212652;0.6928257682878078;-1.1000000007549906;1.0448024242705527;0.5305452817548924;0.9999918626043182;1.2999856004150174;0.9999939562359661
31.79976;0.5276104860445567;0.6749977177905063;1.279359543302975;0.03000062082273808;0.05686042516262166;10.000089614350932;0.6928237440344315;-1.09999999770425;1.0448053538100224;0.5305453594055946;0.9999981475863636;1.29999944612392;0.9999875418924026
31.825655;0.5276141645940611;0.6749937210717148;1.2793645964683773;0.030000221392282807;0.056860037057170465;10.000104562416048;0.6928153183901747;-1.0999999977429475;1.0448103876067292;0.5305415375191674;1.000005398470682;1.3000177389358094;0.9999817383925154
31.85155;0.5276175431132704;0.6750024964070608;1.2793602495089704;0.029999796385359986;0.056858901620077555;10.000100465274361;0.6928197880404432;-1.1000000005019697;1.0448101022107519;0.5305386765143247;0.9999959227888272;1.3000038408734502;0.9999966991231145
31.877445;0.5276131797798744;0.6749999014987181;1.2793470888239875;0.02999985146496831;0.05685876809516659;9.999953402967249;0.6928217456626811;-1.1000000017014262;1.0448203506615439;0.5305390557336265;0.9999925766389409;1.2999949938920112;1.000009020688329
31.903341;0.5276088390007717;0.6749984850701424;1.2793555435342516;0.030000298254357207;0.05685929579566574;9.999934530229428;0.6928213444419041;-1.1000000002039014;1.0448333190087113;0.5305431975954673;0.999995973772367;1.2999920935319527;1.000004343221718
31.929236;0.5276088104471831;0.6749987989955165;1.2793731431175768;0.030000414498268364;0.05685935253569675;9.999975256510758;0.6928124530830753;-1.0999999981939204;1.0448245086912349;0.5305409296696186;1.0000084679877677;1.2999864797983567;0.999998864093399
31.955131;0.5276073025370958;0.6750036536078644;1.2793643697257475;0.029999207062955818;0.056856855569427885;10.000128202010115;0.6928177054983913;-1.099999998680715;1.0448035629032808;0.5305357588688505;1.0000253393351144;1.2999961992125308;1.0000036460843766
31.981026;0.5276150568429497;0.6749994267722723;1.2793733626236428;0.029998861522092617;0.05685685620489178;10.000052462985902;0.6928119749614072;-1.099999999783147;1.0448130578324306;0.5305339772843686;1.0000140122157417;1.3000027279429198;1.0000049605983254
32.006922;0.5276123180313315;0.6749912891103224;1.2793654623714519;0.029999843773749597;0.0568595651838994;9.999905897760922;0.6928140561057933;-1.1000000038399356;1.0448069315662294;0.5305360634209522;1.0000033717145673;1.300006923638206;0.9999964172328829
32.032817;0.5276074931708757;0.6749929551260959;1.2793672525595434;0.029999059304476685;0.05685886445642091;9.999878373222138;0.6928114120864746;-1.1000000009019784;1.044822470147627;0.5305317228207228;0.9999978321682184;1.3000098021592437;0.9999923409613884
32.058712;0.5276111532022416;0.6749933218873688;1.2793494596675437;0.02999969428027251;0.05686055798964593;9.999979310518505;0.6928227966366796;-1.0999999989739675;1.0448219524373747;0.5305380938733731;0.9999969060462259;1.299993266726624;0.9999911359356458
32.084608;0.527608339923168;0.6750063511819114;1.2793499328865392;0.02999935249978396;0.05685890825632619;9.999934134595419;0.6928265194138898;-1.0999999978938064;1.0448161172345412;0.5305361438308744;1.000002804976163;1.2999983569048086;0.9999970296418301
32.110503;0.52760642905554;0.675000327825911;1.2793713193459118;0.030000161880512608;0.0568606725574187;10.000018435611334;0.6928217122672279;-1.1000000008620365;1.0448251306824132;0.5305347409071205;1.000001317170106;1.3000053913907634;0.9999989014364916
32.136398;0.527615323810004;0.6749873847037512;1.2793683698762155;0.029999870322776418;0.056860985555887256;10.000106727982315;0.6928206433674745;-1.1000000036106683;1.0448208840398736;0.5305323663128809;0.9999934591840013;1.3000135732650575;0.9999928177971152
32.162293;0.5276168872042508;0.6749964326792551;1.2793509647935482;0.029999995029758683;0.05686090168866643;10.000086799572896;0.6928272160457319;-1.100000002023517;1.0448143734117081;0.530534355976447;0.999992839329007;1.3000024606954668;0.9999916742394244
32.188189;0.527610429364615;0.6750012095051473;1.2793638908379654;0.02999909525534595;0.056858589547551325;10.000201185618256;0.6928314000619588;-1.09999999691788;1.0448196378195105;0.5305343861273812;1.0000088256752493;1.3000004312443811;0.9999863211668416
32.214084;0.5276152562503362;0.675000176420744;1.279365499440095;0.029999443466125063;0.05685897153207896;10.000242354648234;0.6928254976968771;-1.0999999956142004;1.0448127853759015;0.5305420047634298;1.0000091734404164;1.3000099226275348;0.9999960212132403
32.239979;0.5276099244005886;0.675003790120457;1.2793446397310815;0.02999901149084683;0.05685868832249526;10.000122740306244;0.6928212291316899;-1.09999999624717;1.0448140740374392;0.5305398317986871;0.999988079655424;1.3000140449922695;1.0000027538751564
32.265874;0.5276155272671801;0.6750085549282923;1.2793440403249512;0.029999243964609953;0.05685898413600143;9.999926425723407;0.6928173804714574;-1.0999999976718546;1.0448179791616103;0.5305294110232504;0.9999762317238612;1.3000201715415263;0.9999992545689711
32.29177;0.5276129707421183;0.6750013901287721;1.279355282286842;0.02999909803444177;0.05685991210201761;9.999975905309826;0.6928187944691344;-1.0999999976343722;1.0448181173849154;0.5305331570636456;0.9999851333659985;1.3000125855392173;0.9999979862292779
32.317665;0.527603422251072;0.6749947775631653;1.2793461188611093;0.029999200126239602;0.05685973886029703;9.999926026189527;0.6928186261956518;-1.0999999983936033;1.0448180310224957;0.5305364758654678;0.9999973571782778;1.2999991482310502;1.0000029267072545
32.34356;0.5276051708855911;0.6749961546770505;1.2793485425645927;0.02999865607395469;0.05685872542753892;10.000018836018416;0.6928127479045483;-1.0999999959209996;1.0448214156908262;0.5305373205244918;0.9999866564913626;1.3000048203820305;0.9999926791319442
32.369456;0.5276036840559619;0.6749987576499029;1.27936470165314;0.030000225912893464;0.05686011289664376;10.0001552361447;0.6928107534509448;-1.0999999983318978;1.0448135125142468;0.5305350076685138;0.9999934633639502;1.3000175789919144;0.9999890311370463
32.395351;0.5276068327664364;0.6750079105221664;1.2793460660548204;0.03000057564440441;0.05686028746235888;10.000198591890221;0.6928178164919502;-1.10000000095956;1.0448243408269138;0.5305330858858712;1.0000041033459819;1.3000048010989538;1.0000011746652044
32.421246;0.5276080841962162;0.6749958493436565;1.2793394375899247;0.029999356209983393;0.056858647012050886;10.000020790184667;0.6928237974282633;-1.1000000025507688;1.0448152427763457;0.5305327351504766;1.0000026907098563;1.3000105709809258;0.9999987321335869
32.447141;0.527608402063525;0.6749935748465397;1.2793419109774258;0.03000003426435477;0.05686023724627183;10.00000907159744;0.6928236967559175;-1.0999999973316728;1.044809584698184;0.5305381913804642;1.000003380753973;1.3000160189033558;0.9999907346664739
32.473037;0.5276063465539398;0.6749922798205958;1.2793438201241372;0.03000024302460461;0.05686084518701108;10.000064378733196;0.6928205456384506;-1.0999999969669232;1.044817935257794;0.5305389664367326;1.0000013929668405;1.3000026644228417;0.9999990468468494
32.498932;0.527606713590032;0.6749981318909258;1.2793494703421548;0.030000208478509153;0.05686055704812833;10.000092971281926;0.6928123513099544;-1.1000000001210588;1.0448210781841278;0.5305429256274163;0.9999832558523266;1.3000060879595399;0.9999908613959277
32.524827;0.527609215600471;0.6750054155522093;1.279361035338938;0.029999451262965507;0.05685905381391722;9.999931638447624;0.6928148381296001;-1.1000000028922265;1.044817555325687;0.5305326635215913;0.9999882157412328;1.2999961849980997;0.9999990638397117
32.550722;0.5276078434006739;0.6750083895909769;1.2793662186171024;0.029999990032259727;0.05685983111455085;9.999925587590072;0.6928150873342667;-1.1000000061678628;1.044810676939473;0.5305320069155461;1.0000097054303547;1.299996538798811;0.9999980377892972
32.576618;0.5276050107653328;0.6750094809901636;1.2793515343399524;0.029999489543503923;0.0568584899580864;9.99998175358229;0.6928206812001816;-1.100000000789499;1.0448037287208334;0.5305302374553382;1.0000010818066976;1.3000055943610336;0.9999976193235358
32.602513;0.52760688155881;0.675015676465363;1.2793521735008133;0.02999904764744552;0.056857342910397186;9.999985436600232;0.6928264514488447;-1.1000000003060928;1.0448087943469366;0.5305262206855136;1.0000001139392332;1.3000116378357194;0.9999954188343384
32.628408;0.5276097810241592;0.6750039289033213;1.2793541302571965;0.02999998428287307;0.056858793969836695;10.00000568223107;0.6928284511848517;-1.099999999310328;1.0448077641319051;0.53053296920833;0.9999958619448175;1.3000080243262206;1.0000093729354143
32.654303;0.5276127574642988;0.674999337389808;1.2793548764470715;0.029999547849529542;0.05685794566108289;10.000054466451823;0.6928279025959125;-1.0999999977595292;1.0448087172803981;0.5305351185736079;0.9999908685366777;1.2999809536215605;1.0000149275357988
32.680199;0.5276139753678496;0.6750031943491396;1.2793520017912596;0.029998880212952484;0.056857595225800674;10.000129798267382;0.6928223976755528;-1.0999999976531116;1.0448227750593169;0.5305417805161466;0.9999909256308759;1.2999874185594227;1.0000059123835718
32.706094;0.527614117068743;0.6750111539714713;1.2793742378478665;0.02999983444352509;0.05686022593728827;10.000062673940834;0.6928297423147852;-1.0999999994029825;1.0448371826363818;0.5305465917911254;0.9999878028392023;1.3000054855882108;1.0000105816426446
32.731989;0.5276170010073449;0.6750166923249751;1.2793730700830936;0.02999984391704684;0.05686035688175725;9.99999414916914;0.6928247612337473;-1.1000000011537892;1.0448437745560848;0.5305430549336535;0.9999841125649345;1.2999973289157067;0.9999981990809005
32.757885;0.5276118719999492;0.6750068239271024;1.2793471140838426;0.03000016204919754;0.056860625594475335;9.99997289210715;0.6928239697006272;-1.0999999995752026;1.0448262908774226;0.5305377247614204;0.9999987595885432;1.2999867998387107;0.9999927723375196
32.78378;0.5276114440136451;0.674996617716496;1.2793476120644636;0.02999989051629271;0.05685970375054771;9.999952064893975;0.6928307723388156;-1.100000000654798;1.04482173305977;0.5305390593612986;1.000007270353379;1.3000000230179307;0.999978473735653
32.809675;0.5276059881471121;0.6750014200914409;1.2793575501664962;0.030000235732397355;0.0568608504198377;9.999931084706757;0.6928171022734579;-1.1000000017868405;1.0448262089438425;0.5305383540349536;1.0000069980335762;1.300019244862416;0.9999767671407952
32.83557;0.5276108450775111;0.674993771046292;1.2793546990381512;0.02999946932873673;0.05685966882293008;10.000073363059661;0.6928108105409375;-1.099999998433783;1.0448173801010225;0.5305426720578156;1.0000014014490561;1.299997336716068;0.9999958916243242
32.861466;0.5276147275185165;0.6749943843937231;1.2793571597791784;0.029999086543481362;0.05685748603171202;10.000062059249586;0.6928128757104522;-1.099999994558169;1.0448174969596864;0.5305435606141754;0.9999901087913529;1.2999991495056744;0.9999966460406651
32.887361;0.5276122219318057;0.6749979432472887;1.2793681241142252;0.02999942401807092;0.05685815552047938;9.999997864143264;0.6928224448784321;-1.0999999964458427;1.0448207045097988;0.5305461033437427;1.0000076006694052;1.3000025424356205;1.000007092612193
32.913256;0.5276102443082186;0.674994627884913;1.2793646488578994;0.029999122260629896;0.056859175119460655;9.999884282324626;0.6928204855317179;-1.100000000684485;1.0448180658417063;0.5305384293385664;1.0000002587468142;1.2999886513070587;0.9999923270648903
32.939151;0.5276121028726458;0.675002270847231;1.2793505859499552;0.029999897834822514;0.05686187420707083;9.999848410593902;0.6928279927175908;-1.0999999976565316;1.0448311559297816;0.5305373493514662;0.9999951332280822;1.2999952132922348;0.9999860567079851
32.965047;0.5276023357658931;0.6749997062882876;1.2793545532101502;0.02999984024774206;0.05686070513231095;10.000012717075425;0.6928251935398889;-1.0999999955679605;1.0448229451658366;0.530542766524251;1.0000019267403002;1.3000024120306684;0.999997773174233
32.990942;0.5276018821172467;0.674997395107755;1.2793605798718255;0.02999966397840123;0.0568597241107553;10.000019320255449;0.692824725592455;-1.0999999988806015;1.044813339276641;0.5305422387635846;1.0000077314735423;1.3000159088870653;1.0000011037571275
33.016837;0.5276086898327562;0.675004593103359;1.2793501239358536;0.02999960941104444;0.05685791699663627;10.000013089636148;0.6928139340659161;-1.100000002235596;1.0448198209962685;0.5305366703646306;1.0000101829185253;1.3000199910315926;1.0000027793488635
33.042733;0.527620973389785;0.6750011033426037;1.2793471323333696;0.029999333800019103;0.05685758867809333;10.00005446036569;0.6928115464942901;-1.0999999995103564;1.044812531595677;0.5305365008784437;0.9999977650641082;1.300010539197261;1.0000037565357884
33.068628;0.5276215725730973;0.6750066449114057;1.2793511763186132;0.0300007056565992;0.056860433332219254;10.000028637032292;0.6928168514108553;-1.0999999964916483;1.0448123705134016;0.5305329585358288;1.0000042599865298;1.3000010137364602;0.9999969110745136
33.094523;0.5276120443799972;0.6750054062752183;1.2793670201332188;0.030000224576995773;0.05686065350551255;9.999997664364633;0.6928187731175438;-1.0999999961961864;1.0448095803697695;0.530533658644456;1.0000105381964877;1.2999901822371749;0.999999177624676
33.120418;0.5276155909693274;0.6749992514170409;1.2793703476813605;0.02999925446753308;0.056858905576110244;10.000113113057147;0.692812261844442;-1.0999999999228598;1.0448076578229806;0.5305324132179604;0.9999976613264099;1.2999850756102014;0.999991678742117
33.146314;0.527610388207917;0.6749946410726246;1.279350177105571;0.029999191807405005;0.05685814356110427;10.000080296355183;0.6928126882964227;-1.1000000021526346;1.0448101742752394;0.5305319778329298;0.999989422871599;1.2999870706889258;0.9999921611168537
33.172209;0.5276154520442526;0.6749957792163953;1.2793463965533767;0.029998864958350552;0.05685813765633309;9.999935608403662;0.6928169609359015;-1.0999999987100242;1.0448138147674833;0.5305336104644836;0.9999968601340916;1.2999830408029613;0.9999985571330349
33.198104;0.5276097727322229;0.675008806980825;1.2793675848063657;0.029999882628859376;0.05685989742308972;10.000014015302426;0.6928171876622764;-1.0999999961832165;1.0448220386900129;0.5305338497462129;0.9999938413661474;1.2999859653805492;1.0000027881751878
33.223999;0.5276094699364833;0.6749976488862837;1.2793707313904346;0.02999993643455722;0.05685963092176166;10.000022827892932;0.6928141785713784;-1.0999999980022004;1.044822262816761;0.5305389405688069;0.9999889957595041;1.3000063206523713;0.9999927103747693
33.249895;0.5276124508437074;0.6749922387579154;1.2793579972710751;0.02999957281132443;0.05685970265259521;10.000053065847013;0.6928101395168343;-1.0999999997871286;1.0448275069584525;0.5305418726170125;0.999979187603863;1.2999998247649387;0.9999863680853065
33.27579;0.5276086502492945;0.6750008714015243;1.2793725888077463;0.03000056682284031;0.05686098895081438;10.000100263023397;0.6928151096363758;-1.0999999979596464;1.0448290353370266;0.5305402392728135;0.999990658583229;1.299995247129693;1.0000019970036838
33.301685;0.5276053313943859;0.6750046580899046;1.2793621708763403;0.030000303722717492;0.05686052071816695;10.000077592989134;0.6928145985575391;-1.0999999999540966;1.0448143143066906;0.5305412246240842;0.9999982356327743;1.300018664397156;1.0000060188642954
33.327581;0.527603018574601;0.6750053102472385;1.2793213878774101;0.030000208394415914;0.056860794930460264;9.99998911475426;0.6928242917243741;-1.0999999976361088;1.044810762626441;0.5305391204050226;1.000002972196803;1.300004181540521;1.0000087923639358
33.353476;0.5276071766050906;0.6750025407539538;1.2793527932886395;0.02999926457922146;0.05685922201982451;9.999929119417638;0.6928299304954921;-1.0999999984100288;1.0448220806044852;0.5305348263684461;0.9999980315842277;1.2999975954119283;1.0000102520045326
33.379371;0.5276071343950206;0.675016707234411;1.2793634790502986;0.029999264814967244;0.05685960515818964;10.000009090614691;0.6928303106373576;-1.100000000220657;1.0448118416009107;0.5305365891508629;0.9999929373937148;1.300009451101559;1.000009595269432
33.405266;0.5276037845981597;0.6750011032964437;1.2793419889051767;0.02999895148037289;0.05685804121863899;10.00002006237178;0.6928187544276511;-1.100000005803808;1.044818651159023;0.5305390707697419;0.999999893056927;1.3000058350885269;1.0000039972188182
33.431162;0.5276067430290239;0.6749916841898087;1.2793438363720278;0.029999285652963288;0.05685897576270587;10.00000878882143;0.6928146441153548;-1.1000000006447326;1.0448202684130627;0.5305291686837385;1.000004949399563;1.2999983488669722;1.000001303710439
33.457057;0.5276095811673537;0.6750002910691205;1.2793458098123198;0.02999981444735652;0.05686027551392613;10.000039229611213;0.6928191781345233;-1.1000000009926514;1.0448187718052666;0.5305369648048096;0.9999988543043685;1.2999906592953718;0.9999799664563841
33.482952;0.5276139912913977;0.6750059336439552;1.2793408300136593;0.030000397836431398;0.05686137446797555;10.000016179534828;0.6928161566242292;-1.0999999942629384;1.0448064049726395;0.5305323713879111;0.9999922550218986;1.300013823415088;0.9999884190142343
33.508847;0.5276102814018138;0.6750049735111163;1.2793441594235884;0.029999422155675328;0.056858760168796874;9.999979927049468;0.6928232373548944;-1.099999998845031;1.04480887101111;0.5305337755599903;0.9999895798895682;1.3000001569474924;0.99999395776536
33.534743;0.5276032188130796;0.67500657975144;1.2793469090308407;0.029998786631319437;0.05685836372248231;10.000090226488844;0.6928204440276914;-1.099999996171132;1.0448137170209935;0.5305334342834218;0.9999947534440055;1.29999522166956;1.000005229996401
33.560638;0.5276070977121934;0.6750051556398727;1.279342535914166;0.02999924596992624;0.05685922169267318;10.000062801410111;0.6928238300920387;-1.0999999978150552;1.0448169714421398;0.5305315939604968;0.9999977145604184;1.2999976020624882;0.9999929844170103
33.586533;0.5276101429763306;0.6750034211965673;1.2793361297688843;0.02999924121687402;0.056859227271564;9.999930500727798;0.692826510369328;-1.1000000000128605;1.04482821509106;0.5305260121817281;0.9999861149228984;1.29999612487117;1.0000141731194918
33.612428;0.5276219523853041;0.6750038736397301;1.279341956977563;0.03000026168114229;0.05686087665070481;9.999966472005623;0.6928313786198546;-1.1000000007332509;1.0448156891827085;0.5305320873308769;0.9999931294327414;1.2999772307502544;1.000006799951849
33.638324;0.5276143853266467;0.6750057830645526;1.2793568240904873;0.03000000120723505;0.05686034813819612;9.99992950095399;0.6928323921402147;-1.1000000012573028;1.0448053919882359;0.5305398798354838;0.9999998834874316;1.2999646827402214;0.9999989012661183
33.664219;0.5276073602722156;0.6750107383900423;1.2793423459841278;0.030000771764988166;0.05686160176147718;9.999863384929927;0.6928203805193701;-1.1000000007534352;1.0448041265680232;0.5305394424385258;1.0000015903239834;1.2999924341727989;0.9999937275228318
33.690114;0.527610172301132;0.6750015966465847;1.2793342524144418;0.0300008182099656;0.056861908643061926;9.999939854280877;0.6928140055717935;-1.0999999982847328;1.0448086293306378;0.5305327278450793;1.0000036788856521;1.3000021701242637;0.9999846084580616
33.71601;0.527608542184698;0.6749952671339602;1.2793446947703857;0.030000230134670226;0.05686035618366728;9.999937752785682;0.6928088198288224;-1.0999999996126222;1.0448162086562978;0.5305379218673356;1.0000062699595558;1.2999996407707513;0.9999851861317068
33.741905;0.5276070947375678;0.6749964003046725;1.2793465822397638;0.030000094685107913;0.056860352335720114;10.000067593248156;0.6928179538075369;-1.0999999974434946;1.0448143053088543;0.5305387422339114;1.0000001061337025;1.3000093881023795;0.9999963622400827
33.7678;0.5276099088894474;0.6749988383078557;1.279349753811699;0.02999974745795947;0.05685885305174084;10.000150712395895;0.6928193306430804;-1.09999999798159;1.0448084353093545;0.5305363857121522;1.0000085281042577;1.299999665511296;0.9999969229924205
33.793695;0.5276067443241125;0.674997521446992;1.2793510288079109;0.02999963417242977;0.056859243095826836;10.000010571590387;0.6928160525066018;-1.100000000653419;1.044822869945417;0.5305377375702728;0.9999999283997576;1.2999846761172882;0.9999900085525657
33.819591;0.527611494257417;0.674993573530848;1.2793463717011695;0.029999516817799568;0.056859318284887404;10.000035126110788;0.6928226921387545;-1.1000000032863726;1.0448122284982384;0.5305378106893938;0.9999948393370219;1.2999910173185565;0.999995469449426
33.845486;0.5276136333431447;0.6749958102008915;1.2793418673523838;0.029998898562529075;0.05685827097433737;10.000026987705255;0.6928243917759834;-1.1000000026519434;1.0448088166498606;0.5305364244794653;1.0000044125608691;1.2999968017285088;0.9999910712104494
33.871381;0.5276094382728757;0.6750150724357343;1.2793628617633994;0.02999925964773728;0.05685956782495491;9.999985029469828;0.6928233250247087;-1.0999999964266067;1.0448077123937949;0.5305342954482615;1.0000111487211667;1.2999947161561487;0.9999957858112468
33.897276;0.5276059210361367;0.6750094846640141;1.279362473738286;0.029999413745843754;0.05686014111929175;9.99998592161;0.6928263212687651;-1.0999999996452092;1.044801743136799;0.5305304108562159;1.0000248190075811;1.2999853648101656;1.000002144471319
33.923172;0.5276108937185086;0.675012598565842;1.2793611168048717;0.03000062462702319;0.05686152250608333;10.000048923878664;0.6928262585765284;-1.1000000037431263;1.0448069945313065;0.5305355082965731;1.0000096791455748;1.299996056174059;0.9999998930663582
33.949067;0.5276070800500435;0.6750125108993309;1.2793695745204183;0.030000323700489363;0.05686060509985132;9.999978110024092;0.6928163247781138;-1.1000000029299417;1.0448119466091694;0.530545196694753;0.9999944650983985;1.2999950913772131;1.0000096994898375
33.974962;0.5276026598864784;0.6749994286286657;1.2793579072934746;0.030000153732283166;0.05686013396123852;9.999846337334;0.6928159360049654;-1.1000000022558758;1.0448171552427659;0.5305368059130341;0.9999938783460276;1.3000208164578515;1.0000085089367694
34.000858;0.5276030476213495;0.6750007810249707;1.2793567513379198;0.029999559852111692;0.05685900375687072;9.999896364448908;0.6928160864208602;-1.1000000001045884;1.044821222594347;0.5305284006690395;1.0000051267656893;1.300031503107719;0.9999968241601304
