time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_IpInjTerminal;Wind_Turbine_GEN_IqInjTerminal;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
34.026753;0.5276090886020279;0.6750011484079851;1.2793291645471614;0.029999085946025385;0.056857508396142155;9.999895797353238;0.6928246158823399;-1.099999995683665;1.044819606798017;0.5305343634439137;1.000015829699645;1.300027715355778;0.9999926614468062
34.052648;0.5276095434669672;0.6750003548921641;1.2793324440367437;0.030000763473245894;0.05686064116040383;10.000129495453386;0.6928240960723339;-1.1000000007867443;1.044811271388982;0.5305287758985339;1.0000143302851123;1.3000004726567074;0.9999764689408966
34.078543;0.5275988788372252;0.6749954142173176;1.2793521323222183;0.030000087864591088;0.05686052601784211;10.000070550324955;0.69282059303483;-1.1000000048268177;1.0448294826206335;0.5305280386078336;1.0000022197602592;1.2999865140408373;0.999996272242567
34.104439;0.5276038478078002;0.6749961045341432;1.279347589293233;0.029999557780702808;0.056858712072429686;10.00012861094076;0.6928196144124796;-1.1000000035243718;1.0448248168233982;0.5305360092013172;1.0000104836139394;1.3000084105545873;1.0000071898080898
34.130334;0.5276111324836937;0.6749956562756892;1.279336255712751;0.02999885805840495;0.05685800212933084;10.000095732620236;0.6928211170936738;-1.1000000036401067;1.044817042511041;0.5305379347527645;1.0000019528474464;1.300010739711296;1.000002970979724
34.156229;0.5276136470335208;0.6749982915016705;1.279346514984496;0.029999485729821928;0.05685924117422085;10.0000199255149;0.6928215951267919;-1.1000000044185583;1.0448164037071808;0.5305326594298424;0.9999918101167574;1.300002691624966;0.9999910934884457
34.182124;0.5276063009730088;0.6750009344836772;1.2793665229594617;0.02999937998932068;0.05685939900653155;9.999964729976872;0.6928149121976196;-1.100000001516215;1.0448220283903853;0.5305328154982821;0.9999937986008542;1.2999963332413271;0.9999966328651781
34.20802;0.5276069851706203;0.6750032561489756;1.27936264548984;0.02999970933164131;0.056860761298086;9.99992677997135;0.6928255722376137;-1.1000000016568319;1.0448190902216608;0.5305398338534189;0.9999807707989141;1.2999903541557398;1.0000088616043283
34.233915;0.5276095624455011;0.6750042150762403;1.2793553368778647;0.029999146304292176;0.056859124219465644;9.999828347610139;0.6928219779463303;-1.1000000030129478;1.0448152331960467;0.5305348808500786;0.9999892804170457;1.3000066713767515;0.9999931329877412
34.25981;0.5276104450649457;0.6750006009402334;1.2793631148437308;0.02999932181620909;0.05685946617241662;9.999835722302477;0.6928245629718409;-1.10000000310895;1.0448025783761108;0.5305269572144392;1.00000380057046;1.300011940849764;0.9999948415386952
34.285706;0.5276118271668517;0.6749999589857407;1.2793366173069254;0.02999860421535532;0.056859116161097005;9.99997606694942;0.6928190223776078;-1.099999995517328;1.044809943185453;0.5305309358920862;1.0000060517808087;1.300015803738865;1.0000109822928696
34.311601;0.5276082995700021;0.6750013279754281;1.279335999501714;0.02999897756824529;0.05685891230747363;9.999969406284762;0.6928205128077283;-1.1000000005727604;1.044816724761951;0.5305415334241128;1.000011425942395;1.2999980713553123;1.0000076998329503
34.337496;0.5276089489358808;0.6750112538154796;1.279322195283658;0.030000166178138863;0.056860114071794296;9.99994874639282;0.6928270836857021;-1.1000000039906401;1.0448175149579446;0.5305377250053973;1.0000073681168402;1.2999798407825194;1.0000013349533485
34.363391;0.5275984003141834;0.6750116095277108;1.2793282901113219;0.030000118728282146;0.056860859654358734;9.999909096325354;0.6928245422207021;-1.0999999996099048;1.0448091041223393;0.5305387838554251;1.0000016819109556;1.299973649541915;1.0000036737412459
34.389287;0.5276008264868245;0.6750053108486169;1.2793523296580114;0.030000142983849454;0.05686027838681489;10.000116775252478;0.6928232261534448;-1.0999999955101036;1.0448067570124897;0.5305386362701504;0.9999974042335066;1.299990271546062;1.000004131905184
34.415182;0.527608917942473;0.6750051924521382;1.27936131098979;0.029999751280580095;0.05685936245844935;10.000070482380508;0.6928209088691615;-1.0999999990132;1.0447959468276784;0.5305402862675742;1.0000003919912066;1.3000107600484232;0.9999945769993261
34.441077;0.5276112624726131;0.6750026526807671;1.2793715079283556;0.02999826565695674;0.05685789313343712;9.999913149928343;0.6928102601226328;-1.1000000031787744;1.0448016588190376;0.5305445806206845;0.9999941575758527;1.2999872842224127;0.9999875555498854
34.466972;0.5276074215701627;0.6750015595412159;1.2793701604200933;0.02999900929188765;0.05685904664966088;10.00001652820405;0.6928191287321963;-1.0999999993626912;1.0448214634526671;0.530545806820566;0.9999943290394808;1.2999720121409675;0.9999983705607385
34.492868;0.527608736764399;0.6749972112698599;1.279356432992041;0.029999733874628304;0.056859907905194206;10.000090910127863;0.6928145548885055;-1.0999999944006207;1.0448246337196534;0.5305447704438404;1.0000053786765193;1.299997400620634;1.0000058232535336
34.518763;0.527608465293793;0.6750066562614617;1.2793517501685963;0.029999901213484555;0.05686006166042045;9.999944150514615;0.692811397370872;-1.1000000016459708;1.0448100378004301;0.5305417958686592;1.000009092818776;1.300021482018547;0.9999990490817118
34.544658;0.527610710128336;0.6750136928940409;1.2793687449023359;0.02999949759871512;0.056859882077532814;9.999992494824124;0.6928214499928927;-1.1000000007117186;1.0448051232858198;0.5305398660236303;1.000003197707723;1.3000014556757644;1.0000019411278926
34.570553;0.5276154814577771;0.6750038830665874;1.27935754137379;0.0299989390929958;0.05685890428209494;10.000118102150399;0.6928272590463507;-1.1000000001014927;1.0448053201319647;0.5305427154725243;1.0000040092354858;1.300007452306158;0.9999975555206375
34.596449;0.5276224099172567;0.6749964257381963;1.2793548120682317;0.030000054195211418;0.056860842419237355;9.999977823056929;0.6928241128710891;-1.09999999990805;1.0448102714388297;0.5305376489195837;0.9999960201247702;1.3000340934308547;0.9999910739413576
34.622344;0.5276159587424393;0.6749974552004673;1.2793510773283951;0.029999153841471667;0.05686049735593162;9.99991087802877;0.6928283532910466;-1.0999999972646204;1.0448129160055322;0.5305367572203558;0.9999927984121129;1.3000273536521034;0.9999940946290231
34.648239;0.5276116989197831;0.6750000451832554;1.2793574699623491;0.029998389249071847;0.05685872124471835;10.000049516900305;0.6928273897714392;-1.0999999966448555;1.044812833935555;0.5305321037646838;0.999988042095568;1.3000159556115953;1.000003625547424
34.674135;0.5276124651875295;0.675004761663762;1.27934878673517;0.03000007230113254;0.0568602680270844;10.0001174228177;0.6928272927757567;-1.0999999950696335;1.0448050870587313;0.5305326187102039;0.9999852331423321;1.2999915480124284;1.0000053369607684
34.70003;0.5276178900571956;0.675006555418977;1.2793393693456663;0.02999943860803392;0.0568590747378805;9.99995559197272;0.6928172747884421;-1.0999999968272647;1.0448134229796653;0.5305368882122876;0.999994603861389;1.2999766423699952;0.9999953856496212
34.725925;0.5276152246043427;0.6750076790359071;1.2793400490664597;0.029999675428310762;0.05685946399271312;9.999943611317716;0.6928270673979356;-1.0999999989297196;1.0448263590902038;0.5305350285979668;0.9999974244500051;1.2999966225468222;1.0000003543341343
34.75182;0.5276062607771282;0.6750036792094122;1.2793430421219716;0.02999971445245811;0.056860313753463246;9.999908718377036;0.6928307989891069;-1.1000000016857896;1.0448322222783588;0.5305398144330778;1.000002013723376;1.3000180721696772;1.0000045056682294
34.777716;0.5276016457181456;0.6750022459513979;1.2793588436511933;0.029999286733441023;0.05685938449037385;9.999914804133516;0.6928257022482887;-1.1000000007512098;1.0448136195835638;0.5305354923713501;0.9999884439581036;1.3000020378592965;1.0000175052557638
34.803611;0.527606537600598;0.675001456101928;1.2793399374196368;0.02999977374978806;0.05685966865963298;9.99992734357277;0.6928308044890515;-1.1000000005518948;1.044822014674569;0.530535625823301;0.9999767871995758;1.2999887509165764;1.0000071127482264
34.829506;0.5276106298801125;0.6749991916050971;1.279344095554617;0.030000240916712727;0.05686007271682699;10.000011107055519;0.6928254671838143;-1.0999999992351017;1.0448207085462984;0.5305403376357705;0.999993401454953;1.2999946917249452;0.9999905870185117
34.855401;0.5276136616463883;0.674996858226559;1.2793665933603955;0.030000905678530608;0.05686074532410426;10.000037460225453;0.6928226845670423;-1.0999999948328196;1.0448122317349173;0.5305421381231302;1.0000066053067203;1.2999888312468493;0.9999957276815498
34.881297;0.527612597139309;0.6749959469001575;1.2793646642466237;0.029999897679254282;0.05685942522555229;10.000007697480648;0.6928135248843298;-1.0999999977109947;1.0448163533813117;0.5305350364680229;1.0000007426565525;1.2999836229277422;0.9999984246239935
34.907192;0.5276095957968248;0.6750039937100403;1.2793520711953499;0.03000011977038096;0.056859267061942824;9.999944900313473;0.6928091610002225;-1.1000000043943268;1.0448117080413937;0.5305380631190101;0.999993122317037;1.299985356227786;1.000001276492493
34.933087;0.5276067570781877;0.6749992758264016;1.2793533854288532;0.029999676581392756;0.05685907533403879;9.999972135432934;0.6928169226662202;-1.100000003164581;1.0448097639200637;0.5305406818966282;1.0000020959015588;1.3000029709734187;1.0000081194941894
34.958983;0.5276022731911778;0.6749957664636758;1.2793375347620968;0.029999533614792975;0.056859011863104894;9.999918900428723;0.6928208088076154;-1.0999999991462344;1.0447988061498348;0.5305314730849959;1.0000104004120278;1.2999983554814354;1.0000111328975494
34.984878;0.527607408772708;0.6749990273279997;1.2793456454576602;0.029999962798875127;0.0568596591114542;9.999849499441636;0.6928229303026626;-1.0999999976181027;1.0448086561347625;0.5305293887386172;1.000003857522197;1.299978898657919;1.0000047904277958
35.010773;0.5276076481893738;0.6749991025063455;1.2793466998896945;0.030000738570568012;0.05686070997052538;9.999908295743536;0.6928211737875845;-1.1000000002505097;1.0448105533779704;0.5305298821049371;0.9999960925603516;1.2999908313404496;1.0000030940560543
35.036668;0.5276071961483418;0.6750024333180927;1.2793436448928794;0.030000435504960454;0.05685951062845968;9.999869569272866;0.6928196372787342;-1.1000000018457443;1.0448303971459394;0.5305284698090308;1.0000103931966222;1.2999913859515357;0.9999999692438777
35.062564;0.5276086075663301;0.6749953815042965;1.2793404384320493;0.029999573965177835;0.05685758140759632;9.999906272583154;0.6928254742476598;-1.1000000025375747;1.0448166250651276;0.5305309746950546;0.9999989351885022;1.2999988805986318;0.9999877359842276
35.088459;0.5276072685428375;0.6749910223806921;1.2793531780473155;0.03000000252438867;0.05686020035726208;9.99999946295711;0.6928292562127528;-1.1000000010637956;1.0448208046490355;0.5305375496015567;1.0000010185579908;1.2999988170640426;0.9999922871496232
35.114354;0.5276090314543613;0.6750024370090522;1.2793558302567953;0.029999934917629676;0.056860332177664716;10.00005138485409;0.6928164723185373;-1.1000000010727535;1.044824866893743;0.5305402615547159;0.9999991548042637;1.2999833084941619;1.000003167602711
35.140249;0.5276119138317854;0.6749940238270077;1.279355923591101;0.029998818358649898;0.056857800308615265;10.000003056342159;0.692820271713455;-1.1000000002338965;1.0448259470043926;0.5305371689396983;0.9999985189638253;1.2999968742572288;1.0000035382211645
35.166145;0.5276104857161277;0.6749978532112053;1.2793583231306074;0.029999524148395903;0.05685939143268306;10.000005734240254;0.6928259552680739;-1.0999999988952551;1.0448147520219926;0.5305375594427502;0.9999981936811566;1.2999895062288538;0.9999999401689844
35.19204;0.5276129594287087;0.6749977940334925;1.2793639833668358;0.03000036220533241;0.05686018548984369;10.000036152473514;0.6928180694592787;-1.0999999997700547;1.0448084654627856;0.5305405243201071;1.000006226669377;1.3000058350166452;0.9999894877651496
35.217935;0.5276106178179236;0.6749969326164262;1.2793620563619716;0.02999995566597146;0.05685916068506949;10.000086563509093;0.6928177961612851;-1.0999999988336695;1.0448202252265053;0.530535414520563;1.0000027777068812;1.300012403190123;0.9999940979054273
35.243831;0.5276133106382974;0.675002938356982;1.2793560164459465;0.030000371436548236;0.05685998546926193;9.999983639541377;0.692824952964847;-1.0999999987521234;1.0448050672244307;0.5305363238204969;1.0000021242593187;1.299991730169491;0.99999134978901
35.269726;0.5276057910988939;0.6749960494431902;1.2793481237603872;0.03000045052366969;0.05686106417491818;9.999888416842278;0.6928356017524593;-1.0999999992672018;1.0448154611843647;0.5305332417757469;0.9999873822821393;1.2999899404506254;1.0000096109411758
35.295621;0.5276032501716434;0.6749888040363572;1.27934972256032;0.029999670985556115;0.05685894727899958;9.999947593667898;0.6928282580902051;-1.0999999983008681;1.0448221466962655;0.5305408516150473;0.9999833021127943;1.2999907732376172;1.0000021960794747
35.321516;0.5276083588673712;0.6749873697919639;1.2793505074527514;0.029998960320628675;0.05685821374730392;9.999969346092561;0.6928166726764797;-1.1000000000060108;1.0448163444825793;0.5305353437916022;1.0000086615182668;1.2999946419228652;0.9999970392625332
35.347412;0.5276061683027179;0.6749945764305055;1.2793412112629605;0.029999317838607285;0.05685813292065453;10.000073154097986;0.6928158333747333;-1.0999999984644735;1.0448097749289167;0.5305367560682358;1.000012336036234;1.3000151036661949;0.9999870215133342
35.373307;0.5276032573352469;0.6750094924672643;1.27936087630899;0.030000000312996072;0.05685937844394653;10.000091273696915;0.692828430713657;-1.1000000004064319;1.0448143985423588;0.530539627363371;1.0000055725592107;1.3000143933065125;0.9999878245256411
35.399202;0.5276104757092467;0.6750063492576014;1.2793707264396703;0.029999883714678037;0.056859533685959224;9.999958695254248;0.6928278533380499;-1.1000000004052441;1.0448170935997605;0.5305340050138165;0.9999941430816294;1.3000091808314544;0.999996185963033
35.425097;0.527615116847457;0.675005108538684;1.2793776772459016;0.029999522247961832;0.05685956078070258;10.000025980679892;0.692835116668689;-1.0999999995443421;1.0448103026333246;0.5305279435246402;0.9999927342575343;1.3000114420206734;1.0000095448404427
35.450993;0.5276170880175278;0.6750014693020051;1.2793569774484097;0.029999376571491647;0.05685885004245922;10.000071015441504;0.6928245834509245;-1.0999999971000927;1.0448154429461594;0.5305295990445824;0.9999877065100594;1.300016946088646;1.0000034017151371
35.476888;0.527612289896969;0.6750148935698341;1.2793591615315636;0.030000279732276442;0.05686056985798295;10.000013033034975;0.6928224168284334;-1.0999999957972497;1.0448175724375202;0.5305336292337975;1.000002539869916;1.300029412721097;1.000003221363858
35.502783;0.5276136697113616;0.6750109948555382;1.2793533333054121;0.029998490426573127;0.056858380239220095;9.99985413621808;0.6928308386182077;-1.0999999979879165;1.0448163796072478;0.5305351748495971;1.0000039525506248;1.3000142254244842;0.9999922442491016
35.528678;0.5276198812208559;0.6749981238896018;1.2793428441799486;0.029999758504541753;0.05685959483344679;9.999903533685435;0.6928302314005217;-1.099999995989298;1.0448192702229049;0.5305411276758111;0.9999900437111053;1.3000154173074716;1.0000017907200702
35.554574;0.5276121829570382;0.6749948947775094;1.279321891545635;0.029999257060113454;0.056858543035610186;9.999891292889828;0.6928193404979252;-1.0999999983391482;1.0448112262614382;0.5305401470092941;0.9999835284485472;1.3000160665891554;1.000007232099438
35.580469;0.5276077787617005;0.6749986926402383;1.2793400096052634;0.02999936170501934;0.05685859985481041;9.999917409871191;0.6928206670937129;-1.1000000003489783;1.0448145673557623;0.5305359305746277;1.0000035476274551;1.3000207243783781;1.0000009177123212
35.606364;0.5276111854931098;0.6749969324763987;1.2793642732755985;0.02999896175308996;0.05685848655723661;10.000064125352255;0.6928256421709604;-1.099999998673218;1.044802973753132;0.5305279308019575;1.0000100258364648;1.2999974657185343;1.0000060942164533
35.63226;0.5276079098857078;0.6749959269854638;1.2793568962460524;0.03000024619996792;0.05686107776910267;10.000012184723525;0.6928249109208569;-1.0999999988098743;1.044805959432632;0.530527100804545;1.0000096756198043;1.300000390271423;0.9999963410498871
35.658155;0.5276061838331731;0.6749956032144744;1.2793541375014656;0.029998774166692197;0.056858865682021704;9.999925766878613;0.6928224331625186;-1.1000000007295592;1.0448103108515217;0.5305344521457688;1.0000064739710641;1.3000033140726983;0.9999974572727531
35.68405;0.5276101927099547;0.6749957857744382;1.279348528161784;0.03000004693245301;0.05686055060254731;9.999865026739522;0.6928249851306872;-1.100000002867635;1.0448094341879448;0.5305332862659737;1.000009964044808;1.2999971907794543;0.999994760343358
35.709945;0.5276063498266717;0.6749984461191972;1.2793443833640383;0.02999984990151579;0.05686059953509047;9.999917259980933;0.6928146765825656;-1.099999998711048;1.0448223833838917;0.5305333912541574;1.0000041755822457;1.2999977787016457;0.9999920499335098
35.735841;0.5276075145426542;0.674997399455616;1.2793516804139167;0.03000046847437555;0.05686122977034472;9.999936164110526;0.6928212738811644;-1.0999999971514327;1.0448222448594728;0.5305407180460241;0.9999950466221702;1.3000078370137607;1.0000045095128673
35.761736;0.5276089996882894;0.6750013828190006;1.2793526989702066;0.02999947370218377;0.05685951883399025;9.99992034620125;0.6928279090732571;-1.1000000004667951;1.044815153935052;0.5305361300698893;0.9999970610196438;1.300008906684851;0.9999977622507864
35.787631;0.5276138789067141;0.6750025333835666;1.2793564900296344;0.02999985893402606;0.05686014137542944;9.999912083562771;0.6928216789524693;-1.100000001062565;1.0448219529131189;0.5305321158739154;0.9999965930517293;1.3000077867387057;0.9999922641540148
35.813526;0.5276127056905017;0.675008581865418;1.2793363933048971;0.030000089483606825;0.0568607737199685;10.00000554682015;0.6928170937097358;-1.09999999825354;1.0448146430765775;0.5305295747573211;1.000010571817417;1.2999981806453909;1.000012934435127
35.839422;0.5276075352652554;0.6750091154856434;1.2793270263661345;0.03000034901954817;0.056860421487928366;10.000073460467737;0.6928299547846678;-1.0999999983218776;1.0448214735351615;0.5305352578173395;0.9999994870346749;1.30000205398698;1.000014328143064
35.865317;0.5276043124211379;0.6750055440091043;1.2793290785055043;0.02999877857745399;0.056858208684358535;10.000032990213787;0.6928216832157327;-1.1000000011438793;1.044809690674977;0.5305375783952312;1.0000030102934796;1.3000103997900212;1.0000003386847418
35.891212;0.5276050765097955;0.6749948689478759;1.279337114715109;0.029999954997778345;0.05685961340085003;9.999871535650696;0.692815415039266;-1.1000000036356934;1.0448143443535671;0.5305364381663229;1.0000070978222717;1.3000059961756654;0.9999939561519432
35.917108;0.5276055411133396;0.6750037215349394;1.279348845621612;0.030000246599246053;0.05685917063384716;9.999973737368322;0.6928147411065754;-1.1000000021638745;1.0448088414497307;0.5305317905891959;1.0000012396395812;1.3000089570572713;1.000001355407888
35.943003;0.5276088392490963;0.6750065078957923;1.2793607816284107;0.030000472618929568;0.05686120026918468;9.999995710701523;0.6928142230159383;-1.1000000003093449;1.0448075941421318;0.5305250120713852;1.0000054412077937;1.300025716056865;1.000001099524228
35.968898;0.5276072352441483;0.6750169944275164;1.2793584639550397;0.029999664519761587;0.05686048870918294;9.999937639197473;0.6928155892183834;-1.0999999980911455;1.04481034808792;0.530529971947802;1.000011614001491;1.3000256354792858;0.9999966936069451
35.994793;0.5276035626368571;0.6750143918166018;1.2793507284361263;0.02999983993367319;0.056860342136279024;9.999964587222195;0.6928172267622829;-1.0999999984439521;1.0448135920754003;0.5305330668344638;1.0000110104618958;1.299999082192429;0.9999867412359723
36.020689;0.5276084926277076;0.6749932296459465;1.2793505722411487;0.03000011217093768;0.056860527652373066;9.999963852245289;0.6928198330563426;-1.0999999975895958;1.044810817498297;0.5305393219610101;1.000000558921725;1.29999108097746;1.000000027708288
36.046584;0.5276063290297732;0.6749885957937497;1.2793547847993108;0.030000099103630815;0.0568599334131688;9.999910558124157;0.6928152605264801;-1.1000000003118937;1.044814433828694;0.5305381367359475;0.999993658635046;1.3000044490720983;0.9999945554350296
36.072479;0.5276092102547023;0.6749938840042148;1.279348949448385;0.029999306440885016;0.05685855189291136;9.999999995800296;0.6928212824172061;-1.1000000026010621;1.044825436685541;0.5305402779368591;0.9999976645491576;1.300004486494833;0.999992609956267
36.098374;0.5276203044691508;0.6749990353944493;1.2793426830888144;0.029999778471297957;0.05686014750031535;10.000013113923359;0.692816140050542;-1.1000000009581588;1.044819362717131;0.530543100542;0.9999985155603354;1.2999969223284245;1.0000030495790548
36.12427;0.5276124389651028;0.6749950611545823;1.2793476793738923;0.029999881787409546;0.05686019304300047;9.999928049956715;0.6928118023677899;-1.0999999975498447;1.0448215813705233;0.5305403059819129;0.9999913656567969;1.3000013020664214;1.0000039693682603
36.150165;0.5276164516279277;0.6750009943219901;1.2793693423929946;0.029999307080547495;0.05685944526720043;9.999932882074932;0.6928238579853389;-1.1000000017054337;1.0448274505301294;0.5305397983327352;0.9999911476388443;1.2999977493890622;0.9999942120210243
36.17606;0.5276154931492756;0.6750008175538866;1.2793773132730897;0.029999009451597156;0.05685885398867095;9.999904162853793;0.6928147325587262;-1.099999999698034;1.0448176561960432;0.5305361804043515;1.0000011560143716;1.3000029943554383;0.9999965036102119
36.201956;0.5276104950639856;0.675001378916592;1.279369566878175;0.029999124785293246;0.0568587434904804;9.999869660904162;0.6928134265141311;-1.0999999971088974;1.0448146270819816;0.530535523721945;0.9999936125228915;1.3000106952167552;1.0000052741380387
36.227851;0.5276096997820635;0.675004314052875;1.2793608927218152;0.02999887804197872;0.05685837852290818;10.000017512871457;0.6928268396377976;-1.0999999965895906;1.0448282730162297;0.5305380405235205;1.0000046088732222;1.3000030389306523;1.0000132552719214
36.253746;0.5276124352848353;0.6750013822858956;1.2793552841186593;0.02999891386418676;0.05685830577309001;9.999999250702912;0.6928265557867833;-1.0999999975777084;1.0448368740332201;0.5305332917126403;1.0000097487681368;1.2999845666536154;1.0000224062357388
36.279641;0.5276146073200059;0.6750007696546096;1.279356400516557;0.03000005929350606;0.05685953082607493;10.00006990440428;0.6928158369650567;-1.0999999972684884;1.0448178767134095;0.5305338228743921;1.0000077620561463;1.2999939178370001;1.0000080127569362
36.305537;0.5276088145906864;0.6749955998006149;1.2793552642369421;0.03000013369430066;0.05685992324097919;9.999954597170309;0.69281158629221;-1.0999999995394585;1.0448324270390577;0.5305320054886921;1.0000109250352431;1.2999940355678585;1.000019941959082
36.331432;0.5276109332670847;0.6749901117422437;1.2793573321020568;0.02999987195312573;0.056860229312791895;9.99992071989181;0.692819716045303;-1.0999999997680097;1.0448255486644757;0.5305380974349134;0.999999128057272;1.2999851872900592;1.0000140328538656
36.357327;0.5276097365842636;0.6749971988957181;1.2793602319134987;0.029998858743161216;0.05685902989363312;9.999906950994852;0.6928208028690479;-1.0999999987053584;1.0448217845654162;0.530533928283667;0.9999907164073181;1.2999814029458603;1.0000059320080288
36.383222;0.5276139372038903;0.6749916597599497;1.2793502317518797;0.02999954855029947;0.05685985757914135;10.000022392218375;0.6928202679682881;-1.0999999995513021;1.0448215188986554;0.5305380355733845;0.9999914594617614;1.2999895438764812;0.999996562616102
36.409118;0.5276043039473045;0.6749900242993608;1.2793593976858006;0.029999514101821043;0.05685929163893833;10.000081026098231;0.692812763415529;-1.1000000006546278;1.0448120671097703;0.5305317056563629;0.9999912438865131;1.299984535166262;0.9999953708506815
36.435013;0.5276047826460368;0.6749915913267461;1.2793636655728424;0.029999746019286556;0.056859592676722207;10.000079972494639;0.69281628523796;-1.1000000013359958;1.0448072816868708;0.5305335953270192;1.0000010231580156;1.3000028766582334;0.999994151272126
36.460908;0.527615674730019;0.6749972736300429;1.2793597035438897;0.030000519155674324;0.0568609087702203;10.000099179858685;0.6928157715455573;-1.1000000053405636;1.044815882811223;0.5305358294076926;1.0000038043602562;1.2999899060935802;0.9999887096673409
36.486803;0.527616645741287;0.6750005302587582;1.2793570850274363;0.03000037452057079;0.05686033012671397;9.999994800494328;0.69281856237018;-1.1000000006628226;1.044820515964544;0.5305389060688861;0.9999960096027923;1.2999958507019125;0.9999880806014044
36.512699;0.5276133853318666;0.6750076058447694;1.2793581841848773;0.030000162591059698;0.05685949300581811;10.000037088112318;0.6928222410614814;-1.099999999462629;1.0448160238510493;0.5305400311692675;0.999985565759343;1.2999952237961658;0.9999893799289544
36.538594;0.5276114294286139;0.6750003408177867;1.279354718670399;0.02999900004910953;0.05685829455568456;9.999986833865423;0.69282358078704;-1.0999999973326602;1.0448154104064429;0.5305384621186194;0.999987195148031;1.299999534168786;1.0000064147341743
36.564489;0.5276147568116994;0.6749993996647122;1.2793495357283682;0.030001136967918323;0.05686154916916211;10.000009560256819;0.6928112331779214;-1.1000000009704574;1.044811736030299;0.5305327701898669;0.9999957773294021;1.2999989379270707;1.00001042637385
36.590385;0.5276135297294212;0.6750021766300291;1.2793500679527219;0.03000003977048246;0.05685975043612072;9.999919372344207;0.6928168766088971;-1.1000000002248467;1.0448244013899006;0.5305334726838452;1.0000003192901745;1.2999962242830885;0.9999979568427688
36.61628;0.5276124063262252;0.674998358310041;1.27935280130109;0.029999385019149668;0.056858936175186676;9.99983149849173;0.6928277661373716;-1.10000000005936;1.0448168466774412;0.5305329725480161;0.9999962029545789;1.3000140579258834;0.9999957825982464
36.642175;0.5276114494574528;0.6749882117505708;1.279355714708341;0.029999598020427436;0.056859196351293925;9.99993411573279;0.6928299213220203;-1.0999999983975601;1.0448100892997665;0.5305414863672204;1.0000011137794933;1.3000149777920083;0.9999886154919728
36.66807;0.5276080911200405;0.6749914950063187;1.279351870050962;0.03000059081341073;0.05686072771709502;9.999896074439826;0.6928231473669167;-1.0999999979470276;1.0448142618679457;0.5305405116776006;0.9999981336416959;1.300010270971214;0.9999895909155331
36.693966;0.5276085106883461;0.675000180949508;1.2793557412493768;0.03000016704183774;0.05686015158174499;9.999975880042399;0.6928214291916239;-1.1000000018050857;1.0448213898238419;0.5305314246140875;0.9999986331445314;1.2999909507679583;0.9999980732838673
36.719861;0.5276117258994979;0.6750008204659053;1.279361589332771;0.02999906645094104;0.05685829317761922;10.000023437375104;0.6928232263133772;-1.1000000031140866;1.0448304068835566;0.5305320260862002;0.9999880734609302;1.2999792540520396;0.9999934100664803
36.745756;0.5276075657258702;0.6750014031577626;1.2793611881313305;0.029998529641632014;0.056858413290510876;10.000076811537628;0.6928246870596972;-1.1000000033662864;1.0448208156332366;0.5305378230476376;0.9999812354981793;1.3000018375432574;1.0000071738603238
36.771651;0.5276124804426275;0.6750080883792453;1.2793588865556411;0.029999878310392383;0.05686101300961443;10.000084582765254;0.6928289169242059;-1.1000000003724137;1.0448171371646944;0.5305361670228306;1.0000054093445183;1.3000102499888624;0.9999879384979002
36.797547;0.5276132027418681;0.6750036385300097;1.279349277224886;0.029998211012962808;0.05685763819844628;10.000103285068446;0.6928252085319327;-1.099999996837225;1.0448197103398968;0.5305383286329082;1.000004435005951;1.2999962013372965;0.9999912190909629
36.823442;0.5276042850820023;0.6750007511572099;1.2793422335265707;0.02999930990046029;0.05685945330897681;10.000003768705579;0.6928244502562728;-1.0999999957059654;1.0448228032532185;0.5305394147731701;0.9999946283128199;1.2999880045355945;0.9999983388883388
36.849337;0.5276082756658244;0.6749924953457508;1.2793361603234181;0.030000463465604275;0.05686135737302098;9.999938651817935;0.6928262579575605;-1.0999999937749703;1.044826177499927;0.5305401854580595;1.0000009992170946;1.2999899197265603;0.9999862120258219
36.875233;0.5276110402378952;0.6749922606836872;1.2793396513768374;0.02999964852593449;0.05685969028471687;9.999946278621497;0.6928186168256159;-1.0999999969199283;1.0448353817328577;0.5305411751665222;1.0000173593853614;1.2999965455703157;0.999986131038347
36.901128;0.5276119350314579;0.6750014725371313;1.27934874519003;0.029999569381941794;0.056858647795839365;10.000001847704882;0.6928292768647435;-1.1000000011690338;1.0448357370318504;0.5305396482906917;1.0000164260538529;1.2999952442200138;0.999993018498359
36.927023;0.5276079624952275;0.6750064172473701;1.2793615787657813;0.02999979867810696;0.05685904503166414;10.000004794922438;0.692825895033131;-1.100000004867597;1.0448171577053589;0.5305382106809773;1.0000069943197052;1.2999966049264906;1.000006027991351
36.952918;0.5276096325605221;0.6749950428143887;1.2793572435312868;0.029999405204481997;0.056858589819977025;10.000030296828033;0.6928197490192334;-1.1000000013855606;1.044816101380481;0.5305416982164077;0.9999806476866421;1.2999926309711083;1.0000141955831439
36.978814;0.5276113347986614;0.6749951531408552;1.2793546175639536;0.029999274713603637;0.05685832619099064;10.000011959932735;0.6928247035446973;-1.0999999998279668;1.044825389862187;0.5305411778349951;0.9999859749257568;1.3000061032622923;1.0000125010545187
37.004709;0.5276114140511113;0.6749941204031755;1.27935125360681;0.02999954856057751;0.056859330957171716;10.00002572712289;0.6928193966395895;-1.0999999989746287;1.0448244273126779;0.530536669054376;0.9999908015436548;1.3000062752813726;1.0000053542008902
37.030604;0.527614441047138;0.6750007746536723;1.2793561775079394;0.029999472818286785;0.05685989756889766;10.000136704164342;0.6928195310188777;-1.1000000020579916;1.0448126707203729;0.5305380885311598;1.0000020202275484;1.3000009032874884;1.0000118578890773
37.056499;0.52760677253149;0.6750052635578648;1.2793507623834506;0.02999892715406001;0.05685823440846713;10.000160027162426;0.6928217006085571;-1.1000000031582458;1.044822087782306;0.5305407435944598;0.9999986644035611;1.3000255967164056;1.0000077537687755
37.082395;0.5276029178643135;0.6750011044004698;1.279355725734199;0.029998861372368044;0.056858318569507404;10.00013559830413;0.6928161400623588;-1.1000000001289856;1.0448205214972917;0.5305409313534594;1.0000095154960775;1.3000256473099878;0.9999983231091462
37.10829;0.5276030170037069;0.67499945729703;1.2793682061976077;0.02999953656526274;0.05685951190510618;9.999907038352339;0.6928168874295481;-1.1000000011644213;1.0448153866744074;0.5305424878750473;1.000005465709448;1.3000150569929592;1.0000065000625569
37.134185;0.5276068559128689;0.6749973319353167;1.2793668743314035;0.030000008488539412;0.05685987281354024;9.999906389598834;0.6928224510632854;-1.0999999988616704;1.0448272364814943;0.5305379349855699;1.0000095386427597;1.3000189535950881;0.999999138635542
37.160081;0.5276159046566673;0.6749881503724704;1.2793657976098436;0.03000032972363338;0.05686027667604312;10.000050486399518;0.692821353537826;-1.0999999994244598;1.0448297235108506;0.5305386425996936;1.0000086391985041;1.3000190848556297;0.9999919595692925
37.185976;0.5276165105279773;0.6749906310505923;1.2793547787888178;0.030000225237130213;0.05686072927620657;10.000055856622057;0.6928212010000157;-1.1000000022804948;1.0448229530570334;0.5305404807772931;1.0000118477046742;1.299994280709112;1.00000121287233
37.211871;0.5276067021554061;0.6749990677925194;1.27935932413836;0.030000052572906645;0.056860219752546994;10.000037550356481;0.6928200431365895;-1.1000000005538215;1.044819227294871;0.5305362994825096;0.9999969151441551;1.299994341857647;1.0000021652264979
37.237766;0.5276059804265932;0.6749963459994529;1.2793552396170438;0.029999718228178172;0.05685979011488723;9.999929475172635;0.6928262784481488;-1.0999999991094962;1.0448202616114297;0.5305319719974309;0.9999914131241832;1.3000027701317443;1.0000038628185666
37.263662;0.5276054633565707;0.6749924639294421;1.2793430516906867;0.029999871847993007;0.056859465531452894;9.999874129056497;0.6928360042928529;-1.0999999997942962;1.0448264038531727;0.5305302768148368;1.0000093605886102;1.29999626863157;1.0000052501985426
37.289557;0.5276045642303647;0.674996690152119;1.2793663279646252;0.029999186662396655;0.05685828029635559;9.999877953986946;0.6928229987676879;-1.1000000006746478;1.044828018908748;0.5305343386267118;1.0000183881513554;1.3000088856470988;0.999995544436602
37.315452;0.5276104322774595;0.6749980679227723;1.2793600416960615;0.02999943753745357;0.056860070414926495;9.999929851655828;0.6928130527487711;-1.1000000000722294;1.0448250070110676;0.530535614059123;1.0000125943290104;1.3000059501967052;0.9999866113140639
37.341347;0.5276161277640024;0.6750041370896599;1.2793529630874425;0.02999915713568113;0.056859396818907365;9.999957735534084;0.6928113549643627;-1.0999999987296045;1.0448180999045102;0.5305297525463204;0.9999912713225609;1.2999912903872992;0.9999946327930462
37.367243;0.527610396717517;0.6750041033118472;1.2793574181268508;0.02999956803325832;0.05685929360611922;9.99994456353053;0.6928088769928624;-1.099999995353959;1.0448229479222602;0.5305348964683455;1.0000052671057986;1.3000060719578463;0.9999923365064725
37.393138;0.5276180250465907;0.674991386794197;1.2793571960747294;0.02999965784833918;0.05685965489024678;10.000006640115942;0.6928172623645633;-1.0999999977058061;1.0448200574619924;0.5305365048181023;1.0000031683701716;1.300036182589151;0.9999910618246816
37.419033;0.5276206051206828;0.6749935243329377;1.279342523825851;0.029999239672139626;0.056858510055680225;10.000003037717317;0.6928312135303296;-1.0999999962927436;1.044810696213738;0.5305419080511921;0.9999956883112484;1.3000158040213707;0.9999945381879598
37.444929;0.5276188315474717;0.674999510232177;1.2793327274949178;0.029999375471960535;0.05685860085968911;10.000113734489974;0.6928243391135072;-1.0999999991196856;1.0448082333416484;0.530528246603501;1.0000004276866081;1.2999984312057633;1.000003472888912
37.470824;0.527611825167283;0.6749932280492303;1.2793440326425891;0.02999931818071265;0.056858405701436444;10.0000049310573;0.6928271881129143;-1.1000000005246837;1.0448178278089337;0.5305260558976033;1.000002111443147;1.3000018302368723;1.0000071449823849
37.496719;0.5276076384899212;0.6749873219623054;1.2793543408255008;0.02999909670722236;0.056857920898077854;9.999860111149697;0.692826328985308;-1.099999994408396;1.0448151575155422;0.5305267867433481;0.9999965922033518;1.3000087641993607;0.999991855492614
37.522614;0.5276075468168725;0.6749875255707692;1.279339874745744;0.030000031580594128;0.05685956458380219;9.999883275171085;0.6928175192871082;-1.0999999954904005;1.0448191232526962;0.5305346099706857;0.9999987576108844;1.2999898926389777;0.9999961263778147
37.54851;0.527609458031682;0.6749863495696554;1.2793413090793206;0.030000194158041314;0.056859962481242664;9.999992623066651;0.6928181145404831;-1.0999999994372998;1.044814211070502;0.5305352362213452;1.000001337335541;1.2999891778069048;1.0000053043552082
37.574405;0.5276086758205202;0.6749987484684125;1.2793394778613052;0.030000133114897562;0.05685991408750392;9.999973899465141;0.6928190299433019;-1.10000000203311;1.044828159020085;0.5305414087233039;0.9999971519854475;1.299988777913751;0.9999995055237746
37.6003;0.5276108315919628;0.6750041772795264;1.2793357301555939;0.02999978143262232;0.056859984052027336;9.99989447349911;0.6928141746978586;-1.1000000018810518;1.0448131163472965;0.5305385229156256;0.9999931515596857;1.2999979738674856;0.9999990483673211
37.626195;0.5276082466974058;0.6750068056928414;1.2793582865513067;0.02999935426246528;0.05686052339220105;9.999891522135874;0.6928115249223987;-1.0999999995266312;1.0448072703002411;0.5305362346168879;1.0000084194599783;1.29999470096882;0.9999890601093837
37.652091;0.5276069751263335;0.6750069355714131;1.2793512262850661;0.029999381319633867;0.05686040719141241;9.999835058864527;0.6928212310584787;-1.0999999983776714;1.0448166893525541;0.5305300326708033;1.0000178945241938;1.2999899685363978;0.9999983100675166
37.677986;0.52761195106483;0.6750010565359135;1.2793491529563397;0.02999966065843971;0.056860642125405515;9.999889825768882;0.692833507058881;-1.1000000066133702;1.0448218832868095;0.5305358988080298;1.0000047952920161;1.2999965587943179;0.9999951012684057
37.703881;0.5276121155370918;0.6749933603340249;1.279340170346897;0.029999338935694373;0.05685890795776917;9.999959777148906;0.6928231443199934;-1.1000000053799444;1.0448194024881692;0.5305391269484278;0.9999995359369866;1.300005090945613;0.9999889712348585
37.729776;0.5276099238808234;0.6750018944311152;1.2793466529726225;0.029999909945761755;0.05685900917704448;9.999981783426033;0.692811084814761;-1.1000000034795;1.0448225490155838;0.5305428592093496;0.9999883787951712;1.300021403539132;0.9999875637852015
37.755672;0.5276105702411498;0.6750040549764948;1.279336758539504;0.029999963624548542;0.05685985368445201;9.999996372979066;0.6928121669501605;-1.1000000048710237;1.0448310554555396;0.5305340832218273;0.9999942826146617;1.3000170721613553;0.999997788848273
37.781567;0.5276133303606013;0.6750032356852608;1.2793494809210038;0.029999847319281753;0.05686017669823148;9.999896595499234;0.6928110426018335;-1.1000000031523736;1.0448201457504134;0.5305317447961055;1.0000054730781556;1.3000058600422881;0.9999871270192939
37.807462;0.5276078425958076;0.6750080965618229;1.2793450620973772;0.0299993556230153;0.056858948239011074;10.000042616784038;0.692827533539894;-1.1000000016730047;1.044816340511256;0.5305319876846549;1.0000035437683894;1.3000045162223064;0.9999923265716284
37.833358;0.5276119984394678;0.6750036595384719;1.2793353663816514;0.029998742966719266;0.05685803290732634;10.000026391665989;0.692829396837989;-1.0999999958038542;1.0448111772197146;0.5305324003291453;1.000008605348192;1.2999905432446888;1.0000128171169889
37.859253;0.5276114373819194;0.6750066732073381;1.279363640945583;0.029999977390761143;0.05686117651163433;10.000046355298196;0.6928255213028419;-1.0999999994684686;1.0448001756005236;0.530536086608841;1.000014284290554;1.2999896344225224;1.0000073053589917
37.885148;0.5276112874182325;0.6749997226063336;1.2793558064677504;0.030000170560480977;0.05685969449042508;10.000152266437997;0.6928282516538999;-1.1000000044202416;1.0447994912024647;0.5305411805411214;0.9999957669811608;1.3000019463448056;0.9999981819767874
37.911043;0.5276144436638764;0.6749956879506139;1.2793551709465372;0.029998687031260834;0.05685631387666217;10.000079098430518;0.6928238134048682;-1.1000000038278435;1.0448121257913805;0.530547552784283;0.9999970879791468;1.3000101108664672;1.0000041924161243
37.936939;0.5276130363826195;0.6749949643884295;1.2793408078239012;0.02999890824685241;0.05685844569669824;10.000086700042614;0.6928217465116875;-1.1000000020748149;1.0448192244633574;0.5305447635954346;1.0000055383856048;1.300011411932795;0.9999946176719527
37.962834;0.5276183163296809;0.6750027998779385;1.2793294174252163;0.029998585021023882;0.05685844705983147;10.000100617378015;0.6928236337876306;-1.100000001341391;1.0448256594847893;0.5305360018011744;1.0000061990141758;1.3000173134378483;0.9999946396600671
37.988729;0.5276176246239046;0.6750019548091598;1.2793484037296254;0.0300001659952359;0.05686027584455854;10.000100836194745;0.6928217715010024;-1.1000000014622175;1.0448233272018368;0.5305321382579798;1.0000035774695502;1.3000131579832512;0.999993793668159
38.014624;0.5276095817006177;0.6749977587699171;1.279352437816426;0.029999869990028606;0.0568593060505123;10.000017296772354;0.6928229259968551;-1.0999999976478239;1.0448216895077795;0.5305356553722418;1.0000040315604644;1.3000157043087797;1.0000076719495512
38.04052;0.5276088891253826;0.6749982295031461;1.2793579982449341;0.029999067012905282;0.05685849529936562;10.0000642569627;0.6928212106453964;-1.099999997284875;1.0448126427716422;0.5305347321420848;1.000003163950511;1.3000037212560116;1.000011164577311
38.066415;0.5276124567130248;0.675007897075384;1.2793664527111805;0.030000448493639007;0.0568616767922132;10.000052848085968;0.6928263799586807;-1.1000000024173353;1.0448327488419682;0.5305360454240148;0.9999933184482294;1.3000137977507042;1.0000018106342854
38.09231;0.5276165790536669;0.6750022332155418;1.2793539181057627;0.029999159558345694;0.05685923060367998;10.000128434313718;0.6928263045719482;-1.0999999981145927;1.044841727725192;0.530534227479245;1.0000008436981924;1.300008421978617;0.9999889416697798
38.118206;0.5276153336991573;0.6749959114167903;1.279363139755286;0.029999586838717434;0.056859144316926985;10.000043333636842;0.6928253448258405;-1.0999999947646608;1.0448184438266919;0.5305403808470375;1.0000036530931344;1.3000066561169303;0.9999950531109476
38.144101;0.5276132575096218;0.6749969110448394;1.2793606532633217;0.03000002097021215;0.056860221975576795;9.999941638190688;0.6928240615371913;-1.0999999982944497;1.0447862923489997;0.5305377429843349;0.9999991574305649;1.3000332003000463;1.0000123677329966
38.169996;0.5276118399294494;0.6749975764990165;1.2793466528214976;0.02999975079879551;0.056859519048258866;9.999956690575768;0.6928242014458559;-1.1000000016445668;1.0447972929914149;0.5305399253263361;1.0000017363139917;1.3000286660833285;1.0000185359101565
38.195891;0.5276043618178362;0.6749984965953542;1.2793533418051057;0.02999992735824903;0.056860397896381754;9.999910831684833;0.6928238452095647;-1.1000000022599885;1.0448251106246864;0.5305376962472134;1.00000812233349;1.300019590771841;0.999997795635865
38.221787;0.5276050192964479;0.6749987665488736;1.27936249179457;0.029999405132868497;0.056859195807080584;9.99988858553784;0.6928131055082298;-1.0999999993108922;1.0448338530078487;0.5305226203766685;1.0000113159032429;1.300004115080203;0.9999806305609237
38.247682;0.527614884531992;0.6749985580878987;1.2793583264102233;0.029999702119642088;0.056859480671391335;9.999941625465148;0.6928130053545299;-1.100000002326002;1.0448261538559522;0.5305190048767154;0.9999988980861225;1.300002608430073;0.9999928083902381
38.273577;0.5276193436081379;0.6749969311880276;1.279364595901801;0.029999885416330484;0.05686060405854009;9.999945815430285;0.6928124245560688;-1.1000000002995587;1.044827748992484;0.5305229543421616;0.9999987518554023;1.2999913624292432;0.999985880426414
38.299472;0.527616172454091;0.6749976898896048;1.27935315814947;0.029999356101128097;0.05685908905922752;9.999983063964063;0.6928120672983391;-1.0999999994109728;1.0448213162856022;0.5305297998989085;0.999989001984519;1.299986222074143;0.9999956876317873
38.325368;0.5276122351751241;0.6749930611860586;1.2793504784522294;0.02999979667618387;0.056860708557752535;10.00002685630398;0.692812105131393;-1.0999999973304448;1.0448195850332855;0.5305391759881256;0.9999967173106973;1.2999925356919328;1.0000072335026768
38.351263;0.5276093914620846;0.6749982396587875;1.2793677298947055;0.030000260787320418;0.05686148205789096;10.000034272573235;0.6928157203755042;-1.099999997682835;1.044807625536546;0.5305456195783104;1.0000000755071783;1.2999863878048197;1.0000055536357901
38.377158;0.5276030789134305;0.6750080370099885;1.2793764703857662;0.029999387819358635;0.05685943013262476;10.000023477906597;0.692818346247547;-1.0999999971983925;1.0448078903967726;0.5305483945520784;0.999995065606853;1.2999774105998676;1.0000125636551094
38.403054;0.5276021091571033;0.6749978016704586;1.2793634254603687;0.030000239288685244;0.05686022253638692;9.999960439325879;0.6928240507269909;-1.0999999999514383;1.0448086883224732;0.5305356627371044;0.999996421476829;1.2999926288160186;0.9999943815000478
38.428949;0.527613457060521;0.6749947077011611;1.279368253650267;0.029999147261509648;0.056859090020772426;9.999963735162778;0.6928232517354408;-1.0999999998545749;1.0448122514768392;0.5305344014109752;0.9999961917252254;1.2999872199401559;0.9999858870635084
38.454844;0.5276253300444906;0.6749987210988858;1.2793601720336782;0.029999122038745617;0.05685853856126175;10.000035499017605;0.6928210687126326;-1.0999999962880715;1.0448102694570363;0.5305412213327825;0.9999836081023487;1.299982664566807;0.9999977292883716
38.480739;0.5276168062497655;0.6750019753943998;1.2793492313233534;0.030000054870704982;0.056860075201635614;10.000021521747671;0.6928233283194912;-1.0999999981987645;1.0448152405386846;0.5305372745106515;0.9999905830533873;1.2999961414822898;1.0000172035712498
38.506635;0.5276140166835149;0.6749945606249581;1.2793554674406393;0.029999771223451856;0.05685899348444966;10.000022712438067;0.6928190885110205;-1.0999999988871925;1.0448161197176211;0.5305375979269094;0.9999983284578722;1.3000047897229583;1.0000223656940475
38.53253;0.5276111916188015;0.6749892485958642;1.2793693928762337;0.03000012244643594;0.05686035715642947;9.999960196838185;0.692817788509352;-1.0999999985066575;1.0448224668228;0.5305350920445805;0.9999965674364997;1.3000035390667166;1.0000145055437735
38.558425;0.5276169793243872;0.6750002097556447;1.2793509695602772;0.029999201824569784;0.05685817552290471;9.999863933041775;0.6928180994949756;-1.099999998499614;1.0448192838197554;0.5305360148313338;0.9999998473011813;1.3000022511274496;1.0000218202445348
38.58432;0.5276194317616518;0.6750048607194598;1.2793389839632858;0.02999961829800589;0.05685910644669333;9.999836893330835;0.692820008129925;-1.1000000004990331;1.0448276536791914;0.5305395172865357;1.0000005199338549;1.2999942267328854;1.000018232305934
38.610216;0.5276080731523274;0.6749964216360813;1.279350847148818;0.029999065236785857;0.05685831802230856;9.999978062869651;0.6928206699691147;-1.0999999995924157;1.0448255503324966;0.5305398865825387;1.000001101939908;1.300005258404229;1.0000236214551006
38.636111;0.5276107996173421;0.6749935108614052;1.2793547362055673;0.029999842718205647;0.05685994404221061;10.000004863665538;0.6928200642750718;-1.1000000006471364;1.0448154097251343;0.5305451229361079;1.0000086643324335;1.3000075675885492;1.0000194702823573
38.662006;0.5276170830076675;0.674988711513999;1.279342286271188;0.029999733700471282;0.056860130867027715;10.000049734738148;0.6928271874248912;-1.099999997313996;1.044815656505113;0.5305370661117071;0.9999975902469722;1.3000040521940268;0.9999988123543412
38.687901;0.5276159771370853;0.6749915482837333;1.2793456903936855;0.029999495980007698;0.05686027820103913;10.000042784293596;0.6928222753173523;-1.099999998181146;1.0448186727316393;0.5305337078132061;0.9999897706203185;1.3000003202391213;0.9999957708176564
38.713797;0.5276071260217055;0.67499644954591;1.2793506362592661;0.029999547555270442;0.05685860784900896;9.999961924912002;0.6928227304795547;-1.099999997706465;1.0448117572960052;0.5305319946183161;0.9999939595129697;1.2999905978787936;0.9999938382001193
38.739692;0.5276036255365342;0.6750033680224696;1.2793662252220301;0.029999805740246285;0.05685910442949182;10.000146528448703;0.6928293411127114;-1.0999999960887514;1.0448175392228862;0.5305334012731048;1.0000047273928172;1.299987235001379;0.9999921340077473
38.765587;0.5276088741937993;0.6750179125801419;1.279362157331786;0.0299989395210952;0.05685819546589595;10.000183792437955;0.692821732481088;-1.0999999975486163;1.0448136218019008;0.5305350204334044;1.0000092151165418;1.3000160795965612;1.0000038485086824
38.791483;0.5276172814149293;0.6750101397788537;1.27935163578021;0.029999392327496707;0.0568601042591097;10.000031069718702;0.6928150901361508;-1.0999999974630708;1.044812515230426;0.5305302889688113;1.000005436844648;1.3000319979360702;1.0000030745818842
