time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_IpInjTerminal;Wind_Turbine_GEN_IqInjTerminal;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
38.817378;0.5276127228932743;0.6750021402744247;1.279374651994878;0.029998906326338965;0.056858475046874045;9.999899079450806;0.6928187828578076;-1.0999999983664688;1.0448148053389283;0.5305242729211871;1.000018224476204;1.3000209231340254;0.9999958177666646
38.843273;0.5276149274756249;0.6749889960434107;1.2793485453761537;0.02999916484250165;0.056858976659967614;9.999856306682098;0.6928209221792015;-1.1000000006361077;1.0448167853996213;0.5305302303642595;1.0000188546354754;1.2999984652368106;0.9999918361310485
38.869168;0.5276156320409687;0.6749927525186915;1.2793399911399355;0.02999962211761138;0.05685927334840926;9.999944480597335;0.6928223064919501;-1.1000000016871159;1.0448209130477983;0.5305307542028364;1.0000083530344681;1.2999960332668943;0.9999935089332253
38.895064;0.5276128965055384;0.6749946018092212;1.2793465576792549;0.029999818493872725;0.05686040963207302;10.000073147708772;0.6928149854315117;-1.0999999995338807;1.0448291959932123;0.5305300014797398;1.000010134824786;1.2999973851814677;0.9999964288679707
38.920959;0.5276105161219539;0.6749914286191072;1.279353487979933;0.030000103814647437;0.05685973679800543;9.999971465387667;0.6928176560618354;-1.1000000034227733;1.0448172215151303;0.5305433633454751;1.0000142368477298;1.2999981053068403;1.0000049875925217
38.946854;0.5276114389012504;0.6749898085889036;1.2793624720956427;0.02999958651076893;0.05685916901542781;10.00004965191563;0.6928218074931441;-1.1000000019283178;1.044809108949371;0.5305353097510312;1.000013030534692;1.3000052353284222;1.000009502508269
38.972749;0.5276195484497975;0.6749978897870496;1.2793600510671197;0.030000117699969416;0.05686041940775154;10.000006408898466;0.6928214196871694;-1.099999998387643;1.0448142017383368;0.530528698921979;1.0000035472532591;1.2999999071126636;1.0000147311159204
38.998645;0.5276225721941246;0.6750077298995166;1.2793660126530928;0.02999942044613021;0.056858677950688934;10.00004928826962;0.6928181330991492;-1.0999999953308683;1.0448127306771802;0.5305345647564375;0.9999958425203855;1.3000084197702355;1.0000097287937373
39.02454;0.5276109539031786;0.6750060595781617;1.2793507413364162;0.02999988730052291;0.056859202479036725;10.00003464160096;0.6928169534113479;-1.0999999951639845;1.0448199498801385;0.5305406307029079;1.0000058521689752;1.3000057191812884;1.0000046782464442
39.050435;0.5276065556241545;0.675001239446301;1.2793539238254346;0.030000007789211254;0.05685985242481201;10.00000358413223;0.6928129990773453;-1.1000000025814998;1.0448214230216026;0.530541193028129;1.0000065735718133;1.3000069277539392;0.9999876082867828
39.076331;0.5276124722861285;0.6749971774244169;1.2793439099099584;0.030000221821385415;0.05686048600499306;10.000058080079043;0.6928240485225236;-1.1000000012351712;1.044816834214728;0.5305341603773683;1.0000066233829439;1.3000170727968885;0.9999819481118317
39.102226;0.527615937337536;0.6750045346790418;1.2793415089215234;0.030000003949820244;0.056859827999074165;10.000057653050066;0.6928257047202965;-1.0999999982129283;1.0448133572101233;0.5305356334498624;1.0000042505099875;1.3000147923211365;1.0000090573731193
39.128121;0.5276210866935233;0.6750023403708033;1.2793614544422451;0.02999964823511357;0.05685996997478355;10.000076089882972;0.6928245991131929;-1.1000000033288149;1.0448067411729436;0.5305380737910838;1.0000070022149583;1.3000063382368556;1.0000110668081743
39.154016;0.5276185633210531;0.6749877724156367;1.2793485675026892;0.029998890690777644;0.05685770952172528;9.999967815950368;0.6928177239297738;-1.1000000049563021;1.0448103175895356;0.5305349406353425;0.9999991376136118;1.3000006776789295;1.0000049543350087
39.179912;0.52761214836036;0.6749994109580598;1.279346457532857;0.03000034537703449;0.0568607494923516;9.999966357332124;0.6928181672731502;-1.100000005634617;1.0448085120528057;0.5305415833250748;0.9999941729989489;1.2999886157767273;1.0000025418009946
39.205807;0.5276106030293075;0.6750076791855091;1.279336359963556;0.029999554651239775;0.05685842551150229;9.999965142203857;0.6928190448999492;-1.1000000039712101;1.0448245308055428;0.5305406556637168;0.9999934244326691;1.2999952966098514;1.0000121183169688
39.231702;0.5276088648952704;0.675016998295592;1.2793461871108331;0.029999732078374187;0.05685820215512383;10.000037315386443;0.6928263895698867;-1.1000000018271827;1.044831137891573;0.5305399568111979;1.000005588472931;1.2999986700845856;1.0000185513922468
39.257597;0.5276069038684235;0.6750059913615961;1.2793512606301618;0.029999468303918427;0.05685745370310636;10.000012779020926;0.6928218255434505;-1.1000000016240672;1.0448212655497016;0.5305382668109468;1.0000201571391893;1.3000300361386445;1.0000048613610704
39.283493;0.5276106838321624;0.6750083079809389;1.2793559653660156;0.02999940697892886;0.05685829109804834;9.999880474382705;0.692817628597576;-1.1000000000028018;1.0448259629313144;0.5305312161430112;1.0000268716671643;1.3000186141095655;0.9999850878732116
39.309388;0.5276210520154112;0.6750033948876015;1.2793466225052634;0.02999948019139075;0.05685873804736787;9.999967532860223;0.69281493457311;-1.099999999471845;1.0448230728572288;0.5305367405006116;1.000008070661846;1.2999846375509958;0.9999967338155836
39.335283;0.5276185647962517;0.6750000522321122;1.279357879004593;0.029999313374456403;0.05685926502176752;10.000058411344385;0.6928165101502849;-1.0999999971706884;1.0448168147149195;0.5305417467476983;0.9999998029567547;1.2999960095772036;0.9999947935146288
39.361179;0.5276106824990806;0.6749983184438715;1.2793442047088663;0.02999873886661522;0.056858568022010586;10.000058654053037;0.6928223416360136;-1.099999995421018;1.0448152894628446;0.5305345721247497;0.999989607004605;1.3000028221935191;0.9999955244092222
39.387074;0.5276078899517966;0.6749947404428537;1.2793368597565709;0.029999659962095408;0.056858547482564935;10.000115240083705;0.6928186807073569;-1.0999999970132468;1.044816829532345;0.5305341397338459;0.9999820557369741;1.2999885534511684;0.9999943100087042
39.412969;0.5276097643190493;0.6749990734230642;1.279344757278307;0.029999558143751798;0.056858705738107786;10.000090868956542;0.6928183428645024;-1.0999999983731026;1.044822496701745;0.530535568533639;1.0000005777893883;1.3000090177950745;0.9999888823384709
39.438864;0.5276137139009623;0.6750036536207089;1.279346533497051;0.029999747546064277;0.056860142311138916;9.999999903160573;0.6928229393779538;-1.1000000008652209;1.0448277541695137;0.5305319187798179;1.0000032628791087;1.3000061749593101;0.9999923825658664
39.46476;0.5276149998460513;0.674998239214591;1.2793449672189092;0.030000124643130018;0.056860906414931064;10.000070651173102;0.6928274629750651;-1.100000001114485;1.0448201551563365;0.5305263633198316;1.0000018606310423;1.2999964394421033;0.9999969960995837
39.490655;0.5276091613933525;0.6750110428934846;1.2793514917062825;0.029999663569471;0.056860074661490914;10.000046360085753;0.6928264775402422;-1.100000001096345;1.0448196132726573;0.5305325461393028;0.9999950488140497;1.2999664131901474;1.0000081509351835
39.51655;0.5276068095635855;0.6750054784927845;1.279344015765376;0.02999913065932555;0.05685905785311461;10.00007940879952;0.692816937219203;-1.0999999981995965;1.0448077242764224;0.5305435627214106;0.9999831978497197;1.2999822478654395;1.000004341782115
39.542445;0.5276050556780153;0.6749997938868287;1.2793235813863588;0.029999641969115014;0.056859730874527684;10.000048917199681;0.6928158233140451;-1.0999999986042504;1.0448196578172002;0.5305397775511057;0.9999877037570724;1.3000006833381832;1.000006340698132
39.568341;0.5276088884978691;0.6750046870441113;1.2793381997711644;0.030000662782344357;0.05685994569550279;10.000013459230033;0.6928239756259428;-1.0999999983723607;1.0448218880893643;0.5305406882055642;0.999988687944108;1.3000031181666187;0.9999958728389035
39.594236;0.5276106830134132;0.6749993779273976;1.2793575613045274;0.030000157185440895;0.056859572724856346;10.00001473135619;0.6928165010581219;-1.100000001740171;1.0448193309675267;0.5305399098867154;0.9999871505291863;1.3000033207393582;0.999995443167117
39.620131;0.527616892139087;0.6750024191713655;1.2793464264375713;0.02999951494841181;0.05685885485236443;10.000034551884276;0.692825942623804;-1.1000000024123213;1.0448061968172437;0.530539552412273;0.9999995466900674;1.3000045478478885;1.000000283862197
39.646026;0.5276099864314902;0.6750008711081523;1.2793452998982664;0.030000030736999514;0.056860240240158316;10.00000079384117;0.692833728195832;-1.0999999980951556;1.0448147010470255;0.5305328950668142;0.9999976116928252;1.299997559062599;1.00000735149422
39.671922;0.527612237578224;0.6750115511326636;1.279341020682053;0.029999529739839832;0.05685979401555542;10.000044893414076;0.6928242777986504;-1.099999998864682;1.0448234156524991;0.5305284420105973;0.9999952526591472;1.300002379928195;1.0000111460063927
39.697817;0.5276192524532861;0.6750009302346774;1.2793413635344322;0.02999920601788182;0.05685917231605787;9.99999537014211;0.69282126580163;-1.1000000024608045;1.0448254952288467;0.530531089490442;1.000009759010814;1.2999945685520415;0.9999978664283213
39.723712;0.5276182643086756;0.6750035021137973;1.279346484824202;0.029998722050468992;0.05685852683972948;9.999877981532448;0.6928176975788268;-1.1000000039774451;1.0448143525567335;0.5305296329339376;1.000005620268508;1.2999910646140185;0.9999940204987399
39.749608;0.5276105255959027;0.6750016605345621;1.2793452379582593;0.029998840926873944;0.056858694263799;9.999871786814767;0.6928120670712413;-1.1000000029302643;1.0448238491613497;0.530533943921603;1.0000015962797768;1.2999952918402136;0.9999918995039966
39.775503;0.5276120961928448;0.6749968629024875;1.2793259168524085;0.03000060824596647;0.056861840250996706;10.000110454045073;0.6928130156706008;-1.0999999958156972;1.0448249096223983;0.5305378754369396;0.999994466892461;1.2999954048983962;0.9999900783452667
39.801398;0.5276181049215606;0.6750013856245237;1.2793420752009366;0.02999944240038365;0.05685862218418279;10.000018600392588;0.6928143465825194;-1.0999999930653594;1.044808446385833;0.5305436417013032;0.9999841830759797;1.2999889883078715;1.0000110756336447
39.827293;0.5276156073202928;0.6750025538704179;1.2793562224319233;0.030000511953881513;0.056859979638827336;9.999899141055613;0.6928136482361068;-1.100000001324921;1.0448092327348413;0.5305489725499077;0.9999840631284348;1.299990057561668;1.0000118043006987
39.853189;0.5276070788186785;0.6750064361333303;1.2793635391258016;0.02999985842605064;0.05685958750055269;9.999943151494058;0.6928132781150401;-1.1000000032401633;1.0448205672751658;0.5305441413162031;0.9999876635605223;1.2999950947453427;1.0000006799456913
39.879084;0.5276054228008118;0.675000160832312;1.2793543762902158;0.030000213642397397;0.056859259072792274;10.000086047898495;0.6928191694301177;-1.1000000007527688;1.0448165782116339;0.5305398152729487;1.0000059833046844;1.2999950170655024;0.9999944777571611
39.904979;0.5276120173228263;0.674999228559565;1.27933413532581;0.030000406194842892;0.05686027002813719;10.000005402589677;0.6928278344308324;-1.0999999994133312;1.0448107560759767;0.5305435671325951;1.0000112775302394;1.299994794342097;0.9999886694422225
39.930874;0.5276062958660628;0.6750031883115677;1.2793364508291922;0.02999980362505604;0.05686040687810232;9.999938594992761;0.6928247078267858;-1.1000000008952548;1.0448087765310334;0.53053671324;1.0000087477673298;1.3000107914075707;1.0000043051373517
39.95677;0.5276048216148714;0.6750009771046284;1.2793556024395574;0.029999719853100203;0.05685952816026182;10.000001115148125;0.6928201110941962;-1.1000000017110256;1.044823456521763;0.5305344289792239;1.0000024843119177;1.2999921840040158;1.0000119824607903
39.982665;0.5276151659375868;0.6749928074809441;1.2793593589543284;0.030000679317108918;0.056860843101912945;9.999941702417031;0.6928123794578517;-1.1000000015703315;1.0448303815474256;0.5305383690558606;0.999996873014364;1.2999891339752971;0.9999956320498609
40.00856;0.5276092817646147;0.6749998063920012;1.2793599808270815;0.030000194052291863;0.056860168638458636;10.000024078051421;0.6928172898648282;-1.1000000008466517;1.0448255785663634;0.5305367267735811;0.9999877179241489;1.2999833097878972;0.9999954373264204
40.034456;0.5276106811632905;0.6749966941875528;1.2793646124747107;0.029999350363239478;0.05685954904974447;10.000070559829;0.6928149169150472;-1.1000000043552478;1.0448305845851842;0.5305303029866163;1.0000033062992673;1.3000054004564834;1.0000177793570326
40.060351;0.5276115542075942;0.6749940973426876;1.2793563418310827;0.02999894031425439;0.056858740365096846;9.999915951387083;0.6928163274825128;-1.1000000030836496;1.0448272788754969;0.5305408638958562;1.0000003586868256;1.3000045625789676;1.0000092511198373
40.086246;0.5276091564660641;0.674998822169424;1.2793437158897383;0.029999504311274516;0.05685884416882438;9.999955185331766;0.692822606831317;-1.0999999974085892;1.0448317235386704;0.5305372974005566;0.9999953776745893;1.2999924345071547;1.0000080766423336
40.112141;0.5276081040517974;0.6749875716556747;1.2793460236017797;0.029999834454510398;0.056859929496246124;10.000093772731672;0.6928166895112816;-1.099999997217708;1.0448209997639677;0.5305303181862463;0.9999943528054315;1.2999895259649563;0.9999955996627798
40.138037;0.527610316989111;0.6749899192527746;1.2793497786169754;0.029999240648169438;0.05685914257479057;10.000097061668537;0.6928157007161455;-1.099999993796291;1.0448152245469309;0.5305278131457347;0.9999914574409107;1.3000060923179213;0.99999595668131
40.163932;0.5276108852169069;0.6750005630971808;1.2793404472983154;0.029999108183211942;0.05685883834426436;10.00006837108017;0.6928250400157975;-1.099999993722753;1.0448056550063332;0.5305320244956465;0.9999918570488561;1.3000067247463354;0.9999970496403681
40.189827;0.5276119408513413;0.6750013560031035;1.2793296803577008;0.029999727223407685;0.05685964098146379;9.999970933534577;0.6928235126014265;-1.099999999693197;1.0448115886243736;0.5305376703665929;1.000009895999046;1.300014043753721;1.0000020497541136
40.215722;0.5276105477932919;0.6750004683647379;1.279362220993081;0.029999969090901746;0.056860069085418116;9.999998648773586;0.6928252498509964;-1.0999999996749676;1.0448181219182016;0.5305330016437511;1.000001831990095;1.3000089297170103;1.0000056472367822
40.241618;0.5276085709319788;0.6750037759922253;1.2793565598162353;0.02999889180562295;0.0568591337270942;9.999959406341109;0.6928185773259464;-1.099999998669796;1.0448223294841328;0.530533063514123;1.0000059294149852;1.3000051186361088;1.0000081816548936
40.267513;0.5276119405689434;0.6749999569890427;1.279343608605002;0.029999849368518128;0.056859945611347405;9.999816410575903;0.6928201744557066;-1.0999999977102664;1.0448300349465514;0.5305313653221876;1.000001886690919;1.300012936881897;1.0000065871488737
40.293408;0.5276087592481334;0.6750013582990564;1.2793472237497858;0.02999984434433731;0.056858626132928;9.999801647564958;0.6928144341225645;-1.0999999957896538;1.0448254386066047;0.5305347875264147;0.999991278968533;1.3000055229658762;1.0000008025578346
40.319304;0.527612532414683;0.6750037666866434;1.2793523860722475;0.02999941538885059;0.05685825492014437;10.000010058565865;0.6928242436268849;-1.099999997353589;1.0448365776501078;0.5305353518079143;0.9999928237674968;1.3000003912275397;1.000003614069607
40.345199;0.5276112424793724;0.6749983107697358;1.279359978038308;0.02999933580089947;0.05685905296680079;9.99995532097308;0.6928185896960802;-1.099999998624121;1.044819011647267;0.530535975300242;1.0000076969041054;1.2999949671882172;1.0000102448841832
40.371094;0.5276068377154609;0.6749952767166963;1.2793719508809118;0.029999528163845872;0.05685961553941331;9.999889696021702;0.69281300120289;-1.1000000001636867;1.0448032363302144;0.5305373741621149;1.000004927640992;1.2999943150456175;1.0000020298893324
40.396989;0.5276074476986459;0.6749947555918182;1.2793501277053534;0.030000431005765646;0.0568598955837431;9.999907528518682;0.6928190452315895;-1.0999999963337077;1.0448127480505205;0.5305396231597884;1.000008789508968;1.299982551067916;1.0000005546685224
40.422885;0.5276116596594738;0.6749958606752688;1.2793420822173678;0.030000039183399475;0.05685963218231151;10.00003496704668;0.6928235393221992;-1.1000000016103506;1.0448202380784173;0.5305383993865648;0.9999923385310693;1.2999735585194163;0.9999953029202224
40.44878;0.5276126149889176;0.6749964665017871;1.2793417413539832;0.029999357230801653;0.05685738882856868;10.000084179414925;0.6928221306588721;-1.1000000048989902;1.044838430456741;0.5305320350081103;0.9999997674823202;1.2999790824199757;0.9999955435779507
40.474675;0.5276137571515406;0.6749866236194557;1.2793657451146647;0.029999760712569455;0.05685940923011394;9.999925778780677;0.6928257703324429;-1.0999999979935033;1.0448326978964975;0.5305360062423163;1.000001833199898;1.2999877867355987;1.000004403437734
40.50057;0.5276133918908935;0.6749889965868568;1.2793612520278053;0.029999928044734912;0.056860209649923055;9.999884508510114;0.6928231066784252;-1.0999999967071052;1.044801111510466;0.5305342155103352;0.9999958496198387;1.2999800634645389;0.9999983582228237
40.526466;0.5276146636431985;0.6749954879260582;1.279350927706117;0.0299993107935576;0.05685887061117758;9.999944095356375;0.6928255666544211;-1.0999999987271645;1.0448118953195513;0.5305348539639776;1.0000014604494512;1.299988399578524;1.000003292103598
40.552361;0.5276179476401753;0.6749924670456475;1.2793454605079781;0.029999027677462195;0.05685835130590551;9.999983940704736;0.6928230725306525;-1.100000000401546;1.0448151338580336;0.5305385624566965;1.0000054088655315;1.2999934971801559;1.0000109314882448
40.578256;0.5276086385518842;0.6750019789419709;1.2793550476340148;0.029999901800392918;0.05685971649980729;9.999906143618999;0.692823432787213;-1.1000000014469777;1.0448061537759266;0.5305368152620755;1.0000187988797007;1.299986133929443;1.0000108624519206
40.604151;0.5276093406039303;0.6750067696670604;1.2793582884843793;0.0299995782819796;0.056859190810635424;9.999940412625628;0.6928130247157009;-1.0999999972438905;1.044803822874813;0.530538327280538;1.000017352672314;1.2999925482418768;1.0000043298235162
40.630047;0.5276057026996558;0.6749986908700432;1.2793543955187354;0.029998891482323303;0.05685889590117798;9.999802415986803;0.6928160322539629;-1.0999999993156666;1.0448256805644964;0.5305364363246053;1.0000127249544506;1.3000144823205175;1.000003683814672
40.655942;0.5276151774835637;0.6749970152442707;1.2793484951757732;0.02999909235580628;0.05685871391254297;9.999921650464435;0.6928267461841716;-1.0999999997361023;1.0448192464619066;0.5305362615271395;1.0000065417780237;1.3000022811641616;1.0000015528360737
40.681837;0.5276156847309751;0.6750000557559775;1.2793442283266125;0.029998959774491747;0.056859259265313454;10.000033027461521;0.6928217883584463;-1.1000000029163914;1.044812754877222;0.5305376044873065;1.0000020625510222;1.2999728124367935;1.0000066030952468
40.707733;0.5276150600884045;0.6750030869353744;1.2793571549433036;0.029999467254172883;0.05686025444854136;9.999888951917438;0.692827754811687;-1.1000000041066147;1.0448281474184196;0.5305323246997169;0.9999985166905401;1.2999979504470587;1.000009947489545
40.733628;0.5276036856386888;0.6750094786853311;1.2793552286840018;0.029998571439757687;0.056858070857465255;9.999799573693055;0.6928324633383758;-1.0999999990571556;1.0448239093010265;0.530533402924559;0.9999972529448563;1.3000147866835146;0.9999970485850435
40.759523;0.5276027399702143;0.6750143139324255;1.27934490798676;0.029999985500335936;0.056858866121381475;9.999875923578136;0.6928256045803506;-1.1000000009717164;1.044828651078577;0.530532689512218;0.9999979101795031;1.3000127402180777;1.000004967779585
40.785418;0.5276107475178103;0.6750131518443562;1.279343648229755;0.02999914004722914;0.056857494908903815;9.999948521101999;0.6928030283192098;-1.1000000016497589;1.0448136752979245;0.5305355388914779;1.0000084884506522;1.2999938705545346;1.0000130989406926
40.811314;0.5276118636590149;0.6750039722206694;1.2793469889977405;0.029999968206546608;0.05685980016193263;9.99999160520644;0.6928042212116384;-1.1000000021827068;1.0448081554100022;0.5305291671267848;0.9999954189193279;1.2999859261657485;1.0000065486985372
40.837209;0.5276089890622039;0.6750036596886914;1.2793519560739446;0.029999756831766432;0.056859128516054236;10.000037051044243;0.6928097425833913;-1.1000000037687192;1.044812297832541;0.5305236854744454;1.0000008469315902;1.2999917171825557;1.0000013909280747
40.863104;0.5276036444014147;0.675002891114899;1.279355461586335;0.030000422522855615;0.056861106771272;9.999993588473917;0.6928115667954495;-1.0999999978125543;1.0448130336047208;0.5305303771935256;1.000003109521257;1.299995204130283;0.9999951966984123
40.888999;0.5276015152109748;0.6750032817946069;1.279366742144658;0.03000119594201011;0.05686170580830342;9.999853025994097;0.6928139080122808;-1.0999999947326127;1.0448096191258218;0.53053231971902;0.9999973412610955;1.2999848268419654;0.9999965387609021
40.914895;0.5276031840716047;0.6750055298918843;1.2793590159520145;0.029999983645588188;0.05685887791322962;9.999835839318154;0.6928124693365746;-1.0999999974792538;1.0448237285620556;0.5305284268519148;0.9999817744578384;1.2999832400100246;0.999991083662229
40.94079;0.5276072564788954;0.675004017560129;1.2793539406896017;0.030000142820018765;0.056859022419079565;9.999864421556708;0.6928158764170979;-1.1000000008339939;1.0448189745202972;0.53052885867504;0.9999900159027706;1.299980723746865;1.000001457297503
40.966685;0.5276014450680137;0.6749945111999468;1.2793551577367428;0.029998783763322275;0.05685729803344378;9.999905122165764;0.6928229866949154;-1.1000000003222972;1.044818084095479;0.5305364229877512;0.9999883923709629;1.2999814733382031;1.0000048918614641
40.992581;0.5276048442448604;0.6749850705553098;1.2793549169853062;0.029999105431716824;0.056858481265752596;9.9999074041204;0.6928243636324319;-1.1000000000259478;1.0448220923100833;0.530530681454059;0.9999870966433801;1.2999797927930261;1.000005388504162
41.018476;0.5276106930974425;0.6749901830986472;1.2793536042199372;0.030000199009824043;0.056860516028232416;9.999959260315908;0.6928209926654454;-1.0999999979474426;1.0448189781917747;0.5305361064340873;1.0000023990736606;1.2999883890081452;0.9999995349905734
41.044371;0.5276131732946295;0.675000322643857;1.2793638264569196;0.02999935974349459;0.05685990246860063;9.99987446057924;0.6928186902125295;-1.0999999976936246;1.0448142404264151;0.5305285746711275;0.9999887122222557;1.3000078268675557;0.9999922325772628
41.070266;0.5276113546633919;0.6749996573566373;1.2793585556296172;0.029999520497380295;0.05685922948721307;9.999938849157887;0.6928229979598133;-1.0999999952390511;1.0448150524537758;0.5305383604232733;0.9999954320131138;1.29999904618787;1.000003665542172
41.096162;0.5276175897879039;0.6749973304844189;1.2793451534523315;0.030000338397513003;0.0568610825354807;10.000021382507295;0.6928295156221781;-1.0999999993891334;1.0448191602264572;0.5305366795808766;1.0000045324133249;1.2999908026869211;1.00002111612668
41.122057;0.5276140957389882;0.6750032030775984;1.2793402585806048;0.029999806262055763;0.05686066486014809;10.000082785249704;0.6928226553581174;-1.1000000034078954;1.0448072755884206;0.5305397841679976;0.999999926204257;1.2999995150508843;1.0000046722865268
41.147952;0.5276030533485091;0.675005828551678;1.2793410288954792;0.0299996861123019;0.05686024309615163;10.000080109404374;0.6928307560014864;-1.1000000022666019;1.044816073693752;0.5305371075204226;0.9999844715800951;1.3000015192533927;0.9999844524177102
41.173847;0.5276092902889232;0.6749932296322209;1.279357233711524;0.029999890447416976;0.056859957510191995;10.00000758571086;0.6928240062935431;-1.100000000542123;1.044826117474111;0.5305399909286191;0.9999716462838437;1.2999862428276394;0.9999958355954005
41.199743;0.527618748786239;0.6749896996941089;1.2793647313064611;0.03000036650195955;0.056861361845695076;9.999986128891358;0.6928163027319241;-1.0999999977218826;1.0448297155548742;0.5305464104032773;0.9999821562969823;1.3000098111429688;1.0000035347965683
41.225638;0.5276177184486994;0.6749908979184609;1.2793535508915852;0.029999376160106624;0.056859210231442324;9.999956814166175;0.6928232328074599;-1.0999999967556466;1.0448213451124762;0.5305363046046213;0.9999919799071;1.3000107260337843;1.000004939300559
41.251533;0.5276144773770497;0.6749944116046098;1.2793476492998366;0.029999677611414415;0.056859619244427395;10.00001110223372;0.6928182292317999;-1.1000000019468323;1.0448209204468564;0.5305273017063492;1.0000022490409153;1.2999918784358016;0.9999929984908179
41.277429;0.5276120073678898;0.6750068219988766;1.2793477169978238;0.029999175873326515;0.056858909387065;9.999959529783903;0.6928222249507866;-1.1000000039147444;1.0448259378320552;0.5305301310629122;1.0000031280728163;1.2999866886474365;0.9999862581579676
41.303324;0.5276066359214971;0.675003744039701;1.2793406197170312;0.029999601430532298;0.05685940868685138;10.000029481549872;0.6928194875410914;-1.1000000044086957;1.0448148134612585;0.5305344867691512;1.0000082641087993;1.2999802757916776;0.9999851870624544
41.329219;0.5276080549926971;0.6749981862317538;1.2793319324135592;0.02999968456300413;0.05685937441597632;9.999994680792154;0.6928195506056727;-1.1000000015805098;1.0448267087104124;0.5305349467937623;1.0000052245691895;1.2999931412273469;0.9999932312922712
41.355114;0.5276128374013673;0.674996612125688;1.279356188297927;0.029999266167858602;0.05685901178422979;9.999960868449582;0.6928239111753125;-1.0999999984113917;1.0448319420762324;0.5305396214577917;1.0000019509286397;1.3000222414048208;1.0000025161107553
41.38101;0.5276189315780488;0.6749982993073627;1.2793651128587635;0.029999728499019298;0.05686015228562214;10.00005082407481;0.692827417131895;-1.0999999985780053;1.0448122798552983;0.5305395212178476;0.9999942030259453;1.3000084298328092;1.0000121114586458
41.406905;0.5276179456453918;0.6750044533258744;1.2793585388566733;0.02999933166761075;0.05685952198287277;10.000046885517525;0.6928208075663803;-1.099999999499025;1.044815176113267;0.5305330331781608;0.9999901401327963;1.2999966142572559;1.0000129736712755
41.4328;0.5276152797856316;0.675001782528301;1.2793540751784214;0.02999930209264789;0.05685859152468938;9.999995427301272;0.6928164082193029;-1.0999999969506289;1.0448218110176066;0.5305335503308255;0.9999967308316213;1.299995495543937;1.0000007039421197
41.458695;0.5276163766503461;0.6750011206090031;1.2793489201535413;0.02999924467053471;0.056859123704539494;10.000045412373916;0.692819907421931;-1.0999999988128857;1.0448113586488637;0.5305354095909005;1.000000142574377;1.299983849039725;1.0000061320657467
41.484591;0.5276101355093595;0.6750014854032542;1.279348829565038;0.029999626172631442;0.05686011338836327;10.000044371242458;0.6928255176172146;-1.0999999991326055;1.0448129042352123;0.5305329757776166;1.0000033644982511;1.2999996136541536;1.0000045918856697
41.510486;0.5276093707672578;0.6750089025522051;1.2793530443216587;0.02999865556447375;0.05685823785767092;10.000005638928855;0.6928258917046294;-1.1000000026854908;1.0448303856867884;0.5305333922701597;1.0000032363611404;1.300007409254076;1.0000001555593003
41.536381;0.5276105238239758;0.6750059373557883;1.2793565714410322;0.02999929997682936;0.05685892163755489;10.00001103022385;0.6928209736161094;-1.1000000011323683;1.0448383095198583;0.5305327063486198;0.9999999462607517;1.300006098301188;1.0000005123229767
41.562276;0.5276136090337691;0.6750018786982901;1.2793398616834588;0.02999934711132532;0.05685848568039741;10.000029112730365;0.6928149187034868;-1.1000000007622277;1.0448302550976918;0.530531785458128;1.0000014361580192;1.3000177784182831;1.000002683738616
41.588172;0.5276149001334308;0.6750048222769137;1.27934181017461;0.03000027804579738;0.05686050365586321;10.000151091957292;0.6928190583540192;-1.1000000014721423;1.0448233394065727;0.530533634703897;0.9999947892767738;1.3000183493192574;1.000011479928239
41.614067;0.5276100419791109;0.6749983334821136;1.2793531254426749;0.02999953673448763;0.05685905574374348;10.000095205212684;0.6928219375405089;-1.1000000037228144;1.0448064875120606;0.5305379470767666;0.9999887605109655;1.300008421327193;1.000011256762651
41.639962;0.5276185381461933;0.6749964971917596;1.2793647499186578;0.02999995290588478;0.056861139857644065;10.000056685704795;0.6928200639052091;-1.1000000002202577;1.0448076465193312;0.5305323023141444;0.9999942051458327;1.299990588487131;1.0000277121996297
41.665858;0.5276064306527148;0.6750009000438759;1.2793636142685265;0.029999786466700294;0.05686063157606899;10.000107471123638;0.6928140812968971;-1.0999999991964293;1.044822767369215;0.5305337591264251;1.0000031851298543;1.2999942904262347;1.0000176872523967
41.691753;0.5276050966849872;0.6750011754941286;1.2793630684579156;0.02999919244105634;0.05685722625261883;9.999994524835639;0.6928163145794866;-1.100000002915321;1.0448335042039152;0.5305336401365639;0.9999952954872389;1.2999988353590115;1.000002104963922
41.717648;0.5276156040987532;0.6750065802655608;1.2793648614636606;0.02999983993734361;0.05685852543648638;9.99977633892647;0.6928295449770828;-1.100000003946278;1.0448307835169874;0.5305338565543112;0.9999930758887755;1.300014079171293;1.000004414191936
41.743543;0.5276176744029968;0.6750004964514384;1.2793575475963996;0.029999858730860387;0.05685926370696091;9.999908433685848;0.6928282065385905;-1.1000000002649606;1.0448235392639968;0.5305321153650503;0.9999963053633395;1.3000158591715782;1.0000085533883383
41.769439;0.5276143842899723;0.6750033042587534;1.2793467503733467;0.030000324703790757;0.05686005234553194;9.999975395681782;0.6928244846781226;-1.0999999959204492;1.0448224085729596;0.5305319587992743;1.0000019448202813;1.3000040626747154;1.0000036268914572
41.795334;0.5276097813323449;0.675004420406774;1.2793472236166454;0.029999932645870517;0.056859296444109024;10.00004809597786;0.6928168000094931;-1.099999997459785;1.0448209036713474;0.5305344640891386;1.0000062546836939;1.3000048316002024;0.9999988568275723
41.821229;0.5276072677706135;0.6750102399420307;1.2793421860492593;0.030000158506857822;0.05686145554586136;9.999934179347598;0.692826673639887;-1.099999996144898;1.0448309236628328;0.5305322491076442;1.0000024690965623;1.3000050674984376;1.0000032893034687
41.847124;0.5276129470504365;0.6750127468124266;1.279354686225147;0.03000001977488512;0.05686094052811176;10.00000590658422;0.6928298302769935;-1.0999999984885052;1.0448219864359651;0.5305303802832589;0.9999959986550736;1.2999996855596987;0.9999934552032547
41.87302;0.5276137479898694;0.6749970204562602;1.2793535428923482;0.02999971345316644;0.05685912990251086;9.999919693754306;0.6928195914278008;-1.0999999996466163;1.0448103809308134;0.5305355208818943;1.0000086162013266;1.300000293451107;0.9999890568253059
41.898915;0.5276061077951552;0.6750022623957308;1.2793581384779071;0.02999955828697032;0.056858120441648625;9.99981622691206;0.6928152291263905;-1.0999999982608086;1.0448130763798447;0.5305383494569125;1.0000079085562668;1.2999837316707572;0.9999893082467116
41.92481;0.5276101864792709;0.6750082947904169;1.2793527794165342;0.03000073461023259;0.05686058764192924;9.999891285353112;0.6928186026564735;-1.0999999965752523;1.044800598640488;0.5305399232451966;0.9999980260118851;1.2999988508719627;0.9999877425965734
41.950706;0.5276110979289693;0.6750038034435021;1.2793550404464493;0.029999468747540697;0.05685851685583448;10.000156615137545;0.6928162759270685;-1.0999999935118512;1.0448014914884605;0.530540121421247;1.0000010402851063;1.299990672674894;0.9999905071557759
41.976601;0.5276124318301448;0.674994519525499;1.2793690566644995;0.02999911282639669;0.05685860372712504;10.000140118499072;0.6928149296347594;-1.0999999963612337;1.044808068762425;0.5305330441816081;1.0000056331885627;1.3000158954314347;0.9999957955694525
42.002496;0.5276212728806244;0.6749924214781331;1.279351900835366;0.030000423783055924;0.05686049476542275;10.000053786276998;0.6928141542673871;-1.0999999984652735;1.0448161179416797;0.5305342316923098;0.9999998183733605;1.300008105604753;0.9999986677356696
42.028391;0.5276195713217898;0.6749963863778397;1.2793349647478058;0.029999832019012296;0.056859129168369514;9.999905991072124;0.6928085960530108;-1.0999999980308606;1.0448192320024985;0.5305415784202641;1.0000089651564517;1.300006938196494;0.9999946668954116
42.054287;0.5276129102856881;0.6749915824324246;1.2793445407579964;0.02999953529051415;0.05686131666549147;9.999920166443605;0.6928081738009796;-1.1000000004035015;1.0448246839632485;0.5305401023189991;0.9999998862220665;1.3000096585535257;0.9999948426504341
42.080182;0.5276075803631332;0.6750014310671962;1.27935700541718;0.02999983353742111;0.05686107296041419;10.0000993388466;0.692825782813439;-1.100000000008349;1.044811896908021;0.5305349322490784;0.9999972678030661;1.3000048463693101;0.9999930847833048
42.106077;0.5276018602893083;0.6750032329392736;1.2793473617951752;0.02999944841777329;0.05685843222286518;10.00010050063872;0.6928230934409334;-1.1000000027544434;1.044801743872881;0.5305307911687646;0.9999975576652413;1.3000098364102128;1.0000019108852725
42.131972;0.527605947449427;0.6750009842252501;1.279342936632566;0.029999340892734063;0.056858420966210105;9.999949185496082;0.6928178106705335;-1.1000000005157944;1.044818603263709;0.5305273249733603;0.9999940823492697;1.2999910451636747;1.0000052421470818
42.157868;0.5276112449234215;0.674989951826309;1.2793557892767078;0.03000013056365183;0.05685957070789574;10.000055113050323;0.6928196350527345;-1.0999999973179846;1.0448314085456532;0.5305283244033459;1.0000063718519947;1.2999951001827525;1.0000042673938754
42.183763;0.5276110450013967;0.6749891505674225;1.27936717191875;0.030000440331752375;0.05686073606536268;9.999959340323372;0.6928232074424003;-1.0999999931168756;1.0448104313956759;0.5305303855293316;1.0000051700353116;1.2999880224979838;0.9999912628462239
42.209658;0.5276184645760353;0.6750027624571288;1.2793718412451907;0.029999487544011678;0.056859179562286755;9.999838055740254;0.6928165556587152;-1.099999994751431;1.044795692586751;0.5305326037012734;0.9999926049494036;1.2999856031596673;0.9999924289628215
42.235554;0.5276170822904338;0.6750054489068326;1.2793489323427405;0.029999705274516595;0.05685933282072276;9.999929824585168;0.6928135889124155;-1.0999999967958374;1.0448040353750834;0.530543706838183;1.0000047484355705;1.299997132627276;0.9999868968840205
42.261449;0.5276147155839189;0.6749934856402221;1.2793269067725972;0.029999843148178308;0.05685958930824221;9.999963073750392;0.6928158507697284;-1.1000000002158772;1.0448010120833033;0.5305426972933597;1.00001628846195;1.2999904841187997;1.0000036494169908
42.287344;0.5276168785970394;0.6749960862510832;1.279339532859754;0.030000378137859753;0.05686105410824001;10.000101425771755;0.692821177118075;-1.1000000028087582;1.0448037996441921;0.5305435703797603;1.0000114180328594;1.2999769436503439;1.0000131091832127
42.313239;0.5276219359036516;0.6749908067741389;1.2793542707455012;0.030000238134355872;0.05686012350427959;10.000088553295504;0.6928222574287365;-1.1000000011444102;1.044817521724239;0.5305351813294967;1.0000172257616358;1.2999794290623081;0.9999959982998262
42.339135;0.5276121349737466;0.6749939109067218;1.2793565763047514;0.029999972595786465;0.056859091833465776;10.000130423597264;0.6928241089414313;-1.099999998475648;1.0448130374056028;0.5305292385838237;1.000012617093191;1.2999927218209046;0.9999878320570929
42.36503;0.5276050265221345;0.6749952487493387;1.2793539554272526;0.03000063227188441;0.05686084482039464;10.000088508136633;0.6928132732980586;-1.100000002146543;1.0448194573492235;0.530531409445688;1.0000014968307323;1.3000052814487435;0.999979923800919
42.390925;0.5276100815956554;0.6749945585078212;1.279351957951983;0.029999561302778675;0.056859330347173165;10.00003337784676;0.6928112746141196;-1.1000000004690986;1.044827722700442;0.5305343980339622;0.9999975063229222;1.3000112495482923;0.9999917958758384
42.41682;0.5276073871345539;0.6749896456614477;1.2793221850496326;0.029999150505400043;0.05685923425096819;9.999874859564398;0.6928295525895968;-1.0999999969988368;1.0448215746542993;0.5305335432031014;0.9999994998548176;1.300012595275872;1.0000061940765685
42.442716;0.5276018964781358;0.6749978007081459;1.2793336678470024;0.029999527218552095;0.056860775367207184;9.99998550806369;0.6928297313536045;-1.0999999993019158;1.0448176658721342;0.5305399747527098;0.9999939212657273;1.2999956660478005;1.0000075711978593
42.468611;0.5276053406599888;0.6750035973326032;1.279345933896536;0.029999724321980562;0.05686039649835158;10.000058526921311;0.6928127133597074;-1.0999999993021221;1.0448277670074153;0.5305410272076473;1.0000008100011135;1.2999974876156657;1.0000054246268493
42.494506;0.5276102872904707;0.6749967131987639;1.2793534761325753;0.02999955150414756;0.05685946570945676;10.000140220249609;0.6928087603595892;-1.1000000002269439;1.044835648211106;0.530539389844704;0.9999994603268888;1.3000117204075434;1.0000079651153728
42.520402;0.5276052734998696;0.6749956487949555;1.2793524511917291;0.030000164451100274;0.05685994507843206;10.000029296045913;0.6928099638941556;-1.1000000026366847;1.0448263850768704;0.5305310623430894;0.9999963832351587;1.3000176450921892;1.0000020145270803
42.546297;0.5276020796181872;0.6750002150597689;1.2793465412662854;0.030000320541431515;0.056859830802579794;10.00010040090638;0.6928193100722991;-1.1000000011860769;1.0448393935392757;0.5305325214054445;1.0000011947069445;1.299996736851957;1.0000098010327976
42.572192;0.5276117169758608;0.6749996363346237;1.2793608949594568;0.02999949868298909;0.056858582449515346;9.999998077211034;0.6928262756194646;-1.1000000026656809;1.0448341288427416;0.5305339264487298;1.0000128290638761;1.2999905384125556;1.0000193283564176
42.598087;0.5276196872617287;0.6750003039410287;1.2793568447053223;0.02999986508779333;0.056858692277286446;10.000080677319426;0.6928152242482036;-1.1000000011504987;1.0448241280512403;0.5305289060700106;1.0000081734188868;1.2999925327508208;1.0000066407896728
42.623983;0.5276201829814063;0.6749964659746391;1.2793552188203248;0.030000278574497014;0.056859980891458155;10.00002015273417;0.6928174700289431;-1.0999999990337954;1.0448189044494844;0.530531760125954;1.0000034754667053;1.3000032511912776;1.0000035236556648
42.649878;0.5276143488660515;0.6749924009939215;1.27936737042443;0.030000769009145965;0.05686067665214027;9.99990376931296;0.69281700036957;-1.0999999998858137;1.0448094367226117;0.5305438221746561;1.0000034163584983;1.2999930711330157;1.0000015514503755
42.675773;0.5276105224404707;0.6750024376515567;1.2793531438986998;0.03000088382269607;0.05686151562081316;9.999903651865367;0.6928297744601101;-1.1000000014742637;1.0448052777582206;0.5305433679655471;1.0000034177657005;1.2999902039846545;0.9999964152815028
42.701668;0.5276127076342386;0.6750085864901588;1.2793534309988106;0.029999334986222155;0.05685940809969723;9.999922490315429;0.6928301910040863;-1.1000000044193154;1.0448172611976363;0.530541087020603;0.9999984802030545;1.300004635938269;0.9999851597038526
42.727564;0.5276136875176873;0.6750075276046353;1.279357332027054;0.029999078268087547;0.05685953962644052;10.000002631660575;0.692820763593961;-1.1000000033352686;1.0448231791424858;0.5305433875779456;0.9999912931405766;1.299986615440449;1.0000070493319804
42.753459;0.5276023943856302;0.6750074581204111;1.27935527319958;0.02999961211799992;0.056859611872151765;10.00005301702305;0.6928118396334028;-1.1000000037215076;1.044824926340269;0.5305413082977154;0.9999946634949984;1.2999763412250678;1.0000167967041926
42.779354;0.527602089438087;0.6749956776149015;1.2793487762804625;0.029999099962275524;0.05685841395350365;9.99993553484174;0.6928151524115863;-1.1000000016170712;1.0448275954114197;0.5305392731992;0.9999908535105012;1.2999808287296473;1.0000158071103673
42.805249;0.5276049634766717;0.6749909570994133;1.279345965793971;0.029999437795996262;0.056859521342091386;10.000008641167453;0.6928199526574652;-1.100000003676334;1.0448228956811976;0.5305424730746684;0.999988702034509;1.3000155882960378;0.999999968703543
42.831145;0.5276155362353174;0.6750077906835953;1.2793489687737432;0.029999912234326635;0.05686059941403549;10.000011123355131;0.6928176690175071;-1.099999999680468;1.0448266927360041;0.5305397867125083;0.9999983518736113;1.3000133736736064;0.9999947908594785
42.85704;0.5276194949399481;0.6750097989788809;1.2793486136906944;0.02999940138641761;0.05685867217728626;9.999844761441478;0.6928194427936327;-1.0999999981284654;1.0448282611905135;0.5305402517303547;1.0000056769227699;1.3000103427246885;1.0000038039501633
42.882935;0.527615806147919;0.6750096050754302;1.2793498760715967;0.02999929190669449;0.05685885904888854;9.999809661804061;0.6928248388129031;-1.1000000009570818;1.0448241703902152;0.5305364390987727;1.0000022579416583;1.299998954407215;1.0000029230148075
42.908831;0.5276085729258839;0.6749926362774822;1.2793582138221888;0.029998934774050873;0.0568592365700976;9.999901563490994;0.6928195009112347;-1.0999999997843801;1.0448197691730008;0.5305338107390786;1.0000113052094743;1.2999956124122451;1.0000104702268484
42.934726;0.5276063231834359;0.6749990851852128;1.2793504519951784;0.02999924827161348;0.05685982372023053;9.999951911695451;0.69281765720006;-1.0999999989047575;1.044810511452576;0.5305421526046612;1.0000058457366776;1.299984394462966;1.0000190177597446
42.960621;0.527605149162165;0.6750023065180326;1.279346612614939;0.02999890689092415;0.05685844095868283;10.000035499944065;0.6928220898227451;-1.0999999967518024;1.044798066724448;0.5305390830162142;1.0000072458406029;1.2999987433318962;0.999996885382937
42.986516;0.5276108433229865;0.6749907640777828;1.2793474571765937;0.029999809201152527;0.056858835749539094;10.00005713472656;0.6928247099075222;-1.1000000010270925;1.0447989806052544;0.530533188878543;0.9999975485925782;1.3000079910307758;0.9999955789785474
43.012412;0.5276099947408173;0.6749906974579676;1.2793331816081035;0.029999948220459486;0.056858534577606465;9.999980335032369;0.6928184230132272;-1.1000000011346063;1.0448063015355755;0.5305320168834469;1.0000081389762656;1.3000136765717478;0.9999964993103231
43.038307;0.5276081570000394;0.6749923998496088;1.2793383167614234;0.02999973569660122;0.05685832104605165;9.99992458431927;0.6928219088164146;-1.1000000006299788;1.0448092666933884;0.5305338090348337;1.0000102216869617;1.2999931850816966;0.9999954780498466
43.064202;0.5276128490493606;0.6750006911426104;1.279339129395425;0.030000449246851742;0.056860231403958385;9.999828913746146;0.6928207292860828;-1.099999999005372;1.0448125652737266;0.5305362196483948;0.9999887731485614;1.300004306753333;0.9999970299260031
43.090097;0.5276106274209055;0.675004522770426;1.2793470023717075;0.029999609040082417;0.056859932198118066;9.999902949604413;0.6928180853685926;-1.0999999977807269;1.0448089174731845;0.5305341680509497;0.9999884271568183;1.3000063013405145;0.9999961636355347
43.115993;0.5276125480662656;0.6749975445017202;1.2793400955466072;0.02999972018154537;0.05685977128014494;9.999988570682813;0.6928224017997547;-1.0999999982431095;1.044821375851369;0.5305332712471311;0.9999812393749737;1.3000029880078903;0.9999991340907165
43.141888;0.5276139158278794;0.6750077903444947;1.2793292151221436;0.029999488329558777;0.05686012620122283;9.999937330497247;0.6928213900621952;-1.1000000009092048;1.0448188259856528;0.5305323281616936;0.9999945546666408;1.3000090363264547;1.0000054748841
43.167783;0.5276127374880245;0.6750099532375906;1.2793402453209965;0.029999024912696754;0.05685860602214235;9.999995220631485;0.6928134863126264;-1.1000000010939095;1.0448246726290724;0.5305299734457043;1.0000055783570279;1.3000019674875911;1.0000029503786068
43.193679;0.527608348326786;0.6749996138745572;1.2793664764887511;0.02999996513193289;0.05685915776359468;9.999973839244602;0.6928177725440741;-1.1000000028994676;1.0448260520085797;0.5305328771847009;0.9999896701843447;1.3000020492543134;1.0000084615169795
43.219574;0.5276104931738425;0.6749990832214181;1.2793502097724407;0.03000025677080981;0.056859631251747075;10.000063627146222;0.692824904692093;-1.0999999983773983;1.0448223654114108;0.5305341954554685;1.000000494006693;1.300007921911627;1.0000112746131506
43.245469;0.5276113858403225;0.6749993738380484;1.2793336429443571;0.029999108793373058;0.056858659794323245;10.00002574696463;0.6928229718073049;-1.0999999980379054;1.0448287932115197;0.530538588754002;1.00000540747674;1.3000043505726766;1.0000129986510735
43.271364;0.5276088919814006;0.6750024779639885;1.2793463530132432;0.02999979015182853;0.056859665671486634;10.00002114866176;0.6928205486572675;-1.100000002208855;1.044832946724074;0.5305380384522719;1.0000082976976759;1.2999911395827612;0.9999985862258357
43.29726;0.5276119153910197;0.675006904603561;1.2793735571805065;0.029999961412049934;0.05685992108322663;9.99997783121014;0.6928205567796055;-1.1000000033978787;1.044829804762288;0.5305322982849751;1.0000050938771397;1.2999915226254468;0.9999921313172238
43.323155;0.5276066042445711;0.6750084649561734;1.2793696724090673;0.029999299391910046;0.05685877556247851;10.000066117293269;0.6928183412999842;-1.099999998146019;1.0448241259059126;0.5305289511665234;1.0000068791317822;1.3000152763609245;1.0000015837447451
43.34905;0.5275973858375282;0.6750088516365315;1.2793541310743923;0.029999618284073132;0.05685795676535194;9.999983618664997;0.6928220961641615;-1.099999997120991;1.0448185460592037;0.530533101982186;1.0000080043641917;1.3000031108179262;1.0000117133461086
43.374945;0.5276035610460954;0.6749980702840729;1.2793457617145234;0.030000329421034;0.056860132912798775;9.999954818658628;0.6928223815427536;-1.1000000011018352;1.0448242141245885;0.530539415209908;0.9999861805675045;1.2999975790091265;1.0000011869655054
43.400841;0.5276090026784456;0.6750105848402783;1.2793517940922048;0.030000482443322127;0.05686073449922703;10.000066705871575;0.6928172791571166;-1.0999999990131035;1.0448219565413601;0.5305410608397673;0.9999798066764456;1.3000084879785625;1.0000011840615093
43.426736;0.5276005509923826;0.675003855601157;1.2793575869814169;0.029999780614436974;0.05685933834510326;10.000171485201562;0.6928171596030088;-1.0999999986481308;1.0448056897826548;0.5305322886489793;0.99998330330095;1.3000013268052601;0.9999983739706442
43.452631;0.5276032947018812;0.674997275286268;1.2793750449577932;0.029999574761469226;0.05685881013336565;10.000032721973248;0.6928205313872884;-1.0999999962420401;1.044803172569695;0.530534709172498;0.9999974470533697;1.2999998603402445;0.9999775011492525
43.478527;0.5276078929185742;0.6750025518641225;1.2793622015574415;0.02999956117236193;0.05685941964248014;9.999837261229105;0.6928206454885107;-1.0999999962982507;1.0448161678586527;0.5305362348287238;1.0000018152415153;1.3000123180060505;0.999995596600544
43.504422;0.5276131988458375;0.674997353022443;1.2793509042795463;0.029999700664035022;0.05685968125210349;9.999960390133163;0.6928235403090443;-1.1000000018943448;1.0448226436944228;0.5305383119673922;0.9999984290169412;1.300006284730503;0.9999955198984032
43.530317;0.5276108654261499;0.6749980626673608;1.2793457606335465;0.02999967061265825;0.05685981959182159;10.000073535751998;0.6928208146397641;-1.1000000014418485;1.0448263940036042;0.5305368508047038;0.999999502109703;1.2999866820022987;0.9999892313717254
43.556212;0.5276056539327485;0.6750017034643565;1.2793511451040351;0.029999864811776064;0.05685960476450467;9.999951296775158;0.6928243928977158;-1.1000000035510167;1.0448223354357384;0.5305385589096568;1.0000022244889946;1.2999824445787693;0.9999974325442125
43.582108;0.5276070833000243;0.6749983628846804;1.279354135918842;0.029999921963767467;0.05686067735946446;9.99994631749994;0.6928179800661158;-1.100000001471683;1.0448238013006201;0.5305338258727965;0.9999930839733182;1.2999900647465579;1.0000062121064315
