time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_IpInjTerminal;Wind_Turbine_GEN_IqInjTerminal;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
43.608003;0.5276096919065929;0.6750042928390205;1.2793476073694146;0.02999947802555517;0.056860156215421266;10.00006277504131;0.6928159589829025;-1.0999999993929506;1.0448073373308608;0.5305367850083017;0.9999904748784713;1.3000006084617772;1.000005616529977
43.633898;0.5276095895073127;0.6750003015204026;1.2793488734978191;0.029999830487241315;0.05686054091776411;10.00003790071396;0.6928185264021834;-1.1000000014116118;1.0448066723563576;0.5305402704723144;0.9999942801538182;1.3000113125017196;0.9999901429928288
43.659793;0.527612940402382;0.675000124205085;1.2793639114820454;0.029999795894574757;0.05685978318212261;9.999990563928819;0.6928163211696245;-1.0999999990509588;1.0448102711245995;0.5305415049630741;0.9999939967961746;1.300011685866252;0.999990224943554
43.685689;0.5276104322725165;0.6750056473706986;1.27935618543816;0.030000383463401233;0.056860381302510525;10.000011585503898;0.6928165958899084;-1.100000002094874;1.0448203594010632;0.5305332107047158;0.9999958921259503;1.299990228385697;0.9999977130943708
43.711584;0.5276082696229591;0.675006418933705;1.27934205598582;0.030000672613540384;0.0568605809367604;9.999978839718144;0.6928254754187623;-1.0999999989433549;1.0448257214816068;0.5305265802661401;1.0000000064800618;1.299991787896889;0.9999945748262979
43.737479;0.5276128866450815;0.6750086617446496;1.2793475376864818;0.029999463196705156;0.05685909045474554;10.000076368593325;0.69282185908543;-1.0999999984221993;1.044820912768966;0.530528390547599;0.9999971504335371;1.2999894919874346;0.9999895986429416
43.763374;0.5276129269546554;0.6750088953001552;1.2793354362889044;0.029999336096032825;0.05685914938968988;10.000053291881546;0.6928281480145807;-1.100000000562852;1.0448187541123535;0.5305298694377754;1.000007188012605;1.2999834839367004;1.0000024327081802
43.78927;0.5276085619208939;0.6750019664819583;1.2793490186518985;0.029999136897338706;0.0568579120595201;10.000011371401554;0.6928258264500567;-1.0999999974876111;1.0448109707207953;0.5305356581884864;0.9999963301677041;1.2999912819873964;0.9999994557461428
43.815165;0.5276061863427501;0.6750063721309397;1.2793674033593516;0.03000025058667699;0.05685997652023169;10.000005364283195;0.6928126548140886;-1.0999999977635235;1.0448190876518264;0.5305380479801318;0.9999976136859431;1.3000003746325164;0.9999963791954063
43.84106;0.5276111126702479;0.6750072603911623;1.2793559942595938;0.029998745546549827;0.05685733520468649;9.99997142055501;0.6928154041170088;-1.0999999989931954;1.0448313672367728;0.5305305316723827;1.0000031931442006;1.3000043724468473;0.9999975854759854
43.866956;0.5276093952158677;0.6750038360376855;1.279353884475399;0.030000347442457196;0.05685869055269674;9.999987314220414;0.6928202864601068;-1.100000000334877;1.0448206755514944;0.5305333117046266;0.9999941579693816;1.3000030032993366;0.9999947602700399
43.892851;0.5276106660529902;0.6750035537105604;1.2793615918898942;0.029999504989785344;0.05685898538771632;9.999986191202165;0.6928199541014454;-1.100000002458347;1.044813545395176;0.5305393611545183;0.9999937247086708;1.3000029764987096;0.9999853505291868
43.918746;0.5276100864093527;0.6749991348678428;1.2793483507688588;0.02999979589970094;0.05686024922582815;10.00003351305572;0.6928207210038259;-1.100000005593827;1.0448188721471232;0.5305401128312438;1.0000082490070108;1.30001249199298;0.9999949659759215
43.944641;0.5276105038987218;0.674996807837633;1.279366682053155;0.029999140700415327;0.056858529985764864;10.000079443951945;0.692813915615471;-1.1000000071361067;1.0448248811025935;0.5305359067498392;0.9999948722968818;1.3000238707594487;1.0000046575715942
43.970537;0.5276146361665934;0.6750030167910295;1.279375236376369;0.029999685387354643;0.05685965999983469;10.000024925647606;0.6928153495209739;-1.1000000010005804;1.0448297580935586;0.5305341517222752;0.9999970166308162;1.3000068297453842;1.000005663342093
43.996432;0.5276181788861857;0.6750007609362011;1.2793588027434586;0.029999619758677397;0.0568594005000318;9.999919962244459;0.6928183738865707;-1.0999999946512504;1.044826015577215;0.5305355124109838;1.000003663817516;1.3000130499878877;0.9999899512702949
44.022327;0.5276170847117626;0.6750039372604568;1.2793377267061907;0.029999578420959176;0.05685969503235017;9.999980502815873;0.6928156550976233;-1.0999999963961373;1.0448153469864165;0.5305333696517828;1.0000027893110406;1.2999917648853627;0.9999982860352461
44.048222;0.5276169036931914;0.6750047735785988;1.2793517890080834;0.02999903844578922;0.056858585765551514;10.000021552831267;0.6928124952234619;-1.0999999982166293;1.0447960079994605;0.5305339532312262;0.9999994294701771;1.2999974611121858;1.000011238491988
44.074118;0.5276111288737411;0.6749966182472028;1.2793562652230521;0.02999960834645264;0.056859556842364926;9.999953690011191;0.6928226304018894;-1.1000000010844428;1.0447956032694228;0.5305344698835183;0.9999903834898334;1.3000087045164002;1.0000029028686084
44.100013;0.5276065524026123;0.6750000635886458;1.2793639515632809;0.02999954830272084;0.056860247468886675;9.999994628563037;0.6928242863121354;-1.1000000038293367;1.044814487182691;0.5305300258137735;0.9999995120195413;1.3000068579988322;0.9999958894845136
44.125908;0.5276045436906206;0.6749988381370217;1.2793685312721677;0.029999018885429638;0.05685872777909331;10.00002800352526;0.6928265083950486;-1.1000000002363106;1.0448156897174052;0.5305332200924889;0.9999947486955123;1.299998442783677;0.9999915247755021
44.151804;0.527605702289676;0.6750016039385021;1.2793669349721823;0.030000113472582794;0.056859562280274015;9.999995011101468;0.6928154365957685;-1.0999999998979204;1.044821346967832;0.5305353014028882;0.9999970550866364;1.2999988187466507;0.9999835184823648
44.177699;0.527609443665803;0.6749986569318636;1.2793674627157792;0.030000277271007;0.056860625953137345;10.000091677290774;0.6928074118410678;-1.0999999997679712;1.044820111921935;0.5305328683507894;0.9999959126063589;1.2999971344988839;0.9999898365637269
44.203594;0.5276168372395301;0.675004679849531;1.2793597130481995;0.029999709422063054;0.05685805183092997;10.000006413889627;0.692813096783271;-1.1000000029152608;1.0448215168073607;0.5305281606217427;0.9999910046276053;1.3000049714325392;0.9999944596608152
44.229489;0.5276101822506883;0.6750145391457474;1.2793476731649638;0.0300001578822386;0.056859930469667204;9.999916303796182;0.6928118389786304;-1.0999999989687803;1.0448296195742721;0.5305340357653457;0.9999813754613192;1.3000271391510791;1.0000053260046884
44.255385;0.5276110458105004;0.675003917852386;1.2793460313324414;0.02999926446481528;0.05685857889396277;10.000023617681803;0.6928093153980961;-1.0999999962516007;1.0448186692218155;0.5305349132269974;1.0000067061027325;1.3000306712996677;1.0000106920943261
44.28128;0.5276174288888363;0.6750012611046771;1.279342332851961;0.03000001334935222;0.056859876610233256;10.00010492794673;0.6928123525193889;-1.1000000005053479;1.044804051436091;0.530537838186582;1.000007767951267;1.3000229407808552;1.0000124817555263
44.307175;0.5276108062350818;0.6750075093846983;1.2793551356955657;0.029999772887263278;0.05685945954014301;9.999982765613757;0.6928126884335387;-1.0999999999513779;1.0448075958850236;0.5305361665696777;1.0000034937493316;1.3000209563226952;1.0000058748170173
44.33307;0.5276122929405748;0.6750049773261728;1.2793595190061733;0.0299990495831512;0.05685796137007206;10.00005867961613;0.6928172695077339;-1.1000000016032232;1.0448167689398418;0.530533051286479;1.0000010099112095;1.3000016773292364;1.000001653071853
44.358966;0.5276103935459562;0.6749984157485975;1.2793450961844224;0.02999903510412961;0.05685922521838471;10.000008282477227;0.6928109716868932;-1.0999999971741685;1.044814193116008;0.5305327129338221;1.000000939123162;1.3000006984077312;1.0000044206444632
44.384861;0.527608129103403;0.6749994578153294;1.2793463224627848;0.029999411232497164;0.05686001748590169;10.000056946433023;0.6928088556813142;-1.0999999945677759;1.0448190432460416;0.5305320219038805;0.9999883157075964;1.3000082860107725;0.9999973034619758
44.410756;0.5276041949214699;0.6750062507720205;1.2793460688546467;0.029998937335805286;0.056858613442551394;10.000083035984382;0.6928209812293836;-1.0999999955712843;1.0448197718795396;0.5305431517536228;0.9999847271930609;1.3000089603086866;0.9999871249437292
44.436652;0.5276070071219275;0.6749999934540317;1.2793542414813346;0.029999674057113467;0.0568597471133431;9.99999684494539;0.692818033515291;-1.0999999968254515;1.0448283518183543;0.5305397472379038;0.9999898315783807;1.3000017833010848;0.9999932864704127
44.462547;0.5276117981053755;0.6749974036038616;1.2793596434647985;0.029998698976310835;0.05685957772270832;9.99988275688395;0.6928145713429963;-1.0999999975828798;1.0448208352705257;0.5305371236477788;0.9999971001542873;1.2999921647887867;1.0000047192572348
44.488442;0.5276073584337243;0.6749974219939822;1.2793557977643686;0.02999863638049109;0.05685850174086119;9.999877748851052;0.6928253024694775;-1.10000000022683;1.0448222898851203;0.5305353845300846;1.0000042245401741;1.299997539357984;1.000012270170301
44.514337;0.5276096315753865;0.6750015132536309;1.279360295383796;0.029998572864397836;0.05685853762166703;9.999942758938799;0.6928288674810223;-1.1000000022079754;1.0448219195751842;0.5305289455779157;1.0000092300069277;1.2999961938108962;1.0000127182394845
44.540233;0.5276037900377595;0.6749923224460102;1.2793559678042483;0.029999534263030127;0.056860007815038645;9.999988955248126;0.6928271890579623;-1.1000000041563966;1.04482526588851;0.5305273333408002;1.000005837869576;1.3000003835431404;1.0000052643000297
44.566128;0.5276069453381649;0.6750010624326612;1.2793328113632794;0.029999218112631724;0.05685908663309199;10.000008882332237;0.6928194932246324;-1.1000000010370092;1.0448210024638347;0.5305291751600064;0.9999988630377763;1.3000207280390295;0.9999936767956165
44.592023;0.527617298547112;0.6750053627139734;1.2793418647345927;0.02999959229605946;0.05685950472701362;10.000043867298164;0.692826173165248;-1.1000000012595679;1.0448130719950475;0.530536442824913;0.9999980022275904;1.3000080429931113;0.9999922484699798
44.617918;0.5276173236636292;0.674999896773587;1.2793522477208747;0.029999296262721322;0.056858468343008076;10.000033713786031;0.6928311061626756;-1.0999999971638224;1.044814111228055;0.5305434286621256;1.0000110774405127;1.3000078095551257;1.0000029059360251
44.643814;0.5276161091240198;0.675003398813203;1.2793582213156456;0.02999903945217737;0.05685851009421277;10.00002346879275;0.6928263228518001;-1.0999999980708899;1.0448270266689978;0.5305390947620353;1.0000185792683332;1.3000148468265995;1.0000014071989844
44.669709;0.5276166140855686;0.6750083385225992;1.2793474850740503;0.029999311199888676;0.05685903228895784;9.999960563408399;0.6928194723649888;-1.100000002961196;1.044812160229142;0.5305307497408787;1.0000262643684983;1.3000082934802923;1.0000040391788159
44.695604;0.5276150386016571;0.6750055489114315;1.2793465258260421;0.030000926072781393;0.056861220849899696;10.00001434190394;0.6928104203196006;-1.1000000045715563;1.044823356020973;0.5305318012786105;1.0000045806217988;1.299997891860458;1.0000059880193757
44.721499;0.5276174724770271;0.6750012455492613;1.279357697393323;0.03000004070853773;0.056858736244388815;9.999962929802177;0.692823004252662;-1.1000000002555907;1.0448278974736858;0.5305388144928076;1.0000019768525512;1.3000019872611985;1.0000074909189698
44.747395;0.5276105896803734;0.6750045668711557;1.279356678538878;0.02999931614704605;0.05685779381957502;9.99999213581391;0.6928301353670744;-1.0999999996158962;1.0448254685011824;0.5305396984100498;1.0000075463440643;1.2999960171520182;1.0000024807909176
44.77329;0.5276063320752107;0.6749965542470353;1.2793438541401283;0.02999936150002902;0.05685831738854924;9.999912689802462;0.6928276739990781;-1.1000000000587695;1.0448128353009745;0.5305303708386336;1.0000047885636172;1.2999993394370928;1.0000084822803101
44.799185;0.5276141966096964;0.674988374485927;1.2793364399889187;0.030000119236818175;0.05686016112786135;9.999899404648428;0.6928201077888011;-1.0999999980884052;1.044815278297697;0.5305321320629247;1.0000040030921449;1.3000003231210924;1.0000009300735253
44.825081;0.5276106585149318;0.6749947609253732;1.2793436589166225;0.030000555646132732;0.056861601606641936;9.99994319650346;0.6928232308033928;-1.100000004479459;1.044819201964855;0.5305355747125707;0.9999947552407558;1.3000010738005314;0.9999968473240767
44.850976;0.5276163730710037;0.6749924831750278;1.2793435812251746;0.03000047496401949;0.05686161807317879;10.000014975791728;0.6928308380973025;-1.1000000076435714;1.0448137269759685;0.5305406442583775;0.9999884479980578;1.2999972797026038;0.999998702071164
44.876871;0.5276159410181676;0.6749904193959325;1.2793575289101549;0.030000079230627898;0.0568601640614997;9.999954788485537;0.6928197259557368;-1.1000000069344347;1.0448072181289818;0.5305329791342719;1.0000009780462853;1.3000031954018756;0.999998411763212
44.902766;0.5276148391018046;0.674992715649412;1.2793536688150675;0.029999013297496546;0.05685860525612396;9.99988979120104;0.6928205487237878;-1.1000000043738323;1.0448138733765318;0.5305338638784655;0.9999931438980096;1.3000149981721987;1.0000050300340602
44.928662;0.5276101071164448;0.6750015949193422;1.2793602016353989;0.02999920353330863;0.05685887932709925;9.99999242707255;0.6928137337736993;-1.100000001320742;1.0448377408558602;0.5305413430824213;0.9999931332652534;1.3000186265459874;0.9999979053871842
44.954557;0.5276102222892555;0.6750035778525211;1.2793441941163215;0.029999187556207046;0.05685815094395528;10.000032728344815;0.6928131004334456;-1.099999999249733;1.044817777338536;0.5305455942135772;1.0000067926473004;1.3000173553557623;0.9999988032756322
44.980452;0.5276074339075897;0.6750093131954062;1.279352210841045;0.030000243144770906;0.05685985269710399;9.999946324006068;0.6928209474842326;-1.0999999979707336;1.0448202189063003;0.530543411447319;1.0000049505301147;1.3000116797233547;1.0000062041786195
45.006347;0.5276106814641986;0.6750070724443443;1.27935123112549;0.030000556581873804;0.05686034116316967;9.999966493413677;0.6928164788717488;-1.1000000013617737;1.0448370376811895;0.5305403685568474;0.9999997214957492;1.2999983338892618;0.9999932631760275
45.032243;0.5276151459293569;0.6749966931861991;1.2793457737002085;0.030000268109197963;0.05686053381792321;9.999979406066563;0.6928225081476694;-1.100000001379193;1.0448180829469338;0.5305365176787767;0.9999917245735614;1.2999826082779649;0.9999846721378155
45.058138;0.5276092651499726;0.6749943173218285;1.279369499695825;0.029998648862194884;0.0568589690726863;10.000024487097381;0.6928266817571499;-1.0999999977705361;1.0448049007559281;0.5305380420682028;1.0000088137997423;1.2999935890313483;1.0000003728786253
45.084033;0.527604858848311;0.6749946702482268;1.2793667813669027;0.030000544498839706;0.05686149256471523;9.999927121613345;0.6928202785663553;-1.099999995638568;1.0448155816466915;0.5305308915793372;1.0000043347173306;1.299998919941692;0.9999967199088883
45.109929;0.5276061521157634;0.6749979399344272;1.2793511416246144;0.02999996767735346;0.0568602059232258;9.999987182512864;0.6928134529579655;-1.0999999954296815;1.0448318372667083;0.5305287557603601;0.9999972850220572;1.2999961664201798;0.9999892180168396
45.135824;0.5276117638520251;0.6750063473840812;1.2793537448495633;0.02999820888685537;0.056856791007115014;10.000091019128705;0.6928168070262826;-1.1000000009559872;1.044823845147069;0.5305298735212999;0.9999946709773097;1.3000061034875647;0.9999968500555543
45.161719;0.5276048976561609;0.675000381715556;1.2793612003250772;0.02999929323271933;0.05685942285295938;10.000102989423079;0.6928214636771799;-1.1000000037005782;1.0448104080047522;0.5305367308051434;0.9999952368526576;1.2999935110790939;1.0000080094614214
45.187614;0.527602926648062;0.6750023937528494;1.2793667490927334;0.029999162802847538;0.056859951033768855;10.000131477425336;0.6928228742149759;-1.1000000016400098;1.0447973034720994;0.530539486003084;0.999995494575609;1.2999955529863254;1.000015668811041
45.21351;0.5276032253512505;0.6749983188310424;1.2793682457982414;0.029999111605642795;0.05685968429173191;10.000008003011379;0.692817266227283;-1.1000000015866367;1.0447966391939991;0.5305356427971132;0.9999874289823607;1.3000002180744183;1.0000146524167162
45.239405;0.5276129411617511;0.6750015484157065;1.2793786900857342;0.030000595664770428;0.056861543227617384;9.999997829329743;0.6928155718900877;-1.100000002692292;1.044817452142102;0.5305309672275063;0.9999995343201896;1.3000073101486362;0.9999992043578066
45.2653;0.5276130913679281;0.6750048713733842;1.2793612907422836;0.02999968811055388;0.05685966593730496;10.00003597229065;0.6928167601051959;-1.1000000001550847;1.0448295576452442;0.5305366697281367;1.0000040287577232;1.2999910015072556;0.9999970943634385
45.291195;0.5276135654673797;0.6749945054753346;1.2793615465437262;0.029999244073929995;0.05685865075066109;9.999949434824133;0.6928144503576615;-1.0999999984946385;1.044832961183896;0.5305392584111442;0.9999967952493832;1.2999862558856399;1.0000022272715823
45.317091;0.5276189937589982;0.6749951990014726;1.27935657288192;0.02999973922630745;0.05685967771571208;9.999855258711802;0.6928272410439775;-1.099999999317987;1.0448285864222426;0.5305385442203594;0.9999957270378599;1.2999975049497428;1.0000000565802472
45.342986;0.5276178420032959;0.6749990194836898;1.2793507323331048;0.02999933074250185;0.056858212659132025;9.999849098613995;0.6928177499409683;-1.0999999995110668;1.0448209954880185;0.5305482027555166;1.0000026154387016;1.3000116791042287;1.0000032731636834
45.368881;0.5276155151927566;0.6749978965536052;1.279332061776577;0.030000104703296775;0.0568597616321975;9.999908343615063;0.692818271660881;-1.0999999972419243;1.0448102193079183;0.5305406241993801;0.9999829151144551;1.3000085738541032;0.9999977498513454
45.394777;0.527614861568845;0.6749942465477019;1.2793469519004925;0.02999896505345579;0.056858054989621716;9.999879835154752;0.6928257399944878;-1.099999998648009;1.044818082436171;0.5305343030972034;0.9999839375564741;1.2999935334901307;0.999985863726136
45.420672;0.5276117556778063;0.675006958753548;1.2793622803418458;0.029998943215335663;0.05685902277744357;9.99985972029291;0.6928225635727687;-1.1000000026434371;1.044812185860866;0.5305343292379345;1.0000000583741708;1.3000022057581422;0.9999931653620894
45.446567;0.5276047121706923;0.675006095941389;1.2793523662968027;0.029999797854887593;0.05686043577986849;9.999815094161304;0.6928189483224799;-1.100000005016912;1.0448055964799152;0.530540290132167;1.0000095759685077;1.2999876661777208;0.9999976572463476
45.472462;0.5276134786428024;0.6749975808421639;1.2793465307460146;0.029999056436323907;0.05685799882943656;9.999950717016192;0.6928245448709628;-1.1000000003506623;1.0448066742996915;0.530536553697808;1.0000193107046236;1.2999839082354316;1.0000023913704115
45.498358;0.5276108449496835;0.6750006398620352;1.2793454393303199;0.030000258801581057;0.05685941806422135;9.999952223827394;0.6928245400701778;-1.0999999982707884;1.0448036888434191;0.5305380153242837;1.0000213494607284;1.2999952912227228;1.0000003395213026
45.524253;0.5276102977078609;0.6750016963744695;1.2793434437932814;0.029999318982136407;0.05685785023221824;9.999901006957666;0.6928150816876426;-1.0999999964746778;1.044817659327741;0.5305362972513393;1.000019627407073;1.2999876514642579;0.9999968629256891
45.550148;0.527610180442774;0.6750023054838568;1.27934987695489;0.030000627691815426;0.05686070154845421;9.999914321875165;0.6928125430901912;-1.0999999984208593;1.044815628195901;0.5305355949584482;1.0000034237709907;1.3000002174936105;1.00001083757056
45.576043;0.5276091866710112;0.6750056668004802;1.2793570235926386;0.030000118378239675;0.056859758063277414;9.999902325143665;0.6928195907720853;-1.100000000693914;1.0448138246038956;0.5305381222982954;1.0000012734214287;1.3000017605260195;0.9999990812233573
45.601939;0.5276127755071842;0.6750086462784217;1.27938349563681;0.02999982783031305;0.05685967952995816;10.000075725739725;0.692828416730951;-1.1000000033698802;1.0448275383304304;0.5305360251626826;1.0000024077228105;1.2999985529623919;1.0000072275404994
45.627834;0.527615469962844;0.6750051322601791;1.279363861125555;0.029999897940247034;0.05685909465164331;10.00006818983671;0.6928175127070783;-1.1000000051911936;1.0448288686752023;0.5305358104236659;0.999996257310438;1.2999917326833053;1.0000017530274385
45.653729;0.5276154553443725;0.6750010927945477;1.2793457681553924;0.029999604739942374;0.056858897413798085;9.999882042766355;0.6928177352587176;-1.1000000004745085;1.0448142755924066;0.5305409647843388;0.9999905771097277;1.300011467743513;1.000000160246513
45.679624;0.5276099938812946;0.6749897367156956;1.279354152144601;0.029999725108840344;0.05685922383427844;9.999966318188747;0.6928115517024561;-1.0999999997612424;1.04480735316928;0.53054112953792;0.9999939765383749;1.3000031765766213;1.0000065077958098
45.70552;0.5276153314234486;0.67498406468082;1.2793611801470375;0.030000196306182936;0.05686042718381285;10.000153051355683;0.6928094239786416;-1.1000000012536257;1.0448036182967724;0.530535326680452;1.0000066941104768;1.2999907464225584;1.0000044375798363
45.731415;0.5276149700545536;0.6749873392559403;1.2793569310331818;0.029999345559423213;0.0568592614819208;10.000019315839713;0.6928140844734947;-1.1000000015929117;1.0448173012548319;0.5305379471045415;0.9999987283347943;1.2999936325901118;1.0000003503967523
45.75731;0.5276061640974042;0.6750028724828081;1.2793472963499508;0.02999959295438404;0.05686043905493969;9.999904650323161;0.6928240149155136;-1.1000000011936035;1.0448237520029418;0.5305446606160018;0.9999986890236634;1.2999942663161608;0.9999963011605498
45.783206;0.5276120127263089;0.6750083301689617;1.2793521148065712;0.02999896097782521;0.05685912361037993;9.99987159784382;0.6928173392008086;-1.1000000006999398;1.044817175326012;0.5305363471222263;1.0000164503547557;1.3000048054998639;0.9999894527056181
45.809101;0.527615613133257;0.6750022750116789;1.2793499184526087;0.02999966948155378;0.056859155448970224;9.99991877130442;0.6928202716368237;-1.1000000005445552;1.0448143696660162;0.5305317587627314;0.9999997032509748;1.2999982896465077;1.0000001802010965
45.834996;0.5276116867352503;0.675003038816836;1.2793464864489463;0.029999115832516392;0.05685775326091128;9.999942796855404;0.6928205465269056;-1.0999999992739855;1.044820087218697;0.5305337746911007;1.000003102989739;1.3000039035295154;1.000002678593893
45.860891;0.5276089177909065;0.6749933408113058;1.279360372819558;0.02999958157299291;0.05685971226956495;9.999955629095194;0.6928299068211907;-1.0999999999007635;1.0448280197977318;0.5305368187301888;1.0000016802649985;1.2999943596410446;1.0000013352811563
45.886787;0.5276043949473103;0.6749968122645456;1.2793646112589727;0.029999469475389874;0.056858825954631036;9.99991444338394;0.692827897629481;-1.1000000029412622;1.044821370100561;0.5305337555040331;1.0000094925699081;1.2999914959543513;0.9999977599514316
45.912682;0.5276092115252474;0.6750036135266798;1.2793449531214875;0.030000652513133965;0.05686128979628846;9.999943535331113;0.6928209037360233;-1.1000000001483548;1.044822745781905;0.5305360272195069;0.9999982156050382;1.2999923397765833;0.9999977252080938
45.938577;0.5276111378094791;0.6750087598599992;1.2793371571212855;0.02999992242871572;0.056860879371357566;10.000015976580688;0.6928164304982578;-1.099999999016456;1.0448298917629124;0.5305343600917457;1.0000020453753753;1.2999872447309497;1.0000135672690307
45.964472;0.5276097637570393;0.6750032899007717;1.2793511959040986;0.029998875035602484;0.056859043842988836;10.000146336867015;0.6928151802015196;-1.0999999977114236;1.0448115789203025;0.5305365696539059;1.0000061157868196;1.299994944350007;0.9999992408132452
45.990368;0.5276114550339557;0.6750034249197698;1.2793679359374304;0.029999312614960142;0.056859736572242824;10.000056883509446;0.6928149632837642;-1.0999999991910379;1.0448039666720743;0.5305414214608903;0.9999894012060605;1.2999884865584947;0.9999938110074735
46.016263;0.5276117812439441;0.6750024491453331;1.2793510680728453;0.029999437537820424;0.05685921819645888;9.999985728232259;0.6928150880375338;-1.0999999989950469;1.0448015318488542;0.5305346411947921;0.9999956255719478;1.2999763976296916;0.9999885863864538
46.042158;0.527613804342283;0.6750021406986522;1.2793525476936833;0.03000023801546905;0.056860008429141164;10.000021218114602;0.6928045798769581;-1.0999999986456712;1.0448031970538807;0.5305333904770282;0.9999956395474968;1.2999847311281383;0.9999833603580444
46.068054;0.5276159471356038;0.6749967466052972;1.2793424598346967;0.029999426632343507;0.056858362653957745;10.000076656860706;0.6928166978404893;-1.0999999964461682;1.0448045733636617;0.5305343111909918;0.9999871505595659;1.3000113692243849;0.9999961937736183
46.093949;0.5276186155041882;0.6749975542423233;1.279331340876353;0.029999509463553693;0.05685820051899067;10.000073892316044;0.692824369104004;-1.099999996486154;1.0448211345515983;0.5305404193871278;0.9999983883716708;1.300014478648001;1.0000061893315844
46.119844;0.5276217837037401;0.6750048662987328;1.279340908058898;0.030000003215370705;0.05685949757107433;10.00006505502035;0.6928265689790124;-1.0999999989962597;1.0448195355635472;0.5305395999520102;1.0000019614148503;1.300014886027434;1.00000806656605
46.145739;0.5276153477638528;0.6749985769426529;1.2793623250274908;0.02999947185078878;0.056859633071827904;10.000082861167218;0.6928181622027539;-1.1000000012062565;1.044812231567602;0.5305360094261908;1.000003357306374;1.3000097190419346;1.0000028360953443
46.171635;0.5276142520479901;0.6749929252286093;1.2793552932405272;0.029998985325253642;0.05685871870648321;10.000031156965933;0.6928142386249181;-1.1000000007867077;1.044805788213528;0.5305364729182384;0.9999930168424561;1.3000107609220484;0.999994774948257
46.19753;0.5276148388521275;0.6750003098782222;1.279354907557216;0.029999981971904986;0.056861014926937;10.000014127060139;0.6928128971814991;-1.1000000020306457;1.0448019370907506;0.5305380021723438;0.9999923032726779;1.3000162530988735;0.9999911395522362
46.223425;0.5276103509050993;0.6750050155623388;1.279357608212451;0.029999729076050096;0.056860548145702426;9.999954148765077;0.6928130598013658;-1.1000000015492355;1.0448086997178774;0.530535448438986;0.999983215572346;1.3000122897297834;0.9999950379747757
46.24932;0.5276092845947574;0.6750049032158815;1.2793574928249243;0.029999191681389214;0.056859383829158304;9.999914011392766;0.6928108141818541;-1.0999999972361505;1.0448168815302343;0.5305343669161529;0.99999701637635;1.2999949785469571;0.9999990261968146
46.275216;0.5276078605364879;0.6750043300770387;1.2793472861551807;0.030000242087306412;0.05686061346429421;9.999822297992308;0.692809460636678;-1.0999999974776136;1.0448082463084418;0.5305350427129151;1.0000031311022046;1.2999883484726564;0.9999957290173104
46.301111;0.5276060302928482;0.6750076690651731;1.279360737130274;0.029999430684105308;0.05685846757263375;9.999935909718314;0.6928142714703339;-1.0999999973027086;1.044813517600638;0.5305343401193763;0.9999947252289065;1.3000080794610458;1.0000037742554135
46.327006;0.5276066071694004;0.6750098802125016;1.2793556030865298;0.030000038245622217;0.05685952969927233;10.000028238120821;0.6928175035815487;-1.0999999977701078;1.0448072804493322;0.5305303077348729;0.9999949850844924;1.3000063797355739;0.9999965989257374
46.352902;0.5276126026817451;0.6750081726667054;1.279358138949484;0.029999090284529496;0.05685949790172913;9.99996507399334;0.6928187312253342;-1.099999997345051;1.0448048798358078;0.5305353340617235;1.000000114316252;1.3000032800619175;1.0000001725361705
46.378797;0.5276138834987725;0.6750027744955952;1.279359360273562;0.02999963392373944;0.05686018584602015;10.0000211362147;0.6928232895364106;-1.0999999966669862;1.044793596450726;0.5305358985046165;1.0000070405378472;1.3000063141805889;1.0000007616502211
46.404692;0.5276075262414843;0.675006731658443;1.279359928364721;0.02999934109573757;0.05685957102118346;9.999976735019949;0.6928197897365981;-1.0999999956888302;1.0448099570474385;0.5305346410977232;1.0000022784285096;1.3000096590815367;1.0000065609238118
46.430587;0.5276122317543792;0.6749951008920675;1.2793498140064348;0.02999980575530556;0.05685994955232296;9.99994248094272;0.6928211286771442;-1.0999999971757113;1.0448208559178263;0.5305352910989899;1.00000074387092;1.3000096841204636;0.9999896533729238
46.456483;0.5276172636542209;0.6750003720669585;1.2793391911973964;0.03000029486041324;0.05686055230952894;9.999959428704695;0.6928290475243645;-1.099999998940865;1.0448214730428227;0.5305338201968315;1.0000013351736672;1.2999781744037708;0.9999871108712028
46.482378;0.527616794829377;0.6750002810070473;1.2793463468504316;0.030000197160973036;0.05685998953349529;10.000074151303114;0.6928249902335857;-1.1000000029962806;1.0448057901657464;0.5305293407996746;1.0000063237985246;1.2999707886664507;0.9999999998039291
46.508273;0.527615811346995;0.6750044314390437;1.2793444371297946;0.029999877734371055;0.05685990880891394;10.000122401195066;0.6928257417381494;-1.1000000020446636;1.0448100685314787;0.5305287389222471;0.9999954874028982;1.2999884161059836;1.0000036789369575
46.534168;0.5276124156899293;0.675000468107483;1.2793313703302303;0.02999941029972035;0.05686006110762394;10.000046308592545;0.6928194545704826;-1.1000000033495063;1.0448174066309577;0.5305275455918114;0.9999886439802464;1.2999964968106243;0.9999976281609751
46.560064;0.5276141891432707;0.6749956398157746;1.2793256787627625;0.02999913356331955;0.056858915328769875;9.999921087845317;0.6928086007905947;-1.1000000013121263;1.0447960971676864;0.5305267737249472;0.9999886328508656;1.3000056474825186;0.9999965478678027
46.585959;0.5276184863655817;0.6749985643983806;1.2793504857940525;0.03000031204542733;0.05686037006185404;9.999988584399212;0.6928077694947148;-1.1000000005633461;1.0448025790315223;0.5305296852526898;0.9999948505766513;1.3000026380487961;1.0000049725506706
46.611854;0.5276193485030962;0.6750050628933263;1.2793570105348646;0.029999583809579032;0.056858299774520914;10.000018445998807;0.6928192916255169;-1.0999999984510238;1.0448167058343611;0.5305238169764234;0.9999936875217856;1.30000407696562;1.0000057134091518
46.637749;0.5276121390908878;0.6750116527103627;1.2793383590141232;0.029999764136195796;0.056859880175087335;9.999959066737246;0.6928279327454514;-1.0999999973498653;1.044820797376449;0.5305278725211826;1.0000048134799884;1.3000182830370297;0.9999966827234545
46.663645;0.527614365486869;0.6750120949257142;1.2793485119452057;0.02999943332002427;0.05686008387307081;10.000087043825209;0.6928242072187398;-1.1000000019208414;1.0448202679281973;0.5305353356640486;1.0000012273547616;1.300001922892047;0.999985660209761
46.68954;0.5276076291157816;0.6750072838163944;1.279345532906687;0.029998971536076103;0.056859366701456734;10.00006965106071;0.6928158762981792;-1.100000005195894;1.044800074959075;0.5305418955339148;0.9999925964340988;1.2999962205788012;0.9999896516502298
46.715435;0.5276097544791959;0.6750040939523703;1.2793393310006642;0.029998547353116654;0.05685759397746445;9.99988404285095;0.6928242993012328;-1.1000000011362072;1.0448164401753357;0.5305347677182289;0.9999952995272693;1.3000054672102568;1.0000084319274336
46.741331;0.5276117489116341;0.6750126035298194;1.2793519215345763;0.03000018633858514;0.05686038930122787;9.999896658733945;0.6928336087729955;-1.0999999998709804;1.0448268436282064;0.5305294919051073;0.9999988815987675;1.3000025842743066;1.0000104697067955
46.767226;0.5276101833593017;0.6750119694049423;1.279369776035256;0.029999506162739758;0.05685866102870294;9.999966922546294;0.6928317869770821;-1.1000000010441946;1.0448143288486156;0.530532754247765;0.9999890143912801;1.300010390081075;1.000005045636316
46.793121;0.5276119407026815;0.6750141054039405;1.2793540594243789;0.029999704347509867;0.05685883027240469;9.99992949902822;0.6928224297401012;-1.100000002177224;1.0448176203718582;0.5305346623359068;0.999985451287015;1.2999902445547833;0.9999980667942528
46.819016;0.5276079394972673;0.6750053850728714;1.2793483886578;0.03000021839013447;0.056859634571345796;10.000070401651609;0.6928231912813453;-1.100000000980777;1.044816591422076;0.5305408472636447;0.9999994243941183;1.2999985046336808;0.9999879927810639
46.844912;0.5276112538319868;0.6750005646071221;1.2793396219157194;0.02999990408477317;0.05686028732082451;10.00009885158761;0.6928171198140496;-1.1000000015986493;1.0448191549072974;0.5305420875753969;1.0000007570922238;1.3000069100296008;0.9999781834321843
46.870807;0.5276133228623757;0.6750041901083372;1.2793425404749017;0.02999977229723188;0.05685979253074628;10.000144841611387;0.6928187805701186;-1.0999999997583985;1.0448129398427473;0.530533444372088;1.0000023608191457;1.3000007787602268;0.999983127747359
46.896702;0.5276074428649768;0.6750024997671782;1.2793281591325356;0.03000021388774452;0.056860441943541805;10.000199942246045;0.6928270589002947;-1.09999999698385;1.0448226601915258;0.5305414545317916;1.00000719275681;1.3000055358543916;0.9999995646106854
46.922597;0.5276040139676356;0.674993883321156;1.2793258025868905;0.030000029780012042;0.05686015939224778;10.000026315291835;0.6928302405156608;-1.099999996242759;1.044818794866706;0.530545158641664;1.0000029965965576;1.2999850387193892;1.0000084845944905
46.948493;0.5276050000315355;0.6749887940791471;1.2793295474576911;0.02999980311574516;0.05685916496651313;10.000057922388315;0.692820993783933;-1.1000000001586745;1.044817781993794;0.5305353482382933;1.0000045917607763;1.2999716209506587;1.0000082919398972
46.974388;0.5276046567895506;0.6749963746863945;1.2793304673351404;0.029999028696553246;0.05685874299506686;10.000082591049042;0.6928208414364242;-1.1000000013562847;1.0448061444821546;0.5305308666816266;1.0000115789594142;1.2999914903871257;0.999998372803989
47.000283;0.527610304601805;0.6749970924011166;1.2793388648755468;0.029999398930446886;0.0568593925272888;9.99998280424498;0.6928225702814854;-1.1000000021295762;1.0448029270410422;0.5305353477460583;0.9999968072037178;1.2999948846932394;1.0000056249186577
47.026179;0.5276147002895718;0.6749903827231447;1.2793400707348646;0.029999852338348582;0.056859112861444086;9.99996345470483;0.6928243876904455;-1.1000000007055537;1.0448147121774796;0.5305376741443438;0.9999984357672302;1.299995270659378;1.000000322942733
47.052074;0.5276159717133975;0.6749923045883282;1.2793601923008038;0.03000010571672041;0.05686058338304926;10.00013561644331;0.6928230561496913;-1.1000000003364157;1.0448269932654188;0.5305384269781306;1.0000032357568363;1.3000006353056077;1.0000128515727902
47.077969;0.5276114919210566;0.6749916602368061;1.2793512205394333;0.02999999583960904;0.05686067346240342;9.9999674768164;0.6928225563866534;-1.0999999988650717;1.0448238106210637;0.5305376321785288;1.0000108900048263;1.299988153977528;1.0000042437570047
47.103864;0.5276120676545797;0.6749933650673342;1.2793470278865013;0.030000112758572638;0.0568600552582571;9.999796875048643;0.692827677145642;-1.0999999972393442;1.044828837004881;0.5305360220244059;1.0000024720845004;1.2999894181874756;1.0000006430139925
47.12976;0.5276150839618063;0.6750065732975227;1.2793658316370684;0.029999855923654596;0.05685907736535654;9.999901273489373;0.6928199851893548;-1.099999998392848;1.0448242542310222;0.5305440311861512;1.00000648991984;1.300016016741011;1.0000009569892474
47.155655;0.5276184864472628;0.675007482330049;1.2793595690633837;0.0299991753305327;0.05685826562225716;9.999986260983531;0.6928235277906134;-1.1000000006597694;1.0448199548116137;0.5305372222234049;1.0000105434390723;1.3000241097582945;0.9999985931069599
47.18155;0.5276153289465714;0.6749898547344736;1.2793404819401206;0.029998862917536465;0.05685841257710068;10.00006473766141;0.6928208414580297;-1.100000000855111;1.0448202203088641;0.5305351573827981;1.0000155680799017;1.3000030542132173;1.0000034936749358
47.207445;0.5276148085992205;0.6750018715401883;1.2793624028043573;0.029999585638592556;0.05685944575968024;10.000100971326873;0.6928179510999322;-1.0999999974536974;1.0448201493971114;0.5305329800105598;1.0000021648710462;1.2999759004711857;0.999994032146255
47.233341;0.5276153362718485;0.6750033417019332;1.2793650961412146;0.029999514683059086;0.05685866519430964;9.999940189308177;0.6928183334038462;-1.1000000004179729;1.0448095815688248;0.5305292897532795;0.9999930264382864;1.299964369496769;0.9999871644030326
47.259236;0.5276110336820081;0.675003350353463;1.27936371502613;0.03000000480134157;0.05685909430483542;10.000010009691605;0.6928209109153519;-1.100000003333514;1.0448133742058687;0.5305282749082745;0.9999927288553165;1.2999762817168254;0.9999864317668498
47.285131;0.5276111849958901;0.6749972593509529;1.2793520005350323;0.030000145063414498;0.05685903357602191;10.000030605237956;0.6928255292556035;-1.1000000016170268;1.0448164780041571;0.5305297487784644;0.9999876770557238;1.2999856920422779;1.0000082995509862
47.311027;0.5276080744502083;0.6749940638987636;1.2793410440161859;0.030000757343194465;0.05686069660298955;9.99997408861444;0.6928224967652105;-1.1000000024147287;1.0448091204778265;0.5305337277812594;0.999999759931326;1.299993104762346;1.0000074501434701
47.336922;0.5276006690459852;0.6749966065896059;1.279339893131172;0.0299992172039125;0.05685861845507587;9.999925477054378;0.6928225499809553;-1.100000001685664;1.044808709533529;0.5305355806111044;0.9999995635314485;1.2999974945307595;0.999995746764798
47.362817;0.5276043853246439;0.6750003019522101;1.2793634053417071;0.029999496133148163;0.05686028674051738;9.999929114064434;0.69281960214313;-1.100000000925013;1.0448004120854457;0.5305371507897809;0.9999976805093844;1.300002348032529;0.9999935902765654
47.388712;0.5276064936923828;0.6750048374617525;1.2793761669676806;0.030000112743050075;0.056861110052276016;9.99999495517152;0.6928174208523412;-1.1000000050839307;1.0447906896342753;0.5305369722179567;0.9999955190504718;1.300009015956277;1.0000027979313992
47.414608;0.5276127309667332;0.6750072323899251;1.2793563469010003;0.02999999551755751;0.05686045443404772;9.999804168213071;0.6928219675952992;-1.1000000046454659;1.0447970146810028;0.5305360505759896;0.9999993839570749;1.3000015182579752;1.0000089399926564
47.440503;0.5276054931542155;0.6749983968561201;1.2793481969959073;0.0300001805617866;0.05686056126915683;9.999809935314147;0.6928256297419922;-1.100000003618717;1.0448110868565699;0.5305305291564554;1.0000280563302673;1.299985079017771;1.0000016743070879
47.466398;0.5276122608728706;0.6749966783543567;1.2793529506950376;0.029999706669856317;0.05685892497535315;9.999860291640786;0.6928152190101826;-1.1000000023400496;1.0448036532063998;0.5305330383952346;1.000020501051212;1.299992899679613;0.9999875899767119
47.492293;0.527614652072969;0.6749971739806495;1.2793601110585935;0.02999971842252715;0.056859126452304384;10.000020682543846;0.6928143569618598;-1.099999998518055;1.0448057744497534;0.5305367753208053;1.0000100440087005;1.3000094956463693;0.9999947203977249
47.518189;0.5276152553102162;0.6750015507180815;1.2793496067079275;0.030000290752939713;0.05685970362589223;10.000097683407509;0.6928243250193113;-1.0999999984651878;1.0448162177091405;0.5305363075606911;0.9999936912781368;1.3000024886992678;0.9999913657201349
47.544084;0.5276152557018782;0.6750083163143314;1.2793416144188037;0.03000036620805973;0.05685995967379966;10.00005829834825;0.6928324039281015;-1.0999999991176228;1.0448227466671791;0.5305338909915785;0.9999856481393441;1.299992405955999;0.9999849350192486
47.569979;0.5276192787069744;0.6750038229781998;1.2793461784021174;0.03000019474612301;0.056860243427683144;9.999942682839125;0.6928210169378634;-1.1000000012144282;1.0448259217591118;0.5305268427485258;0.999991659563821;1.3000072540029488;0.9999787108888436
47.595875;0.5276132100027278;0.6749998369970525;1.279353941641258;0.03000031053344026;0.056860290977244245;10.00009327100897;0.6928236603493195;-1.1000000023114023;1.04482313457304;0.5305298872432673;0.99999861346238;1.300008434740871;0.9999866593289684
47.62177;0.5276150368689995;0.6749983953486695;1.2793546190996914;0.029999529818747615;0.05685961256440234;10.000060535457338;0.6928245950884131;-1.1000000027154044;1.0448217480830777;0.5305337135707389;0.9999926516312919;1.2999968382483384;0.9999995422080686
47.647665;0.5276178108985973;0.6749899346986707;1.279355666594536;0.029999488509031128;0.05685904329936048;10.000011074159538;0.692828656788423;-1.1000000013376878;1.044819477740523;0.5305378141667662;0.9999827474832241;1.2999930484178188;1.0000054965411598
47.67356;0.5276181113475286;0.674991954943077;1.2793519979670565;0.030000081045509275;0.05686062835520863;10.00016159593724;0.6928299247498126;-1.1000000054543488;1.0448298763571722;0.5305304809300001;0.9999902115192785;1.2999924007018564;0.999999272575626
47.699456;0.527609992483104;0.6749950177545995;1.2793613817591865;0.030000658646856658;0.056861434402957975;10.000071129940025;0.6928290133357944;-1.1000000047751584;1.0448212275819369;0.5305318169105462;0.9999999660265827;1.3000020851575633;0.9999884170484675
47.725351;0.527607073809311;0.6750030611617035;1.279351256241578;0.029999198795698664;0.05685737636801261;9.999941736703706;0.6928175288712154;-1.100000002522618;1.0448213897962064;0.5305305128134039;1.0000146090047395;1.3000063934234536;0.9999909633667456
47.751246;0.5276120819415454;0.6750063520928619;1.279349911355861;0.029999924941609548;0.056859704785603586;9.999963327478602;0.6928139714174393;-1.100000002646189;1.044833054524341;0.5305380810684245;1.0000125833271776;1.2999998029200632;1.0000049880022805
47.777141;0.5276128189951846;0.6750079341358944;1.2793566996584655;0.029999638945313094;0.05686050180598559;10.000040996219916;0.692816489697449;-1.1000000030988795;1.044839992187435;0.5305374413946298;0.999997525023766;1.2999969973392196;0.9999968015093292
47.803037;0.5276142600446994;0.6750052446105711;1.2793557603299592;0.02999896036086334;0.056858457348205924;10.000090699542953;0.6928200452279316;-1.0999999980513733;1.0448328606457822;0.5305377770743864;0.99999141540642;1.300001543123853;1.0000008101702011
47.828932;0.5276091275512169;0.6749972757613714;1.2793566595427055;0.030000113742953992;0.05685882350109326;10.000081937814448;0.692821257192791;-1.0999999977815664;1.0448131732694583;0.5305389156056587;1.000010511057486;1.3000054531886638;1.0000060951844703
47.854827;0.5276033667453681;0.674992136400927;1.2793666417224914;0.030000419315158997;0.05686048981972356;10.000280855673182;0.6928200057032848;-1.0999999971659369;1.044806794185058;0.5305386121436602;1.0000069275031611;1.3000014126689816;0.9999993396390752
47.880722;0.5276044564282428;0.6750056933497022;1.2793765596600828;0.029999281511397517;0.05685850552370997;10.000117233905153;0.6928316917297854;-1.0999999949867798;1.0448234994011032;0.5305395634258859;1.000000294513752;1.2999960511357624;0.9999958613837663
47.906618;0.52761554312304;0.6749950203608193;1.2793577861305276;0.02999989260698617;0.05685991009489637;10.000025563378788;0.6928194566761807;-1.0999999962349523;1.04482458901033;0.53053809359756;1.000003153973587;1.300004004842439;0.9999912095267335
47.932513;0.5276159043596905;0.674985858060281;1.27936199528475;0.029998468618531934;0.05685764310715373;10.000145441557965;0.6928184753345985;-1.0999999948612424;1.0448187391365447;0.5305337268149943;0.999995446330306;1.3000007610283082;0.9999969770474558
47.958408;0.5276099145241115;0.6749977393513862;1.2793560648774849;0.03000024052698611;0.05686047468074778;9.999995081099105;0.6928238745192281;-1.099999998519161;1.0448251061431058;0.5305430328984608;0.9999969561530265;1.300011997712517;1.0000109528320196
47.984304;0.5276122872220861;0.6750018279173938;1.2793556172504554;0.029999790211463897;0.05685950628020498;9.999955821826033;0.6928357899020107;-1.1000000019884049;1.0448181255080915;0.5305508547109302;0.9999962323457933;1.3000286984711111;1.000001490665052
48.010199;0.5276095214527062;0.6749927287368478;1.2793515817607042;0.029999274425988393;0.0568584739764948;9.999958875138658;0.6928255632396356;-1.100000001320565;1.0448239105738142;0.5305457209734057;0.9999937617479787;1.3000217220414088;0.9999858996241054
48.036094;0.527600638514369;0.6749910658761956;1.2793417211959233;0.02999944936293851;0.056858789448563284;9.999955783259743;0.6928195387552587;-1.1000000001075942;1.0448172553675308;0.530537639721934;1.0000091919085812;1.2999975465429;0.9999785464868183
48.061989;0.5276070975372318;0.6750026672888871;1.27935177417088;0.029999476136111057;0.05685832355262444;9.9999390852795;0.6928212050825023;-1.1000000014411575;1.04482592647656;0.5305399159090801;1.000005304563766;1.2999952643911936;1.0000144104950213
48.087885;0.5276076173645757;0.6750013794616984;1.2793579375127335;0.029998975143286317;0.05685879166838132;9.99994312409016;0.6928164168654545;-1.100000002047433;1.0448256546474073;0.5305418128257531;1.0000019704127503;1.3000085756944317;1.0000098471881258
48.11378;0.5276118451714099;0.6749992399923611;1.279342978641164;0.029999361708785477;0.05686004973048759;9.999952588096482;0.6928179921229161;-1.100000001481868;1.0448232447134447;0.5305369186024678;1.0000223142205107;1.3000135191391364;1.0000055774161976
48.139675;0.5276052765311947;0.6749960035535998;1.2793314535956697;0.029999709279063796;0.05685976532672829;9.999907468856623;0.6928097437435295;-1.1000000016197333;1.04482757853491;0.5305346707793456;1.0000222434222252;1.3000105442884304;1.0000027307184438
48.16557;0.5276050225665722;0.6749941029493348;1.2793530362370427;0.030000870001376273;0.056861398487518595;9.999865392452397;0.6928080888962399;-1.1000000012577897;1.0448346732901197;0.5305337897311789;1.0000117945602394;1.2999943871183604;0.9999966164722548
48.191466;0.5276106030913135;0.674999201912096;1.2793563958781229;0.030000145850333674;0.05685956095219955;9.999863016486993;0.6928165269607787;-1.0999999995999519;1.0448224005742421;0.5305345536729844;0.999990358825631;1.3000004664462859;0.9999985299218185
48.217361;0.5276191195650396;0.6750049487327011;1.2793488792282304;0.030000096674861323;0.05686061279896787;9.999818450441666;0.6928328007545893;-1.0999999964239582;1.0448157141617864;0.5305341762855402;0.9999859406737707;1.3000022256156027;1.0000070512115886
48.243256;0.5276216727328245;0.6750009957115304;1.2793545408087348;0.03000000803831369;0.05686097049205413;9.9998419592612;0.692826022178991;-1.0999999986010371;1.0448127766474633;0.5305349412958378;0.9999775925644867;1.3000030093543005;1.0000025217240571
48.269152;0.5276132016649988;0.6750005291714397;1.2793552174855158;0.029999446108793404;0.05685895206847598;9.999972198342611;0.6928195623757865;-1.0999999997015824;1.0448092788379673;0.5305343756417844;0.9999807112845214;1.3000038785496;1.0000038330887253
48.295047;0.5276107294090986;0.6749967146800561;1.279354944392033;0.030000431704832485;0.05686040760729764;9.999990731213424;0.6928236364946826;-1.1000000020605052;1.044797457715924;0.5305398456803816;0.9999938026341941;1.2999976075883692;1.0000098866574796
48.320942;0.5276124321283979;0.6750046921414236;1.2793636375250543;0.029999198729910474;0.0568583166391134;9.999969875046407;0.6928325226373525;-1.1000000019935483;1.0448050766216375;0.5305391971209512;0.9999986474468193;1.2999914505886432;1.0000222310604725
48.346837;0.5276099711674064;0.6749977392600601;1.279359077437392;0.02999994714054231;0.05686057733281749;9.999869626854755;0.6928168635870063;-1.1000000028425243;1.0448021932184506;0.5305413376711055;0.9999978411323118;1.299984205213865;1.0000212522549503
48.372733;0.5276054569469625;0.675003173826994;1.2793490097368068;0.029998340008013814;0.05685774827056351;9.999962557506569;0.6928177361073952;-1.1000000021533396;1.0448056380393953;0.5305411298829268;1.0000048463412081;1.2999829670990342;0.9999996430467897
