time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_IpInjTerminal;Wind_Turbine_GEN_IqInjTerminal;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
48.398628;0.5276102839093362;0.6750084164893487;1.279360584781645;0.02999912583600599;0.0568593392259023;9.999959157649396;0.6928237332574239;-1.100000003989762;1.0448018912784998;0.5305328611747784;1.0000030332186447;1.299990573494893;1.0000000178154995
48.424523;0.5276129606365354;0.675001745615849;1.2793684023560232;0.03000077005373518;0.056861238302968124;9.999938341012873;0.6928189171035584;-1.1000000080551913;1.0448158090342115;0.530534593062918;0.9999924971250932;1.2999990850132892;1.0000058949431065
48.450418;0.5276132067210585;0.6749911705917139;1.2793509005464234;0.02999958792346271;0.056858634997054965;9.999975173501332;0.6928116851626991;-1.1000000008206916;1.0448167951299827;0.5305396488637255;1.0000028739080098;1.3000075582723662;1.0000094995714255
48.476314;0.5276103105950101;0.6749872909031246;1.2793524283645312;0.029999839389476674;0.056860279599936565;9.99997716406275;0.6928173478465376;-1.1000000007042627;1.0448142221823382;0.530534294651133;1.0000050286226154;1.3000030700294527;1.0000042817099073
48.502209;0.5276041078057024;0.6750020113065833;1.279341396275239;0.029999452278951594;0.05686014069428491;10.000022538401419;0.6928209161855152;-1.0999999981154538;1.044838695946084;0.5305347542216429;1.0000014881115595;1.2999987261591572;0.9999868487349933
48.528104;0.5276094655983645;0.6749998628687706;1.2793265258688324;0.02999965331117961;0.056859930946258894;10.000055681001895;0.6928236745356973;-1.0999999961463016;1.0448432272079242;0.5305289120217159;0.9999920562000657;1.2999951475086025;0.9999899532197042
48.554;0.5276133299938984;0.6749974989692279;1.2793286760276668;0.029999300433702428;0.056858471585363696;10.000007884357409;0.69281858114455;-1.099999995750978;1.0448309257718866;0.5305337458950665;0.9999926664862553;1.2999876427219614;0.9999944172228564
48.579895;0.5276175569283276;0.6750008087390512;1.2793443560942106;0.029999654524651035;0.0568589848424312;9.999926823081944;0.6928190844572266;-1.0999999998756615;1.0448362635951793;0.530538059756921;1.000004766862988;1.2999875062859674;0.9999896161004489
48.60579;0.527615077295472;0.6750087165745794;1.2793307248930377;0.0300000785027021;0.05686045414722234;10.000049912920414;0.6928186963052619;-1.1000000003198895;1.0448324516836296;0.5305398683548463;1.000011828397012;1.3000063798045707;0.9999928626959902
48.631685;0.5276103052496617;0.6750121127892962;1.2793305797023828;0.02999964220379056;0.05685958252246744;10.000040542494384;0.6928107858721969;-1.100000002408599;1.0448296625099922;0.5305379591609252;0.999991517139998;1.3000060914063056;0.9999858969959324
48.657581;0.5276053237204792;0.6750087556508428;1.279328896394888;0.029999405598378402;0.056859714824513755;10.000206531034282;0.6928163615875961;-1.1000000018931755;1.0448324596532907;0.5305406734893064;0.9999912908378316;1.3000136266249198;0.9999960149064293
48.683476;0.5276103021154326;0.6749903721923427;1.2793413583975557;0.029999170379922075;0.05685827414121301;10.000122308879126;0.692821040067723;-1.1000000027090717;1.0448091719177273;0.530541532977963;1.0000122038387096;1.30001093174922;0.9999981930202411
48.709371;0.527605903150768;0.674990659246192;1.279362569161629;0.029999895542716374;0.05685972199350583;9.999991716702983;0.6928187571431731;-1.1000000014796536;1.0448167886149968;0.5305416446828243;1.0000231345609754;1.3000011715153663;0.9999948473842747
48.735266;0.5276103901004225;0.6749957231371426;1.2793536890698953;0.029999542287662266;0.05685987952341939;10.00001927675114;0.6928223277053249;-1.0999999992784275;1.0448391737374765;0.5305362197488794;1.000023812579068;1.299982682746373;0.9999951128488822
48.761162;0.527612435784964;0.675000943413108;1.279348080138977;0.029999412494074885;0.05685878109796051;10.000008322554951;0.692822638068216;-1.0999999977182782;1.044825320088043;0.5305385194996773;1.0000047366228457;1.2999809566925435;1.0000017028025376
48.787057;0.5276098755639302;0.675003130727998;1.2793499796673762;0.02999943148471737;0.056858620296311;9.99998519477556;0.6928166234421411;-1.0999999997834935;1.0448176297041771;0.5305377529317975;1.0000001588701202;1.2999966812231591;1.0000096854121663
48.812952;0.5276108322572344;0.6750022527355941;1.2793652590173674;0.030000575852485393;0.056861280211940014;9.999963698924786;0.6928181454076118;-1.1000000017872706;1.044810895747263;0.530532669302914;0.9999947831614758;1.3000021848317633;0.9999999502067718
48.838847;0.5276178275627971;0.6750002187021881;1.2793618990040763;0.029999596346023304;0.05685861793250826;10.000104742371013;0.6928163965713202;-1.1000000012373772;1.0448077699299414;0.5305378137760774;0.9999945728351614;1.299993008429558;0.999987407456554
48.864743;0.5276127023609968;0.6750056732618716;1.2793499087281406;0.029999738582594693;0.056859182538270256;10.00005088950063;0.6928249314414361;-1.100000000735891;1.0448136938068735;0.5305334789815778;0.9999939863432915;1.2999930956152628;1.0000037338633363
48.890638;0.5276145903073285;0.6750089283769197;1.2793454313898511;0.03000049292063913;0.05686097649798025;9.999952774949506;0.6928233451748649;-1.1000000050353074;1.0448134843911911;0.530535474022905;0.9999974212381353;1.2999926577805374;1.0000150245523383
48.916533;0.5276133396816328;0.6749987924429263;1.2793418625111703;0.030000002955710765;0.05686026302920445;10.000032449816944;0.6928170280670309;-1.1000000025212384;1.0448049159854087;0.5305338598276814;1.0000030442670516;1.3000232591691674;1.0000056109129816
48.942429;0.5276137234319345;0.6750067948895122;1.2793519450523805;0.03000064322664799;0.056861549491208474;10.00001152546878;0.692825493244154;-1.0999999961870477;1.0448044582075973;0.5305373922783997;0.9999939580798609;1.3000127618933723;0.9999997159543125
48.968324;0.527609694078025;0.6750090887040411;1.2793604407206036;0.029999318028989724;0.056859552529898785;10.000001178759383;0.6928198143199422;-1.0999999992302967;1.0448082645746475;0.5305416164096467;0.9999977183436004;1.300001519671707;1.0000004567799723
48.994219;0.5276126776114026;0.6750116827922805;1.2793598863740858;0.029999623295703243;0.05685962054727553;10.000077162625807;0.6928251824076674;-1.1000000023313758;1.0447978515028618;0.5305426802049168;1.0000021881902066;1.299994385079991;0.9999901327689336
49.020114;0.5276176581389442;0.6750058370019754;1.2793485992827491;0.02999973301207244;0.05685976666571589;10.000185839405502;0.692836043737947;-1.099999997848671;1.0448070485545478;0.5305435231695261;1.0000110734763081;1.3000121989356916;0.9999892492139847
49.04601;0.5276223793665129;0.6750059950912317;1.279348071435147;0.02999906086762795;0.056858952155532175;10.000180851257;0.6928324683243118;-1.099999994113711;1.044813195998052;0.530550195395525;1.0000117133043103;1.300008406849541;1.0000043895145119
49.071905;0.5276186620857274;0.6750068083391231;1.279356523373737;0.029999103846346877;0.05685897334206846;10.00003288130801;0.6928219321677977;-1.100000000575436;1.0448019211242647;0.5305389087646896;1.0000158995904729;1.2999759644047317;1.0000009451228755
49.0978;0.527613004493288;0.6750012518907974;1.2793591336795733;0.02999984981806343;0.05685976103159663;9.999975554986145;0.6928181042261111;-1.100000004927478;1.0447971828043228;0.5305364703353804;1.000012425456363;1.2999732257512189;0.9999971499312736
49.123695;0.5276059969390426;0.6750021460934468;1.279353868491456;0.029999449694982357;0.05685938568772771;10.000071246448218;0.6928270982595006;-1.1000000006400226;1.0448145648110556;0.5305375655517546;1.0000101752400241;1.2999909283612694;1.000007522111647
49.149591;0.5276035459689011;0.6750027173596946;1.2793368084997012;0.029998976046241042;0.056858146280186476;10.000051546525473;0.6928267826998786;-1.0999999971449175;1.0448345791078733;0.5305393061139656;1.0000032850957845;1.2999973963596798;1.0000223906923364
49.175486;0.5276007102579446;0.6750019998067026;1.2793506142083355;0.029998796590439875;0.05685769877849295;10.000025766519656;0.6928348501077426;-1.0999999973753447;1.0448190386288365;0.5305450721974362;1.0000111838306864;1.300001930760682;1.0000097058880266
49.201381;0.5276104837318406;0.6750010996631359;1.2793524731329866;0.02999950931293762;0.0568586406053724;9.999982363128062;0.6928271164350689;-1.0999999955126676;1.0448255547683483;0.5305434493433165;1.0000089588981769;1.299990509672603;0.9999899735399794
49.227277;0.527617097999355;0.6749943976274992;1.279354220640689;0.029999410276396143;0.056859228624607114;9.999942766371662;0.6928124601828826;-1.0999999955767252;1.0448200129609173;0.5305361540050514;1.0000123462217674;1.3000170547197338;0.9999854954319415
49.253172;0.5276135175228053;0.6750004296323961;1.2793587649383857;0.029999875184024718;0.05686026983055645;9.999915678638578;0.6928141245134434;-1.0999999971164387;1.0448136567324324;0.5305331366546862;1.0000169752816819;1.3000207465633735;0.9999882367351107
49.279067;0.5276104361792412;0.6750006485453692;1.2793524762462976;0.03000022540327098;0.05686077459718656;9.999982583920088;0.6928172219904071;-1.0999999957659534;1.0448240370782302;0.5305290707545315;1.0000072984095405;1.30001106804209;1.0000038723298041
49.304962;0.527610177930647;0.6749995941907697;1.2793373545921864;0.02999960218507331;0.05685981780630575;9.999967214468882;0.6928159153183079;-1.0999999931309266;1.0448211630690896;0.5305353138286755;1.0000027724170828;1.2999969639027396;1.0000029796097514
49.330858;0.5276098613435719;0.6749940340874357;1.2793612282418287;0.029999561480428025;0.05685921009313827;10.000039866618618;0.6928217843636305;-1.0999999928774704;1.0448197674954123;0.5305397273015146;1.000005876387218;1.3000057530987084;0.9999949791834666
49.356753;0.527614153113838;0.6749938324248631;1.279383004808259;0.029999056707370315;0.05685838370722458;10.000127483749523;0.6928123524886527;-1.099999994355351;1.0448219989310674;0.5305380194705284;1.0000016460614327;1.3000223296155016;0.999995294913302
49.382648;0.5276132766248179;0.6749955212753402;1.279385446338793;0.029999521819503154;0.05685900313403515;9.999988564754288;0.6928119033033437;-1.0999999974687966;1.0448031574893397;0.5305322755320361;0.9999867652950499;1.3000018888437164;0.9999850856508783
49.408543;0.5276065691026253;0.6750013437823649;1.2793723851432286;0.030000132924402633;0.056858636591054924;10.000038269041477;0.6928169904023743;-1.0999999970762933;1.0448108649528538;0.5305308667993074;0.9999960105614107;1.2999958769286564;0.9999961446349654
49.434439;0.5276022173313575;0.6750107132446477;1.2793568580226764;0.029999312669595737;0.056857819551666106;9.99999056150248;0.6928140561327624;-1.099999995987472;1.0448057123877357;0.5305297286838617;0.9999953822808987;1.300007948951491;0.9999954083991024
49.460334;0.5276055452779025;0.6750088985789267;1.2793380857345924;0.029999968695793244;0.05685893676393533;9.999851529822083;0.6928079801682882;-1.099999998819385;1.0448126734120913;0.5305408442928755;1.0000101784696902;1.300015005519789;0.9999940717762673
49.486229;0.5276078243649127;0.6750035442970159;1.2793462056758735;0.030000446490966007;0.056859864417394344;9.999884805259144;0.6928181300923661;-1.100000002471106;1.0448185990236887;0.5305415674928902;1.000011436470861;1.3000163007982244;1.0000023751945009
49.512125;0.5276129317394733;0.6749991860368798;1.279345908293951;0.02999869314605925;0.05685808612723368;9.999923892019192;0.6928245626771412;-1.1000000064193074;1.0448259760889123;0.5305323829626184;1.0000006172052534;1.2999929385430657;1.0000063623356255
49.53802;0.5276140617025393;0.6750002774910893;1.2793486614106049;0.029999652832126897;0.05685946666489295;9.999965799866365;0.6928159148564033;-1.1000000062691921;1.0448319551938796;0.5305309292943986;0.9999945722040846;1.3000099077173155;0.9999975365516669
49.563915;0.5276127587583627;0.675005321030948;1.2793489651357093;0.03000022158288211;0.056859538145213676;10.000030125844395;0.6928226037594052;-1.1000000035922455;1.0448260359324737;0.5305311124917973;0.9999961784508506;1.3000187022548328;0.9999918845757151
49.58981;0.5276135610160156;0.6749993718897592;1.27934574954582;0.030000332177167095;0.0568608586723242;10.000081316455885;0.692826788608385;-1.1000000003424188;1.044802854878285;0.5305345011486999;0.9999977761728289;1.300015602193642;0.9999864694659749
49.615706;0.5276130176498381;0.6749978084185425;1.2793474674354333;0.029999250873805946;0.05685982553244579;10.000110344903105;0.6928263132334601;-1.099999996204326;1.0447994222547254;0.5305372493236117;1.0000081528620628;1.3000144569790313;0.999993768858028
49.641601;0.527618153297526;0.6750032098680318;1.2793516561924476;0.029999747944779248;0.056860160131990904;10.000129337535489;0.6928133080669366;-1.0999999981565796;1.044822698347094;0.5305336455808285;0.9999973553169761;1.3000109500150594;0.9999956680108365
49.667496;0.5276133735367017;0.67499295070672;1.279360379269775;0.029999734256161197;0.05686019345549463;10.000054319402366;0.6928153420408297;-1.0999999982258117;1.0448279206864832;0.5305299249377677;0.9999944562701139;1.3000088886242023;0.9999961367337391
49.693391;0.5276123558716476;0.6749936531778935;1.2793604654582151;0.029999345951399598;0.05685991108722899;9.999923155482287;0.6928175651874833;-1.0999999958955458;1.0448136323728803;0.5305353264493174;1.0000024800408376;1.300000453515526;1.0000004503998405
49.719287;0.5276114662791512;0.6749944511818183;1.279361411579151;0.029998914769277997;0.05685850342521568;10.000062212258376;0.6928141225581548;-1.0999999966106238;1.0448100527332735;0.5305395936355964;1.0000136896937557;1.2999936347267895;1.0000024022806997
49.745182;0.5276111308102305;0.6749912275041718;1.2793725367073219;0.029999363793049093;0.056858372696647966;10.000028871486434;0.6928178556838114;-1.099999998880474;1.044816585079027;0.5305391493320504;1.0000114779422091;1.3000037046884576;0.9999997823711201
49.771077;0.5276108794050322;0.6749968430212561;1.279357430589168;0.03000008821166972;0.05686033102943841;9.999932598852807;0.6928179177125594;-1.099999998534649;1.0448178849206144;0.5305379552775861;1.0000024308528976;1.2999992636909832;1.0000010440303526
49.796972;0.5276088532401628;0.6750058869891077;1.279362598557042;0.029999001452973805;0.05685889300869246;9.999975935452088;0.6928032535649802;-1.0999999941799847;1.044809006163816;0.5305379435366366;0.999995883981052;1.3000060487367533;1.0000092766419648
49.822868;0.527608131042042;0.6750050404871196;1.2793668851386344;0.029999451673087082;0.05685950914950423;10.000143220686793;0.6928214816074145;-1.0999999980793265;1.0447970197395238;0.5305300530070326;1.0000118118913444;1.2999967040200378;1.000004337852598
49.848763;0.5276061288550693;0.6750043934029156;1.279370772619546;0.029998873115405254;0.056857371346015755;10.000227292661735;0.6928236125701507;-1.0999999992021832;1.0448035346582019;0.5305301277429196;1.0000190535091216;1.299996410841533;1.0000016570687569
49.874658;0.5276048676040997;0.6750001746742436;1.279375413802649;0.02999915243236664;0.05685831650503333;10.000088059293985;0.6928107689420742;-1.09999999842215;1.0448181288360805;0.5305264191384665;1.000007715211989;1.3000177068945495;0.9999978876772123
49.900554;0.5276092064569953;0.6749988873853761;1.2793660124957027;0.029999499643119678;0.056859733549992325;10.000084022480776;0.6928123635764915;-1.1000000021312621;1.0448291721052338;0.530532718693675;0.9999992685855605;1.3000184092459215;0.9999878215426319
49.926449;0.5276169063774245;0.6749922104141656;1.2793520821070858;0.029998927141042547;0.05685888812662006;10.000056223572873;0.6928151700943719;-1.100000005370273;1.0448289121747483;0.5305388942695471;0.9999991161831912;1.2999987141619358;0.9999894631694332
49.952344;0.5276178589542518;0.6749928979387614;1.2793481712343506;0.029998728245342048;0.05685871557303806;9.999975746381095;0.692824035986915;-1.1000000028268224;1.0448186695803878;0.5305399379963476;0.9999993461617478;1.2999976117318643;1.0000048954539131
49.978239;0.5276137278417247;0.6750060633150914;1.2793559671751973;0.029999555541159923;0.05685837070205443;9.999975410515852;0.6928278174777617;-1.1000000005263255;1.0448209276270526;0.530538730067565;0.9999934989018745;1.299995232134887;1.0000123614748568
50.004135;0.5276085034106682;0.6750110148745117;1.2793490187474847;0.029999858082929393;0.0568595897512907;9.999995936167132;0.6928168335979696;-1.1000000002112988;1.0448158051297358;0.5305398857690797;1.0000105292091495;1.2999981546212112;1.0000149834458725
50.03003;0.5276071275604449;0.6750063844597779;1.2793666944184494;0.029999017128384025;0.05685885096180265;9.999982857019116;0.6928169903504421;-1.0999999991635645;1.044807672216098;0.5305385594244516;1.0000019503535158;1.300003338136457;1.0000067636945948
50.055925;0.5276122896135385;0.6750055130448113;1.279360113882009;0.02999951016363509;0.05685974058042563;9.999977429112286;0.6928247287214095;-1.0999999994978558;1.0448203102560063;0.5305408247683152;0.9999992002562601;1.3000066896157085;0.9999902882319595
50.08182;0.5276044848744347;0.6750091541778415;1.279363801038768;0.02999980271738144;0.05685957492933115;9.999996463775192;0.6928262409235445;-1.099999996613922;1.0448122059571843;0.5305406404131212;0.9999971899966426;1.3000041361704078;1.000003718357633
50.107716;0.5276074691113724;0.6750049132134628;1.2793551107081416;0.0299999256836045;0.05685948028277336;10.000084779956563;0.6928299821849323;-1.0999999950179642;1.0448116279013602;0.5305311717638079;0.9999970244774983;1.3000191762203708;0.9999985678636899
50.133611;0.5276078833108545;0.6749964670751966;1.279353552613431;0.029999175927460302;0.05685764559059247;9.999999161980885;0.6928162188321288;-1.0999999940238092;1.0448297402974869;0.5305304080994668;1.000012256553081;1.3000113182400328;0.999990698117262
50.159506;0.5276051748547421;0.6749982749796883;1.2793508565716558;0.03000033109631115;0.05685998406345991;9.999943989638176;0.6928169456986948;-1.0999999966699159;1.0448269748752992;0.530539470950371;1.0000138827325564;1.299995729877019;0.9999955127777523
50.185402;0.5276092356178783;0.6750041702347501;1.279351259610543;0.029999804046908607;0.05685883133488984;9.999982580159736;0.6928200038246299;-1.0999999986049955;1.0448188058580414;0.5305343420934963;1.0000030079013644;1.300002083709445;0.9999877995485779
50.211297;0.5276096951416249;0.6750036897756109;1.2793564092246097;0.029999244177830873;0.05685828426876654;9.999966377351267;0.692827920114847;-1.1000000051717511;1.0448132215025403;0.5305276889766757;1.0000082818529648;1.3000032323789095;0.9999970315167607
50.237192;0.5276015270120834;0.6749971250807792;1.2793614487860263;0.03000084012401439;0.05686012840704336;9.999929535820957;0.6928230776262263;-1.1000000031763382;1.0448042095774361;0.5305280949746262;0.9999955844249592;1.299999404876672;1.0000075847748813
50.263087;0.5276082537745106;0.6749989062604907;1.2793702129968654;0.030000732200815873;0.05686009484926455;9.999965158588038;0.6928143671261061;-1.1000000044090636;1.0448171876065302;0.5305281172938306;0.9999941509115727;1.2999923189561937;1.0000063180357
50.288983;0.5276126646013088;0.6750047674918983;1.2793704580903629;0.02999989069969075;0.05685929231322359;9.999884264180023;0.6928227698326049;-1.1000000023682521;1.0448200828277385;0.5305319999914908;1.0000081108783512;1.2999892348928488;1.0000104206978184
50.314878;0.5276063742117765;0.6749954368705892;1.2793618240727267;0.02999870112533889;0.05685806080987904;9.99972312181306;0.6928233525936058;-1.1000000030683774;1.0448265426634888;0.5305363882341133;1.0000123240724026;1.2999826109674697;1.000000424432685
50.340773;0.5276025756052183;0.6749845086367081;1.2793629970875458;0.02999861094633604;0.05685873649996245;9.999862687790314;0.6928161093702871;-1.1000000047557412;1.0448341673299208;0.5305443432044551;1.0000079547489544;1.2999980406777627;0.999988916997244
50.366668;0.5276089624083908;0.674995554922225;1.2793551294032584;0.030000167676048167;0.05686084059410003;10.000022604019529;0.6928179539948965;-1.1000000033451358;1.0448308851939718;0.5305395863101786;0.9999970894723414;1.3000067455598805;0.9999909398504185
50.392564;0.5276147627672428;0.6749939534267074;1.2793645073787172;0.029999729668207926;0.05685946953131923;10.000054680186745;0.6928200531984234;-1.0999999992229397;1.0448273977354867;0.5305394812613193;1.0000013532874803;1.3000100077370587;0.9999917006911072
50.418459;0.5276180861576757;0.6749957977110026;1.2793576323201274;0.029999070866727404;0.05685892408038272;10.000009954204478;0.6928244719254403;-1.1000000006643413;1.0448314563079857;0.53053867253853;1.000016410055691;1.3000169768706626;1.0000010530811525
50.444354;0.527610632471697;0.6749996005559206;1.2793489510810738;0.030000403510232868;0.05686055368529323;10.000042850143604;0.6928187539992385;-1.1000000004677888;1.0448242145802102;0.5305334011862616;1.0000117857907975;1.3000054224032347;0.999992856822
50.47025;0.5276115515462595;0.6749955571427204;1.2793274392381597;0.029999181503292074;0.05685897158125245;9.999975642518573;0.6928149491337413;-1.0999999978707824;1.0448175183315636;0.5305313402102132;0.9999929529406444;1.2999964206146695;1.0000025947620839
50.496145;0.5276133852250393;0.6749957835641114;1.2793390152903918;0.029999892767335577;0.056860400946733496;9.999959967177118;0.6928186431420947;-1.0999999978215451;1.044821615741967;0.5305351821837071;0.9999885795545953;1.3000037421801223;1.000007161456743
50.52204;0.5276143952073836;0.6750012214177131;1.2793553679291658;0.029999544562988166;0.0568582668068923;10.000015835650968;0.6928285549371291;-1.099999996700014;1.0448142489486953;0.5305448089392252;0.9999976095849193;1.2999983682964582;1.000010564272851
50.547935;0.5276107887946904;0.6750047828549636;1.2793633368181412;0.029999319955278245;0.05685761164233672;10.00002203438596;0.69282472880528;-1.1000000035147142;1.0448201142648912;0.5305456464905376;0.9999919664408206;1.3000008595935741;1.0000001812613555
50.573831;0.5276152616924329;0.6750075545912316;1.279362675100303;0.029999535372795573;0.05685915926359226;9.999970571616924;0.692820883640143;-1.1000000049347096;1.0448249220638992;0.5305417520178529;1.0000023485997698;1.300000151580234;0.9999893586850293
50.599726;0.5276144219441213;0.6750072941697397;1.2793670887612782;0.02999991269271412;0.056860385114375266;9.999939051647472;0.6928245535797355;-1.10000000336034;1.0448219496823872;0.5305413586985016;1.0000159030664022;1.299986738914367;0.999997877342842
50.625621;0.5276113479801879;0.6750028194306666;1.2793385542368474;0.029999715627898382;0.05685933271037916;9.999944936332772;0.6928198361658693;-1.0999999982843103;1.044821303468062;0.530536956917609;1.0000062389433284;1.2999954188292866;1.0000014558405732
50.651516;0.5276106066879848;0.6749966910101177;1.2793461384866756;0.029999452590703673;0.05685871210656901;9.999985786811097;0.6928242730596421;-1.100000000233035;1.0448080617430404;0.5305394990456845;0.9999943661319515;1.2999924980512354;0.9999898273044593
50.677412;0.5276095450768241;0.6749906681995914;1.2793392822004674;0.029999566329220812;0.05685870651400005;10.000049177972082;0.6928225376631253;-1.1000000012249018;1.0448327413509646;0.530537432600335;0.9999869765842078;1.2999948005199982;0.9999910211694527
50.703307;0.5276080985635353;0.6749854790844723;1.2793367241830373;0.030000092856552966;0.05686006052020323;10.0000383297029;0.6928217606906281;-1.100000001837655;1.0448275051761196;0.530535636412937;0.9999926713178919;1.300009199940011;1.0000005281290525
50.729202;0.5276122560932993;0.6749866066922727;1.2793521137708492;0.029999532823525063;0.05685954102707013;10.000029138307468;0.6928175405617307;-1.100000001108803;1.04482702742346;0.5305353308704304;0.9999887552965052;1.29999846622725;1.000005415339852
50.755097;0.5276098882910883;0.6749963940384618;1.279347538695288;0.029999136774598853;0.05685892141383698;9.999973233591112;0.692821478168689;-1.1000000017144245;1.0448222135224121;0.5305377261090509;1.0000022943975382;1.300000623103419;0.9999958481565534
50.780993;0.5276061004747226;0.6750045136167477;1.279356760573156;0.029998790435529537;0.05685939990577921;9.999908845212879;0.6928186723896266;-1.1000000033359296;1.0448103773589612;0.5305361952572457;1.0000055310001028;1.299995369672049;1.0000043318105662
50.806888;0.5276102598558011;0.6750042573820563;1.279363659646159;0.02999980492605331;0.056860204499674494;9.999948581595547;0.692823890592121;-1.1000000063107422;1.0448125839214857;0.5305371112805723;0.9999997245572068;1.2999923915749485;1.0000074832626789
50.832783;0.5276075729605775;0.6750044570296867;1.279361134921591;0.02999917926095555;0.05685829319620872;10.000011375158902;0.6928323801433389;-1.1000000020074308;1.0448097773851466;0.5305393412414092;1.0000039692743625;1.299993325792014;1.0000027084938048
50.858679;0.5276069644235852;0.675000078817718;1.2793735133667385;0.029999036266963177;0.05685897020611518;10.000113351857307;0.6928328048798594;-1.0999999963710125;1.0448091889491202;0.530536075437323;1.0000097127205347;1.2999948064227618;0.9999952704854459
50.884574;0.5276053071891148;0.6749935663821898;1.2793747137784575;0.02999895633320599;0.056859709522337015;10.000079020174033;0.6928191838541308;-1.0999999975334258;1.0447923039518334;0.5305304659990974;1.0000061816260015;1.299991698316799;1.0000041378767548
50.910469;0.5276132370511869;0.6750030353696361;1.2793734182031857;0.029999363758974718;0.05685973130506289;10.00015626010905;0.6928071463405825;-1.1000000011011917;1.044800899842909;0.5305299816956702;0.999998109627051;1.2999818614216052;0.9999994024015065
50.936364;0.5276081706014051;0.6750101224965933;1.2793549376308055;0.029999830264457978;0.0568600273982225;10.000025079705713;0.6928095586147766;-1.100000000982671;1.0448162929535072;0.5305378822585054;1.0000117847912877;1.2999994471749328;0.9999910387623898
50.96226;0.5276059910770589;0.6750031614978983;1.2793382136741687;0.03000034015463433;0.05686145010047484;10.000000143680754;0.692824299291739;-1.1000000016844715;1.0448227725945567;0.5305352781644712;1.0000193586395292;1.29999463237634;0.9999982822487596
50.988155;0.5276081827500151;0.6750034548469558;1.2793567818356222;0.02999997759930821;0.05686047820170092;10.000112304677033;0.6928185262186582;-1.0999999994955605;1.0448167862208493;0.5305362904788562;1.000022081067501;1.2999838783613316;0.9999923955883561
51.01405;0.5276098129547677;0.675004283342165;1.2793662816093867;0.029999993074937607;0.056860554427354146;9.999967972318059;0.6928154583590795;-1.1000000007217816;1.0448110854805261;0.5305318687726761;1.0000128134885673;1.2999811106661214;0.9999956369812609
51.039945;0.5276099114897971;0.6750074152251554;1.279366062438761;0.0299999278210427;0.05686067419285287;10.00005162907675;0.6928131117289162;-1.099999999300482;1.0448152764915624;0.5305394307337454;1.0000046386418553;1.30000021728975;1.0000093086849826
51.065841;0.52761326441142;0.6750051255483657;1.2793593809123056;0.030000250783465465;0.05686086202420438;9.999984120320736;0.6928185121539249;-1.1000000012272788;1.0448235990037937;0.5305417633381482;0.9999941790781404;1.2999981792962807;1.000005982878633
51.091736;0.5276099898664337;0.6749987980129613;1.2793590631156517;0.02999979745807401;0.05686000197886953;9.99999149026656;0.6928268737739831;-1.1000000000783734;1.0448317066009591;0.5305394337138882;1.000003605464654;1.2999926892397202;0.9999890739847481
51.117631;0.5276105518006022;0.6749978073201317;1.2793500228604966;0.029999267005523574;0.056859592508885774;10.000109757599285;0.692824144856556;-1.1000000002253545;1.044827550926284;0.5305357852639958;1.000006998737173;1.300002497567728;0.9999840055022818
51.143527;0.5276097912152662;0.6750078861934616;1.279363784605375;0.02999877707448571;0.05685818040869372;10.00008033614382;0.6928301282597055;-1.0999999997236636;1.0448273222379638;0.5305346571670359;0.99999891550466;1.2999888245794076;0.9999964952891927
51.169422;0.5276130557196684;0.6750155017206511;1.2793722679113502;0.030000171769647643;0.056860528868569925;9.999961688981292;0.6928175504040761;-1.1000000004211223;1.0448396543248888;0.5305265961344058;0.9999893297079072;1.2999839245142721;0.999998875702876
51.195317;0.5276101007702092;0.6749990974731154;1.2793674140839981;0.030000245564994258;0.05686020458178362;9.99987670082928;0.6928234650055444;-1.0999999982279898;1.0448411803827273;0.5305270782145524;1.0000001347176772;1.299997774607254;1.0000015753729967
51.221212;0.5276120268695388;0.674998296817506;1.279347922986554;0.02999971339021721;0.05685892417330287;9.999813487557004;0.6928255857457782;-1.099999997458954;1.0448167547838123;0.5305294799016917;1.0000166856029482;1.2999956799040164;1.0000030618991862
51.247108;0.5276165516409698;0.6750065609369682;1.279349228115632;0.029999626568784254;0.056858615369892035;9.999805964388758;0.6928271321452448;-1.0999999963076108;1.044814301662505;0.5305312795925939;1.000014889263958;1.2999909248952235;0.9999996132631256
51.273003;0.5276121004186908;0.675005458487272;1.2793554496058193;0.030000263906861228;0.05685970672001321;9.999934575262001;0.6928277557856252;-1.10000000068429;1.044826748130995;0.5305360411521063;1.0000087207027495;1.2999847131691034;0.9999990352539091
51.298898;0.5276125507511998;0.6750039299054809;1.2793551132752794;0.030000456882173433;0.05685947371483401;9.999934539169418;0.6928269398490455;-1.100000002399781;1.0448306541227719;0.530540755112762;1.0000038920913144;1.2999883260676195;0.9999799960746231
51.324793;0.5276085527759944;0.6750067471951285;1.2793449183420191;0.029999190999252853;0.05685700410802788;9.999910434877016;0.6928218296229403;-1.100000003617579;1.0448130569621308;0.5305449723016061;1.0000057344003679;1.2999843710247352;0.9999746212266523
51.350689;0.5276086424822423;0.6749954768640937;1.279345535276489;0.029999576177063694;0.05685867537236288;9.999976481758143;0.6928148790640408;-1.1000000005322703;1.0448279188875862;0.5305429963829483;0.9999977502247867;1.2999962914379108;0.9999904255364701
51.376584;0.527603085575314;0.6749953039126464;1.2793435267831927;0.029999002655220527;0.05685782768977841;10.000046798791699;0.6928214031551055;-1.0999999996312808;1.044818514374259;0.5305429717777218;0.9999934547563065;1.2999940861050716;1.000009584036556
51.402479;0.527604897905807;0.6749994512626426;1.279346133965586;0.029999403877581748;0.056859036286549966;10.000181190788524;0.6928220896997883;-1.1000000050067695;1.0448229045337276;0.5305335963618499;1.0000056467058536;1.3000139186261608;1.0000071136847182
51.428375;0.5276113546379266;0.6750052625531544;1.279359502699191;0.029999557034668507;0.056859962796805184;10.000097133277652;0.6928172609150897;-1.1000000028093537;1.0448201801607002;0.5305369322659819;1.000001019917628;1.2999918350420243;0.9999993460584748
51.45427;0.5276083027109459;0.6750049214667477;1.2793534810031768;0.029999971001501403;0.056859890327977;10.00006355983134;0.6928249847042546;-1.099999999390326;1.0448133098009889;0.5305362964668954;0.9999911682341169;1.2999776867267512;1.0000039703861077
51.480165;0.527606912511181;0.6750048002798086;1.2793348035749206;0.029999983645863475;0.05685920783485346;10.000099320385294;0.6928177755275113;-1.099999998627377;1.0448085928833832;0.5305352923932513;0.9999927259251945;1.2999880094595464;1.000002867629618
51.50606;0.5276107918657145;0.6750000999531087;1.2793273604649555;0.030000514553278505;0.056860019320951305;10.000165886792216;0.6928050390063497;-1.0999999989427318;1.0448196114165451;0.5305400636735839;0.9999972980987272;1.2999917132424994;0.9999995947165524
51.531956;0.5276116517882441;0.6750012440549926;1.2793482439441757;0.030000906087757104;0.05686114934953545;9.999917980685122;0.6928105906853016;-1.0999999971213439;1.0448074574649395;0.5305422983909696;0.9999873798398855;1.299991419562574;0.999996559113003
51.557851;0.527618943180178;0.6749984186925043;1.2793658151877652;0.030000064893012768;0.056859879171295744;9.999864401671742;0.6928263330005732;-1.099999998145492;1.0447884062139046;0.5305397995894553;0.9999872105019681;1.2999965323460163;1.00000053802915
51.583746;0.5276184162754061;0.6749966738780406;1.2793659590924293;0.029999685543144635;0.056858916387144375;10.000020408356093;0.6928246724179279;-1.0999999997836187;1.0448296901077423;0.5305344014294019;0.9999911135083613;1.2999888574556966;1.0000168347261802
51.609641;0.5276131335707921;0.6750054995851172;1.2793495906941776;0.029999900319895266;0.05686003344708539;10.000121219976771;0.6928185537098144;-1.100000001273735;1.044829805086963;0.5305319825192153;0.9999962667880964;1.2999864328397088;1.0000093149968254
51.635537;0.5276124214460806;0.6750141062329339;1.2793509472887215;0.03000013088730773;0.05686013552661778;10.000087714757802;0.6928186064492575;-1.1000000046372016;1.0448261086047625;0.5305354792621961;0.999999752751255;1.2999919554127228;0.9999981391097053
51.661432;0.5276116234981706;0.6749994326000062;1.2793519235158128;0.029999473751389703;0.05685844662400439;10.000030363681061;0.6928178360454642;-1.100000002138355;1.0448115240246363;0.5305407357912635;0.9999955584525447;1.3000029178795212;1.0000006393005108
51.687327;0.5276167604226626;0.6749927099515354;1.2793578150395408;0.029999358217364054;0.056858299614752;10.000096292527285;0.6928138320378321;-1.0999999978112633;1.0448133866954177;0.5305360460661211;0.9999957352531345;1.3000192829793082;1.00000555115881
51.713222;0.5276149014802257;0.6749949509583064;1.2793640731314067;0.029998476009075806;0.05685765326884423;10.000126737756045;0.6928193296988525;-1.0999999978300217;1.044822668473623;0.530530277145121;0.9999941078468823;1.3000211943107287;1.0000052825053394
51.739118;0.5276095008212702;0.6749985861861876;1.279359128718931;0.029999730301213053;0.05685970575526275;9.999938999911988;0.6928164034661506;-1.0999999972420957;1.044809639477349;0.530525627165607;0.9999890579742096;1.3000159410069314;1.0000025067535552
51.765013;0.527612390665839;0.6749992236847399;1.2793683706131196;0.030000016706346513;0.05685954789545355;9.999866726103402;0.6928158778379684;-1.099999997337872;1.0448037420793577;0.530529391393341;0.9999816792921976;1.300013381303023;0.9999950403918761
51.790908;0.5276132229206308;0.674997114544173;1.2793696548829836;0.02999958972518361;0.056857867697510105;10.000009831717959;0.6928114092229553;-1.100000000862515;1.0448184258251625;0.5305398948064558;0.9999972675578909;1.3000013400172383;1.0000000082265454
51.816804;0.5276073658241345;0.6749951955356808;1.2793516938450213;0.03000004181872611;0.05685959255314198;10.000102682653088;0.6928170760931698;-1.1000000019058984;1.0448180326433343;0.5305355825998792;1.0000087197217582;1.3000035664608216;1.000002912260025
51.842699;0.5276046750429783;0.6750012634852133;1.2793611575090886;0.029999456443514743;0.05685925639445671;10.00005868451177;0.6928239569400707;-1.1000000021494774;1.0448240637198005;0.5305323098829741;1.000004108577559;1.2999972785145715;0.9999824188883643
51.868594;0.5276111173237094;0.675003347596348;1.2793625650344105;0.02999936446908353;0.05685965478482664;10.000037840142351;0.692821931085975;-1.1000000030253483;1.0448259124440897;0.5305372506074676;0.9999989699509886;1.2999933191885906;0.9999858670056166
51.894489;0.5276182186052863;0.6750062964058656;1.2793595874847836;0.02999984833813355;0.056860910498101096;10.000047315160757;0.6928122655898445;-1.0999999966546412;1.0448270267485285;0.530538046051481;1.0000023819873416;1.2999817123485409;0.9999958892656109
51.920385;0.527617702744078;0.6750124212137495;1.2793533664597143;0.029999364151564952;0.05685939362515759;9.999991326860087;0.6928239294598288;-1.09999999706366;1.044823217578588;0.5305382712182624;0.999996655631742;1.2999778149149122;1.0000039405812746
51.94628;0.5276103106518797;0.6750069093209862;1.279355338987229;0.030000317439223306;0.05686040101177548;9.999993252087146;0.6928284658732029;-1.0999999995366372;1.0448287096164561;0.5305318161170844;0.9999995086469841;1.299986023998619;1.0000027251980548
51.972175;0.5276000442876394;0.6750060604855778;1.2793616110228336;0.02999980909420305;0.05685991414737184;9.999952530182691;0.692824205283845;-1.0999999992261569;1.04481714434492;0.530531664809065;0.9999971916643674;1.2999773530943832;1.0000093980285285
51.99807;0.5276092046734487;0.6750037626036258;1.2793614000061415;0.029999151958040263;0.056859071123152874;10.000004392917296;0.6928277930115512;-1.1000000021545502;1.044811497029381;0.5305381093108827;0.9999921451733709;1.2999954009525876;1.000001192147356
52.023966;0.5276135096283441;0.6750025752096622;1.279366801995449;0.02999928585355652;0.056859423230437384;10.000008475630345;0.6928312542545695;-1.100000002785668;1.0448272568587251;0.5305384296398603;0.9999960415398895;1.2999978955058618;0.9999938320862514
52.049861;0.5276109020880602;0.6749999193909578;1.2793570587122798;0.02999953675247215;0.05685936122661321;9.999952886263799;0.692820845550571;-1.1000000011295827;1.0448342231712406;0.5305366687031292;0.9999924622189564;1.2999725902900068;1.0000050062316947
52.075756;0.5276092285425106;0.6749996976945812;1.2793412942613787;0.0299994802814002;0.05685820370892863;9.99986815490104;0.6928131293160217;-1.0999999985453004;1.04482356442768;0.5305327743090682;0.9999934864123522;1.299989132603521;1.0000104120406959
52.101652;0.5276132201588717;0.6750038820683643;1.2793444653646897;0.029998158293069923;0.05685704041702178;9.999950201120905;0.6928140864267052;-1.099999998160555;1.0448215724999603;0.5305260025410196;0.9999907947215118;1.2999992407821934;1.0000171056107865
52.127547;0.527611092988832;0.6750018629247848;1.279343287096403;0.029999835310113968;0.056859892868656385;10.000046674664183;0.6928117417512336;-1.1000000011015663;1.0448244863046638;0.5305341958628417;0.999982226123821;1.2999848337271431;1.0000141449272308
52.153442;0.5276130575397338;0.6749959484322118;1.2793471835283108;0.03000076173637213;0.05686123898945642;10.00011877149045;0.6928160728510139;-1.0999999971897403;1.0448260155692763;0.5305315893365107;0.9999882924675566;1.299991530658648;1.000008762550304
52.179337;0.5276121645000765;0.6750005782400711;1.279338426059447;0.03000030520152614;0.0568594315759791;10.000088154873593;0.6928250274462239;-1.099999997156629;1.0448190813329445;0.5305374465391377;1.0000096398124436;1.3000070655266767;0.9999983572328884
52.205233;0.5276110818454618;0.6749887022716775;1.2793545819780527;0.02999929775056867;0.056857788886629505;10.000131436429017;0.6928267696811847;-1.09999999913333;1.0448137229594516;0.5305438667411422;1.0000087376001714;1.3000142596643838;0.9999929914400673
52.231128;0.5276137776079253;0.6749926611058615;1.2793563626874223;0.029999616687746446;0.05685930124865378;10.00007648284896;0.6928221029915695;-1.1000000045657814;1.0448239470376008;0.5305344774115403;1.0000078903082579;1.2999959654920559;0.9999971608621125
52.257023;0.5276097280600711;0.6749997807233405;1.2793544178959133;0.02999968897445356;0.0568589565626476;10.000168813927097;0.6928131996563228;-1.0999999998675936;1.0448070766126172;0.5305306450032201;0.9999969671308611;1.3000003318721827;1.0000054876266464
52.282918;0.5276143896940223;0.6749977254389731;1.2793624510881763;0.029999634479627786;0.056858641998641636;10.00009411306165;0.6928215194233065;-1.099999996133192;1.044805746541283;0.5305316394157362;1.000007859173881;1.3000038665990432;1.0000007609141848
52.308814;0.5276082560900975;0.6749981259667098;1.2793642006863613;0.02999968420883935;0.05685891973674769;10.000037681802299;0.6928290161023017;-1.099999995730827;1.0448143990205778;0.5305342845371451;0.9999927701797575;1.3000041735972956;1.0000009609243607
52.334709;0.5276075608098106;0.6750010394525577;1.2793506130043697;0.02999931720847718;0.05685746286883201;9.999949153061578;0.6928236561044013;-1.0999999956273194;1.044823532159748;0.5305345274943465;0.9999923219324203;1.2999896575081213;1.0000122741030073
52.360604;0.5276024309205777;0.6750044574311087;1.2793493417575472;0.029999204529636565;0.05685871218267482;9.999977592503694;0.6928148556232054;-1.0999999963282863;1.044833763234339;0.530538181399305;0.9999905607624753;1.29999419073428;1.0000082186578794
52.3865;0.5276061454191251;0.6750035425309237;1.2793599760323895;0.029998530958820917;0.05685723846875261;9.999836726341288;0.692814513464592;-1.0999999979446557;1.0448271779264764;0.5305369100777952;0.9999893669240066;1.2999894143642279;1.0000205805158202
52.412395;0.5276153707793945;0.6750072602936477;1.2793494096246762;0.029999663049114705;0.056858961850860555;9.999865060405938;0.6928166406282346;-1.099999996783168;1.0448165625162056;0.5305351417741876;0.9999917335579095;1.2999974847698084;1.0000124537828703
52.43829;0.5276181279859817;0.6750022884576782;1.2793746503753303;0.030000299309630888;0.05685894630801121;9.999954818861958;0.6928168621326001;-1.099999998566135;1.0448052198146511;0.5305329844897702;0.9999990054601958;1.300000397974498;1.0000048283363931
52.464185;0.5276202346496092;0.6750001216035053;1.2793785082751947;0.029999650642352084;0.05685919853934074;9.999994212164824;0.6928295058121123;-1.099999998293228;1.0448182900911156;0.5305374674658472;0.9999968224990111;1.299997333345237;1.0000028585354896
52.490081;0.5276185223191288;0.6750019585235327;1.2793510580719718;0.029998826169632772;0.05685783662755404;9.999985350784721;0.692831075021727;-1.1000000019828091;1.0448188495934656;0.5305337475587126;1.000000739272958;1.3000004112325199;1.0000077913636294
52.515976;0.5276085325841967;0.6749997112608854;1.279346740272884;0.030000027342429503;0.056860611618481494;9.999837022700824;0.6928300812603894;-1.099999998525035;1.0448287380561927;0.53053279555254;0.9999969947651363;1.2999862467565875;1.0000056316905366
52.541871;0.5276034577121839;0.6750045551046469;1.2793452096307778;0.029998089993092544;0.05685788060791122;9.999826586225762;0.692825909167099;-1.1000000016663136;1.0448297032213505;0.5305398305770553;0.9999987181199572;1.2999839552405899;0.9999959388813724
52.567766;0.5276028217226563;0.6750006329765701;1.2793498837893829;0.02999879977812044;0.05685990119591752;9.999935760561337;0.6928278022907105;-1.1000000017496652;1.0448267370929811;0.5305453968792143;1.0000103397304092;1.3000013986595846;1.0000154373172057
52.593662;0.5276070623371779;0.6750002529295354;1.279356976570875;0.029999403862736234;0.05685960406311797;10.000045558899073;0.6928192800134133;-1.1000000045030098;1.044813054518278;0.5305354185717914;0.9999990395382685;1.2999969943968865;1.0000159544596388
52.619557;0.5276023929398326;0.6749979313468287;1.279356267329082;0.029999590683880084;0.0568596937850961;10.000040539942797;0.6928197832654869;-1.100000002349321;1.0448117385040445;0.5305359291517602;0.9999873762163659;1.2999897582422557;0.999996790549722
52.645452;0.5276075874290475;0.6750024881627441;1.2793544461675528;0.02999859412545684;0.05685810380296012;9.99996598975075;0.6928249415696789;-1.09999999983318;1.044819985185435;0.5305408939089082;1.0000036123413498;1.299996337773867;0.9999851470348
52.671348;0.527610648893231;0.674999541026815;1.2793469828369404;0.029999975616186707;0.056860592512868055;9.999887722454481;0.692817743265214;-1.099999999982397;1.0448283074008984;0.5305371922326514;1.000002659846758;1.299995831251051;0.9999846281443928
52.697243;0.5276095406731749;0.6750005332786306;1.2793510598569884;0.029998991499970935;0.05685878116804337;9.999883019074357;0.6928202002481709;-1.0999999989704645;1.0448196508238055;0.5305323103422924;0.9999994988456936;1.3000118302469117;0.9999853425295594
52.723138;0.5276113592910919;0.6750060212297287;1.279351031629601;0.029999899342655102;0.05686073897647917;9.999919925146886;0.6928205875379619;-1.1000000008881552;1.0448165991195213;0.5305301436929144;1.0000191376479604;1.300016281797826;0.9999945727902759
52.749033;0.5276120197923331;0.6750015713934373;1.2793653307840318;0.02999938793372545;0.056858745508829675;9.999852493901424;0.6928173694311937;-1.10000000122683;1.0448107578336865;0.5305359805561762;1.000014105106766;1.300016028678386;1.000009636260279
52.774929;0.5276077810838774;0.6749955282684884;1.2793647691219199;0.029999519459964482;0.05685908043801767;9.999890679441828;0.6928182245639753;-1.0999999989374813;1.0448082134238852;0.5305421184575472;0.9999987321428057;1.299998042608352;1.0000012751916645
52.800824;0.5276094092412581;0.6750017851795768;1.279355422218011;0.029999409403717245;0.05686004764317051;10.000032164577668;0.6928198892388079;-1.099999999119885;1.0448137866207736;0.530543253228354;0.999998959076438;1.3000070249516076;1.0000011021898967
52.826719;0.5276108737488305;0.6749991806091086;1.279347202940582;0.029998621776482676;0.056858160556935454;10.000048418293304;0.6928149130169518;-1.0999999976642014;1.0448074711043276;0.5305403084312283;0.9999908839060091;1.3000127444682887;1.0000120992315638
52.852614;0.5276054560404854;0.6749938242257998;1.2793550322231582;0.02999917707824443;0.05685926848982831;10.000034215919017;0.6928231923056449;-1.1000000009142774;1.0448141255912058;0.5305358549853453;0.9999931239897192;1.3000061766692221;1.0000069767449826
52.87851;0.5276122924225911;0.6749942694479253;1.2793639134923998;0.02999987994236534;0.05686020276282028;9.99996861571945;0.6928203013015641;-1.1000000000226986;1.044826180061186;0.5305388499299114;0.9999914081125285;1.2999877688812032;0.9999895283663697
52.904405;0.5276122658301439;0.674995237660033;1.2793524599674997;0.029999079697271062;0.05685828520371656;9.99994399251767;0.6928226805748746;-1.1000000025076762;1.0448130773372284;0.5305390595656867;0.9999969387822121;1.3000160440036257;0.9999893773830135
52.9303;0.5276120938570391;0.6750005741724385;1.2793367691857291;0.030000392851492183;0.056860104716904655;9.999966323962905;0.6928215615145975;-1.100000004665542;1.0448188928165745;0.5305366576815204;1.0000037507958621;1.3000063235473875;0.9999911290049712
52.956195;0.52761150590272;0.6749942644377219;1.2793447853274722;0.0300003211078987;0.056859879944195606;10.0001017502395;0.6928251873519758;-1.100000002524794;1.0448148014065404;0.5305448961360895;0.9999997070305182;1.2999873000538977;1.0000023818017638
52.982091;0.5276122941095499;0.6749851495145489;1.279345044993313;0.029999960573254304;0.05685914143611521;10.000073496850149;0.6928256667207021;-1.099999996525376;1.0448231498605967;0.5305427134173024;1.0000008369657485;1.2999771258078001;1.0000110339791368
53.007986;0.5276138489533874;0.6749881991480989;1.2793415142826148;0.030000485940466965;0.05686032659375935;9.999937823790152;0.692823164508268;-1.0999999965218334;1.0448257558849832;0.5305299816722221;1.0000008349692056;1.299995243888467;0.9999980611484175
53.033881;0.5276179291111155;0.6749944951419765;1.279344422193206;0.030000170393912725;0.056860306809196536;9.999972310589806;0.6928161940817112;-1.1000000007505828;1.0448197110677397;0.5305331424375529;1.0000008876950048;1.3000167834397243;0.9999942781967246
53.059777;0.5276132191391574;0.6749927248919207;1.2793499804697401;0.029999919679351342;0.0568598414036702;9.999901602891036;0.6928033113640849;-1.1000000018648601;1.0448172508051448;0.5305378009506875;1.000007227102204;1.3000075092704562;1.0000036226275373
53.085672;0.5276094342774594;0.6749897767099929;1.279351160316661;0.030000190948298148;0.05685987129883475;9.999987878261575;0.6928100794838012;-1.1000000008768265;1.044807371511398;0.5305379670747334;0.9999875170997258;1.3000056153548392;1.0000049954100036
53.111567;0.52761420458277;0.6750023850756119;1.2793663838830627;0.030000412430549475;0.056860942845752147;10.000004719582506;0.6928235875114446;-1.0999999992825167;1.0448018167933801;0.5305350279462245;0.9999965229146658;1.3000004107747813;1.0000084606243325
53.137462;0.5276185316937965;0.6750176208548434;1.2793556737594358;0.029999307630489715;0.05685983817771769;10.000039759211795;0.6928377278339293;-1.100000004024606;1.04479812048802;0.5305377869012657;1.0000085528743812;1.3000073811881094;0.9999977558236826
53.163358;0.52760973773546;0.6750104138695393;1.279348647267845;0.02999957824014825;0.05686016622945366;9.99987362166163;0.6928244218250074;-1.1000000051957841;1.0448047970006065;0.5305401173633909;1.0000107947119696;1.3000229698979615;1.0000000942655096
