time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_IpInjTerminal;Wind_Turbine_GEN_IqInjTerminal;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
53.189253;0.5276035280553691;0.6750018535020627;1.2793455938210132;0.029999866240539273;0.05686081272230741;9.999806040488778;0.692822268085331;-1.1000000027532368;1.0448022927273453;0.5305436912915715;0.9999935096744095;1.300009434178491;0.9999949437755928
53.215148;0.5276078926957591;0.6750067154249565;1.2793608592775385;0.02999997193387157;0.05686091857134014;9.999906997703095;0.692822533451961;-1.1000000007397273;1.0448145638162252;0.530528827954397;1.0000072835057667;1.3000011705164738;1.0000022794340633
53.241043;0.5276113437775993;0.6750038416160251;1.279356290951737;0.029999178883997054;0.0568592827188626;10.000097334987814;0.6928231624976434;-1.100000000821474;1.0448262947823757;0.5305285431169848;1.000021358620161;1.300026821574893;1.0000086735578333
53.266939;0.5276154024755099;0.6750022234027646;1.2793467871740942;0.029998642160976197;0.05685778304496243;9.999993126612338;0.6928291089958458;-1.100000000138382;1.0448331353440674;0.5305351450223935;1.0000201455453224;1.3000222073254555;1.0000152620093854
53.292834;0.5276122321363831;0.675008631915168;1.279363799749752;0.02999999445770597;0.056861216872063185;9.999883505553932;0.6928283233207867;-1.0999999966151977;1.0448206488118823;0.53054100040022;1.0000023540530145;1.3000076170967434;1.0000050383578056
53.318729;0.5276119456221273;0.6750054857703834;1.279375603883232;0.02999974384626787;0.056860480477151074;9.99991808556508;0.6928247162781961;-1.0999999971460885;1.0448108740125874;0.5305390383879294;1.0000048901695988;1.3000089965629482;0.9999932431309062
53.344625;0.5276179106243064;0.6750109779714242;1.2793520175671034;0.029999235557663265;0.05685938359707581;9.999940638617383;0.6928270521271783;-1.0999999982906377;1.044805331212189;0.530538981112402;1.0000058513820937;1.300006756175683;0.9999842252365674
53.37052;0.5276172510879341;0.6750027949880575;1.279338982887034;0.029999942720627178;0.056861011841904646;9.99995270012845;0.6928283780192002;-1.1000000005780668;1.0447988089600266;0.5305319304449776;0.9999990721096546;1.3000166139584537;0.9999919712826899
53.396415;0.5276186786374398;0.6749966067018495;1.2793621475232593;0.02999930746835468;0.05685999634916025;9.999919809435163;0.6928192822585307;-1.1000000003169286;1.0448124786610786;0.5305310764033196;0.9999878862740808;1.3000208300682004;0.9999969722167735
53.42231;0.5276130077954618;0.6750012692823302;1.2793635993081918;0.03000045319495315;0.05686154499951131;10.000008699006743;0.6928147969359423;-1.1000000018298133;1.0448121208697934;0.5305421170752926;0.9999889639174377;1.2999851873071933;1.000008549654159
53.448206;0.5276112863424767;0.6750007992780219;1.2793658369287;0.0299994534130566;0.056859789424362685;10.000145467056587;0.6928194911700168;-1.1000000041015576;1.04481520337823;0.5305422477894354;0.9999983249233034;1.2999747693714685;0.9999937928990283
53.474101;0.5276128889355851;0.6750020012688962;1.2793385019047305;0.02999879265207898;0.05685894822342792;10.000006745389312;0.6928220677491503;-1.100000003115281;1.0448210202735246;0.5305383262128582;1.0000058866335992;1.299978614275303;0.9999963148380532
53.499996;0.5276128367480097;0.6749980551691108;1.2793228773405723;0.029999228105432325;0.05685936627538436;9.999962764769046;0.6928212282236171;-1.0999999995017165;1.0448200394802598;0.5305359130783187;1.0000027851793745;1.3000035202179925;1.0000070153295115
53.525891;0.5276169840401331;0.6749965792065562;1.2793299814136572;0.02999980310496978;0.05686033160908582;10.00012885321312;0.6928167168522716;-1.0999999954320172;1.0448203948647523;0.5305368701292211;0.9999998039304839;1.2999993039783124;0.9999989868331915
53.551787;0.5276121913755727;0.674999129983655;1.2793475682117614;0.029999068773973032;0.05685828883231317;10.000179752575068;0.692818532564537;-1.099999999587666;1.0448131237818126;0.5305418185125557;1.0000161819900995;1.299997449594679;0.9999925166308091
53.577682;0.5276067965667761;0.6749968590696471;1.279353120312658;0.02999974312780194;0.056858047482654946;9.999980468398714;0.6928159910945972;-1.100000006028668;1.0448131992861045;0.5305368575045375;1.000005527073045;1.300003783145862;0.9999893345952513
53.603577;0.5276077955966584;0.6750021588279824;1.279347534649942;0.030000188843066353;0.05685971928768138;10.000074236069556;0.6928200934485244;-1.1000000047128011;1.044814566849209;0.5305347739827727;0.9999918977600998;1.2999997566475272;0.9999835775644765
53.629473;0.5276068803984136;0.6750115061789226;1.279341724589007;0.029999628544458836;0.056859757950326675;10.000044732083314;0.6928247033667747;-1.0999999982459643;1.0448175616679038;0.5305323944445351;0.9999992676928369;1.3000050412586137;0.9999847528563861
53.655368;0.5276117727229087;0.6750069088214875;1.2793420636763928;0.029999205777356604;0.056858847503918786;10.000065078274433;0.6928260162873827;-1.0999999962491744;1.0448064305933504;0.5305313575601587;1.000004534332097;1.2999888772979316;0.99999668802619
53.681263;0.5276089598636217;0.6749949093010968;1.2793540132433108;0.03000003712870184;0.05685975845955676;10.00002763274768;0.6928215949939844;-1.0999999986204554;1.0448143032992294;0.5305334886792857;0.9999990181095131;1.299980046234757;0.9999940803657774
53.707158;0.5276083799972838;0.6750001550628659;1.2793624014165952;0.02999992761725137;0.05685921705094207;9.999968408949131;0.6928238298095746;-1.100000003577074;1.0448197110865711;0.5305376889129021;0.9999995729120174;1.2999905089868686;0.9999947389254439
53.733054;0.527610612044135;0.6750040029224288;1.2793568647327178;0.029999935837766722;0.05685919132409124;10.000012837427926;0.6928387276263651;-1.1000000014296811;1.0448117742199856;0.5305363529010249;0.9999945766549695;1.2999845107073682;1.0000058805291927
53.758949;0.5276049477406366;0.6750057922054968;1.2793626829339753;0.030000435729043023;0.056860721878416724;10.000028807798866;0.6928287616410074;-1.099999999552098;1.0448164993178497;0.5305405494737478;0.9999922091746999;1.299988457805758;1.0000003882208253
53.784844;0.5276085111422102;0.675005324223634;1.279361893397755;0.030000549896039952;0.05686114620602497;9.999978927992371;0.6928197595550333;-1.0999999985985875;1.0448108063157289;0.5305381486813087;0.9999915056032328;1.3000061454224647;1.0000053743221502
53.810739;0.5276085768980244;0.675001289125835;1.2793606793582675;0.029999206967140066;0.05685907852304256;9.999944045331228;0.6928202279913792;-1.1000000004924613;1.0448137970774922;0.5305324574533931;0.9999885035963676;1.3000178198926344;1.0000013463226811
53.836635;0.5276138444819386;0.6749950947285052;1.2793671922191823;0.02999955576672091;0.056858724459486365;9.999988783284573;0.6928199222009371;-1.1000000018981264;1.044817127084386;0.5305403515398199;0.9999900022246029;1.300020144238102;0.9999862717265467
53.86253;0.5276102756709022;0.6749995130692267;1.2793322867014298;0.029999780717661947;0.05685918638995525;10.000037535029772;0.6928241306172074;-1.1000000019629186;1.0448272192165249;0.5305362451925526;1.0000025893648945;1.300005364403503;0.9999905912158319
53.888425;0.5276121861988156;0.6750026275882093;1.2793340756257046;0.02999923484540979;0.056857965438614724;10.000166429191083;0.692819438777201;-1.1000000040175673;1.0448276063751203;0.5305384167828224;0.9999993152552853;1.2999899922846019;0.9999972323875643
53.91432;0.5276103013598095;0.675000865389442;1.2793400966184771;0.02999977617309396;0.05686007683492948;10.000058270928173;0.6928247705427599;-1.100000003806264;1.0448203605799;0.5305430156344341;0.999999272642393;1.299992780115836;1.0000124080359278
53.940216;0.5276062206688391;0.6750114656009211;1.2793426423882874;0.02999887039674704;0.05685803790258472;9.999993103708903;0.6928224656615493;-1.100000002746686;1.0448243526014558;0.5305337361758014;1.0000130368025473;1.300019182971672;1.0000000006114635
53.966111;0.5276053131986453;0.6750098359454791;1.2793446716960697;0.029999528456328525;0.05685786748488467;9.999911627920344;0.6928138805486723;-1.1000000028638366;1.04481823137226;0.5305347228910756;1.0000179066399413;1.3000186984386668;0.999990398240114
53.992006;0.5276066221461239;0.6749974912422987;1.2793570261813736;0.02999996215974584;0.05685891869088318;9.999939554669949;0.6928220619901536;-1.1000000028587726;1.044816413492626;0.5305324406026934;1.0000051680463495;1.3000099689526752;0.9999988662071823
54.017902;0.5276064256396407;0.6749949606946857;1.2793635578245337;0.029999813403451803;0.05685983543448362;9.999982992030981;0.6928309265397221;-1.1000000003385066;1.0448196781908277;0.5305334766907754;1.0000176641935365;1.3000060072756763;1.0000008238055251
54.043797;0.5276130474885764;0.675001471326702;1.2793686947434961;0.02999918476862516;0.056858512044521595;10.00005660704662;0.6928307595201608;-1.0999999976400454;1.0448196109537031;0.530539544864491;1.000012976960579;1.3000186223504502;1.0000019486577127
54.069692;0.5276097027255808;0.6749935333710866;1.2793577292445175;0.03000013712093726;0.056860313176513085;10.000084783280583;0.6928233989338035;-1.0999999963773894;1.044817167052209;0.5305384895706093;1.0000079104064707;1.3000178585945217;1.000004194485785
54.095587;0.5276094660789536;0.6749925530982238;1.2793454177820789;0.0299994403672013;0.05685919839255784;10.000030327080646;0.6928227587521226;-1.1000000022169152;1.0448258565111304;0.5305352721783075;1.0000097777544756;1.2999902747993677;0.9999962281294015
54.121483;0.527608386046371;0.675001502597452;1.279335051178005;0.029999344951539917;0.05685922607328209;9.999974560470031;0.6928278249568673;-1.1000000020217315;1.0448250221951527;0.530537270230974;1.0000053055379265;1.2999826612565883;0.9999898378503226
54.147378;0.5276084640113817;0.6750020163709421;1.2793477144047487;0.029999062034495858;0.05685946402917102;10.0001009589468;0.6928246066008387;-1.10000000265811;1.044816440347352;0.5305365322305358;1.0000043532539502;1.3000030357969976;0.9999997556258754
54.173273;0.5276132886989566;0.675016458150876;1.2793546832384468;0.029998757021944187;0.056858469158257444;10.000174859719237;0.6928227627840416;-1.099999999896656;1.044817356119281;0.5305343341258679;1.0000121122323324;1.300001846659904;0.9999940069274124
54.199168;0.5276206151957764;0.6750093876227282;1.2793644050623467;0.02999943113122837;0.056860311518146044;10.000075085301473;0.6928166356492251;-1.0999999971889247;1.0448201663036123;0.5305336714837315;1.0000082665126242;1.2999947534085181;1.0000012147246653
54.225064;0.5276173153425536;0.6750056879555772;1.2793768930929301;0.02999973086195231;0.05685960609175471;10.000130052952352;0.6928236177686132;-1.0999999998293168;1.044824482864856;0.5305448554447653;1.0000132249466838;1.2999848347071432;1.000008890742868
54.250959;0.5276195662901048;0.6750002016015689;1.2793757927013705;0.029998931677791205;0.05685738510252079;10.000149523240093;0.6928235079412799;-1.1000000071670633;1.0448241861333643;0.5305387149162673;0.9999955201187484;1.2999878591578282;1.0000037198619962
54.276854;0.5276139596800641;0.6749960166755411;1.279373540709684;0.02999940831621741;0.05685895780626034;10.000020819565654;0.6928251593119158;-1.1000000070056293;1.044830809127566;0.5305375134865241;0.9999942076559243;1.2999937557899197;1.0000057525177566
54.30275;0.5276097756055399;0.6750063878914739;1.2793523479585953;0.029999159544420496;0.056859823562697025;9.999993842957526;0.6928147592998093;-1.1000000019068448;1.0448188452847536;0.5305374106638846;0.9999971371805348;1.3000031553037146;1.0000083069075665
54.328645;0.5276088425792989;0.6750086567152191;1.2793622402825473;0.029999747482435155;0.05686034424003749;9.999979872572853;0.6928134604831824;-1.100000005660337;1.044806523077321;0.530537100721497;1.0000031300330388;1.3000076238253355;1.0000121234896902
54.35454;0.5276068362346432;0.6750091421137042;1.2793728183706363;0.02999975577852354;0.056859445719734475;10.000061753675595;0.6928179817704019;-1.1000000060646953;1.0448042822845696;0.5305343526737248;1.0000100762202306;1.2999990900517482;0.9999950398805809
54.380435;0.5275994654291106;0.6750060600278901;1.2793582327319473;0.03000002766665655;0.05686012329634238;10.000039909488596;0.6928153987261455;-1.1000000066831568;1.0448199138190453;0.5305376076409507;1.0000087295866738;1.2999965650411613;1.0000007981375902
54.406331;0.5276100408869525;0.674996253141307;1.2793492554201993;0.02999989503282297;0.05685964727418311;9.999972527529785;0.6928168275457963;-1.10000000176426;1.0448244044563668;0.5305375932761854;1.0000033408736642;1.300005361596529;0.9999959132248118
54.432226;0.5276210791828568;0.6750073071672564;1.2793553141480287;0.02999907720312781;0.05685829358806038;10.000142958159456;0.692821202910607;-1.1000000007093953;1.0448087295903858;0.5305356193708828;1.0000008682872623;1.3000018808723324;0.9999962442914228
54.458121;0.5276235498333287;0.675015845818168;1.2793586800411867;0.03000070901707;0.05686097981655365;10.000154896581236;0.6928296262146575;-1.100000003900831;1.044808330859686;0.5305329756541888;0.9999995128802792;1.300000089892044;1.000001153256697
54.484016;0.5276213073889782;0.6750073211310353;1.2793530693007917;0.029999309700385883;0.05685806221033339;10.000063465974993;0.6928275706926044;-1.1000000002658143;1.0448259941691669;0.5305368985782686;0.9999890302205803;1.3000017321252773;0.9999874206954099
54.509912;0.5276147847820783;0.6749986893154446;1.2793454674078861;0.029998649414120133;0.05685754926970904;10.000107220501713;0.6928227284627818;-1.1000000007387956;1.044819923276028;0.530542782800915;0.9999855987613439;1.3000236947549826;0.9999977525635467
54.535807;0.5276080895806966;0.6749934846519803;1.2793562672023058;0.02999938442042196;0.05685833139329247;10.00001043533364;0.6928157934406521;-1.0999999955393531;1.0448131804610916;0.5305379503947426;0.9999880300792807;1.3000268592813544;1.0000089540422301
54.561702;0.5276145017110995;0.6749976994078843;1.2793569000518494;0.029999548413410373;0.05685875007253323;9.999898219179663;0.6928140375390845;-1.0999999939924114;1.0448240244987959;0.5305348179407247;0.999984140264014;1.3000058882916214;1.0000010575126204
54.587598;0.5276118910147852;0.674993407661881;1.2793528638445104;0.029998943399233955;0.05685788869059408;9.999900708047866;0.6928146944991425;-1.099999995434502;1.0448236806266238;0.5305362738000021;0.9999990494180161;1.2999879134383432;0.9999959435874513
54.613493;0.5276084218159742;0.674991039374224;1.2793324580462808;0.02999905680552492;0.05685842528064272;10.000064964198241;0.6928190008193065;-1.1000000018125977;1.0448147282809583;0.530535691598735;0.9999979716931382;1.2999840954477289;1.0000025214054884
54.639388;0.5276069247883652;0.6749908259559082;1.2793516995235787;0.02999917563309929;0.05685944780522438;10.0000947430884;0.692829576649748;-1.1000000072618197;1.0448213914171518;0.530539823620295;1.00000287109083;1.2999882421288966;1.000002924776582
54.665283;0.5276094170912161;0.6749894101328455;1.2793474208111293;0.02999998842371092;0.056859693445386515;10.000053739144699;0.6928328863753862;-1.100000003586178;1.0448323177927028;0.5305382202941356;1.0000005994485628;1.2999817600140637;0.9999925411360732
54.691179;0.5276073827160014;0.6749916798832893;1.2793501084480867;0.02999986930441126;0.05685827990291878;10.000036883212461;0.692823622849448;-1.100000001630864;1.0448101676719221;0.5305411517656196;0.9999928761395336;1.299989659088743;0.9999906991881639
54.717074;0.5276091836522584;0.6750037280397582;1.2793607608185984;0.029999824346285946;0.0568585770474029;10.00001061399586;0.6928196673480591;-1.1000000000546064;1.044821981920002;0.5305460627942585;0.9999843213489072;1.3000021299957596;0.9999922573687633
54.742969;0.5276048920762686;0.6750003061281082;1.2793541006682034;0.029999958767936416;0.05685984378546225;10.000056531796984;0.6928198759783855;-1.1000000002758072;1.0448307736075855;0.5305448308246912;0.9999911355723246;1.300000356297555;1.0000054551446707
54.768864;0.5276077118957486;0.6749974364767902;1.279337963372259;0.029999990467729908;0.056859274526279285;10.000060064444435;0.6928226955647876;-1.0999999994644745;1.0448161869095154;0.5305387171975298;0.999985559769161;1.299989079570664;0.99999863032826
54.79476;0.5276120021668257;0.674996335059402;1.2793310825312896;0.030000829121619034;0.05686017283703781;10.000069627658554;0.6928212902077312;-1.0999999982292987;1.0448149234441488;0.5305437614447711;0.9999908884611816;1.299981894565993;1.0000031405023435
54.820655;0.5276096855675461;0.6749970321648076;1.2793395735968602;0.029999612767186244;0.05685944245295872;10.000082100539403;0.6928180747083351;-1.100000000751906;1.0448198245575724;0.5305469029733106;0.9999943374411099;1.2999880436460136;1.0000086693216461
54.84655;0.5276054578681979;0.6749978203471179;1.279345920860256;0.029999246318401264;0.05685884533065293;9.999933203420467;0.6928223733330704;-1.0999999970490124;1.0448159487003184;0.5305403017160708;0.999997671681434;1.3000000129928855;1.000004420209377
54.872445;0.5276080120813256;0.6750052877499897;1.2793365959395968;0.029999849869249466;0.056860299321153156;9.999934772674518;0.6928217683960891;-1.1000000005700705;1.0448063744962872;0.5305363792118714;0.9999984963512109;1.3000037046361743;0.9999963273534483
54.898341;0.5276107058397682;0.6750056744975661;1.279344520797183;0.02999991156723545;0.056860555996588624;10.000005480297554;0.6928110505113121;-1.0999999999739793;1.0448090534084362;0.530531857634361;0.9999971174826576;1.2999868387216207;0.9999916847283526
54.924236;0.5276079359953001;0.6750022749929873;1.279345977121755;0.02999966965279039;0.05685916772165203;10.00000386360803;0.6928186810190282;-1.099999999133234;1.04482627539133;0.5305319882837245;1.0000017411217534;1.3000065071522842;0.9999906830658993
54.950131;0.5276022394156991;0.6749979637761977;1.2793524726655203;0.0299988716178684;0.05685712131387316;9.999917090661478;0.6928187840361457;-1.0999999978553059;1.0448353915465707;0.5305386041696444;1.000003722735236;1.3000059100307997;0.9999932985089794
54.976027;0.5276026812471643;0.6749897105020207;1.2793523771404256;0.03000025472444718;0.056860251608975954;9.999978239301669;0.6928192067046147;-1.1000000009406101;1.0448212467409437;0.5305419289429866;1.000004588041295;1.2999999511765585;0.9999992832834618
55.001922;0.5276071669744935;0.674998483979882;1.2793374043371613;0.02999996093718263;0.0568599608072306;9.999924168944313;0.6928235481920686;-1.0999999999267678;1.0448058204299575;0.5305367468319226;1.0000045978085073;1.300003258193254;0.9999919325444536
55.027817;0.5276099512058113;0.675000043277899;1.2793427119801741;0.029999845970694106;0.05685963172943578;10.000054510359629;0.6928220347907837;-1.1000000017017666;1.0448076716369963;0.5305345679429071;0.9999920605202416;1.3000124349287288;0.9999984408299123
55.053712;0.5276079397030028;0.6750046006621253;1.2793654739197295;0.029999263261937918;0.0568582139713447;10.000016114808329;0.692814916658708;-1.100000006513507;1.044829511265105;0.5305369275868764;0.999980641686874;1.299997512830545;1.0000002638400334
55.079608;0.52761085500212;0.6750007732102252;1.2793513991103902;0.029999206571041187;0.05685880108718542;9.99990758766293;0.6928077706024839;-1.1000000051415564;1.0448209424404225;0.5305320559991954;1.0000050912930365;1.300007982929419;1.0000122879477529
55.105503;0.527613077826715;0.6749983333214795;1.2793627309440763;0.03000035604031871;0.056859946592329035;10.000037734765572;0.692816324148753;-1.1000000012027986;1.0448200639257805;0.5305289875777378;1.0000053471776555;1.3000092028057653;1.000011407709838
55.131398;0.5276095845865466;0.6749928362442857;1.2793575048406438;0.030000457459492404;0.05685964390308858;9.999960331528479;0.6928238863013085;-1.1000000021751082;1.044819506310115;0.5305346657985787;0.9999925278529;1.2999902516787372;0.9999953318740522
55.157293;0.5276124903167653;0.6750052201460299;1.2793625150204095;0.02999969608497714;0.0568587998926743;9.999992882144603;0.6928230452142831;-1.1000000007285784;1.0448010254192213;0.5305395424051669;0.9999917106301084;1.299976679059686;1.000003736152832
55.183189;0.5276182660802918;0.6750006434442809;1.2793649349300213;0.029999981053376888;0.056860011922093265;9.99999072400722;0.6928123143713913;-1.100000000655813;1.0447998516287444;0.5305390570029176;1.000000013198495;1.2999811332031252;0.999999457729234
55.209084;0.5276110798157264;0.6749881131556132;1.2793552745815804;0.0300002261824905;0.05685996869705977;10.000028695735493;0.6928163576788154;-1.0999999991482798;1.0448170340788308;0.530536621979491;1.00000248093449;1.2999824916249711;0.9999908366763741
55.234979;0.5276082425740475;0.6749955218670536;1.279360542119129;0.03000008749791321;0.05686053459002891;10.00003484876059;0.6928217371434522;-1.0999999965519465;1.0448226564890755;0.5305367914783705;0.9999947722677439;1.29999393958653;0.9999896472245831
55.260875;0.5276041684876249;0.675001200338842;1.279345934072109;0.030000037263276103;0.05685979517488956;10.000029528160294;0.6928214628533;-1.0999999976929986;1.0448092780889704;0.5305304411515497;1.0000057380539988;1.2999959329564477;0.9999866779037926
55.28677;0.5276113658118148;0.6749957031423505;1.2793455703095862;0.030000151866766505;0.05685985983262837;10.000095478852133;0.6928159664032971;-1.0999999998413188;1.0448063242699266;0.5305305897348206;1.0000092268931038;1.2999902545109812;0.9999876853471972
55.312665;0.5276140139890338;0.674993711719313;1.2793398763907142;0.029999964035003567;0.05685953265323474;10.000062568798342;0.6928183363870545;-1.1000000050786576;1.04481227109581;0.5305360063985269;0.9999938450216396;1.2999897803508185;1.000006225474563
55.33856;0.5276131642505387;0.6749926060714264;1.2793430760156999;0.029999460706731384;0.05685988011289315;9.999967293563357;0.6928144310292497;-1.100000000160274;1.0448168419648256;0.5305384665184965;0.9999882637026541;1.300000167079591;0.9999927728165032
55.364456;0.5276076536504491;0.6750047972263469;1.27935679312159;0.030000558323893346;0.05686167034930222;10.000001514848185;0.6928198891168558;-1.0999999993209697;1.0448259278389096;0.5305360083517847;1.0000090029721913;1.30000398766897;0.9999953269772218
55.390351;0.5276066835118468;0.6750036498024717;1.2793443306385452;0.030000143332291583;0.056860293935096964;9.999946699745967;0.6928135276605244;-1.100000002764436;1.0448178349230692;0.5305311654079928;0.9999963758542548;1.299996636239759;0.9999981860790342
55.416246;0.5276052332410165;0.6749983992114031;1.279331451017511;0.03000020281324301;0.056861044717925316;9.999952345725383;0.6928147501743966;-1.1000000016303058;1.044817782285337;0.530542079328144;0.9999914554274909;1.2999821100948838;0.9999939075761771
55.442141;0.527606903294296;0.6749961155902782;1.2793385084759703;0.029999219735769703;0.05685975412391332;9.999970150989462;0.6928155828220854;-1.099999998128503;1.0448150047833031;0.5305371961595521;0.9999956146841444;1.2999840754839491;0.999988790321373
55.468037;0.5276103704286241;0.6749935027713417;1.2793583881480783;0.029999906769928475;0.05686069772037673;9.999964468341966;0.6928193066736696;-1.0999999992801284;1.0448251201372678;0.5305373999844097;0.999988995610014;1.2999813551182318;1.000003275231849
55.493932;0.5276217039874598;0.6749950316642614;1.279355262043869;0.030000149828054903;0.05686051919139562;10.000105334963465;0.6928265963112628;-1.100000000971749;1.0448262122491394;0.5305368500828426;0.999997545428613;1.2999863106998857;1.000003388112013
55.519827;0.5276207166082751;0.6750005516108091;1.2793677952658649;0.029999276282849766;0.056859136935719874;10.000073120377456;0.6928178064443572;-1.1000000014023632;1.0448165217363283;0.5305405073322816;1.0000083456063427;1.2999930102995094;0.9999932649087033
55.545723;0.5276095980435515;0.6749967066418004;1.2793575296129203;0.030000294974377006;0.05686051455414606;9.999972700217048;0.6928251661409041;-1.100000000242852;1.0448156542150755;0.5305327624271812;1.0000056462516458;1.2999922392661782;0.9999962227695343
55.571618;0.5276081678332591;0.6749983447833035;1.279347557952513;0.029999435605318692;0.056858716079630445;10.000004001118032;0.692827591539294;-1.1000000012065885;1.0448084147856447;0.5305326522508056;1.000001681788374;1.2999920831261191;0.9999946853360138
55.597513;0.5276112691365966;0.6750009928180195;1.2793451188660008;0.029999720120127138;0.05686021274189324;9.999960500271166;0.6928192705382583;-1.1000000014902505;1.0448048965218137;0.530531784601315;0.9999933133198513;1.2999974424711969;0.9999996770147802
55.623408;0.5276150691463153;0.6749941070242017;1.2793426942171682;0.02999931446907815;0.05685907588139123;10.000097066187775;0.6928224448118303;-1.1000000014027609;1.044811358384331;0.5305317262566935;0.9999929795789254;1.2999934515886746;0.9999915028199228
55.649304;0.5276146456450377;0.6749837607838074;1.2793469901817844;0.02999950519020936;0.05685852208733395;10.000189382390348;0.6928219691151679;-1.0999999990005018;1.0448231061456985;0.530530418641858;0.999997243761513;1.2999957971487646;1.0000131364885434
55.675199;0.527614379933909;0.6749815657454911;1.2793669235882765;0.02999911554661561;0.05685843401269228;10.000004981955984;0.6928277747010508;-1.0999999983444693;1.044816144233432;0.530532796046148;0.9999832993485697;1.3000079816254162;1.0000235014189858
55.701094;0.5276154564167486;0.674992894945189;1.2793514069228025;0.02999986800260366;0.056860378753202406;9.999921245830954;0.6928250036211062;-1.0999999957245774;1.0448105665034746;0.5305327987013918;0.9999918185352179;1.3000158814349263;1.00001124242885
55.726989;0.5276199681598496;0.6749992906356836;1.2793625063164067;0.030000097542777118;0.05686061400626958;9.999972320771422;0.6928253226212676;-1.099999997692609;1.0448237949333243;0.5305303946400048;0.9999934159937729;1.3000127482408341;0.9999994943077805
55.752885;0.5276151017319856;0.674995515089977;1.2793687119312944;0.02999957811031021;0.05685946404536439;10.000037212189092;0.6928227085792346;-1.0999999954147428;1.0448206169447023;0.5305353903397634;1.000009332191476;1.3000159493493808;1.00000081537779
55.77878;0.5276095802001521;0.6750020997957127;1.2793538747109798;0.030000641900205367;0.056861098638797535;10.000015294997471;0.6928220570198129;-1.0999999985573135;1.044817265886677;0.5305370730578893;1.0000121472582986;1.3000173522544411;1.0000090437305256
55.804675;0.5276107468161605;0.6750004161833864;1.2793585901272775;0.029999137148619022;0.05685823922603312;10.000046645404213;0.6928201834582774;-1.100000000967405;1.0448139501039342;0.5305365631467273;0.9999943192086176;1.3000100167918827;1.0000009071077067
55.83057;0.5276122653889511;0.6750017300785882;1.2793601239295689;0.029999975971485588;0.05685991879882428;10.000115288826446;0.6928109734225271;-1.100000004188654;1.0448152776031345;0.5305389112277688;0.9999871336649456;1.3000012252517341;1.00000336130898
55.856466;0.5276141690371376;0.6750019338216688;1.2793494929721791;0.02999870427699068;0.056857489685639806;10.000145382944957;0.6928107526560502;-1.1000000012804354;1.0448206837554637;0.5305362574310742;0.9999875049358676;1.299990060929147;0.9999956828873909
55.882361;0.5276091755462874;0.6750011907246335;1.279349018797455;0.029999085421279305;0.05685799584520832;10.000154953065808;0.6928058875478604;-1.0999999939886251;1.044821859566586;0.5305367043426312;0.9999837121584505;1.3000115157331271;1.0000026841694105
55.908256;0.5276049395361094;0.6749977974768998;1.279337140984235;0.02999930722014127;0.05685878573568921;10.000061411223374;0.6928078978143881;-1.0999999927696045;1.0448258719387695;0.5305323674396069;1.0000052146549436;1.3000003599653738;1.0000003001222213
55.934152;0.5276112029129479;0.6749996562129529;1.279332185248368;0.029999371450086635;0.05685868914629373;9.999950392656327;0.6928097544213762;-1.0999999958988682;1.0448195722572455;0.5305323188481337;1.000024696861388;1.2999895348511652;0.9999870252516281
55.960047;0.527615394186541;0.675002520873198;1.2793416253849024;0.02999915114853763;0.05685882378677146;9.999999114968272;0.692809194518531;-1.1000000005127377;1.0448259176449597;0.5305369059273487;1.0000118572528849;1.2999910878416996;0.9999982405224425
55.985942;0.5276062343531287;0.6749999741378582;1.2793567178189271;0.029999250491037414;0.05685921869459236;10.000009202505163;0.6928236266444998;-1.1000000012501803;1.0448269259590712;0.530534091199748;1.0000040430881403;1.299999533558501;0.999994131129661
56.011837;0.5276088603290535;0.6749969469754262;1.2793721188506968;0.029999593216839187;0.05686056487370054;10.000001031732362;0.6928192251348382;-1.1000000001062906;1.0448230838732924;0.530531282530064;0.9999952672918543;1.2999851464575651;0.999983559736567
56.037733;0.5276082444160038;0.6749982632577148;1.279356671470761;0.029999078720835848;0.05685905654944587;10.000053813413855;0.6928247002545538;-1.100000002513926;1.0448215579399303;0.5305322585014923;0.9999930185681826;1.3000093105427837;0.9999800472683867
56.063628;0.5276070207796146;0.6750013955892481;1.2793528689299738;0.029999550373133923;0.05685961425623846;9.999963143837258;0.692824406380538;-1.100000002994839;1.0448230892770458;0.5305350247548962;1.0000089127807636;1.3000063560384068;0.9999896342576211
56.089523;0.5276110095420317;0.6750009705641641;1.279358003965077;0.029999594442723723;0.05686003112025968;9.999907103726706;0.6928147450088714;-1.0999999994266485;1.0448181843533553;0.530539179528732;0.9999962347128668;1.2999927749752405;1.000000979874967
56.115418;0.527614546623083;0.6750124773714319;1.2793603439547985;0.029999307112400765;0.05685848774237343;9.99993977187793;0.692815206195436;-1.1000000027073067;1.0448081840475278;0.5305379322975491;0.9999944119851725;1.2999949885159816;1.0000014386177742
56.141314;0.5276123837250304;0.6750086496430789;1.2793599825422741;0.03000049457022702;0.05685949140256827;9.999890166690955;0.6928201252907107;-1.0999999994605345;1.0448145862520162;0.5305374496635593;1.0000091045645814;1.300009245163471;0.9999945647562862
56.167209;0.527612988895205;0.674997271685867;1.279364341915348;0.030000333632719305;0.056859085690366205;9.999852932654223;0.6928186740414253;-1.099999999160774;1.0448185326700161;0.5305349241768992;1.0000022470834855;1.3000072818412907;1.0000041139049731
56.193104;0.5276126567801848;0.6750004715699717;1.279375147488233;0.02999973270022589;0.05685811337192363;10.000068149311293;0.6928221245772903;-1.0999999990491913;1.044824033813636;0.5305360688594466;0.999997547612926;1.3000054310168925;1.0000053931979014
56.219;0.5276136416024709;0.674988977665149;1.2793642140488417;0.029999811899866387;0.05685900020216188;10.000058555999281;0.6928210434195069;-1.0999999990824616;1.0448200568037387;0.5305366369799257;0.9999919462285326;1.2999983242875148;0.9999976784438774
56.244895;0.5276125378430653;0.6749803392235233;1.2793661134359118;0.03000014352278859;0.05685953743698071;9.999934903721742;0.6928272934053031;-1.0999999963907041;1.044820207192277;0.5305307879901905;0.9999994934134608;1.2999842481474886;0.9999911921061293
56.27079;0.5276115231559794;0.6749821282184698;1.279361080452815;0.02999984486555375;0.05685930364583431;9.999881986956874;0.6928153426739132;-1.099999995850869;1.044807997621061;0.5305304463085088;0.9999915700889198;1.3000038535728375;1.000006282529081
56.296685;0.5276160771522244;0.6749977120978506;1.2793621633504806;0.029999380638755967;0.056859204477019164;9.999962517831833;0.692810084538694;-1.0999999994560308;1.044814541276996;0.5305295349213532;0.9999917712999934;1.3000086273981266;0.9999992780993918
56.322581;0.5276201271218217;0.6749987105000825;1.2793657383465584;0.029999788003829745;0.0568609625185458;10.000034780957611;0.6928088573136195;-1.0999999986133593;1.044815238087391;0.5305313148375702;0.9999949151411843;1.3000070136096247;1.0000014959568926
56.348476;0.5276114332708723;0.6749887888151901;1.2793577928343525;0.029998600607254584;0.05685853833867685;9.999921087739958;0.6928163841959135;-1.0999999995711913;1.044827386829608;0.5305343532264473;1.0000061909385654;1.3000082485993982;1.0000000966704101
56.374371;0.5276093115538617;0.6749891433626448;1.2793521018454992;0.02999962966925383;0.056858820089229434;9.999957492072026;0.692822060578858;-1.1000000056965074;1.0448276928336988;0.5305306249934693;0.9999990124357505;1.300009406900431;0.999989917429275
56.400266;0.5276056271236551;0.6749960207415467;1.279353271899133;0.029999905741313497;0.056859961255188385;10.000055440696217;0.6928252853741416;-1.1000000031037243;1.0448191771887412;0.5305312357895544;0.9999917934976033;1.3000013830155945;0.9999863810878509
56.426162;0.5276119637357873;0.6749876650944234;1.2793532805627876;0.02999930665234876;0.056859873600327474;10.000212459583333;0.6928276546836197;-1.0999999983341304;1.044822008231638;0.5305383127598599;0.999993417163151;1.2999956557813874;0.9999909075594623
56.452057;0.5276169800553231;0.6749812822439347;1.279362246540842;0.029999728580051767;0.05685944909737187;10.000031204836;0.6928260085773142;-1.1000000006464306;1.0448197817494491;0.5305359846879479;1.0000004503891278;1.2999849691136085;0.9999970320988775
56.477952;0.5276172419385776;0.6749878822677858;1.2793593832141255;0.030000238931338706;0.056859105309428136;9.999909874071264;0.6928206701583602;-1.10000000218674;1.044810903081924;0.5305337850315682;1.0000076061990193;1.2999975843177018;0.9999910637345453
56.503848;0.5276176255285429;0.675006906448583;1.2793647941001551;0.029999645020279214;0.05685931632903591;9.999920299916596;0.6928245382842811;-1.1000000020721183;1.0448150287203406;0.5305326095789844;1.000004634944395;1.3000033258807848;0.9999863157279755
56.529743;0.5276154971030189;0.6750094227837271;1.2793618429036886;0.029999799451861212;0.05685993983347841;9.999995796232227;0.6928116122935151;-1.1000000004271577;1.0448258409603282;0.530529620331499;0.9999947517986951;1.3000032933563217;0.9999918780546974
56.555638;0.527612074750338;0.6750102168455093;1.2793586700890787;0.02999861729772213;0.056857552894344646;9.999996179127102;0.6928102946919084;-1.099999998384551;1.0448100686055224;0.5305351061020266;0.9999855274860927;1.3000102688212838;0.9999866728281535
56.581533;0.5276110646477076;0.67500434062609;1.2793632853177928;0.02999987500938346;0.05685963641346451;9.999938218892172;0.6928172625483651;-1.099999998449294;1.044796588601813;0.530537659105711;0.9999867107835264;1.3000237521676863;0.9999959149126192
56.607429;0.5276132010266592;0.6749949946501699;1.2793639660829728;0.03000014499519968;0.05685967620582684;9.999840995736559;0.6928167491201168;-1.099999998892561;1.044811318698606;0.5305416430566914;0.9999988750464514;1.300013736972772;1.0000025757958673
56.633324;0.5276140283033478;0.6749927062125215;1.2793522576893595;0.029999593176367276;0.056858278115990236;9.999930193563387;0.6928190860427718;-1.1000000021544192;1.0448239509732427;0.5305368774925515;1.0000018031601672;1.3000068714332238;1.0000053807997107
56.659219;0.5276102041176453;0.6750048674642967;1.2793394603714527;0.029999930724423085;0.05685959154437308;10.000073346382068;0.6928192432386532;-1.1000000022411538;1.0448269849600038;0.5305348688695619;1.0000030322983924;1.3000048807053703;1.000002980042749
56.685114;0.5276065945691593;0.6750033443715475;1.2793533627401246;0.02999931167976493;0.056858848832817784;10.000136089338906;0.6928157396579181;-1.1000000017551352;1.0448176481773783;0.5305323494072158;0.9999897277217437;1.300003928388493;1.0000049793548815
56.71101;0.5276095152854087;0.6750048830643526;1.2793653127580402;0.03000087587489641;0.05686146126460821;10.000136870909602;0.6928258157421163;-1.1000000017322837;1.0448123475567066;0.5305435625565299;0.9999905387584447;1.2999968704362417;1.000003220678192
56.736905;0.5276132057481326;0.6750039712763549;1.2793722270188599;0.02999941410602081;0.05685949658244805;10.000081540907734;0.6928246481317187;-1.1000000012815487;1.0448148115416374;0.5305470613611689;0.9999838761588817;1.2999882436780827;1.0000026476032577
56.7628;0.5276132607500541;0.6749856317219839;1.2793722893963466;0.029999523979634082;0.056859623911205644;10.000082630544837;0.6928154123674866;-1.1000000013917537;1.0448236517336102;0.5305368157620035;0.9999891965699146;1.2999922391575927;1.0000083093652268
56.788695;0.5276117884144088;0.6749925367286091;1.279363361949894;0.0299988685956054;0.05685840549644424;10.00000528429843;0.6928193654892707;-1.0999999985649629;1.044828819625929;0.5305331395692197;0.9999978812789563;1.2999926564681419;1.0000102159032411
56.814591;0.5276083825319664;0.6750039491209153;1.279368341623018;0.029999219980363836;0.056858389206118264;9.999781527603503;0.6928180541778648;-1.099999995566121;1.0448323814417446;0.5305330344286269;0.9999996161821293;1.3000092713794256;1.0000106199905914
56.840486;0.5276061960137164;0.6750082784228995;1.2793751362251227;0.02999967472473064;0.05685904072455271;9.999940049731055;0.6928341478615472;-1.0999999979809914;1.0448181150037343;0.5305358665514331;0.9999987526044597;1.3000031021614638;0.9999989131075383
56.866381;0.5276075746060521;0.6750003032549894;1.2793728847517092;0.030000563869590383;0.05686072934863387;10.000120823544927;0.6928307176450627;-1.099999997250273;1.0448203657643005;0.5305374754213752;0.9999947883776794;1.3000143253716951;0.9999967403656771
56.892277;0.5276128490568729;0.6750045929925732;1.279367973275243;0.029999441474186036;0.05685845578199414;10.000022194459415;0.6928233767677224;-1.0999999984895559;1.04481771180798;0.5305374449914017;1.0000029740831249;1.3000010953452867;1.0000034933711384
56.918172;0.5276094682399659;0.6750152364499423;1.279353612647273;0.029999845524568636;0.05685961247743253;9.999870458593607;0.6928245570711447;-1.099999997831881;1.0448218271722989;0.5305420020236049;1.0000056229215233;1.2999927603425543;0.9999962214766818
56.944067;0.5276068102920338;0.6750079751626565;1.279349686539759;0.029999970235523258;0.056860763616025795;10.000003446498335;0.6928197358890171;-1.0999999988390161;1.0448227519054103;0.5305384746014702;0.9999952532315447;1.3000144285629467;0.9999898990302987
56.969962;0.5276079112017381;0.6750068289623945;1.2793534080742974;0.03000033199686346;0.05686098192595251;9.999918939381617;0.6928127803351448;-1.1000000011451898;1.044806807614065;0.5305404667245879;0.9999955883414152;1.3000182480691853;1.000005697565556
56.995858;0.5276032183132632;0.6750021560803395;1.2793386780077456;0.029999584649167115;0.05685975653338608;9.999911254751455;0.6928115345582806;-1.1000000028474106;1.0448121593721351;0.5305373483618893;0.9999876610815759;1.2999941132495456;1.0000086032187694
57.021753;0.5276072777086165;0.674999188767919;1.2793532707766642;0.029998981664952247;0.056858465392697226;9.999941794439934;0.6928208048653404;-1.0999999993292375;1.0448100381378107;0.5305387012821003;1.000003034484124;1.2999863527005848;1.000004534854162
57.047648;0.5276179511704637;0.6750006690461421;1.2793681534183026;0.029999596107096273;0.05685993118939891;9.999995474305981;0.6928261913257339;-1.100000000354081;1.044818352500098;0.5305367473307517;1.0000082366566168;1.2999895707226103;0.9999912016838022
57.073543;0.5276130259808831;0.6750020896889388;1.2793703073836964;0.02999866082162573;0.056859246334283686;10.000247665953149;0.6928247857052944;-1.1000000002287602;1.0448249506542453;0.530529284036635;1.0000030640076323;1.2999976632150296;0.9999976481614842
57.099439;0.5276065669662445;0.6750037564699899;1.2793747631026942;0.029999119838769465;0.05685857607005253;10.000126865147411;0.6928262943615956;-1.1000000028032608;1.044833586317247;0.5305352787435532;1.0000096494116988;1.2999852287944158;1.0000073506289644
57.125334;0.5276097254332219;0.6750080305909589;1.2793494570047346;0.02999981729257718;0.05685952814250702;10.000009034099868;0.6928270060244343;-1.100000001933595;1.0448268284993933;0.5305373183858432;1.000015119866339;1.2999783877247186;1.0000064163299645
57.151229;0.5276112041927056;0.6750011735644513;1.2793309824378798;0.029999359796223785;0.05685817613111063;10.000109539168278;0.6928272046600554;-1.0999999976347603;1.0448273858359762;0.5305340452832688;1.0000025529431613;1.2999773520018207;1.0000022930041739
57.177125;0.527604076917893;0.6750041976735924;1.2793275062983405;0.029999911987900037;0.0568592465859507;10.000076108067901;0.6928249255357488;-1.0999999987417515;1.0448226483447465;0.5305366172705696;1.0000057160741243;1.2999861112533566;1.0000102877063666
57.20302;0.5276039812325323;0.6750099635310526;1.2793512454467828;0.02999999052221675;0.05685974743439261;9.999889887893328;0.6928185229732083;-1.1000000017639733;1.0448166195426467;0.5305410937886592;1.0000078548825948;1.299999085533183;1.000010039943161
57.228915;0.5276091585150469;0.6750025422650162;1.2793666125129797;0.029999391351421947;0.056858158027448126;10.000021602121736;0.6928113902510101;-1.1000000013538056;1.0448185657311782;0.5305366256623976;1.0000006411900415;1.2999980839456557;1.000000730581196
57.25481;0.5276144732683892;0.675000593103492;1.2793649038286938;0.029999938981874166;0.05685950545954558;10.000079666114193;0.6928182230181343;-1.0999999983879973;1.0448174844295972;0.5305425783643973;0.9999979260149892;1.3000084445579674;0.9999927839864572
57.280706;0.5276127685980653;0.6750043694769886;1.2793573297103324;0.02999991802738876;0.05686015422253275;10.000015198237808;0.6928217096437443;-1.1000000012656685;1.0448156163393558;0.5305439309488238;1.000000020416433;1.30000947680933;1.000004545481606
57.306601;0.5276048535810579;0.675000903519545;1.2793628901452148;0.030000550425231615;0.05686162622539699;9.999984443402443;0.692814943743777;-1.0999999991327323;1.04481893618868;0.5305393048972229;0.9999913100207127;1.3000127136101838;0.9999998181374419
57.332496;0.5276054029023347;0.6749999087182296;1.279352360078869;0.029999831844566515;0.05686028607334626;10.000073137798964;0.6928120220017425;-1.1000000033513615;1.044829179157329;0.5305356145982263;0.9999889269962638;1.2999920281164588;0.9999941129366978
57.358391;0.5276111765929746;0.6750000671801702;1.2793498724630379;0.029999720189121712;0.05685861783966775;9.999983244135047;0.692815156595199;-1.1000000031885488;1.044832452943469;0.5305448914769912;0.9999922978778495;1.2999859312351398;0.9999926984741794
57.384287;0.5276171647947819;0.6749947288798724;1.2793628077420993;0.029999874585299163;0.05685989839623931;9.999970346536566;0.6928144322152268;-1.099999998878239;1.0448178845443006;0.5305400672239508;0.9999918738261363;1.2999813290858437;0.99999269478686
57.410182;0.5276187105301029;0.674994786043906;1.2793558104685139;0.02999888920878608;0.056858054109998654;9.999895686590694;0.6928072252834888;-1.0999999953556816;1.044800139914542;0.53053697894278;0.9999980186403494;1.2999880998123945;0.9999975767566874
57.436077;0.527613799342725;0.6750038391948777;1.279333139335899;0.029999830156116913;0.05686019595093176;9.999906716040629;0.6928097010104186;-1.0999999974901058;1.0448045035556865;0.5305310774452148;0.9999923316149597;1.299999863623724;0.9999842651932318
57.461973;0.5276061080378875;0.6750039101210655;1.2793239153554141;0.029999210702132264;0.05685873217291095;9.999934896046286;0.6928167438148735;-1.0999999964879368;1.044822123521707;0.5305369257204816;0.9999969090539884;1.2999809572246748;0.9999908694266035
57.487868;0.5276036186000317;0.6750118192916326;1.2793459235316929;0.02999988616997743;0.056859784886438114;9.999968747404854;0.6928143735863266;-1.1000000004444286;1.0448240491986156;0.5305384084905922;1.0000009859817705;1.299973652955323;1.000000232593862
57.513763;0.5276082752814258;0.6750079497827118;1.2793501094478312;0.0299997360902639;0.056859371161084894;9.999938545117914;0.6928148187018908;-1.1000000001981942;1.0448176514342966;0.5305334787828551;1.0000127730937287;1.2999879111294852;0.9999999932401297
57.539658;0.5276124038755701;0.6750069420591366;1.2793607503343187;0.029999583733572498;0.05685944296020387;10.00004731346254;0.6928166413428932;-1.0999999960115852;1.0448044667363756;0.5305318497193994;1.0000209868524708;1.2999942040617107;0.9999941910995557
57.565554;0.5276080679677538;0.6750045479854831;1.2793648585079107;0.02999899229730345;0.056857927367311815;9.999969895152855;0.6928209188641772;-1.0999999960774545;1.0447997011039976;0.5305335146137135;1.0000171408578933;1.2999962771820577;1.0000030137119464
57.591449;0.5276037592181491;0.6749977876891905;1.279367888206634;0.02999931703725362;0.056858862480212956;9.999964504192862;0.6928164066585645;-1.0999999970888066;1.0448031228503405;0.5305326077309931;1.000010118423866;1.3000039938656982;0.9999998350432102
57.617344;0.5276099668506065;0.6749979851622462;1.279360629848669;0.029999911933880172;0.056860089182355224;10.00000387106534;0.6928187577054234;-1.0999999981673463;1.0448229649146117;0.530531292252995;0.9999939658034235;1.2999923596047611;0.9999879987341757
57.643239;0.5276116975833102;0.6750009896963273;1.2793484743441756;0.029999846717901624;0.0568597935963626;9.999933250908983;0.6928173413267447;-1.0999999976120498;1.044822843720593;0.5305312973647028;0.9999904107564802;1.3000012285152276;0.9999920377714078
57.669135;0.52761131627651;0.6750043844967616;1.2793764036350324;0.029999300324105336;0.056858718961877525;9.99995041470555;0.692818582911018;-1.1000000001251706;1.0448245644290086;0.530540297635772;0.9999944339612588;1.300010246989531;0.9999894723105275
57.69503;0.5276071514328077;0.6750078906231296;1.2793874697812853;0.029999819448911735;0.056859304601877804;9.999956912479151;0.6928137877405998;-1.10000000234862;1.0448234069031788;0.530538974246341;0.999988981014496;1.300016109872204;0.9999858910388526
57.720925;0.5276033791048121;0.6750014391141421;1.2793516735981267;0.029999868199271477;0.056859670774162055;9.999999614123706;0.6928146213030533;-1.100000002755331;1.0448298748606264;0.5305367019491253;1.0000007976791132;1.300000322375125;1.0000036279724467
57.746821;0.527608440964984;0.6750004413991618;1.279326196591837;0.029999279384108568;0.0568590867557213;10.000031621899266;0.6928193927860423;-1.0999999995975733;1.0448204084610389;0.5305330622387295;0.9999938635011678;1.3000095121721214;1.0000084096248858
57.772716;0.5276136918162762;0.675005913207765;1.2793441406366532;0.030000260766025154;0.05686048919858515;9.999980485732157;0.6928263279820619;-1.1000000006334405;1.044809788626851;0.5305369586744583;0.9999884119896234;1.300002718995027;0.9999945455190983
57.798611;0.5276090745268156;0.6750061250896544;1.279343917233106;0.030000323222060307;0.05686070488227327;10.000018177264964;0.6928196880903374;-1.0999999988722908;1.0448267343986513;0.5305349030868257;0.9999981666098042;1.3000056998309673;0.9999916563572143
57.824506;0.5276130990695941;0.675004815252877;1.279348092430817;0.02999917842413088;0.05685925209976554;9.999949084193958;0.692814512192312;-1.0999999984643813;1.0448152879560086;0.5305350468804877;0.9999922335098774;1.3000027865086916;1.000002502205565
57.850402;0.5276123492799624;0.6749963315849831;1.2793699730311787;0.029999704187580623;0.05685997338493368;9.99984352481035;0.6928173261791669;-1.1000000027843742;1.0448009355402834;0.5305278299332307;0.9999869421116613;1.2999822593464918;1.00001066932756
57.876297;0.5276115012921203;0.6749910588102139;1.2793655614987671;0.029999291501004235;0.056859070722006626;9.999812300175671;0.6928133634859478;-1.100000001922994;1.044809380919024;0.5305190754523066;0.9999897294109296;1.299988104593659;1.0000058263144183
57.902192;0.5276131801260809;0.6749939977627675;1.2793589281848703;0.029999736118858165;0.05685863499101801;9.999833599740855;0.6928168506188315;-1.1000000000782224;1.0448142244488987;0.5305274940374713;1.000003270686546;1.300014621881036;1.0000052686583931
57.928087;0.5276133044229455;0.6750003765467739;1.2793653000806668;0.029999515761402376;0.05685889963809321;9.999798637232082;0.6928173781654637;-1.0999999974214236;1.0448141605474113;0.5305378745340537;1.0000014471898961;1.3000155383460998;1.0000077129104574
57.953983;0.5276155101588089;0.67500089994132;1.2793572660840171;0.029999318388627967;0.05685913254318275;9.999794151505073;0.6928142239118908;-1.099999996745212;1.044810731029073;0.5305323424572645;1.0000038818019255;1.300011788775103;0.9999992035382945
57.979878;0.5276179828961289;0.6750081218743744;1.2793546717562165;0.029999387546527582;0.0568595565859114;9.999740937760073;0.6928141636583952;-1.0999999968841727;1.0448027147720227;0.5305302567193468;1.0000011065416792;1.3000039872015072;0.9999937034727672
