time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_IpInjTerminal;Wind_Turbine_GEN_IqInjTerminal;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
62.796398;0.5276096900517007;0.6750145997954806;1.2793519509721698;0.02999990527329455;0.05686029701792165;10.000096333948667;0.6928189307499476;-1.100000001380553;1.0448139816352155;0.5305363847637872;0.9999887590459415;1.3000096271832489;0.9999985114239414
62.822294;0.5276146481581474;0.6750124023859873;1.2793731053574418;0.029999952800928157;0.056859930810875946;9.999974312783042;0.6928126947121526;-1.099999998297143;1.0448210617108626;0.530535679126746;0.9999989387636908;1.2999877886234725;1.0000043238144172
62.848189;0.5276164716536026;0.6750088233248718;1.2793586150645915;0.029999754733880505;0.056859542505795155;9.999974961748542;0.6928183005409319;-1.0999999990523366;1.044805175292634;0.5305311754169567;1.0000124275242357;1.3000027737804742;0.9999997054275416
62.874084;0.5276118766773071;0.6750020036037178;1.2793528534248042;0.02999944738935144;0.05685779948775139;10.000134336890548;0.6928215800484134;-1.1000000004078625;1.0448098316191337;0.5305401831036181;1.0000046597831667;1.3000167604575625;1.0000045012338594
62.899979;0.5276074797980562;0.6749986654988348;1.2793626462861352;0.029999553944016523;0.05685888509103719;10.000129853656091;0.692820310600156;-1.0999999970335004;1.0448150789519728;0.5305427225192897;1.000006144171047;1.3000074446557088;0.9999906872480571
62.925875;0.5276109375637722;0.6749997499031174;1.2793606094587129;0.02999994860460386;0.056859954956290856;10.000003206566628;0.6928209042823351;-1.099999992215944;1.0448143442359656;0.5305376412700238;1.0000092229588082;1.3000053089965207;0.9999725814095487
62.95177;0.5276122568564112;0.6750024453653882;1.2793625290007895;0.02999873956371457;0.05685765732651391;9.999895440137276;0.6928154782839746;-1.0999999962525977;1.0448137838786389;0.5305414707558437;0.9999996698634707;1.299996374535057;0.999996638077155
62.977665;0.5276098327450454;0.6750071565637721;1.2793539364884674;0.029999432739401664;0.056858935068494446;9.999998580399078;0.6928162916340292;-1.0999999950170658;1.0448158876530775;0.5305396514216991;1.00000002955461;1.2999835466232808;1.0000041228295513
63.00356;0.5276053997341552;0.6750001157588605;1.2793558189666303;0.029998876056111956;0.05685811048506238;9.999947038111921;0.6928134504506865;-1.1000000003409771;1.0448224364447103;0.530530660561134;0.999999310346629;1.2999860548848252;0.9999999989366992
63.029456;0.5276091061369582;0.6750005986261896;1.2793653294833074;0.029999472991442695;0.05685917080318433;9.999952915042323;0.6928119318944432;-1.1000000022015954;1.0448119278701244;0.5305374984294081;0.9999988427731015;1.2999949637554133;1.000006504874943
63.055351;0.5276103684650313;0.6750041349915251;1.2793618811622234;0.029999181781309635;0.05685859760924013;9.99994580141583;0.6928189379162195;-1.1000000042770366;1.044808665459758;0.5305330822718569;1.0000014019660397;1.299999180166255;1.000015100051546
63.081246;0.5276123125257303;0.675006287790669;1.2793382292357645;0.029999359133259604;0.05685893613453326;9.999942581489279;0.6928215164568635;-1.1000000020822;1.0448291003929033;0.5305348830343541;0.9999978363777308;1.2999878479676683;1.0000049537890234
63.107141;0.5276147148260601;0.6750009986469828;1.2793445503310767;0.0300005958059122;0.05686031553171266;10.000009785757536;0.6928267768166146;-1.099999999370271;1.0448284812148547;0.530532348279564;1.0000018636859975;1.299989601103042;0.999998513801236
63.133037;0.5276166077367693;0.6749952091013284;1.2793639720154222;0.02999885684213656;0.056857653246501;9.99994122520603;0.6928237656608421;-1.1000000006561828;1.044807573713878;0.5305345545306426;1.0000042157812128;1.2999931169695234;0.9999978357838045
63.158932;0.5276085108484133;0.6749942337536298;1.2793633164877731;0.02999988940081875;0.056858910717047406;9.999919117091723;0.6928186291371937;-1.1000000026790968;1.0448098013008302;0.5305397522434315;1.0000060345311537;1.3000007691650215;0.9999873892520795
63.184827;0.527610695233883;0.6750011893723663;1.2793677662033915;0.030000627295731882;0.05686086818504875;9.99993144594031;0.6928212856233021;-1.1000000040276843;1.044804582775507;0.5305407660673964;1.000005266142948;1.299993395653508;0.9999784583339786
63.210723;0.5276184636541837;0.6750039964957293;1.2793794832882182;0.02999910249922556;0.05685806088862733;9.999976215377696;0.6928210022240131;-1.100000004700633;1.0448105367849483;0.5305388302014138;0.9999921611259512;1.3000043594756647;0.9999978756710884
63.236618;0.5276193142353818;0.6750071518387151;1.2793483101789087;0.030000187425232482;0.05685916908993298;10.000050918542087;0.6928235173806059;-1.1000000011139395;1.0448119297156973;0.5305333412488498;1.0000005998462143;1.3000056815479275;0.9999999553486367
63.262513;0.5276185508097446;0.6750035075504861;1.279344514730487;0.029999280954784734;0.056859301338838396;10.000066995552938;0.6928304849658229;-1.099999997193894;1.044821633930456;0.5305376103970482;1.0000111677191337;1.3000039779630062;1.000002294273672
63.288408;0.5276111830459682;0.6749969464438125;1.2793682356800158;0.029999857217268073;0.056860824357058894;10.000084042944916;0.6928336864702557;-1.1000000008319855;1.044835021303095;0.5305397648141763;1.0000028162522516;1.2999991115871181;1.0000097717778957
63.314304;0.5276058675779383;0.6749975011945649;1.2793521262179104;0.030000554342350935;0.05686137375855843;10.000171757465173;0.6928328651006755;-1.1000000022818064;1.044828278917253;0.5305432469069465;1.0000034755933553;1.3000047490036517;1.0000027127960411
63.340199;0.5276075050992872;0.6750011980006209;1.2793520860263217;0.03000033710521661;0.05686051191352962;10.000071159195262;0.6928341126240914;-1.0999999988075084;1.0448207822247912;0.5305344552072304;0.9999978932703815;1.3000002383539113;0.9999938622020547
63.366094;0.5276124172748489;0.6750008601327823;1.2793614043737869;0.03000014545788158;0.05685962100376904;10.000121054239386;0.6928245949948044;-1.0999999968332619;1.0448359404431493;0.5305373035282592;0.9999864733585124;1.3000001849850404;1.0000021453171306
63.391989;0.5276074073716698;0.6750014673785876;1.2793711263955008;0.02999962165645522;0.05686004810917099;10.000138803677126;0.6928082042902646;-1.0999999985339974;1.044823021162876;0.5305382393756417;0.9999916909320085;1.2999973423426483;1.0000004120555137
63.417885;0.5276156006998087;0.6749961180751337;1.2793717725415783;0.029999327465085195;0.05685962780082749;9.999947996333615;0.6928094174613743;-1.0999999965019938;1.0448156686652905;0.5305394078627095;0.9999881795010341;1.2999854240630875;0.9999894033332705
63.44378;0.527614582212599;0.6749919789211577;1.2793733566246106;0.029998984138198417;0.056857956320444214;10.000005823275584;0.6928202145198422;-1.09999999972171;1.044810819144865;0.5305405857820533;0.9999927325538032;1.3000022314364204;0.9999985074508599
63.469675;0.5275999563998415;0.6749925618970494;1.2793586890057311;0.029999470085421028;0.056859067210176896;9.999945257994614;0.6928250786512127;-1.1000000006436208;1.044819959289268;0.5305339950525302;1.0000000188455462;1.3000066301297222;1.0000057680030316
63.495571;0.5275980358317416;0.6750009401278598;1.2793536057413828;0.03000003829589669;0.056860184282970835;9.999866617452561;0.6928130034923045;-1.1000000001686667;1.0448230243653622;0.5305327344805578;0.9999929548724995;1.3000156226067885;0.9999877711981472
63.521466;0.5276033667294024;0.6750077419880282;1.2793657851356;0.030000659427242116;0.05686109229430591;10.000042051492096;0.6928084685720078;-1.0999999948610193;1.0448238315932108;0.5305352588092804;0.9999967980726514;1.3000086119485599;0.9999866942753702
63.547361;0.5276023832543086;0.675005809920694;1.2793562140836796;0.029999600947847736;0.05685887717210284;10.00013785985301;0.6928142858628151;-1.0999999984348348;1.044827446977083;0.5305360586921156;0.9999991390520471;1.2999897230942545;1.000007994049279
63.573256;0.5276051352843097;0.6750019712229555;1.2793558137620897;0.030000428732809396;0.0568608277226648;10.000061953474143;0.6928164365048095;-1.0999999996855434;1.04482256252383;0.530534178887571;0.9999954544381211;1.2999921881569363;1.0000048988117856
63.599152;0.5276071172941196;0.6750058258357211;1.279366487835134;0.030000000194433718;0.05686001355199501;9.999955362898174;0.6928116868856038;-1.1000000004902533;1.0448096911688407;0.5305319819296888;0.9999898440701026;1.299996942538313;1.0000034000595903
63.625047;0.527614266372628;0.6750041278554463;1.2793595642148317;0.029999554760566243;0.05685939471000906;10.000003742457247;0.6928181637142073;-1.100000004835603;1.0447924850678607;0.5305270879514775;0.999986861260828;1.2999995224204344;1.0000023520871828
63.650942;0.5276115598039223;0.67499422745112;1.2793369650511042;0.02999905987699327;0.05685914046683266;10.000027018002942;0.6928265732946349;-1.0999999991014757;1.0448120282913493;0.5305297485457897;0.9999945933694442;1.3000022659222301;1.0000085560352892
63.676837;0.5276118375261526;0.67499861833443;1.279331659533556;0.029999419160240993;0.0568598694123686;9.999991823732183;0.6928263293702042;-1.0999999948792716;1.0448206732695293;0.5305381761928334;1.000005099987739;1.3000058230010845;1.0000066922845197
63.702733;0.5276175980774478;0.6749986936591742;1.2793327830176389;0.029999415275678818;0.05685913838824087;10.000020411238562;0.6928170155612039;-1.0999999952949022;1.0448308013433603;0.5305370558775009;1.0000091904493993;1.3000102537805345;1.0000037172398064
63.728628;0.527615776568109;0.6750001099161361;1.279345213083219;0.029999290660575145;0.05685857344479009;10.000016437999989;0.692822545468182;-1.099999997393111;1.044821524124178;0.530530219812841;0.9999900769161749;1.300015218997721;1.00000064919989
63.754523;0.5276130227103932;0.6750018475552487;1.2793467071746751;0.02999913926510449;0.056858206685932444;10.000133538978698;0.6928191526612855;-1.099999997467321;1.0448097179465203;0.5305312780623979;0.9999866730622377;1.2999920852201172;1.0000037771969712
63.780419;0.5276155999100504;0.6750001116982304;1.2793649208984739;0.029999024888300346;0.05685772130216666;10.000165123919018;0.692819276527521;-1.0999999999204177;1.0448048476657443;0.5305405142190545;0.9999939840801048;1.299994165625207;1.0000075386891294
63.806314;0.5276150300120411;0.6749991293255246;1.2793450768032417;0.030000132422717332;0.056861180507835465;10.000088779978661;0.6928239520332206;-1.1000000030734507;1.0448146884053096;0.5305370317123214;0.9999885445229997;1.2999838912709916;1.0000185464608053
63.832209;0.5276137951668297;0.6749974224248456;1.2793386674946676;0.02999938628947237;0.056860549375889045;10.00008287195763;0.6928301480693811;-1.1000000000981358;1.0448144455903616;0.5305360344054941;1.0000004958521551;1.299979241435491;1.0000041219511964
63.858104;0.5276107800420667;0.6750075841415571;1.279347682273366;0.029998525060061086;0.05685787299476614;10.000067624411537;0.6928351585043511;-1.0999999997928942;1.0448212932340541;0.5305360753269764;1.000001417981726;1.2999946493048802;0.9999916030108025
63.884;0.5276106239706456;0.6750061853788655;1.279337478471996;0.02999942630103558;0.05685919144726263;9.999963461397428;0.6928268165796541;-1.1000000028503623;1.0448285624238296;0.5305378353170599;1.0000054211622074;1.3000072557005162;0.9999964608668825
63.909895;0.5276095835028201;0.6749975256023656;1.2793546904779947;0.029999807452853022;0.05686045284627918;9.99985183878399;0.6928185067187634;-1.100000002830325;1.0448108725709742;0.530542444086133;1.0000122756531156;1.2999985148613917;1.000000248921966
63.93579;0.527612448156518;0.6749999751266081;1.2793633292622424;0.029999397405834165;0.05685921971572892;9.999865940487519;0.6928183418905773;-1.0999999993537142;1.044803493438283;0.5305395870712617;0.9999988497518624;1.300008275504008;0.999989696985011
63.961685;0.5276108293714694;0.6750043202289583;1.2793637345365134;0.02999890996295271;0.05685876149344755;9.999975884203321;0.6928212036258837;-1.1000000025383552;1.044814859278386;0.5305417194402434;0.9999951554022716;1.2999969421700543;0.9999909192339413
63.987581;0.5276157701039113;0.6750129452811234;1.2793498270597101;0.029998753637218392;0.05685870296910889;9.999937294675012;0.6928148199366667;-1.1000000017309837;1.0448145181434896;0.5305397938229652;1.0000010758896372;1.299991852643946;0.999998407687547
64.013476;0.5276124277673135;0.6750056728774454;1.2793406345084568;0.029999924788760447;0.056861063257897644;10.000031716658464;0.6928178746715657;-1.0999999979337103;1.0448210350298563;0.5305358539238518;0.9999977251588482;1.2999869811861555;1.0000044831535406
64.039371;0.5276055211220091;0.6749949957117048;1.2793375205471356;0.029998753480611658;0.056858357413727946;10.000155397360363;0.6928174340870292;-1.0999999979345592;1.0448196917131622;0.5305331765720191;1.0000131577734888;1.3000013429654973;1.0000078317509558
64.065266;0.527610311976938;0.674996126526474;1.2793409455266;0.029999318217925706;0.05685920093796115;10.000079738354218;0.69282381843381;-1.0999999995357022;1.044818972813093;0.5305357152491762;1.0000134169926835;1.3000039271835881;1.0000036450145329
64.091162;0.527612986929098;0.6749937012513338;1.2793404411543832;0.029999049080559604;0.05685883941936811;10.000032203974893;0.6928148530614658;-1.0999999991438845;1.044829541250063;0.5305336300020621;1.0000140853638275;1.3000047243542778;1.0000054733834958
64.117057;0.5276171478042838;0.6749929711817584;1.279342412524111;0.029999353148884515;0.056857952345205416;9.99989359765261;0.6928199730778178;-1.1000000030988417;1.0448267743550608;0.5305386194976371;1.000021593422179;1.3000090845803463;1.0000203580897036
64.142952;0.5276131474100297;0.6749980654303226;1.2793479294166745;0.029999032869173287;0.056857731286155254;9.99990037219747;0.6928201089925665;-1.100000002565851;1.044825943320469;0.5305416604433942;1.000004434969986;1.3000063104447137;0.9999974644319697
64.168848;0.5276121938391707;0.674995363391039;1.2793546358307335;0.030000532029917083;0.056861176391005165;10.000039028177106;0.6928148116651235;-1.1000000016669849;1.0448142831144829;0.5305373040710175;0.9999943381597676;1.299993660221585;0.9999911644526646
64.194743;0.5276183343760067;0.6750014274174484;1.2793712032598046;0.030000123993567218;0.056859646963359205;10.000063591438874;0.6928127667933363;-1.0999999995363219;1.0448133259182337;0.5305344882528606;0.9999902672083203;1.2999864431701316;0.99998361480716
64.220638;0.527612591801981;0.6750051077397008;1.2793568412995313;0.029999847608654026;0.05685940413358555;10.00000736110574;0.6928179521094217;-1.1000000005526138;1.0448164759163496;0.5305354622989814;0.9999827559102688;1.2999801315534747;0.9999850642439024
64.246533;0.5276089746146494;0.6750043724271899;1.279354408448383;0.029998905131729876;0.05685916683596714;10.000017603377728;0.6928260932554141;-1.1000000004371238;1.044820393872177;0.5305423626779288;0.999994795467788;1.2999924288663214;0.9999925197079013
64.272429;0.5276065767200568;0.6749911672907138;1.2793616888858759;0.03000011577527434;0.056860604255906014;9.99993873556904;0.6928227337022067;-1.1000000016833174;1.0448295796079732;0.5305437138720757;1.000000206890463;1.3000002682072218;1.0000035706129
64.298324;0.5276103667840413;0.6749938046466538;1.2793539638987599;0.029999456292536388;0.05685776340845567;9.999939425777084;0.6928217843359202;-1.1000000011555926;1.044830031348603;0.5305351945413701;0.9999935062711995;1.2999943103327933;1.0000068177345451
64.324219;0.5276141200570632;0.6750027378221052;1.279349917925698;0.029999327249113167;0.056857857157740596;10.000017280498685;0.6928188529074821;-1.099999999728161;1.0448267745565618;0.5305279325055439;0.9999990820807418;1.2999898881703693;1.000000847696675
64.350114;0.5276108742787028;0.6749996670642415;1.2793461689328047;0.02999932501005732;0.05685952838893847;9.999992436213848;0.6928231553637326;-1.0999999996515764;1.0448202235223663;0.5305299041403458;0.9999997180256439;1.2999916494546242;0.9999981680844073
64.37601;0.5276135312482646;0.6749985297871622;1.279331807128021;0.030000256256163243;0.05686122771965262;9.999987626045046;0.6928244501530864;-1.0999999965487544;1.04482150105341;0.5305342487995787;1.0000034767487416;1.300009567758321;1.0000033448579067
64.401905;0.5276146540892618;0.6750024108673178;1.2793531076593865;0.02999988191054059;0.05686011534797014;10.000104786919058;0.6928222453310414;-1.099999998979788;1.044835460788862;0.5305353371537078;1.0000047137440193;1.3000146929077483;1.000011269060534
64.4278;0.527608109354206;0.6750014916234666;1.2793646634872304;0.029999594673296708;0.05685909525214652;9.9999378482835;0.692819497632557;-1.1000000013637246;1.0448387250843874;0.5305369469845692;1.0000078365468503;1.2999949715463086;1.0000196427138184
64.453696;0.5276050812415346;0.675004211928255;1.279378904353761;0.02999992346709139;0.05685914850179818;9.999753778649907;0.6928137187863419;-1.1000000023173866;1.0448276313402003;0.5305338050673427;1.0000005839398485;1.3000060728349558;1.0000049332689256
64.479591;0.5276068467282551;0.6750109203724519;1.2793761596942828;0.030000100458049652;0.0568604138077595;9.999730440042375;0.6928174918689923;-1.0999999993210898;1.0448328092301755;0.5305356838392445;1.0000071081871107;1.3000090559434079;0.9999903648791449
64.505486;0.5276049255979156;0.6750070920955566;1.2793599298322305;0.02999931515934395;0.056858855424135185;9.99994510957992;0.6928210798709508;-1.1000000036696542;1.0448234020822063;0.5305412726821773;1.000013185996395;1.3000130978612106;1.000000853683353
64.531381;0.5276162637152114;0.6750065151523882;1.2793509882683944;0.02999898147673475;0.056858676207159745;10.000025328851816;0.6928177190369311;-1.1000000071984457;1.044814268487115;0.5305388067641487;0.9999906817818962;1.3000210316950551;1.000012008664686
64.557277;0.5276181228810151;0.6750087423902594;1.2793428749262048;0.029999449597140272;0.05685935988343052;9.99996850035516;0.6928152716308903;-1.1000000070267357;1.04481377232199;0.5305329074092539;0.9999890525156996;1.3000069289515404;0.9999970047815999
64.583172;0.5276076511522163;0.675007938680483;1.2793402301473538;0.03000070742214404;0.056860843698628066;9.999879818654334;0.6928166535525794;-1.100000001670222;1.0448124707977884;0.5305293288347608;0.9999881109354954;1.2999953392012153;0.9999832686114684
64.609067;0.5276116169699909;0.6750054672817961;1.2793505852483933;0.029999676644800646;0.05685908693428689;9.999960043533376;0.692821495208914;-1.1000000007293442;1.044812900303867;0.5305384599863634;0.9999878008841254;1.300001114381471;0.9999941751552325
64.634962;0.5276200437171942;0.6749941614055132;1.2793452892876969;0.02999945716074459;0.056859516512672126;9.99998961991374;0.6928276915614345;-1.1000000010275315;1.0448227494597748;0.5305310072758297;1.0000015557517128;1.3000076886509784;0.999999979267248
64.660858;0.5276153473426659;0.6749900614870125;1.279355898388031;0.029998986163333484;0.05685760813098267;9.999829520101486;0.6928227333233535;-1.1000000034911577;1.044824059487897;0.5305307609687038;1.0000060082870401;1.3000034576375874;0.9999957672065928
64.686753;0.5276159936509793;0.6749943414516113;1.2793497507697194;0.029999567648149643;0.05685845759126588;9.999774255864931;0.6928158025602558;-1.099999998928507;1.04481631089982;0.5305344508551948;1.0000011674080806;1.3000058591670833;0.9999879303184145
64.712648;0.5276168378977085;0.6750017297059464;1.2793563047243113;0.029999315008134526;0.056858886176432685;9.99977276987306;0.6928168264737832;-1.0999999994207466;1.044812362158526;0.530534167590271;0.9999979499711493;1.300002534843412;1.000000649926382
64.738544;0.527605696705151;0.6750032961918074;1.279363876610962;0.029999021102291593;0.056860141866128276;9.999896322698007;0.692824958619057;-1.100000000863725;1.0448174816787381;0.5305391703077685;0.9999891626186168;1.30001886544783;1.000008740334491
64.764439;0.5276034739785552;0.6750062553242654;1.2793403981154814;0.02999981204313739;0.05686054736823222;10.000042417198902;0.6928286505546213;-1.1000000000770251;1.0448141696190867;0.5305371152390467;1.0000006897345985;1.3000224751964506;1.000006593428701
64.790334;0.5276046718625009;0.6750097678401771;1.2793453644359079;0.029999579310479686;0.056859558026543536;10.000150739037085;0.6928277769453519;-1.0999999995426404;1.0448219251825246;0.5305351554150645;1.0000060513361269;1.3000169224187712;1.0000045525916479
64.816229;0.5276114674944821;0.6750093576307482;1.2793562898016888;0.030000150332737976;0.05686131424848308;10.000111172058602;0.6928235265769999;-1.099999999214967;1.044832123904089;0.5305295291419738;0.9999850406616608;1.3000031789192052;1.0000036895796187
64.842125;0.5276081217275105;0.6749905576248474;1.2793540223283006;0.030000267403845402;0.056861339774960884;9.999972624578346;0.6928185979358465;-1.0999999992461822;1.044814804714746;0.5305334249239164;0.9999944150398125;1.3000125358386136;1.0000017656538938
64.86802;0.5276124385773558;0.6749816863023056;1.2793486880878617;0.030000322838727805;0.05686019349102007;9.999972316907025;0.6928190561832359;-1.1000000016070577;1.0448029793517462;0.5305409899859348;1.000015033246493;1.3000232970180041;0.9999990234676084
64.893915;0.5276141570849296;0.6749869957692688;1.2793582645344188;0.029999136541065504;0.05685799810099559;10.000048675917308;0.6928240037212451;-1.1000000030178865;1.044801339568416;0.5305346891232725;1.0000162098545842;1.3000006176811303;0.9999965537468938
64.91981;0.5276107214078921;0.6749971878668578;1.279360318967205;0.030000383240488055;0.05685971947509722;10.00011517898742;0.6928134001939147;-1.1000000034068391;1.0447993397998503;0.5305379279905913;0.9999976306755515;1.3000090415578753;1.0000139045790384
64.945706;0.5276124556718905;0.6749996805606544;1.2793459362277115;0.02999997558144653;0.05685946297699325;10.000049213465427;0.6928141939970797;-1.1000000027185055;1.0448112960044513;0.5305366292065181;0.9999936113034408;1.3000211202594285;1.000011314405504
64.971601;0.5276125148849297;0.675001951774409;1.2793374171261966;0.02999953471882958;0.05685935701919394;9.999926695569494;0.6928214981069183;-1.1000000010237962;1.0448184721773528;0.5305356101023109;0.9999826583829545;1.299994932468447;1.0000002578143778
64.997496;0.5276108274096902;0.6750075720161826;1.2793450703249352;0.029998753708219545;0.056858098713185444;9.999939951687832;0.6928213930630291;-1.1000000009297846;1.0448171942640898;0.5305384775219031;0.9999830128229898;1.2999954453942788;1.0000000841457952
65.023391;0.5276072234757783;0.6750038072480666;1.279369544434708;0.029999647333310592;0.05686052068466843;9.999865898415809;0.6928187505062882;-1.0999999991093508;1.044821095706326;0.5305440175511464;0.999995281518095;1.299996977000709;1.00000882022444
65.049287;0.5276162423138709;0.6749990937475148;1.279356578624112;0.03000003392140741;0.05686171416184997;9.999823589579;0.6928187409186193;-1.099999996460457;1.0448185540179766;0.5305412240459481;0.9999927098461592;1.300021319489928;1.0000175033928822
65.075182;0.5276184841424767;0.6750001774884494;1.2793356916367187;0.029999688682777782;0.05685995712737849;9.999870538836163;0.6928269720047266;-1.0999999973263712;1.0448226403767527;0.5305392168304642;0.9999966158985473;1.2999966407997172;1.0000131126540255
65.101077;0.5276174154913642;0.6750022855804079;1.2793599146347812;0.03000021342912035;0.05685941222452583;10.000015663974315;0.6928237424703962;-1.1000000007394526;1.044813225814693;0.5305387691080323;0.9999997457164105;1.2999876965480903;1.0000129367449893
65.126973;0.5276082011521563;0.674992018312516;1.2793552834172677;0.03000004766196283;0.056859960267188314;10.000101155224398;0.692822764975303;-1.1000000004287418;1.0448170949867777;0.5305394270236575;0.9999955866005317;1.2999919259145847;1.0000069932258608
65.152868;0.5276104803059566;0.6750061021225245;1.279359150849316;0.029999382500853374;0.05686002910143606;10.000026890228154;0.6928218794505576;-1.1000000020394298;1.044823331560948;0.530539055035989;1.0000005024103074;1.2999968525749273;1.0000027991616278
65.178763;0.5276107565792293;0.6750030193115695;1.279336322816667;0.02999967066169054;0.056860326672353245;10.00013300326465;0.6928157322819293;-1.1000000042519975;1.0448292280596199;0.5305332289628566;0.9999936952426629;1.3000007002679634;0.9999965097380245
65.204658;0.5276120822799277;0.6749993485989535;1.2793281009436943;0.02999967119840549;0.05686001696455407;10.000104266750421;0.6928199495856054;-1.1000000000770862;1.0448166996174852;0.530528361383002;0.9999822447735122;1.300007815156434;1.0000108787438282
65.230554;0.5276113331308127;0.6750088043402286;1.2793472187229684;0.0299983801195064;0.05685763071659944;10.000124483760995;0.6928183543517834;-1.1000000006235473;1.0448109694540555;0.5305346645011889;0.9999816424520924;1.3000155804763933;0.9999989856536298
65.256449;0.5276154350765747;0.6750075293609403;1.2793433863239494;0.02999892998228053;0.05685897684016075;10.00004199724337;0.692811044670369;-1.1000000007458153;1.0448116228509865;0.5305360366321425;0.9999855103604393;1.3000021691105295;0.9999963804796793
65.282344;0.5276206108709842;0.6750078131491548;1.279344481556908;0.029998584604266614;0.05685846618270768;9.999948882178739;0.6928139432500684;-1.1000000060040327;1.04480571999666;0.5305352938695997;0.9999893057534999;1.2999964267514155;1.000008459471007
65.308239;0.5276144829544612;0.6750062079788547;1.2793606078698652;0.029998988413414016;0.056858676588015036;9.99984731314781;0.6928149944658262;-1.1000000050849585;1.04480748044197;0.5305384750390507;0.9999839866819903;1.3000099624858514;1.0000098857945907
65.334135;0.5276067272047024;0.6750065999156177;1.279354773541803;0.029998094706020842;0.05685736522336226;9.999878565871004;0.6928193349600387;-1.100000003014387;1.0448189792195677;0.5305377518607616;0.999997911199632;1.2999811972159265;1.0000092449591063
65.36003;0.5276059384207904;0.6750007975587211;1.27935349560269;0.02999860695552864;0.05685841528770267;9.999955115064244;0.6928226197215843;-1.1000000002075685;1.0448358394837853;0.5305374684632334;0.9999977834677156;1.299984159261762;1.0000145008709966
65.385925;0.5276152441121282;0.6749934594859511;1.2793525896731488;0.030000194125864965;0.05686118817388178;9.999921293267061;0.6928232788556339;-1.100000000945988;1.0448214457490776;0.5305398669545756;1.000000161522864;1.3000165133785433;1.0000059840962048
65.411821;0.5276134029323521;0.6750009910942311;1.279349959003615;0.02999902410520377;0.05685911667896491;9.999808845838585;0.6928188034880763;-1.099999999988848;1.0448184987586902;0.5305370582604464;0.9999979680109891;1.3000097307377694;1.0000016696907799
65.437716;0.5276097572458761;0.675008948877434;1.279353137401503;0.02999959213239277;0.05685856346306589;9.999868372333427;0.692818924522585;-1.1000000010153086;1.044826596367705;0.5305324967290461;0.9999910533669116;1.2999752202533608;1.000005996703964
65.463611;0.5276109384195792;0.675010710269231;1.2793540212200067;0.029999425526439468;0.05685827577623797;10.000017392268711;0.6928223302079529;-1.10000000066852;1.0448200794911078;0.5305385078967341;0.9999896625914895;1.2999746335248745;1.0000025596449842
65.489506;0.5276056117780884;0.6750084844403937;1.279345201982062;0.029999906707743922;0.05685914753697615;9.999842628071844;0.6928260598861288;-1.1000000039504076;1.0448113972338136;0.5305400630906117;0.9999875815055832;1.299985014745945;1.0000025603068865
65.515402;0.5276011484577032;0.6750063859960908;1.2793595365153427;0.030000266609661427;0.05685995653092274;9.999850128798501;0.6928227146075615;-1.100000003318613;1.044811222352476;0.5305427413153703;0.9999910536911903;1.300000001882272;1.0000114076172193
65.541297;0.5276124325749546;0.674998207705968;1.2793584858185643;0.029998946647365767;0.056857461073020525;10.000070296417594;0.6928193047572624;-1.1000000004963844;1.044810673241841;0.5305342376442094;1.0000008805767997;1.2999940725980519;0.9999989239920936
65.567192;0.527610652537515;0.6749930232552607;1.2793530246313238;0.02999926271906788;0.05685849092158262;9.999933868978665;0.6928154867279174;-1.100000000430715;1.044818563018682;0.5305330183545226;1.000002246197084;1.2999836171014063;0.9999986755497726
65.593087;0.5276105136466547;0.6750000797433515;1.2793565000601865;0.030000231808043214;0.05685979111986554;9.999971960082442;0.6928222919103116;-1.099999997613277;1.0448088001954061;0.5305276075233164;0.9999908974096177;1.300003549235414;1.0000003730703395
65.618983;0.5276113260234104;0.675000061385926;1.2793589361727735;0.029999581787216376;0.056859654925119456;10.000048829931393;0.6928243082973494;-1.0999999973240258;1.0448081405778558;0.5305315684788737;0.9999824139866341;1.3000072604190118;1.0000028447565121
65.644878;0.5276137137574779;0.675006658241321;1.279364984020522;0.029999251928106464;0.056859375255581886;10.000055005751648;0.6928196238102666;-1.1000000001104946;1.0448080535275694;0.5305353658474685;0.9999787023896713;1.300012752621157;0.9999992389296875
65.670773;0.5276149256020366;0.6750034347122791;1.2793566762984236;0.029999895700146353;0.0568594054070442;9.999968251050566;0.6928249063320748;-1.1000000020360017;1.044804650451247;0.5305375055167623;1.0000001832081133;1.3000024910281442;1.0000065677889287
65.696669;0.5276053392413468;0.675000502886595;1.2793512079438536;0.029999831169547592;0.05686029021233582;9.999874779122642;0.6928280959273846;-1.0999999996198113;1.044818837915621;0.5305315504591093;0.9999959367355165;1.2999899045238381;1.0000032260226879
65.722564;0.5276001902719303;0.6750060766074931;1.2793492346254598;0.029999081716834873;0.056859277301692705;9.99997368909794;0.6928167225224916;-1.0999999989889053;1.04483178512721;0.5305349356822353;0.9999916330342725;1.2999886816194484;1.0000010785718259
65.748459;0.5276061307467192;0.6750149406518724;1.2793426395447365;0.02999960762084976;0.0568591618843229;10.000017475742512;0.6928112292278585;-1.0999999998205838;1.0448233531950912;0.5305374793800306;0.9999917953377826;1.299984386068605;0.9999973313653447
65.774354;0.5276025896823411;0.6750046517147844;1.27933739010227;0.02999996012460816;0.05685942379146437;9.999965750274695;0.6928098281468636;-1.1000000028089452;1.044812420174947;0.5305385375140961;0.9999845183450394;1.2999750048780419;0.9999887735796923
65.80025;0.5276095181307207;0.6750111118351839;1.2793651626661835;0.029999051231668683;0.056858667167276354;9.999784855831138;0.6928187996892741;-1.1000000051211227;1.0448246264812953;0.5305386576805872;0.9999939897064063;1.299992085801747;0.9999947349153437
65.826145;0.5276153512272491;0.6750179397991672;1.2793580187147118;0.029999416856617868;0.05685812794263425;9.999938596022192;0.6928297964088127;-1.1000000001175358;1.0448252858245002;0.5305410384858911;0.9999912135512968;1.2999985884373595;1.000003136521178
65.85204;0.5276163425482318;0.6750002598950103;1.2793466670919833;0.029999795532023265;0.05685844056720026;9.999937533069811;0.6928316668276581;-1.099999999927702;1.04482594615823;0.5305408018667124;0.999999005990285;1.2999874993569973;1.0000030127220918
65.877935;0.5276132524343764;0.674995414320233;1.2793351769026555;0.029999533810881714;0.05685967919430622;9.999981985000924;0.6928197760972368;-1.099999998678575;1.0448145294155116;0.5305346403577508;1.0000060706955978;1.299984805203876;0.9999983328431123
65.903831;0.5276064151256;0.674982811705033;1.2793461279088005;0.029999621751373145;0.05686054078673465;10.000029103459802;0.6928225411742671;-1.09999999865855;1.0448214038940826;0.5305335103899902;1.0000065449024829;1.2999776217447176;0.9999901264138866
65.929726;0.5276113032212408;0.6749928902747544;1.279351027574525;0.029999736358397016;0.0568601328330866;9.999936461696413;0.6928236388539574;-1.1000000005903068;1.0448119528566309;0.5305336007782175;1.0000153969431744;1.2999957307233305;0.9999933733058307
65.955621;0.5276056437121708;0.6750034428527347;1.2793562803739496;0.02999929806893604;0.056859406457601416;9.999870024124768;0.6928188600624945;-1.1000000002555272;1.0448016061969883;0.530529957289508;0.999999199137057;1.2999848244032641;0.9999982611292189
65.981516;0.5276040472068583;0.6750110379875771;1.279352994271519;0.02999930908917087;0.05685941143883291;9.99990878173551;0.6928155719602607;-1.1000000024671859;1.044796833670013;0.5305308056989604;1.0000075539383764;1.2999812883746777;1.0000016422316573
66.007412;0.5276119429554064;0.6750060329004517;1.27936070103146;0.030000071370952758;0.056861398959726646;10.00000985972452;0.6928271921929514;-1.100000001768022;1.0447930918997725;0.5305328246123527;1.0000069552046216;1.2999844451498508;1.0000095122143404
66.033307;0.5276107965982412;0.675000864641282;1.2793635724262258;0.02999983357136756;0.05686122251682688;9.999991075670716;0.6928182093098737;-1.0999999994247778;1.0448167498138357;0.5305283040074542;0.9999984706004531;1.300002475805726;1.0000091599121332
66.059202;0.5276172690130998;0.6749947574755331;1.279340742390009;0.029999242763571146;0.05685918951844371;9.999900907523456;0.6928119334584375;-1.099999995438495;1.0448276425079406;0.5305375450714899;0.9999958056710792;1.3000026309658261;1.0000112886042096
66.085098;0.5276198746095282;0.6749949479441579;1.27933540683333;0.029999430743788066;0.05685928483322493;10.000024544909817;0.6928243999327909;-1.099999996461858;1.0448228603071137;0.5305369864620236;0.9999906472751183;1.2999875091906825;1.0000127150065796
66.110993;0.5276189595977441;0.6749885191739496;1.2793380372407526;0.029999490412324265;0.05685932328489467;10.00014037736911;0.6928348611106899;-1.1000000027249353;1.044810278903638;0.5305311753601393;0.9999841521741971;1.3000111099984653;1.0000048097540581
66.136888;0.5276241110807983;0.6749902675101428;1.2793461098122318;0.029998687774827722;0.05685842013291724;10.000119783632389;0.6928276847050133;-1.1000000053820962;1.044820121795992;0.5305292919809315;0.9999825620779637;1.300008046296968;0.9999958949968925
66.162783;0.5276168636278952;0.6750042315650915;1.279338013503359;0.029999866613647966;0.05686040053791617;10.000042908278159;0.6928220989938264;-1.1000000045348188;1.044816217058464;0.5305292247946379;0.9999952307760417;1.3000114489362957;1.0000044456635024
66.188679;0.5276116003507291;0.6749994016740828;1.2793475722453678;0.029999606643711315;0.05685910778260236;10.00000982304277;0.6928196994136735;-1.1000000010392827;1.0448169338065207;0.5305325721448448;0.9999969906614374;1.299996497341856;1.0000153406782284
66.214574;0.5276138080886741;0.6749946894783087;1.279361339943591;0.029999520214259823;0.05685882141727759;10.000096574956517;0.6928291829662263;-1.1000000033022672;1.0448387919273447;0.530533265226911;1.0000084528638593;1.2999941462312743;1.0000128917720223
66.240469;0.5276094765294467;0.675002505413188;1.2793551404578565;0.029999332261319293;0.0568593666841418;10.000013262503444;0.6928188236978344;-1.100000000344237;1.0448274887225983;0.5305357730273855;0.9999975147270823;1.299999408564004;0.9999991194054624
66.266364;0.5276058952362097;0.6750101467107336;1.279335693312747;0.029999652271672443;0.056860142333374004;9.999931386132324;0.6928174090648215;-1.1000000006716655;1.044822955343365;0.5305331508605229;0.9999950588935261;1.3000030944439982;1.0000144185595008
66.29226;0.5276110674390599;0.675002656091311;1.2793471748426821;0.029999703926400414;0.0568591894692382;9.999888853274951;0.6928239112017944;-1.0999999986505862;1.0448135057177619;0.5305352173388661;1.0000050668762863;1.3000043438520943;1.0000147645969981
66.318155;0.5276169623997418;0.6749993790562828;1.2793560016162442;0.029999517644837877;0.056858322458882976;10.000019915527757;0.692820742382455;-1.0999999991884561;1.0448153805173162;0.5305314191651885;0.9999967158577822;1.2999952614894252;1.000001094027933
66.34405;0.5276117442394301;0.6750050455436152;1.2793647973808937;0.029999839129977685;0.05685912254353747;10.00006992744816;0.6928173056345506;-1.0999999976077413;1.0448151433196564;0.5305387823884958;0.9999940935732828;1.3000001172249056;0.9999931091806092
66.369946;0.5276107870013826;0.675012708235806;1.2793537609336563;0.029999920926294943;0.05685967357686356;10.000049450051993;0.6928229871431753;-1.0999999942962144;1.0448200592775438;0.5305377364069057;0.999987442025509;1.2999866871417476;0.9999800881512255
66.395841;0.527615562480613;0.6750086719581774;1.2793469068098686;0.029999423428494116;0.056858873962787014;10.000031615793324;0.6928297431999288;-1.0999999970316376;1.0448163778285247;0.5305377413241982;0.999991256977558;1.2999803215439325;0.9999772366278563
66.421736;0.5276143279529685;0.6750068646221412;1.2793504287398456;0.029999384319780508;0.05685901242426657;10.000068573597643;0.692826063446453;-1.099999998187416;1.0448300405221018;0.5305359563395444;1.0000016024646405;1.2999931750929148;0.9999775416046921
66.447631;0.5276086116169121;0.6750043449950708;1.2793545126692163;0.03000109586235744;0.056861990101734754;10.000120267861481;0.6928307241780747;-1.0999999984177447;1.0448187732111407;0.530536757535768;1.0000096065943695;1.3000084462899872;0.9999865981225233
66.473527;0.5276118294217502;0.6749932123007318;1.2793488683532637;0.029999306769839872;0.05685897026317342;10.00012594418176;0.6928206053967431;-1.0999999991510763;1.0448196285008902;0.5305364057657739;1.000006648618503;1.3000077661662313;0.9999932047327107
66.499422;0.5276088605311569;0.6749948489110648;1.2793624031854114;0.02999952866754336;0.05686003849141835;10.000088147275044;0.6928207526261215;-1.0999999982883075;1.0448182375042983;0.5305354567793882;0.9999959416732344;1.2999934369955537;0.9999921201925929
66.525317;0.5276034710174144;0.6750007878342613;1.2793747919738505;0.02999935669910097;0.05685805952833296;10.000041378819356;0.6928183643601353;-1.0999999991723703;1.0448173395662346;0.5305335090386913;0.9999894664064385;1.2999998820609961;1.0000039890772272
66.551212;0.527603887376101;0.6750011084244646;1.2793677839069761;0.029999754657632507;0.05685858259804451;9.999923373570772;0.6928244075162868;-1.0999999979751112;1.0448217382605998;0.5305374022562879;0.9999899455718009;1.3000055834350441;1.0000061911222182
66.577108;0.5275986412643315;0.6750076588256941;1.2793777903798507;0.029999810153943332;0.05686018339224322;10.000083950652154;0.6928232477583334;-1.0999999954437094;1.0448160806713171;0.5305376103536573;0.9999854350652571;1.2999890997371877;0.9999992305390499
66.603003;0.5276046059454569;0.6750062217812234;1.2793659974140676;0.02999920410778577;0.05685825503569575;10.000097809863663;0.6928143772572445;-1.0999999962265115;1.044805868150672;0.5305436154545596;0.9999944989903531;1.2999770116716125;0.9999939924957464
66.628898;0.5276144946145481;0.6750033636045252;1.2793591344035122;0.029998950449829063;0.05685813048347721;10.000088273096152;0.6928096775121997;-1.0999999974947117;1.0448072172400154;0.5305427826917386;1.0000007380128277;1.3000004067266289;1.0000052281903142
66.654794;0.5276090264066129;0.6750007707085521;1.2793665448405198;0.02999895771892233;0.0568580173352052;10.000138061729784;0.692808063197233;-1.0999999954631292;1.0448267745463016;0.5305350735486801;1.0000037156249015;1.300024390196378;0.9999971279778584
66.680689;0.5276104687746649;0.6749950036076046;1.2793673666655845;0.029999229407118883;0.05685922030365255;10.000113098420437;0.6928052287722672;-1.0999999979556159;1.0448119978232429;0.5305355354862027;1.0000001099661961;1.3000013880118602;0.9999889792599373
66.706584;0.5276102746786444;0.6749994729327478;1.2793669625007578;0.02999902533336199;0.056858795838783886;10.000114303344123;0.692808850011528;-1.1000000008569208;1.0448013596323182;0.5305358612770585;0.9999981618047251;1.2999980755843565;0.9999966935349097
66.732479;0.5276150709281474;0.6750096369558137;1.2793660726057405;0.02999950968749379;0.05685902890031697;10.000143761421572;0.6928264005871924;-1.1000000011354751;1.0448135812691648;0.5305368578808092;1.0000088949781492;1.3000073606518943;1.000000442403934
66.758375;0.5276103024878241;0.6750041957808646;1.2793524914203034;0.03000023312319004;0.056859086384715735;10.000136468108801;0.6928289906617938;-1.0999999965794267;1.0448153267721227;0.5305353475835529;1.0000236134009508;1.3000086313254149;0.999988040370323
66.78427;0.5276082080425967;0.6750005523638352;1.2793469399334148;0.029999233327069132;0.05685775219286928;10.000134382278947;0.6928225077934547;-1.0999999998467378;1.0448113945519246;0.5305372517295077;1.0000007266584896;1.3000086957253312;0.9999899141764594
66.810165;0.527605319049069;0.6750018736649099;1.2793441789569282;0.02999887253898443;0.056858344748607785;10.00009333698811;0.6928184812108771;-1.0999999979814883;1.0448180384521661;0.5305312549220049;0.9999948318120763;1.300015022274215;1.0000072110903333
66.83606;0.5276053151016076;0.6749995638196802;1.2793528920678645;0.02999996385648125;0.05686014196105502;10.000136476383075;0.6928150218465827;-1.0999999957288622;1.0448364264222778;0.5305364829954721;1.0000114775957445;1.300013304786456;1.0000169970109138
66.861956;0.5276094181686259;0.6749975585280897;1.2793656464927343;0.030000483038167273;0.056861082582853745;10.00002221129143;0.6928136406867039;-1.0999999962915932;1.0448503580422313;0.5305347653301247;0.9999963925428841;1.299988988830261;1.000005303742487
66.887851;0.527611225737888;0.6750006629533406;1.2793493800329232;0.030000000732686206;0.05685970555160555;9.999958623158847;0.6928261271632788;-1.1000000006949922;1.0448272194069372;0.530533678004006;0.9999909482733171;1.2999848632848796;0.9999998059759596
66.913746;0.527605285305166;0.6750034139188036;1.2793361102610115;0.03000027745126535;0.056860548571531284;10.000102214620494;0.6928212566535402;-1.1000000016295608;1.0448150333692003;0.5305340787889755;0.9999859753678958;1.2999977755803436;0.9999906659045104
66.939641;0.5276044089940422;0.6750000647715433;1.2793463550424187;0.02999965894978419;0.05686101396845171;10.000031185820461;0.6928213764164091;-1.1000000003000046;1.0448109714393954;0.5305358638503108;0.9999917341693534;1.2999979774181039;0.9999946010968626
66.965537;0.5276040809532434;0.6749987617828185;1.2793637783870278;0.029998723062111248;0.05686024308552342;10.000083398994287;0.6928171951427857;-1.10000000293423;1.044820050924861;0.5305286035505502;0.9999957561718253;1.299998096416297;0.9999870586209003
66.991432;0.5276099167700049;0.6749977806118986;1.2793721492717207;0.029999726459412998;0.05686090656157472;10.000040501365833;0.6928188052747984;-1.1000000026076648;1.0448198776754003;0.5305258655238024;0.9999974096658926;1.3000058765954683;0.9999968174175651
67.017327;0.5276123141175931;0.6749993376497692;1.2793638975440649;0.02999959556218453;0.05685894953499382;9.99999658047686;0.6928226427485378;-1.1000000027722705;1.0448072969037319;0.5305326070424395;1.000002962967063;1.3000120307040208;1.0000171022736228
67.043223;0.5276153259594407;0.6750037654581541;1.2793408185645079;0.029999961148014176;0.05685995528251316;10.000025411355248;0.6928242209738952;-1.1000000021438214;1.044811241977683;0.5305318424866972;1.0000179619207872;1.3000221744083515;1.0000239152461583
67.069118;0.5276115140819175;0.675005302608103;1.2793534747585316;0.029998919364533076;0.056858658230776;9.999999415323336;0.692818943600072;-1.1000000020811718;1.0448296482940744;0.5305265791014097;1.000014651597201;1.2999988183430378;1.0000114018656105
67.095013;0.5276146343190727;0.6750022331038689;1.279353776033388;0.029998714572668658;0.056858004174074814;10.000002680824663;0.6928159122620414;-1.099999998220989;1.044826946285146;0.5305337921177965;1.0000110828206927;1.3000032415084941;0.9999899263048093
67.120908;0.5276099038771856;0.6749944287117754;1.279353726606456;0.02999925051661001;0.05685933702598954;10.00011172956607;0.6928123211853958;-1.0999999979107071;1.0448240234668147;0.5305302277860193;1.0000083125975652;1.3000078849864067;0.9999921215127993
67.146804;0.5276090763386851;0.6749946373314213;1.279356344211743;0.03000033983891557;0.056860623918044834;10.000211560603876;0.6928157719272138;-1.1000000006145416;1.0448296500583634;0.5305348242606743;1.0000151006858014;1.2999810851396498;1.0000054636376554
67.172699;0.5276124702975288;0.6749872075633592;1.2793536673279637;0.03000030364147723;0.05686090951240049;10.000134785063677;0.6928193440614581;-1.100000001489167;1.0448176441075863;0.5305329076771408;1.0000121696734923;1.2999857581070677;0.9999953397050381
67.198594;0.5276175843864072;0.6749895763990028;1.2793635512327761;0.029999233234544093;0.05685903480558714;9.999925195195253;0.6928219082870929;-1.1000000008929065;1.044814852761715;0.5305348021696175;1.000000191709821;1.3000057437709907;0.9999925717175518
67.224489;0.5276188907612583;0.674987343369392;1.27936238891813;0.029999947712419407;0.05685952796386362;9.99992019095987;0.6928210968039351;-1.1000000004627497;1.0448113403353132;0.5305338867744822;0.9999939308250821;1.3000077147497282;0.9999895986162068
67.250385;0.5276164723268465;0.6749926012076288;1.2793504913827378;0.03000017227520257;0.05685940713781382;9.999879626246791;0.6928232673236355;-1.1000000005602733;1.044807758954954;0.5305371233933823;0.999986636929302;1.3000057348140621;0.9999938276278177
67.27628;0.5276056377867014;0.674991196361713;1.2793461158695814;0.029999143172566353;0.0568584777263262;9.99988656116751;0.692817743321264;-1.0999999990318736;1.0448085398777507;0.530550003227414;0.9999946638334551;1.3000023535769882;1.000004979057693
67.302175;0.527602358897003;0.674999460520641;1.279344643266346;0.029999014200373923;0.05685840079898256;9.999940207251523;0.6928179009532965;-1.0999999971337122;1.0448080327954667;0.5305444135614813;1.0000123003303087;1.3000121766914603;0.9999899183671908
67.328071;0.5276106667202396;0.6750047549153251;1.2793441991042231;0.029999177630403034;0.05685849584729598;9.999917523720097;0.6928258497535031;-1.0999999978395638;1.0448191774066755;0.5305346055935035;0.9999974499702475;1.3000146011902884;0.9999948842126652
67.353966;0.5276093008171601;0.6749992024241348;1.2793497320134086;0.029999524575954204;0.056858996934366336;10.000056939874481;0.6928230572744082;-1.0999999993193394;1.0448162722669898;0.5305322518764856;1.00000077410211;1.3000131813511056;0.9999942565038434
67.379861;0.527611689438282;0.6750016354648565;1.279357442319277;0.029999266522941243;0.056858352648618285;10.000095160439528;0.6928224656799814;-1.0999999983751314;1.0448091152836896;0.5305338877013487;1.0000072370547572;1.3000179463234578;1.0000014559927195
67.405756;0.5276188190605113;0.6750063323435335;1.2793522445681567;0.029999415806557173;0.056858925840461275;10.000109947406553;0.6928266932452057;-1.099999999114873;1.044802719223434;0.5305376219354928;0.9999959091437882;1.2999990037391012;1.0000040166424298
67.431652;0.5276189307391222;0.6750012449922158;1.2793436215701848;0.02999947385306478;0.0568592390607665;10.000072741831062;0.6928202412115969;-1.1000000000510441;1.0448124599661937;0.5305429789074416;0.999998882609648;1.29999801713792;0.9999873826648533
67.457547;0.5276063355721378;0.6749996815609457;1.2793471595157688;0.029999389526722556;0.05685934895795384;10.000091723335784;0.6928226450247524;-1.1000000035107746;1.0448182802932635;0.5305420388127282;0.9999904980735765;1.2999949630215535;0.999987876557019
67.483442;0.5276074521301822;0.6750066056374823;1.2793661259516715;0.029999909717422283;0.05686075130511308;10.000072912846955;0.6928183377621305;-1.1000000029657566;1.0448219841831552;0.5305339775451924;0.9999842756228695;1.300002014845747;0.9999937337772461
67.509337;0.5276073827930999;0.6750052564102843;1.2793697166198006;0.029999908384435836;0.05686027218491224;10.00015651828789;0.6928125719047237;-1.099999999955575;1.0448264207471714;0.5305380144000676;1.0000000675601637;1.3000082099624435;0.9999948884646683
67.535233;0.527601788582198;0.675004331367722;1.2793580010963603;0.02999967785463769;0.056858905640374505;10.000045614014148;0.6928102612662852;-1.100000000433233;1.0448248439465542;0.5305386060697433;1.0000129652111767;1.2999982321064025;1.0000017933636682
67.561128;0.5276058636433725;0.6750003035979625;1.2793644725102669;0.030000990166501595;0.0568616383172512;9.999990854615294;0.6928031393036274;-1.1000000025702918;1.0448236758960374;0.5305348078422477;1.0000081884005205;1.2999908009078351;1.0000020797500186
