time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_IpInjTerminal;Wind_Turbine_GEN_IqInjTerminal;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
67.587023;0.5276125759596825;0.6750043369818775;1.279363421220004;0.02999966560258221;0.05685988596738067;10.00012620432873;0.6928078714272242;-1.1000000050193424;1.0448311769093095;0.5305332759235802;1.0000069669222942;1.2999985056266865;0.9999975371298927
67.612919;0.5276147829639861;0.67500767253736;1.2793468520486642;0.029999304562543863;0.056859454621167135;10.000039883505424;0.6928128000357244;-1.099999998892862;1.0448421251997926;0.5305329227599169;1.0000019677908472;1.2999939641447784;1.0000018544581906
67.638814;0.5276088490550671;0.6749949073131776;1.279352642500152;0.02999914181915953;0.056859115448046296;10.000031129498222;0.6928223571632394;-1.099999997868898;1.044836400460248;0.5305328708238384;0.9999972025437579;1.2999955013369018;1.000010448619334
67.664709;0.5276076665644505;0.6749956345583206;1.279372207853818;0.029999576135756097;0.056859363251566084;10.0000856589461;0.692828676190087;-1.100000004396931;1.0448285974888396;0.5305327639125837;0.9999893912677847;1.3000006168262828;0.9999986337686817
67.690604;0.5276104780949757;0.6750016382404699;1.2793463927249076;0.029999396593339667;0.05685928615227912;10.000092358453038;0.6928257673319501;-1.1000000033541955;1.0448378773298497;0.5305354465664867;0.9999935308512358;1.2999918406712978;1.0000007805255575
67.7165;0.5276199487603602;0.6750127499198234;1.2793343711422769;0.029999030899929047;0.05685814815658307;9.99997441290791;0.6928228705357179;-1.1000000003007315;1.0448348047233627;0.530533754992743;1.0000108574568274;1.299990627481375;1.0000055411711
67.742395;0.5276137058390669;0.6750070752424219;1.2793528544801547;0.02999995802199089;0.05685916450935147;9.999889903251919;0.6928124450505311;-1.0999999991659755;1.0448199363736208;0.5305354464520962;1.0000044783588946;1.2999895037678402;0.99998791783028
67.76829;0.5276075922408044;0.6750001774360718;1.2793731057484583;0.02999991160061858;0.05685935226414739;9.99988479276118;0.692819450191289;-1.0999999976050243;1.0448086431439643;0.5305270482105133;1.000004615633143;1.2999999438638825;0.9999886492572437
67.794185;0.527611182766842;0.6750046234469642;1.2793437381603294;0.02999909042890016;0.0568587699139744;10.000190605805601;0.6928175699664835;-1.0999999983268725;1.0448144972597473;0.5305277675268946;1.000000772093681;1.3000057264152551;0.9999996924794136
67.820081;0.527608567837237;0.6750019846241075;1.2793220563060395;0.029999877729930978;0.0568609097071453;10.000155797902666;0.6928101072337652;-1.1000000011823328;1.044819093333558;0.5305349847605709;0.9999974373383743;1.3000073541197237;0.9999976759097797
67.845976;0.5276120430848217;0.6749976867422823;1.2793374621049647;0.029999466363989268;0.05685965581122283;10.000149511442661;0.6928137036840953;-1.100000004011436;1.0448032115191512;0.5305345590411112;1.0000059673009496;1.3000144005138239;0.9999927998767261
67.871871;0.5276122445128747;0.6749898335358528;1.2793418548995201;0.02999956884032619;0.0568598267994369;10.000185097959621;0.692819838435433;-1.1000000039790896;1.0448163400519435;0.5305363085672798;1.0000003845554752;1.300001516450555;0.9999992355510658
67.897767;0.527609177311804;0.6749969385769422;1.2793512271055865;0.030000222235456203;0.056860405813468254;10.000249856340611;0.6928195964088059;-1.1000000016162534;1.0448237809711969;0.5305367464405217;1.0000043847458762;1.2999927897078125;1.000005179411588
67.923662;0.5276064564034082;0.6749939630592083;1.2793485579182187;0.03000027734059071;0.05686117572419224;10.000151932476566;0.6928238066289274;-1.100000003597416;1.0448240627083727;0.5305303446097893;0.999993060594002;1.299998137586688;1.0000049998079674
67.949557;0.5276075413943172;0.6749949697238679;1.2793450785545049;0.029999587406001674;0.05685969009940755;10.00015818624484;0.6928231222281659;-1.1000000024089869;1.0448137699037154;0.5305387708829976;0.9999762509868757;1.3000072643916716;1.0000096140062003
67.975452;0.5276078852784908;0.6749990150272192;1.279356146759303;0.029999887559706194;0.05685946698035044;10.000014371087218;0.6928262433928668;-1.1000000030007009;1.044810707750575;0.5305332796896796;1.0000022100055241;1.3000105953675072;1.000003644264561
68.001348;0.5276085361086711;0.6749998989778832;1.2793557496924366;0.029999463358166396;0.05685840626717044;10.000039048332567;0.6928266412205141;-1.100000003837032;1.0448215923694664;0.530533799762449;1.0000067141134759;1.3000090213814828;1.000007429734033
68.027243;0.5276078870412816;0.6750046480617248;1.2793562022266447;0.029999415354194876;0.05685817024662909;9.999961616446415;0.6928212160794792;-1.100000003334076;1.0448239947530862;0.5305361082487307;1.0000120576680285;1.3000028051619796;1.0000153882260836
68.053138;0.5276094661221509;0.6750029511843915;1.2793410597333528;0.029999992188299858;0.05686010595206671;9.999986478046079;0.6928164715997411;-1.100000006246583;1.04482565377554;0.5305371178469759;1.0000127368808576;1.3000073458837218;1.0000008601759809
68.079033;0.5276121606883064;0.6749942844590617;1.2793368386017945;0.0299994395909295;0.056860194733359064;9.999759217210627;0.6928161740919367;-1.100000001539534;1.0448265119868134;0.5305421756889187;1.00001041034931;1.3000092468197155;0.999990019723879
68.104929;0.5276149830807965;0.6749941393549355;1.2793617744824686;0.030000307567469096;0.056861098804324266;9.999801311013263;0.69281287727828;-1.0999999981980049;1.0448334553702896;0.5305428065275909;1.0000059694212704;1.3000079145381565;0.9999974095695405
68.130824;0.5276104209692569;0.6750017999593382;1.2793693134038817;0.02999918273391719;0.05685902310613041;9.9999956928386;0.6928118069620859;-1.0999999992793534;1.044820659154791;0.5305412228246013;0.9999942434001908;1.300001646818854;1.0000022584773574
68.156719;0.5276155670123039;0.675003420678703;1.2793600931387947;0.029999396042169908;0.05685973070553858;10.000121116616409;0.6928139255154604;-1.1000000036969177;1.044827555891701;0.5305316542362402;0.9999779154354779;1.3000180667207104;1.0000100919894572
68.182614;0.5276192113898325;0.6749954960841237;1.2793412000463211;0.0299992539845696;0.05685878290290178;10.000075697522655;0.6928205616369085;-1.1000000028951187;1.0448208085322868;0.5305341579739169;0.9999717293691255;1.300004004063401;1.0000153954466526
68.20851;0.5276111458337536;0.6749986870956228;1.2793469996213136;0.02999960383267884;0.05685970813608993;9.999945923387513;0.6928154035357882;-1.0999999959633764;1.0448299568926411;0.5305297403778798;0.9999868289945266;1.2999905166922008;1.0000101631251606
68.234405;0.5276030919345817;0.6750080335907747;1.2793634026978529;0.029999811974871282;0.05685944625964293;10.000011676478433;0.6928145373763624;-1.099999999527213;1.044822002226685;0.5305283375856517;0.9999882699683;1.3000117740215076;1.0000131794538338
68.2603;0.5276044734297161;0.6750043383568014;1.2793686398125022;0.029999996391779783;0.05686081501999212;10.000044435878694;0.6928257175919414;-1.100000001381399;1.0448296455258688;0.5305289831149242;1.0000115440493447;1.3000036380584632;1.0000076053496993
68.286196;0.5276088307162156;0.6750027659579109;1.2793569231434567;0.02999936221673854;0.05685899632144507;10.000016947841386;0.6928219552508079;-1.1000000018929454;1.0448303914803152;0.530531639211879;0.9999903442642969;1.2999891086471507;1.000006395002601
68.312091;0.5275997726447813;0.6749984621894535;1.2793475788027677;0.029999663357877203;0.056859274443982206;10.000066098190747;0.6928144845930008;-1.1000000029137145;1.0448357789738925;0.5305303049118159;0.9999942292827585;1.2999922370376358;1.0000146010795505
68.337986;0.5276099920900446;0.6750000099578213;1.279346580071806;0.03000001259904253;0.0568596246960893;9.999933655679135;0.6928190835869026;-1.0999999997930592;1.0448277791342446;0.5305340545208326;0.9999992251249832;1.2999927725496236;0.9999956291161363
68.363881;0.5276208614482839;0.6749966326970804;1.2793454192836182;0.0300002472020195;0.05685983909973343;9.999907103606485;0.6928279712166395;-1.0999999980882869;1.0448219285348666;0.5305353002471511;0.9999900349883394;1.3000087438603236;0.9999753450922084
68.389777;0.5276182777824978;0.6750048444594743;1.2793716912826576;0.02999931271678567;0.05685888986677177;9.999966517313247;0.6928188927233658;-1.0999999964325098;1.044821582336514;0.5305316178839188;0.9999914778465216;1.300008725674506;0.9999860012908397
68.415672;0.5276122339065391;0.6750133934788244;1.2793532121672222;0.029999784353445243;0.05686053626052499;9.9999942516298;0.692828789185311;-1.099999993799805;1.0448240024312911;0.5305290114100084;0.999994917291027;1.299992041272708;0.9999882085257984
68.441567;0.5276122336963089;0.6750112995075622;1.2793431911116857;0.0299999667976773;0.05686043815289353;9.999907762621381;0.6928366326127976;-1.0999999968090968;1.0448302051589748;0.530534325729826;0.9999976635198924;1.2999940243741461;0.9999858674375585
68.467462;0.5276101513025436;0.6749991638412037;1.2793336450942463;0.029999643418055725;0.05685992896787245;10.000039802748287;0.6928282474406006;-1.0999999970348833;1.0448231134823198;0.5305311382113508;1.0000059940985966;1.299993303873908;0.9999887951480587
68.493358;0.5276123161701091;0.6749905443153229;1.279337144986419;0.029999612463625733;0.05685923248556536;10.000005398455183;0.6928197183195788;-1.0999999981441275;1.0448220752706263;0.5305350161212757;1.000014846669351;1.299998557755949;1.0000019884954925
68.519253;0.5276222928969694;0.6749965675892291;1.2793423915907096;0.03000004758814917;0.05685983686064386;9.999794387982902;0.692817737850491;-1.1000000012517495;1.044821727407474;0.5305385950956041;0.9999984011665554;1.2999930602178673;0.9999994590827512
68.545148;0.5276122832904314;0.6749987323955917;1.279339855784387;0.029999779848422416;0.05685858221968893;9.999852045079466;0.6928205284832541;-1.1000000030311305;1.0448298605482256;0.5305418167665445;0.9999920103515305;1.300007756685642;0.9999938671322145
68.571044;0.5276124910981775;0.67500121846222;1.2793683600501298;0.02999977427474145;0.056859230229560784;9.999857126145985;0.6928209290869212;-1.1000000021843543;1.0448189976807722;0.5305431678448917;0.9999996207043198;1.3000167434967702;0.9999834850124185
68.596939;0.5276113665687236;0.6750031776011631;1.279367392195951;0.02999883148886055;0.0568583974286567;9.999900225689041;0.692814406500693;-1.100000002954187;1.044810684380542;0.5305416506395071;0.9999928197873302;1.3000068725719247;0.9999940080532879
68.622834;0.5276072474589033;0.6750043527809955;1.2793440036310104;0.029999937489698907;0.056860494483748455;10.000058661228124;0.6928242086719366;-1.1000000005843584;1.0448254819183527;0.5305435126810503;0.9999979584444385;1.2999957308131278;1.0000034974801442
68.648729;0.5276000516327403;0.6749997413865412;1.2793548319809582;0.029999640109849138;0.05685978720116335;10.000169081429595;0.6928334738270083;-1.09999999573895;1.0448076133901656;0.5305387448470293;1.0000006667384418;1.3000110054906515;1.0000056760073994
68.674625;0.527607307113703;0.6750051974587432;1.2793506625035327;0.02999931052355736;0.056859576228904495;9.999968748187495;0.692822648175676;-1.0999999978616168;1.0448030318661814;0.5305342624936885;0.9999986368621965;1.3000215508844588;1.0000029261465042
68.70052;0.5276099701042325;0.6750005782680026;1.2793442986480643;0.02999952190581903;0.056859850598283676;9.999957167795047;0.6928194510423763;-1.10000000098099;1.0448122481946023;0.5305362321942044;0.9999905171637169;1.3000094241935514;1.0000037832798518
68.726415;0.5276153424525296;0.6749946432450505;1.2793419267799302;0.029999787223116893;0.056860099507815696;9.999913287156676;0.6928167312128235;-1.1000000020642298;1.044806690780877;0.5305422871633041;0.999995629244564;1.3000072543545294;0.9999912172813235
68.75231;0.5276130278334544;0.6749899996807063;1.2793560072468269;0.02999895574029117;0.05685772240708637;10.000026782643914;0.6928158842010511;-1.1000000017966842;1.0448089486891314;0.530539631810505;0.9999993901657807;1.299994106887021;0.999992252082593
68.778206;0.5276124349095139;0.6749894659603369;1.279364103633006;0.02999935322337895;0.05685821394641603;10.00004725420277;0.6928194364700376;-1.099999999989336;1.0448102122817922;0.5305353162201841;0.9999926135646257;1.2999938044405401;1.0000026583561572
68.804101;0.5276150534969071;0.6749935279063086;1.2793625215727522;0.02999997538100309;0.056859414067053096;10.000017099113697;0.6928172613423048;-1.0999999974511943;1.044830248766234;0.5305367706446665;0.9999924142898008;1.2999852014476447;0.9999905178476144
68.829996;0.5276074283524432;0.6749952946267502;1.2793521257282456;0.02999872926471081;0.05685825132283241;9.999927378189193;0.6928149334211737;-1.0999999965088816;1.0448254132323418;0.5305386090001739;0.9999928021464459;1.2999812027920747;0.9999848950728258
68.855892;0.5276028413237087;0.6750050924899713;1.2793484719797226;0.02999904716646573;0.05685857083642805;10.00003288275261;0.6928295966141531;-1.0999999996354095;1.044816656101358;0.530532327048291;0.9999932545892638;1.2999902600916402;0.9999883421258787
68.881787;0.5276057124098656;0.6749964787217858;1.2793648033131209;0.029999194836105296;0.05685837104085858;9.999999158891178;0.6928381383779162;-1.1000000017396943;1.0448176275217593;0.5305326306616376;0.9999964550431197;1.3000117491228453;0.9999958513459687
68.907682;0.5276096694302964;0.6749910822315607;1.2793640182994221;0.02999911037028783;0.056859406560098975;9.999997300296307;0.6928270378851666;-1.1000000017740792;1.0448225028003089;0.5305307135555215;1.0000064287517993;1.3000013847598149;1.0000003648582894
68.933577;0.5276113627393408;0.6749996147465384;1.2793507521579501;0.029999786990374522;0.056859146195790536;10.000014748489258;0.6928251252318268;-1.1000000032323916;1.0448239663003915;0.5305330884870446;1.0000075775574713;1.2999938222741672;0.9999992512302917
68.959473;0.5276142673802803;0.6749967090521327;1.279342129209946;0.029999549760221227;0.05685839861547837;10.000017086455497;0.6928267785519063;-1.100000000220607;1.0448245488878183;0.5305356786976234;0.999987990014452;1.299987894760118;1.0000050663104092
68.985368;0.5276174223923145;0.67499847167542;1.2793362446850898;0.03000010249652252;0.05685984589863817;10.000109503245824;0.6928262888273125;-1.0999999974443608;1.0448118286586159;0.5305358483421745;0.9999965312823055;1.3000012934459853;1.0000007852358188
69.011263;0.5276154739482665;0.6750008022578828;1.2793359638259882;0.030000436638566146;0.05686026763591274;10.000192638483522;0.6928254529256207;-1.099999998710873;1.0448131826576024;0.5305390907767733;1.0000079317454618;1.3000136712162942;0.9999812836331358
69.037158;0.5276139245585544;0.6749986540311964;1.2793567657482914;0.029999680682467406;0.05685981091023236;9.999997288550537;0.6928307424816341;-1.0999999978989055;1.0448213050060324;0.530538248325104;0.9999979613568242;1.3000031606756925;0.9999759097179578
69.063054;0.527618741388101;0.6749981110609822;1.279378343490379;0.029999331002530116;0.056859018544411624;9.999901423826246;0.6928321364001259;-1.1000000008025972;1.0448288191412112;0.530538081749884;0.999996435163309;1.2999884613165262;0.9999831793426721
69.088949;0.5276168522932881;0.6750007409654067;1.2793712185479613;0.029999976371587384;0.05685950774058063;10.000009740843598;0.6928243166774856;-1.0999999985411772;1.0448294340121658;0.5305317313970647;1.0000081939766625;1.2999993156058645;0.9999942858956109
69.114844;0.5276223987105235;0.6750015184848195;1.279352902039472;0.03000049531447952;0.056859450594335;9.999939513567528;0.692820525165111;-1.0999999997159595;1.0448160640065296;0.5305373644963157;0.9999977426534521;1.3000151318316129;1.0000008351778118
69.140739;0.5276161144961821;0.6750071613952586;1.2793385024392505;0.029999589367621312;0.05685851435561605;9.999903873622705;0.6928274598867529;-1.1000000037366902;1.0448125251683438;0.5305375183749184;1.0000026323385751;1.3000102961916002;0.9999915249003484
69.166635;0.5276131136907765;0.6750016829112783;1.2793497476021278;0.029999624717054845;0.05685909151129202;9.999962201952389;0.6928173999384886;-1.1000000002780468;1.0448150659176643;0.5305412799386992;1.0000143210045556;1.3000107363268085;1.0000010111745956
69.19253;0.5276178761216113;0.675001142831984;1.2793559455918297;0.02999927103135053;0.05685808367851976;10.000038414998196;0.6928140556814851;-1.0999999983876454;1.0448133460806375;0.5305406801142344;1.0000233591906353;1.3000223470953878;0.999991721517226
69.218425;0.5276134928683123;0.6749957414136659;1.279360062281259;0.02999964864553469;0.05685967454271489;10.000004473032348;0.6928187189362718;-1.1000000001660168;1.0448156391511025;0.53053593187987;1.0000153926437976;1.300007528930975;0.9999925306704488
69.244321;0.5276093993348474;0.6749954535590817;1.2793457166856042;0.02999900782867381;0.05685793981459347;9.99997439220885;0.6928139352312496;-1.0999999997821666;1.0448213592144353;0.5305340301576709;1.0000019594559761;1.2999898772881582;1.0000010582052687
69.270216;0.527608326048054;0.6749942595539988;1.2793607367709061;0.029999642823324596;0.05686010851996813;10.000023729337386;0.6928116654365126;-1.099999998830467;1.0448200353041976;0.5305360266273655;0.9999947667114777;1.2999934661505748;0.9999992622095684
69.296111;0.5276100595539185;0.6750033374915653;1.2793598518632179;0.02999963045951473;0.056860907443016334;9.999967659177868;0.6928178302787038;-1.1000000013647393;1.0448249184457974;0.5305358085948115;0.9999841022826533;1.2999932232723836;1.000009329185485
69.322006;0.5276103912570523;0.6750055579661759;1.2793650362973479;0.029998662135565072;0.056858882252122704;9.999986040750416;0.6928188446254434;-1.1000000020377338;1.0448188664288902;0.5305394316151274;0.9999991978023891;1.2999920832037664;1.0000092145751482
69.347902;0.5276141055295175;0.6750027496632659;1.2793680984791604;0.02999997723965489;0.056860689362691556;9.999904135262405;0.6928165676413883;-1.1000000042656815;1.0448110522448029;0.5305429561481733;1.0000107580008981;1.2999998743455496;1.0000026762866263
69.373797;0.5276154634540061;0.6750059558622653;1.2793665561061072;0.029999889774239;0.05686027461024073;9.999931226086094;0.6928281602481101;-1.0999999998162455;1.044805441943438;0.5305347371599325;1.0000165865804203;1.2999910404346773;0.9999957663272121
69.399692;0.5276061842635537;0.6750117584315701;1.2793527753777783;0.029999597685376318;0.05685984662424187;9.999999304183271;0.692821262685042;-1.0999999985115465;1.0448205237219201;0.5305363161621088;1.0000083985685564;1.2999965383245229;0.9999938754864126
69.425587;0.5276050790755719;0.6749957052773702;1.2793316434840893;0.029999337538646344;0.05685938827402834;10.000085034759802;0.6928196698999873;-1.0999999983870006;1.0448295686762683;0.5305350339292122;0.9999952052708733;1.3000065795948186;1.0000054999731143
69.451483;0.5276107480122516;0.674989282808912;1.2793274748858272;0.029999419216248158;0.05685881180575387;10.000057957889075;0.6928236600396178;-1.1000000021942888;1.0448252380506526;0.5305293940757747;0.9999828615079983;1.3000025521390748;1.0000170517274984
69.477378;0.5276165322255961;0.6749965168919;1.279342308660826;0.02999966899159515;0.05685908999346474;10.000141633722308;0.6928238840852392;-1.1000000021231093;1.044809789239662;0.5305343413535424;0.9999787664298773;1.2999991815505443;1.0000078303996722
69.503273;0.52761357738815;0.6749916341233828;1.2793623806461976;0.029999210598020243;0.05685911035733168;10.000003479149992;0.6928220554694232;-1.0999999994831329;1.0448146261359033;0.5305411988304984;1.00000262441801;1.2999943177096203;0.9999962897853611
69.529169;0.5276181859085095;0.6750019193730398;1.2793575692958148;0.02999915366688841;0.05685857443899706;9.999982398713493;0.6928233204825426;-1.0999999991760683;1.0448267503376132;0.5305396617684144;1.000008252017655;1.2999846542894735;0.9999851712971664
69.555064;0.527611640054936;0.675001139498621;1.2793320291337096;0.029998973150333074;0.05685886885372162;10.00003064896256;0.6928221478199301;-1.0999999999097647;1.044819731669701;0.5305352728789718;1.0000063949683473;1.2999727145946094;0.9999851206029178
69.580959;0.5276069041376522;0.6749985459113585;1.2793251112834367;0.029999513395208812;0.056859411422609106;10.00004422318018;0.6928230360877404;-1.1000000035253377;1.0448108303445056;0.5305349145178749;0.9999982034075011;1.2999813309676251;0.9999986996507316
69.606854;0.5276026651284528;0.675000259404554;1.2793415540345512;0.029999386393177594;0.05685907851099591;10.000039397644638;0.6928251845464549;-1.1000000034859545;1.0448171739051941;0.5305358861068163;1.000008107815752;1.2999753688774693;1.000000488632337
69.63275;0.5276048292852972;0.6749904926699325;1.2793414915698484;0.02999986521112586;0.056859372885009;9.999890791730284;0.6928239597171051;-1.0999999999103256;1.0448216386864786;0.5305358027147961;1.0000038516483416;1.2999789947424318;0.9999985073236787
69.658645;0.5276075257023545;0.6749807766613198;1.2793481597753686;0.030000272594434087;0.0568607632065642;10.00001712733083;0.6928250795463178;-1.099999995560396;1.0448288625223958;0.5305360998412851;1.0000060401338247;1.299981776526397;0.9999893825326821
69.68454;0.5276137167733216;0.6749900984933574;1.279363532094753;0.029999781837010443;0.056860528915880226;9.999985695871342;0.6928151779996757;-1.0999999999704706;1.0448170275405555;0.5305292665484062;0.9999985113777127;1.299990416713207;0.999977490540184
69.710435;0.5276103354767717;0.6750040560901454;1.279359748559082;0.029999262907176635;0.056859612413316586;9.999848718822616;0.6928073914579224;-1.1000000016979186;1.0448109627641642;0.5305240511464256;0.999995049009523;1.2999997000831935;0.9999860577601044
69.736331;0.5276098161526657;0.6750041739292435;1.2793620701963788;0.02999896637616842;0.056858816533871426;9.999960241483299;0.6928165952640425;-1.1000000027101269;1.0448170993477788;0.5305280835672892;1.0000138764058653;1.2999931247983265;0.9999947677522063
69.762226;0.5276187546971859;0.6750027725881033;1.2793594408689393;0.02999884756085388;0.0568581937540633;10.000150005362613;0.6928128167639855;-1.0999999963812352;1.0448145766028945;0.5305388154076662;1.0000150161338448;1.2999815357962352;1.0000079428396977
69.788121;0.5276213268957304;0.6749977846680991;1.2793710292167884;0.029999207625015765;0.0568599191250245;10.000059097403295;0.6928213536558859;-1.0999999940250884;1.044813422739277;0.5305415929566596;1.000013722852038;1.2999916941298035;0.9999996392171734
69.814017;0.5276214804265467;0.6750013116976812;1.2793631266993772;0.029999564717760017;0.05686060976400669;9.999842980877888;0.6928208097399349;-1.0999999971223136;1.044821901301593;0.5305446571811385;1.0000056647334412;1.3000079152289639;0.9999848073404475
69.839912;0.5276177373184159;0.6750113995925593;1.2793565581175166;0.029999913890333525;0.05685962638420642;9.99991639600856;0.6928113747241443;-1.0999999996108907;1.0448275271061418;0.5305308426675753;0.9999917007220266;1.3000007104320281;1.00000515302379
69.865807;0.5276149434494289;0.6750079273980223;1.2793558201473016;0.029999468689070902;0.05685896403156458;9.999863153686773;0.6928129325564966;-1.100000001382603;1.0448243761488927;0.5305356820438615;0.9999807695725023;1.299999210220703;1.0000161872837146
69.891702;0.5276103416641703;0.6750006136065618;1.2793586230251766;0.02999980441317022;0.056859732277776284;9.999881941756566;0.6928144316772735;-1.0999999996787055;1.0448260222140076;0.530537927555037;0.9999992097158312;1.2999916672953247;1.0000015990176745
69.917598;0.5276093160905261;0.6750055371757969;1.279357230830954;0.029998849090630636;0.05685759148063215;10.000029224083429;0.6928221043428959;-1.1000000008139976;1.0448281757865454;0.5305346866795411;1.0000058138112788;1.2999838376790926;1.000004473030906
69.943493;0.5276093937420532;0.6749955783141467;1.2793521591034196;0.02999946886250598;0.056858847633582094;10.000047299291554;0.692825910646974;-1.0999999995385032;1.0448345370815495;0.5305344855413593;1.0000150499928198;1.2999999319913689;0.9999992893696774
69.969388;0.5276106944975647;0.6750018264311096;1.2793701734694736;0.029999375219855934;0.0568588582024753;9.999873673500455;0.6928191078658479;-1.1000000008051283;1.0448165254032644;0.5305383959594498;1.0000228149232158;1.3000013250815527;0.9999898924769283
69.995283;0.527616525378858;0.6750007779448208;1.2793689291197765;0.029999793634622834;0.05685988480278933;10.000092102384455;0.6928171848714486;-1.1000000035692596;1.0448223590314334;0.5305378704952535;1.0000159498231722;1.3000026127108355;1.0000058538155832
70.021179;0.5276115798978401;0.6749959937746789;1.279354638401189;0.029998876253874044;0.05685885026305848;10.00005338687741;0.6928280914569469;-1.1000000039539644;1.044826191733219;0.5305425064561865;1.0000022078161366;1.2999985891427757;0.9999967306449572
70.047074;0.5276113880148346;0.6749948579838295;1.2793476725137483;0.029999173134060367;0.05685887670437987;10.000055478302347;0.6928285277835855;-1.099999998007268;1.0448170486911077;0.5305469840213665;0.9999994675688871;1.2999956158165242;0.9999889632651199
70.072969;0.5276145804998849;0.6749983963770944;1.2793573973893573;0.029999594133972268;0.056859140284189945;10.000065847056606;0.6928258774109219;-1.0999999990264646;1.0448216548904756;0.5305431450387523;1.0000078820922285;1.2999980120984718;0.9999967257614489
70.098864;0.527611275025209;0.6749979584350744;1.2793688103315715;0.02999956204650637;0.05685934572514938;9.999914919818183;0.6928232141137034;-1.100000000861337;1.0448220103974526;0.5305356833584456;1.0000052262920602;1.3000075802287654;1.000011378750933
70.12476;0.5276077150849056;0.6749955395487609;1.2793640567258602;0.02999927889017344;0.056859392638722056;9.999850926175816;0.6928180286961462;-1.0999999972417465;1.0448131589897949;0.5305359002649878;1.0000037436457496;1.3000069889915546;1.0000185908552248
70.150655;0.5276180106373148;0.6750030281595185;1.2793453499304401;0.0299991191153912;0.05685872507391307;9.999797908201796;0.6928186689073428;-1.0999999975135353;1.0448166575934748;0.5305386745703504;1.0000053946155598;1.3000004245793675;1.0000143741009642
70.17655;0.5276168270447481;0.675004697451912;1.2793595785838738;0.030000050186919005;0.05685952081366197;9.999899581871007;0.6928225047644827;-1.0999999995691265;1.0448261566417374;0.5305343536093062;0.9999866898482336;1.299985340954948;1.0000114717309276
70.202446;0.5276112016650253;0.6750024959052559;1.2793545115966258;0.030000742725807338;0.0568606592205614;10.000006115897369;0.692819961124461;-1.1000000024050713;1.044820235154618;0.5305277502805933;0.9999976364873737;1.2999917484499288;1.0000060158070165
70.228341;0.5276098875705334;0.6750020926210346;1.27933403337693;0.02999958522542263;0.05685998216618604;10.00000529870601;0.6928106057804873;-1.1000000005975137;1.0448167921910487;0.5305283770110317;1.0000071340271213;1.2999885627623864;0.9999921972946276
70.254236;0.5276100927669611;0.6749978921470177;1.2793493725083664;0.02999942140843525;0.056860193133035974;9.999929070609307;0.6928162378897285;-1.099999999179498;1.044812260300454;0.5305340919492592;0.9999999786768227;1.3000006714059993;0.9999943493268499
70.280131;0.5276112067714058;0.6749959472431006;1.2793493178740538;0.030000149701435986;0.05686046538172284;9.99993252319804;0.6928169043970683;-1.0999999990974714;1.044809889414242;0.53053286779931;1.0000008356548722;1.2999984976456374;0.9999943749543997
70.306027;0.5276139160321573;0.6749997430621364;1.279365693746231;0.030000177830251166;0.05686003536153034;9.999963415305274;0.6928213387150848;-1.1000000000069485;1.044813076650751;0.5305311884765954;1.0000058259930018;1.2999891340398029;1.0000039291739173
70.331922;0.5276151852725661;0.6750032420977417;1.279366865483644;0.029999573397727384;0.05685994094384132;9.999857334696891;0.6928283247746995;-1.100000000302003;1.044817134219173;0.5305351253489861;1.0000039820173146;1.2999831576920617;1.0000016958373161
70.357817;0.5276072165615787;0.6750039409178972;1.279360924578319;0.030000045345148506;0.05685927822816631;9.99997205600201;0.6928234560139905;-1.0999999995279417;1.0448191471456365;0.5305404264735772;0.9999991551377853;1.299986578732406;1.0000002177992893
70.383712;0.5276093335050709;0.6750007246755596;1.2793591555292267;0.030000235254144324;0.056859615811620454;9.999928010813615;0.6928142498228977;-1.0999999992549736;1.044816446789414;0.5305428830297311;0.9999971625525462;1.3000000293675498;1.0000118038075754
70.409608;0.5276044222027105;0.6749988837494769;1.2793534896824923;0.03000012520132534;0.05686051250200117;10.000050287917512;0.6928157321588455;-1.099999996931143;1.0448041084490767;0.5305389353860513;0.9999940571064188;1.2999871411553405;1.0000117533078225
70.435503;0.5276045594003173;0.6750057224658513;1.279354292658098;0.030000016559840064;0.05686127534399798;10.000011643782756;0.692824980104044;-1.0999999956455364;1.0448120444338829;0.53053740518907;0.999989668862935;1.299997264169551;1.0000098408424718
70.461398;0.5276128555564447;0.674997570150576;1.2793576228698844;0.029999634581848508;0.0568601642712719;10.000010542574644;0.6928270920146884;-1.0999999983812319;1.044817533091068;0.5305429372665933;1.0000017141530364;1.299999142494279;1.0000092200320754
70.487294;0.5276163672689775;0.6750010723221603;1.279351779125984;0.029999697412828107;0.056859322710682766;10.000042604024468;0.6928185814680079;-1.1000000002809123;1.0448121947301763;0.5305394206568517;1.0000018468591665;1.3000022040806836;1.0000009067778395
70.513189;0.5276162935316498;0.6749944205381748;1.2793394871937904;0.029999650036209472;0.05685985540398406;9.999989620891258;0.6928238953752731;-1.0999999998537222;1.0448113395267264;0.5305372211688041;1.000006589897376;1.2999983606957923;0.9999928389609046
70.539084;0.5276107340913465;0.674997943653399;1.2793546534444231;0.02999905246350036;0.05685860251801074;10.000143025131297;0.692823839463147;-1.0999999995998846;1.0448033380047297;0.5305340415345606;1.000005818201344;1.2999740019602513;1.0000014483459163
70.564979;0.5276046950724786;0.6749944812523696;1.2793501711069397;0.030000699928122355;0.05686095508891351;10.000084713535431;0.6928197886226881;-1.099999998881071;1.0448102876027459;0.530533831621749;1.0000052050043147;1.2999885087888372;0.9999993231548681
70.590875;0.5276033278067312;0.6749982255238413;1.2793422203623337;0.02999930755213925;0.056859305482981876;10.000083106281327;0.6928230826117614;-1.1000000007344752;1.0448079980024978;0.5305337800662274;1.0000041076619754;1.3000136309526906;1.0000041209261923
70.61677;0.5276095319715247;0.6749950431564284;1.2793548977537799;0.029999368768596487;0.05685998177825113;10.000020299624646;0.692826108291314;-1.0999999995671987;1.0448060351396629;0.5305351188960948;1.0000057133850304;1.3000199153124745;1.0000078654885811
70.642665;0.5276150166367277;0.674993878798733;1.2793646160044627;0.02999864377657163;0.056858375831967546;9.999951248770978;0.6928195386308913;-1.1000000001606656;1.044825938014998;0.5305379003581793;1.000000247603236;1.3000030447664557;0.9999968262660492
70.66856;0.5276091586147191;0.6749945208318193;1.2793802332269208;0.029999679588078122;0.056859959604575905;9.999958552643045;0.6928106917370914;-1.100000000047881;1.0448353880518566;0.5305425909879755;0.9999979389876579;1.2999995391056964;1.0000020261296356
70.694456;0.5276087825081629;0.6749969973867396;1.2793738157215673;0.02999938868501196;0.05685949692422151;9.999929062399154;0.6928176059529144;-1.0999999969594614;1.0448253058538914;0.5305436934900375;0.9999906901522001;1.3000226955444913;1.000008700955318
70.720351;0.5276159547196254;0.67498728571372;1.2793639150587663;0.029999276331991585;0.056858067750460685;9.999932938845257;0.6928249525582899;-1.099999994137864;1.0448329101419271;0.5305331832519699;0.9999944969226972;1.3000065835695127;1.0000070647924837
70.746246;0.5276153241974352;0.6749929484535676;1.2793713773413598;0.029999733661003242;0.05685892812156575;9.999969383183268;0.6928226306025062;-1.0999999962211529;1.044820610586651;0.5305332012493995;0.9999858275497879;1.2999939303530639;1.000011381715156
70.772142;0.5276129806325496;0.6749970717802801;1.279364739446374;0.029999514990569076;0.05685910697713568;10.000010982973052;0.6928206351217134;-1.0999999953842416;1.0448069726103348;0.5305334739010537;0.9999963287186197;1.2999928679701105;0.9999989410269599
70.798037;0.5276138610187187;0.6749996642361451;1.2793437562253565;0.030000221817227144;0.056860396275264784;10.0000016949333;0.6928250919232141;-1.0999999944819112;1.0448089326068204;0.5305328443899026;1.0000019002148517;1.299988400599507;1.0000043204224962
70.823932;0.527615823959839;0.6750053446088669;1.2793543961695522;0.02999948504549232;0.05685975087291703;9.9999338132304;0.6928232785521654;-1.0999999980745876;1.0448234244588714;0.5305399634486275;0.9999950866833975;1.2999942664759168;1.0000025826027423
70.849827;0.5276082284157786;0.6750054341201123;1.2793433612889722;0.02999949758901505;0.05685881841342084;9.999971496141901;0.6928152473190375;-1.099999999148966;1.0448160400959698;0.530536306341257;1.0000005696885181;1.2999949417873415;0.9999935009823608
70.875723;0.5276049891899366;0.6750012936611575;1.2793460452084517;0.029999834435288072;0.05685865051920476;10.000099553408948;0.692804423198032;-1.099999999598764;1.0448138189696736;0.5305338796918071;1.0000026383276694;1.2999934771510278;0.9999986608583878
70.901618;0.5276056808513313;0.6749970539814285;1.2793626374331313;0.029998701602011728;0.056857453400733386;10.0000093288626;0.6928145544731459;-1.100000002394239;1.0448155166701238;0.530530696711183;1.0000154876663627;1.3000094266638462;0.9999871891179408
70.927513;0.5276074726121899;0.6749947258610172;1.2793545052937783;0.029999351026218885;0.05685915787641323;10.000063031617064;0.6928201089571134;-1.1000000000651164;1.0448222730668217;0.5305318332090032;1.0000098677085003;1.300007268467972;0.9999832886602852
70.953408;0.5276113345471605;0.6749988113521164;1.279357294298067;0.02999888429690558;0.056858039739789444;9.999971873237183;0.6928257706938453;-1.1000000010307631;1.0448158403403438;0.5305341915094555;0.9999940995219966;1.2999955934362206;0.999976263945423
70.979304;0.5276129671249375;0.6749997353959523;1.2793493072536997;0.02999956637990823;0.05685848988129866;9.999977091009432;0.6928276817472273;-1.1000000004194714;1.0448176395816682;0.5305370615673304;0.9999876053243401;1.3000068853088407;0.9999814641682709
71.005199;0.5276118435223713;0.6749966094990941;1.2793583289336892;0.030000243826203667;0.05686029780238026;10.000100984160245;0.6928335607859104;-1.0999999970783179;1.044811417559349;0.5305366687324343;0.9999824207096099;1.3000087023894007;0.9999882142756205
71.031094;0.5276075745703898;0.674998223067577;1.2793672388648925;0.029999995781087852;0.056859424045339974;9.999996958365251;0.6928271160122067;-1.099999997107531;1.0448283645604552;0.5305459144088402;0.9999761974087027;1.299996345045847;0.9999835150274323
71.056989;0.5276080128488791;0.6749963146958864;1.2793612302697592;0.03000020063416146;0.05686038895763392;10.000086051566985;0.6928160302133031;-1.1000000002593313;1.044827966967799;0.5305448888192719;1.000005050191256;1.2999849587659804;0.9999824478109005
71.082885;0.5276132589103938;0.6749968422157341;1.2793506345283863;0.029998920500138835;0.05685854855687182;10.000018811981516;0.6928138878879682;-1.1000000012420612;1.0448149146148074;0.5305386448883014;1.0000038908540108;1.2999799969060268;0.9999989304145432
71.10878;0.52761771517581;0.6750028503701049;1.2793711117183995;0.029999380607992947;0.05685990772400422;9.999871403614636;0.6928138490962397;-1.1000000024949501;1.044824680800065;0.5305341542660561;0.9999895811810022;1.2999871373986682;1.0000072096162922
71.134675;0.5276118582169084;0.675008265420591;1.279368786252835;0.03000002057112042;0.056861205565295114;9.999864151853792;0.6928160494246327;-1.0999999989836788;1.04483680046292;0.5305302358990274;0.9999898755267714;1.2999859540142529;1.000011449825974
71.160571;0.5276117668604619;0.675005562257682;1.279347254461739;0.029999100118899672;0.05685883154173034;9.999892553510586;0.6928187463134967;-1.099999998059057;1.0448278089128242;0.5305347416284514;0.9999977575732826;1.299994093208442;0.9999995974086402
71.186466;0.5276136612459992;0.6750006608217588;1.2793402200582467;0.03000022744360758;0.05686037946493076;10.000097455655407;0.6928222545426693;-1.099999998243195;1.0448177320916954;0.5305330534654794;0.9999921914936251;1.299986451534643;0.9999875611586097
71.212361;0.5276087564481611;0.6750015340311945;1.2793454636635095;0.02999988066489427;0.056859475215238785;10.00015215826846;0.6928249429491524;-1.0999999990292195;1.0448096285641053;0.5305314392777041;1.0000012791245372;1.299984219545578;0.9999964682224867
71.238256;0.5276089665311178;0.6750118491181207;1.2793517921823276;0.029999703303932635;0.05685982160695379;10.000094764645135;0.6928269978413873;-1.1000000013600004;1.0448164353195146;0.5305372020203433;1.0000044364190952;1.299982185086291;0.9999989515184743
71.264152;0.5276167556735294;0.6750141787437325;1.279360832605657;0.030000168543445626;0.056860976272834984;10.000028735222383;0.6928196992903966;-1.1000000049969711;1.0448137490531852;0.5305406920888909;1.0000096107740757;1.2999932314036813;0.9999965573311349
71.290047;0.5276137980258774;0.6750160218753773;1.279357705671508;0.029999246904254963;0.05685937159293432;9.999916789919078;0.6928221214648496;-1.1000000023896321;1.0448227313828704;0.5305363862029743;0.9999975465535513;1.300005152341585;1.0000046796343187
71.315942;0.5276089692158136;0.6750000369521951;1.2793509472523976;0.03000024562222442;0.056860905866444524;9.999982506097966;0.6928196966678637;-1.100000001606835;1.0448325648442727;0.5305328731644888;0.9999814514618345;1.299990976925627;1.0000032007971427
71.341837;0.5276147023149677;0.6750004808987545;1.2793678777581112;0.029999810670435414;0.056859863985517844;9.999990034317522;0.6928194496221228;-1.10000000178392;1.0448271480022011;0.5305328284326346;0.9999919582169723;1.2999866271574416;1.0000113144194787
71.367733;0.5276118358230566;0.6750043095144932;1.2793608826505536;0.029999544634230043;0.05685875506132449;9.999894438554495;0.6928269188288462;-1.100000002395145;1.04481392266373;0.5305376407456315;1.0000045451615827;1.2999825576219672;1.0000145965003944
71.393628;0.527610646267655;0.6750062273767463;1.2793501593837056;0.029999145819378847;0.056859010899401076;9.999891887856906;0.6928253271587295;-1.0999999998771124;1.0448085913753145;0.5305389935954639;1.0000057330737768;1.2999982934759096;1.000010555908627
71.419523;0.5276055319257777;0.6749985235979822;1.2793396930996226;0.030000219076101137;0.05686082752168912;10.000029427176367;0.6928312567179921;-1.100000001495153;1.0448216669339592;0.5305354013971239;1.0000017335666898;1.299994334248411;1.0000001121235593
71.445419;0.5276138997128206;0.6749951817860971;1.2793341765527289;0.02999952833834169;0.05685834930733341;10.000022402447717;0.6928236295122819;-1.100000000760344;1.0448187649158263;0.5305332382145064;1.00000766185874;1.300005387065337;1.000011293363535
71.471314;0.5276155857781567;0.6749984753904381;1.2793462070956845;0.029999314558036602;0.05685832524103538;10.000076336770531;0.6928146678442452;-1.1000000017135687;1.0448139729265622;0.5305306969385238;1.0000013056822592;1.3000166654222463;0.9999913827842511
71.497209;0.5276147685452642;0.67499878222502;1.279353614595226;0.029999926617229045;0.05685983440928605;10.000085828116537;0.6928176079453237;-1.1000000004504544;1.044817786686682;0.5305389779805278;0.9999845337552062;1.3000030013760204;0.9999971088907209
71.523104;0.5276059341455244;0.6749975235837682;1.2793476844648684;0.02999910508894196;0.056858632213042964;10.000085572521172;0.6928259947308666;-1.100000000842256;1.0448153847947663;0.5305383331677962;0.9999719694596095;1.299999976942379;1.0000090701188846
71.549;0.5276044079382125;0.6749979307177422;1.279347441869153;0.029999560792247797;0.05685959258897289;10.000085823575617;0.6928170409124051;-1.1000000000218484;1.044821445159299;0.5305296471413669;0.9999978002684318;1.2999959370115879;1.0000082415942249
71.574895;0.527613338632078;0.674995331404222;1.2793502993908248;0.030000125634045756;0.0568601738206441;10.000061671106403;0.6928243196078295;-1.1000000001335877;1.044811857400111;0.5305362322778908;1.0000048561640205;1.299995376964041;1.0000023468982444
71.60079;0.5276122969768607;0.6749946729137208;1.2793573413611599;0.030000591939691592;0.05686041185842411;10.000031508005616;0.6928290466431579;-1.0999999980085662;1.0447977923374172;0.5305419869872509;0.9999925152030462;1.2999967841390312;0.9999745283621501
71.626685;0.5276115730608525;0.6749978596222507;1.279366448837499;0.029999609923527674;0.05685895351639851;9.999957393992055;0.6928266976404465;-1.0999999980019393;1.0448096758715189;0.530535880375982;0.9999934681891645;1.3000160667570326;0.999981390447325
71.652581;0.5276082796843784;0.6750052943364452;1.279353043515105;0.030000159908222468;0.05686144973308109;9.99980913088882;0.6928170756277576;-1.0999999963818792;1.044821024995079;0.5305324523670996;0.9999883988963041;1.3000124883211819;0.9999946906977729
71.678476;0.5276066827640179;0.6750018775907195;1.2793522327349038;0.0300005470904998;0.0568614892525168;9.99991143926588;0.6928239382270532;-1.0999999987912237;1.0448085205295046;0.530538257754755;0.9999849674871552;1.3000134188357833;0.9999978365858517
71.704371;0.5276075545384429;0.6749969403504756;1.2793527298570024;0.02999957682004121;0.056859538903389566;10.000022079563687;0.6928264101208098;-1.0999999990815013;1.0448221160382996;0.5305373771936172;1.0000067134873847;1.3000166673822244;0.9999958600324899
71.730267;0.5276108918454065;0.6750009771417751;1.2793601875721605;0.029999622010886254;0.05685992021706292;10.000121144675314;0.6928253207853786;-1.0999999988115507;1.0448293118532443;0.5305391190381691;1.000006060249979;1.300011192976376;0.9999963158104511
71.756162;0.5276108041663872;0.6749993902478397;1.2793666858468007;0.03000021912401546;0.056860561803628216;10.000128876597875;0.6928230316750851;-1.0999999999350483;1.0448290757597574;0.530537207975995;1.0000043836281374;1.2999950956097401;1.0000097198058517
71.782057;0.5276089642994106;0.6749899391842957;1.2793488172781586;0.029999189040842318;0.05685897059101783;10.000022319796367;0.6928153178396276;-1.099999999632309;1.0448411434056406;0.5305358251088612;1.0000000579257868;1.2999869966536117;1.0000052750758006
71.807952;0.5276141238242539;0.6749976815573788;1.2793356774528335;0.029999890456402365;0.0568605318105226;9.999895716254608;0.6928121208853506;-1.1000000024353755;1.044833722574473;0.5305368572440187;0.9999941157604242;1.2999962640150562;0.9999989241095347
71.833848;0.5276149670981845;0.6749986667315313;1.279344871495222;0.029999123285114965;0.056858398157116796;9.999919327282546;0.6928175626849506;-1.1000000010707018;1.0448106646243742;0.5305363625862667;0.9999919737478608;1.3000124924254177;0.9999984581410297
71.859743;0.5276166525726566;0.6749993180141546;1.279367532923535;0.029998991260645903;0.056859170230932544;9.999963086589535;0.6928136532510504;-1.1000000033239883;1.0448142027783591;0.5305297708627722;0.9999926122967914;1.3000105280018075;1.000001167117278
71.885638;0.527612968038412;0.6749964675989509;1.2793471779551302;0.03000036353010448;0.05686102829576781;9.999938284287044;0.692812207595772;-1.0999999993224643;1.044818759638501;0.5305256608027855;0.9999916468691744;1.3000063363014065;0.9999938151229226
71.911533;0.5276134879171483;0.6749984832125405;1.2793287142988332;0.030000158544913343;0.05685989619734141;9.99998236181624;0.6928142315701947;-1.1000000029033874;1.0448231138404336;0.530530632760555;0.9999964317995911;1.3000099398246854;1.0000056966646589
71.937429;0.5276065406120762;0.6749940558813899;1.2793495218517876;0.029999688924005632;0.056858952545340416;9.999939194734376;0.6928222510107538;-1.1000000029635006;1.0448263246589586;0.5305260997581904;0.9999932945411527;1.3000065098110178;1.0000028943333807
71.963324;0.5276129565727892;0.6750015240348332;1.2793570004930293;0.029999679192258856;0.056859808140663645;10.000000240935927;0.6928168125946391;-1.100000004555415;1.0448204151968912;0.5305380973636117;0.9999823253719654;1.2999907950748575;1.0000016379927945
71.989219;0.5276107171665415;0.6750102437027808;1.2793640715681713;0.02999905029292621;0.056859046356084395;10.00006344270117;0.6928125480312446;-1.1000000037769895;1.044815641618528;0.5305393065548443;0.9999935818002816;1.3000006660066605;1.0000015811876812
72.015114;0.5276019268812316;0.6750098981318384;1.2793597539755466;0.029999517975728935;0.056859346107981074;10.000043990888253;0.6928179668640174;-1.0999999990140745;1.04480750141421;0.5305435682244168;0.9999966463516301;1.3000090920728222;1.000000321347276
72.04101;0.5275967379410818;0.6749995687890137;1.2793561362460437;0.029999631513755915;0.05685930380097351;9.999934810352698;0.6928198289199902;-1.1000000010030135;1.04481135141665;0.5305365634642347;0.999995699945908;1.2999979044964112;1.0000148290403224
72.066905;0.5276137043619624;0.6750002470670111;1.2793603107273095;0.030000213701659412;0.056860381628687985;9.999949182640025;0.6928203723477133;-1.1000000053926862;1.0448144696525552;0.5305364249206945;1.000004404532475;1.2999927316260764;1.0000101668885175
72.0928;0.5276143075499583;0.6750040525905955;1.2793548986752346;0.029999431496761188;0.056858084133289286;9.999996659780422;0.6928277508849742;-1.100000005004028;1.044811592131718;0.5305417343051024;1.0000093567099013;1.3000109847792436;0.9999888684181538
72.118696;0.527611949925657;0.675001212871921;1.2793389720155137;0.02999996057649057;0.0568596203317349;10.000057600639929;0.6928258234282547;-1.1000000014417126;1.04479984556216;0.5305400626671779;1.0000140510640982;1.3000161848348828;0.9999908606002962
72.144591;0.5276068365262045;0.6749852508053339;1.2793546257073365;0.029998546072210013;0.05685794558979521;9.999955264935249;0.6928270889938327;-1.0999999978124022;1.0447973280654714;0.5305376181041286;1.0000136761727092;1.3000088922531157;1.0000003666753419
72.170486;0.5276042293626274;0.6749932234253927;1.2793639541853443;0.029999638004392207;0.056860213033234644;10.000002748070566;0.6928195091365504;-1.0999999994736485;1.0448011073899852;0.5305396097842234;1.0000062814060011;1.3000169896631963;1.0000095498894717
72.196381;0.5276045665706643;0.6749995610227161;1.2793726650659671;0.029999364309291277;0.056859375760447924;10.00004344038945;0.6928198778274904;-1.1000000052283265;1.0448106988674242;0.5305383750442743;0.9999961881602898;1.3000191020457228;1.0000071640175308
72.222277;0.527605555690033;0.6749993538611971;1.2793684914638417;0.02999958266314701;0.05685863552203677;10.000065357611465;0.6928244598890151;-1.1000000008439788;1.0448122979119887;0.5305430037052988;0.9999910444587204;1.3000111243209913;1.0000028837467458
72.248172;0.5276104708428262;0.6749908589688899;1.27935097592633;0.029999804588813468;0.05685910464200908;10.000016652825114;0.6928257848559651;-1.0999999980818942;1.0448087646721524;0.5305364204806842;0.9999856915662698;1.3000054273656605;0.9999957686162696
72.274067;0.5276073892213419;0.674995217081856;1.2793463767515734;0.029999674175730504;0.05685908261987349;10.00007599295868;0.6928197323944092;-1.099999999760935;1.044812343648394;0.5305323490138637;0.9999932445151833;1.3000003233103787;1.0000032278832465
72.299962;0.5276126293936271;0.6749983717223099;1.2793381201278688;0.029999667263365087;0.056859183574205066;9.999996167927927;0.69281125835073;-1.1000000028893535;1.0448289732344687;0.5305339932086718;0.9999955743214654;1.3000029178887798;1.0000205455940783
72.325858;0.5276122799284596;0.6749943373155113;1.2793350473380922;0.029999094983046825;0.056858807335429785;9.999965126367199;0.6928148015946999;-1.1000000008341009;1.0448434266453637;0.5305361169716346;0.9999968050533166;1.3000110816277934;1.000005899388049
72.351753;0.5276087799348816;0.6749950957529256;1.2793343308792604;0.02999964562480656;0.056859156649458696;10.000052301393142;0.6928112134775868;-1.0999999972152534;1.0448361965447348;0.5305331057597373;1.000000826851561;1.2999950579303954;0.9999971680462236
