time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_IpInjTerminal;Wind_Turbine_GEN_IqInjTerminal;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
72.377648;0.5276178826334139;0.6749972950184617;1.2793493455598823;0.02999989087923579;0.05685865250193681;10.000065309145638;0.692813993881195;-1.099999998502735;1.0448276255548312;0.5305331098444901;1.00000013664828;1.2999867902530342;1.0000038290615212
72.403544;0.5276183670267605;0.6749984526834173;1.2793511895249763;0.030000168248706802;0.056859803553335746;10.000127717162107;0.6928218941515591;-1.0999999989201166;1.0448192083123606;0.5305296237768428;1.000001718283004;1.3000072872895612;0.9999987675686823
72.429439;0.5276042565475708;0.6749980491378494;1.2793458226739174;0.02999957151011182;0.05685943673071551;10.000109176150817;0.692824011272231;-1.0999999983728628;1.0448165736085089;0.5305308677339844;0.999985831883377;1.300020402896363;0.9999909909245903
72.455334;0.5276048563288083;0.6749935456540841;1.279345761988891;0.03000069621690802;0.056861231126884536;10.000086787159342;0.6928159627534429;-1.0999999995819387;1.0448155343869412;0.5305371277727892;1.000000493202576;1.3000189954290264;0.9999856372945818
72.481229;0.5276054136543779;0.6750000097136519;1.279345519143317;0.030000043051972246;0.056858971248427516;9.999991191449348;0.6928102884372973;-1.0999999986741797;1.0448118610174082;0.5305405234835538;1.0000142592178398;1.3000053283439643;1.0000005766262248
72.507125;0.5276065770772403;0.6750011342196994;1.279355146969787;0.029999700530066398;0.05685902457752021;10.000057892069545;0.692814440967551;-1.0999999994063654;1.0448269437306088;0.5305382098015278;1.000007946556364;1.2999924330185426;1.0000089227707705
72.53302;0.5276040106993264;0.6749951923131233;1.2793543934766545;0.030000317959845473;0.05685997119807442;10.000007385226699;0.6928181921195273;-1.1000000027554733;1.0448226537541592;0.5305349195286267;0.9999888829883734;1.3000006561472597;1.0000130433366134
72.558915;0.527600089709425;0.6749957442224777;1.2793409098305295;0.029999684671684963;0.05685944145599812;10.000023276237599;0.6928227814625447;-1.0999999984709528;1.0448106546265457;0.5305371598784487;0.9999967482150983;1.3000064738841495;1.0000217272059917
72.58481;0.5276055586863924;0.6749939639138842;1.2793547940134768;0.02999876505751632;0.056858787748685954;10.00010124344004;0.6928196261236057;-1.100000000688016;1.0448183185730564;0.5305444545023266;1.0000064654973584;1.3000000496965043;1.0000193770908596
72.610706;0.5276111987158353;0.6750007177875313;1.2793734184015721;0.030000727283499052;0.0568612030377262;10.000164621587851;0.6928224737738525;-1.1000000006400017;1.0448162748734104;0.5305420922933414;1.0000088688442454;1.3000073312903975;0.999995626335817
72.636601;0.5276173398217908;0.6749978411639624;1.279356297285017;0.030000238477517732;0.05686027632396262;10.000015895951558;0.6928257332182919;-1.099999999003677;1.0448151866436908;0.5305426962628033;1.0000027085583851;1.3000058330880029;1.0000046789501853
72.662496;0.5276145156827802;0.6749905364267149;1.2793438232085577;0.030000187688373006;0.05686076967197445;10.000095454507806;0.6928178685274018;-1.0999999969041283;1.044820739121698;0.5305371664394856;1.0000036321871764;1.2999856498818354;1.0000097043864384
72.688392;0.5276112928346662;0.6749922087526409;1.2793464337373566;0.029999183917783254;0.05685870802171858;10.000044981638942;0.6928206123608184;-1.0999999962356513;1.0448212898015854;0.5305272370311342;0.9999975845008768;1.3000000211895817;0.9999981678265606
72.714287;0.5276155895296529;0.6749934233036405;1.279341411553532;0.029999774507603823;0.05685903715954188;9.999990676836626;0.6928161114381515;-1.0999999983019753;1.0448150142857278;0.5305317030139235;0.9999950488521359;1.2999982389347045;0.999990961830154
72.740182;0.5276142031029452;0.6749980997790053;1.2793495002433835;0.029999927032607513;0.05685964360171652;9.999940357859073;0.6928177203190562;-1.099999993127229;1.0448156165686815;0.530539039870409;0.9999892972822028;1.2999963221067456;0.9999940552189955
72.766077;0.5276139618354753;0.6749992349458283;1.2793645542919603;0.029998746840116355;0.05685920625778181;10.000002639066858;0.6928161620030305;-1.100000000937856;1.0448234653105868;0.5305435433121763;0.9999908980461292;1.2999947632996194;1.0000107327688936
72.791973;0.5276056116689809;0.6749988152183919;1.2793527695698141;0.029999306931391634;0.056859955878740855;10.000023693672093;0.6928051925004073;-1.1000000004032684;1.0448248431832645;0.5305429042664224;0.9999955689894348;1.30000318629907;1.0000087844945678
72.817868;0.5276109564684126;0.675003920969337;1.2793450321168949;0.029999346682160824;0.05685898702241279;9.999940920839322;0.6928121774204755;-1.099999999147272;1.044812668048123;0.5305396935036507;1.0000052403247217;1.2999802565243903;1.000003978388086
72.843763;0.5276131330490978;0.6750007159768909;1.2793407799568288;0.0299993394753898;0.05685963296545275;10.000169500797393;0.6928233023519117;-1.1000000010029816;1.0448079779367438;0.5305403543174634;1.0000036802324674;1.2999897314999211;1.000012026274327
72.869658;0.5276136802717691;0.6750045689406234;1.2793499476226466;0.030000339953295277;0.05686160145909259;10.000047453084054;0.6928235527812147;-1.1000000004232109;1.0448145780478113;0.5305393139565038;1.0000066971408215;1.2999964500363084;0.9999988940835065
72.895554;0.52761649406899;0.6750077874618674;1.279352091739363;0.02999912603425306;0.05685875607247122;10.000062036686089;0.6928228186176574;-1.099999999016645;1.0448160991215774;0.5305365731359316;0.9999967322604582;1.3000066850295697;1.0000059346122472
72.921449;0.5276138035666635;0.6750006954754953;1.2793345382565091;0.029999998050079107;0.056860054015072506;10.000072330726823;0.6928275366626069;-1.1000000007982604;1.044806353831243;0.5305318988118635;1.0000013941136932;1.2999965802250482;1.000013480900064
72.947344;0.5276131147275595;0.6750017242755617;1.2793537019520427;0.030000540426933765;0.05686206317104868;10.00007943683025;0.6928286826388255;-1.1000000007289914;1.044806777424936;0.530538525558504;0.9999884196359713;1.300010261172538;1.0000127943749233
72.973239;0.5276196804903562;0.6750057259611121;1.279360220378265;0.02999967498591341;0.05685903264058619;10.00006449469278;0.6928263986971753;-1.1000000022979979;1.0448163079802255;0.5305359989127781;1.000008959411814;1.3000070451265282;1.0000057631558326
72.999135;0.5276149172787955;0.674998181113224;1.2793571799425831;0.029999839910174846;0.05685933133556888;10.000029740537256;0.6928254078199445;-1.1000000027157275;1.044813238302131;0.5305315291682792;1.0000109717717982;1.2999920570758967;0.999998367497802
73.02503;0.5276107872839698;0.6749993520869567;1.2793497982451716;0.029999615426813602;0.056860123954227355;10.000060806197911;0.6928267514404437;-1.1000000015043812;1.0448077831113027;0.5305314929360841;1.0000033898515521;1.2999942168552234;0.9999913081673627
73.050925;0.5276103731583149;0.67500567743676;1.279353686766269;0.02999948826702346;0.056859845685456344;10.000101026810203;0.6928227221270443;-1.1000000027947396;1.0448118598954113;0.5305356162984394;0.9999940252168339;1.3000089101235646;0.9999930690355489
73.076821;0.5276014885946342;0.675010568639637;1.2793711719677043;0.02999985418688694;0.05686147145188228;10.000068621651973;0.6928231832721042;-1.0999999982518613;1.044796412203599;0.5305321260381373;1.0000033480286974;1.3000084637520357;1.0000062165949348
73.102716;0.5276050009702778;0.6750041625360317;1.2793787334164004;0.02999996253026024;0.0568613636496487;9.999965289576302;0.6928217523192411;-1.099999998536125;1.044796446661813;0.5305334772818991;1.0000095478899265;1.3000104305815872;1.0000060359735286
73.128611;0.5276085311540284;0.6749948183679922;1.2793678279479686;0.030000366498432577;0.05686080799587041;9.999971948503944;0.6928234245913238;-1.0999999959803355;1.0448095998030342;0.5305414468798625;1.0000053824105366;1.299999784290731;1.000001510752335
73.154506;0.5276045173655902;0.6749999196384715;1.2793553770402473;0.029999399834365403;0.056858442521321516;10.000057321981531;0.6928228060753198;-1.0999999973186747;1.0448269393611753;0.5305380620889764;0.9999931892283862;1.3000013739850251;1.0000012280930186
73.180402;0.5276100138118405;0.6750058448312931;1.279333564120092;0.02999917636819704;0.056858382867515114;9.999911602296802;0.6928130335919046;-1.0999999991510523;1.0448157200356292;0.5305447426213528;0.9999986374763892;1.300008507981482;1.0000032129207168
73.206297;0.5276059852822695;0.6750005339932605;1.2793309231061936;0.029999403863643883;0.056858951052225555;9.999942425735377;0.6928236401844461;-1.1000000019551284;1.0448015531052117;0.5305382590747032;1.0000017930586316;1.2999992890912304;1.000007263179173
73.232192;0.5276096006591587;0.67500213033372;1.2793380167590125;0.02999955335913288;0.056860504288769396;9.999964246450999;0.6928224813505218;-1.0999999986190523;1.044815011683046;0.5305318109282882;1.0000034845561385;1.3000022643688922;1.0000101798317886
73.258087;0.5276159861079082;0.6750118207117826;1.279346444076808;0.029999786510262198;0.056859928621531594;9.999997862583928;0.6928226907416883;-1.1000000003226864;1.0447992000919806;0.5305334956430368;1.000017736635569;1.2999955256072626;1.0000224786932441
73.283983;0.5276139715712711;0.6750173147879268;1.2793527844981822;0.029999481658702896;0.056858305567948346;10.000058051408082;0.69282257299998;-1.1000000045550915;1.0448187589306426;0.5305267279598461;1.0000035399897926;1.2999898833499839;1.0000065208152793
73.309878;0.5276162069380839;0.6750114111647971;1.2793554418901412;0.030000304571038403;0.05685901096986871;10.000075967637839;0.6928205020976864;-1.0999999998343442;1.0448227368671201;0.5305351370201442;0.9999916284624167;1.3000110627616592;0.9999906489350984
73.335773;0.5276186847794752;0.6749986308140633;1.2793567305541047;0.030000273563834036;0.05685996473386356;10.000112111950335;0.6928135880772901;-1.0999999998605083;1.0448174361501354;0.5305315030596931;0.9999911106152838;1.3000253251165528;0.9999953817743213
73.361669;0.5276121705593029;0.6749971837111288;1.2793477225022896;0.029999609958788555;0.05686006628242676;10.00010598430091;0.6928113106314857;-1.0999999997183045;1.0448164611648287;0.5305271463443176;0.9999742434554078;1.299996895756206;1.0000107096018525
73.387564;0.5276073695525034;0.6750019272929176;1.2793540937179975;0.029999693220647158;0.05685973682686621;10.000180048536397;0.6928180276217861;-1.0999999964061768;1.0448179717815917;0.5305379261011468;0.9999763271961821;1.2999772484333338;0.9999973162107906
73.413459;0.5276090714786534;0.6749993655815975;1.2793507023485116;0.029999374802192665;0.05685906422398097;10.000139615209367;0.6928211265848215;-1.099999999202211;1.0448130100641115;0.530536419331177;0.9999882353567379;1.3000077103416012;0.9999930150749838
73.439354;0.5276115280082202;0.6749915684415959;1.2793698152582278;0.029999193581169814;0.05685866723434555;10.000103477355704;0.6928236079160054;-1.1000000007529358;1.0448164410744771;0.5305364058308636;0.9999858820048085;1.3000043441471487;0.9999973775275561
73.46525;0.5276138540663862;0.6749913157343419;1.2793673511022652;0.029999873271504985;0.05685899491735009;10.000160135090134;0.6928210156215265;-1.1000000059409323;1.0448127109074403;0.5305375635470643;1.000001905474539;1.300002573628466;0.999991211419917
73.491145;0.5276063579416383;0.675004102937073;1.279359669324152;0.030000527072779302;0.056860220456181755;10.00003002663545;0.6928117745772797;-1.1000000025847003;1.0448109059791506;0.5305363378421432;1.0000087164790052;1.3000203830903476;0.9999909151433308
73.51704;0.5276030660049593;0.675008534655058;1.2793621683851162;0.03000014147292509;0.05686098156700275;9.999904443158652;0.6928194429604462;-1.0999999995133591;1.0448057010538536;0.5305379531845279;1.000000266734202;1.3000150860239972;0.9999939457101695
73.542935;0.5276097910277487;0.6750021969946923;1.279355411854435;0.029999545065168276;0.0568595748011967;9.999990513279704;0.6928355033269159;-1.0999999932299223;1.0448054610812418;0.5305399765361515;1.0000045848395085;1.299994847409047;0.9999850391529033
73.568831;0.5276080019963546;0.6749959078882167;1.2793592034032517;0.029999665914995654;0.0568592708733248;9.999930472634343;0.692830780101001;-1.0999999955656559;1.044800944117391;0.530533293811581;1.0000110369458912;1.2999985389504483;0.9999948405869719
73.594726;0.5276127274017738;0.6749995321069813;1.2793466128554494;0.02999854332946065;0.05685793769253015;9.999901764971755;0.6928287347460108;-1.100000001269598;1.0448177473372917;0.5305351318290001;1.0000102566643072;1.3000041395661106;1.0000192801957408
73.620621;0.5276093306734996;0.6749945184555948;1.2793257845303114;0.030000244840389132;0.05686063452287667;10.00004751110148;0.6928251249770492;-1.0999999996124181;1.0448204267790044;0.5305341727077783;1.000009017252642;1.2999938993557876;0.9999996817534579
73.646517;0.5276076827823002;0.674995802150722;1.279339201795485;0.029999418842448684;0.05685802500341836;9.999962399482325;0.692827259778221;-1.1000000003237742;1.0448164793727277;0.5305393033004367;1.0000117821893315;1.2999965908616238;0.9999958837845037
73.672412;0.5276031529386161;0.6750098632008393;1.2793515972612444;0.02999947772761572;0.05685844359225312;9.99996544051337;0.6928191471601294;-1.1000000005936417;1.0448279117921584;0.5305356062551457;1.0000127912982875;1.299992361518549;0.9999902401929608
73.698307;0.5276065508363308;0.6750020739214277;1.2793511844380647;0.029999855624860836;0.056859163803897744;10.00001248884589;0.6928197656777566;-1.100000001569298;1.0448203188632323;0.5305357191955156;1.000019019844291;1.3000008464745267;0.9999847958928049
73.724202;0.5276052625844889;0.6750046780396627;1.2793604774110787;0.030000906053082255;0.056860972055487936;9.999787722308717;0.692820501618524;-1.1000000014476208;1.0448128879534369;0.5305404700983438;1.0000118399048508;1.2999931496693107;0.9999771659729141
73.750098;0.5276121413200064;0.6750084785685866;1.2793387208489917;0.03000033287727164;0.056860056968797326;9.999847067904533;0.6928248948569726;-1.0999999969659784;1.0448111369823077;0.5305395451471298;0.9999976949468268;1.2999978073298488;0.9999944348340155
73.775993;0.5276130997521782;0.6750087238242398;1.2793469885001607;0.030000381560875696;0.05685957648500379;9.999966929864813;0.6928149810604025;-1.0999999995512295;1.0448062795826345;0.5305352554539181;0.999983741730335;1.2999987292746826;1.000001952801793
73.801888;0.5276180379970247;0.6750057346056642;1.279350314228537;0.02999913699699061;0.05685805884556919;10.000129092226633;0.6928234246988444;-1.1000000006187054;1.044814254354538;0.5305376630275788;0.9999841733963545;1.2999897932119842;1.0000067387628633
73.827783;0.5276128049034918;0.6749942116195298;1.2793527265502418;0.029999624465200835;0.056860188164838815;10.000095365990116;0.6928239780778331;-1.100000000839088;1.0448190821936243;0.5305367672401614;0.9999965016654034;1.3000022643104288;0.9999963419350449
73.853679;0.5276113705075602;0.6749951890958379;1.2793396268420545;0.03000085071314499;0.05686200154621644;10.000032260204403;0.6928155430409588;-1.0999999994111653;1.0448279007816017;0.53053176694437;1.0000044765802316;1.3000164699170862;1.0000071650231905
73.879574;0.5276155514034399;0.6750003793298749;1.2793510669789596;0.029999047724207455;0.05685812576860908;9.99993796656514;0.6928185280372936;-1.099999998509802;1.0448205345725137;0.53052666927411;1.0000072066783305;1.3000009546044125;1.0000207543177506
73.905469;0.5276088031970717;0.6750008659328111;1.27935710570731;0.03000045275723803;0.05685984003439523;9.999898326515213;0.6928198247921948;-1.0999999974535855;1.044810574801323;0.5305346524801252;0.9999953165744407;1.3000013276079263;1.0000104786280002
73.931365;0.5276056925951491;0.6750065241324763;1.27934431179186;0.030000750134233055;0.05686047634304448;9.999881593038365;0.6928258627218943;-1.0999999960111364;1.0448185422563347;0.530534322176012;0.9999958422900198;1.3000090506740043;1.0000008987900073
73.95726;0.5276035587609835;0.6750049245326689;1.2793503888788167;0.02999989674574971;0.056859829297777116;9.999961551231223;0.6928204328937059;-1.0999999981792903;1.0448164676391447;0.5305267964739926;0.9999994075300528;1.3000094221118226;0.9999957839087079
73.983155;0.5276041546752459;0.6750067028454246;1.2793500056984486;0.029999083458893076;0.05685846372041226;9.999924674171929;0.6928149051070601;-1.1000000019482785;1.0448152367187493;0.5305331319132008;1.0000075878469747;1.2999910881557206;0.9999947903964521
74.00905;0.527606900696344;0.674999228345445;1.2793585731596167;0.029999707519022516;0.056860047139802604;10.000043540747972;0.692822414527611;-1.09999999816534;1.0448185314312488;0.5305332685838883;1.0000022144480272;1.2999940172590676;1.000003480412297
74.034946;0.5276125406530047;0.6749820902997244;1.2793659810757905;0.029999125163806074;0.05685945613130201;10.000151256025193;0.6928164388899973;-1.0999999978000234;1.0448110500958667;0.5305273994410347;0.999987551976118;1.2999980132440347;1.0000181310411926
74.060841;0.527616492106884;0.674989868103082;1.2793637681052663;0.02999982652103957;0.0568599409039854;10.000024945914149;0.6928199374413117;-1.0999999963397589;1.044828915553483;0.5305293229186222;0.9999959000210836;1.2999901091075938;1.0000023707042618
74.086736;0.5276154076900974;0.6750045305710461;1.2793652026596896;0.029999475135438866;0.05685840674763397;9.99990004122925;0.6928222275772743;-1.0999999956176307;1.0448206286121526;0.5305340531543519;1.0000035739340536;1.3000105100213597;1.000002561810869
74.112631;0.5276072436071509;0.675009284084559;1.2793525135962958;0.029999041927587972;0.05685817890403427;9.999993546698553;0.6928221997447326;-1.09999999743072;1.0448077626513437;0.5305356933222984;1.0000022480734627;1.3000306085972908;1.0000032308334923
74.138527;0.5276066936539627;0.6750049846466496;1.2793459805190959;0.029999919152456686;0.056860326225089755;10.000023884445708;0.692821946866536;-1.0999999996119396;1.0448077131733178;0.530537881892903;1.0000013448534755;1.3000277262889994;1.0000035144448745
74.164422;0.5276096994573561;0.6750028120800236;1.2793679323848721;0.029999318473407834;0.05685942425968047;10.000038414691037;0.6928184019561257;-1.0999999985194955;1.0448121323084905;0.5305400376948879;1.0000023558937519;1.300027672878888;1.0000019250298289
74.190317;0.5276103117689195;0.6750044076810707;1.2793827772815878;0.029999535179935522;0.056859084668142254;10.000136723101384;0.6928208372689062;-1.1000000038632345;1.044808677004692;0.5305375139604002;0.9999898865289928;1.300010373746349;0.999993327941564
74.216212;0.527611316190536;0.6749992992436974;1.2793876144154281;0.02999948358694495;0.05685901923916781;9.999987007858092;0.6928127870405186;-1.1000000029010557;1.0448159317044894;0.5305337751529856;0.9999897095329162;1.299991286344045;1.0000022069763927
74.242108;0.527616547456772;0.6750041857501469;1.2793629325812648;0.02999969889900484;0.0568598363288504;9.99994011425104;0.6928206623662038;-1.1000000021717087;1.0448108155657194;0.5305343022573158;0.9999921552230261;1.2999893466770363;1.000016143358752
74.268003;0.5276136588436964;0.675002684188917;1.279353504327746;0.029999737848245136;0.05686111313011975;9.999950481490625;0.6928199383705891;-1.0999999992638139;1.044803506679;0.5305324825965358;1.0000015115890997;1.2999892386891965;1.0000081140031478
74.293898;0.5276104438080952;0.6749959623510545;1.2793692403257544;0.029999895810741643;0.0568609113917495;10.000093439840414;0.6928104009812791;-1.100000000188829;1.0448053243885094;0.5305287244471876;0.9999960573309716;1.2999955817053452;1.0000082576299802
74.319794;0.5276046643985132;0.6749968555939676;1.2793605144634412;0.029999707152117118;0.056860180415939925;10.000018156837305;0.6928120022808891;-1.1000000010742075;1.0448080501694905;0.5305294314473958;0.9999959722254405;1.300002971515624;1.00000415409626
74.345689;0.5276102841835866;0.6749984753889043;1.2793625529651618;0.029999881582998995;0.056859741360905214;9.999872443362843;0.6928157693228018;-1.1000000012575972;1.0448154091768718;0.530533999824055;1.0000050942444751;1.3000002348428754;1.0000037827037427
74.371584;0.5276175360133882;0.6749989904249339;1.27935180628672;0.029999142270983045;0.05685861966727241;9.999866225273102;0.6928255446369941;-1.099999999808339;1.044829737421729;0.5305375174447303;1.000015996024274;1.3000090931024149;0.9999946299632029
74.397479;0.527619993567316;0.6749988978467586;1.2793499244375286;0.029999478652877085;0.056859705212590726;9.999977095521512;0.6928191780853031;-1.0999999961980562;1.0448330308802347;0.5305349296656023;1.0000059728660293;1.3000094506130957;1.0000154737554643
74.423375;0.5276111322786861;0.6750008600395789;1.279352415948659;0.029999275884813825;0.05685876676608543;10.000057383920266;0.6928122991352561;-1.0999999984073265;1.0448134964762672;0.5305358871982556;0.9999984809110966;1.300017562838935;1.0000134034705035
74.44927;0.5276120786897304;0.6750005344072835;1.279350679119989;0.029999335726098093;0.05685838651995074;10.000067068273967;0.6928190247908425;-1.099999997604813;1.0448135656109299;0.530542041878337;1.0000142839953312;1.3000045864789926;1.000008975329087
74.475165;0.5276140569109665;0.6750033058426016;1.279360346838776;0.030000233676729597;0.05685978276571481;9.999995614916633;0.6928106052866307;-1.0999999982957236;1.0448269583632543;0.5305410287089345;0.999999297937782;1.2999854780634899;1.00000687877676
74.50106;0.5276090226264237;0.6749923642960876;1.2793483789942706;0.03000024164628882;0.05686003671466418;10.000042592682439;0.6928190460483259;-1.099999998857604;1.0448254773533467;0.5305324567134055;0.9999990786334766;1.2999980580785477;0.9999965245576864
74.526956;0.5276091928303238;0.6749946563545631;1.2793611394410394;0.030000377408009555;0.05686028587871685;9.999974276723176;0.6928262852098793;-1.100000003606085;1.0448141079624733;0.5305258775761542;1.0000097959913257;1.3000042714509834;0.9999907607085647
74.552851;0.5276186682306695;0.6749950262884956;1.2793586354687305;0.029999384644976593;0.056859288427292175;9.999884345202524;0.6928264039101226;-1.1000000048554817;1.0448153089165013;0.5305287546951183;1.0000084398638172;1.300032131239463;0.9999964260775059
74.578746;0.5276134840885817;0.6750006273950162;1.2793656944153566;0.02999909193570299;0.05685861751223013;10.000011474381704;0.6928250880425859;-1.0999999983259108;1.0448036781384786;0.530537928219531;1.0000007910888111;1.3000127144689397;1.000003916053438
74.604642;0.5276044096267661;0.67499914923776;1.2793607779582872;0.02999991048354134;0.05685954976768958;10.000190748882527;0.6928208815453004;-1.0999999968396816;1.044797550868461;0.530537987054941;1.00000353620833;1.3000085589525863;0.9999928805742133
74.630537;0.5276104622198461;0.6749960437881243;1.2793533605429699;0.029999861159170266;0.056860127076452764;10.000078463817976;0.6928203499614125;-1.0999999982029292;1.0448126800527369;0.5305357788586781;1.0000032070095908;1.3000130442080917;0.99999938188492
74.656432;0.5276134670236765;0.6749913383679873;1.2793601698289556;0.029999890592672777;0.05685985533828007;9.99997298854827;0.6928156507688106;-1.1000000000545695;1.0448123067150406;0.530531193252717;0.9999846567254058;1.30002194410593;1.0000107562241782
74.682327;0.5276141983788837;0.6749953601569322;1.279357132341617;0.030000259968178043;0.056860588384135054;9.99986810660639;0.6928254256413321;-1.1000000025622851;1.0448094798926206;0.5305317089647845;0.9999827223666905;1.3000152498824062;1.0000176600238329
74.708223;0.5276066675049413;0.6750011176447579;1.2793563717853746;0.029999732031352786;0.05686078981937999;9.999872451871557;0.6928193342872108;-1.1000000042371365;1.0448238970587858;0.5305331952044742;1.0000003014023857;1.2999954206065354;1.0000073323642746
74.734118;0.527605885764088;0.6750085007243637;1.2793602037325693;0.029999821838367406;0.05686093219083584;9.999835426078025;0.6928210738068783;-1.1000000002574728;1.0448302134455478;0.5305379818745231;0.9999921846781602;1.2999845059168833;0.9999941834663787
74.760013;0.5276121017756983;0.6750149474571585;1.2793635801045886;0.029999898564796363;0.056859638711920325;10.000027543263256;0.6928261469446696;-1.100000000151316;1.044834429639696;0.5305402158107699;0.9999966707029235;1.299995657723887;1.0000056162894098
74.785908;0.5276112182509102;0.6750038280672171;1.2793489787297438;0.02999925523040833;0.05685820842124718;10.000086030790527;0.6928266970506125;-1.099999996414696;1.0448332951535473;0.5305352091978327;1.0000063635407677;1.3000027770107945;1.0000271495938362
74.811804;0.5276121492817187;0.6749977795695322;1.2793673663451548;0.02999902822881141;0.05685824139391427;9.999852401073406;0.6928198972866336;-1.0999999967036374;1.0448268461680863;0.5305355966649032;0.9999937834503589;1.300000750540973;1.0000192646294548
74.837699;0.5276126179435296;0.6749990360917199;1.2793686018679076;0.029999318356089034;0.0568591004690299;10.000040762748975;0.692822219993461;-1.100000002123537;1.0448302562712735;0.5305380928774003;0.9999985204107389;1.3000263508761527;0.9999982492333683
74.863594;0.5276071384458473;0.6750015980235229;1.279348449091103;0.029999160248647964;0.056857820401814294;9.999995424504073;0.692823349154441;-1.100000001211881;1.0448361277589384;0.5305337456957205;1.0000022024784894;1.3000077382873332;0.9999939042323378
74.88949;0.5276049449209764;0.675003846049626;1.2793512324978416;0.029999489306052337;0.05685904839375936;9.999823008273243;0.6928152719094172;-1.0999999989246692;1.0448248258046289;0.530539340483198;0.9999942448837131;1.300009463384526;0.9999968226423788
74.915385;0.5276094576205224;0.6749974416368815;1.279365467301442;0.02999918429100263;0.056858712231717116;9.999814344776665;0.6928197349052553;-1.0999999978240238;1.044807423369517;0.530533413238377;1.0000074575426396;1.3000033544176757;1.0000088475157045
74.94128;0.527610594525126;0.6750030248069825;1.2793757430885102;0.029998843776157913;0.056858169748043294;9.999971323934513;0.6928217431292083;-1.0999999980824726;1.0448225715993342;0.5305280343839044;1.0000070497830202;1.2999978723478762;1.0000099511697909
74.967175;0.5276122152170237;0.6749989630035172;1.2793734477536503;0.02999947724708502;0.05685833769811977;10.000098400852627;0.6928266766479595;-1.0999999994363205;1.0448274713681764;0.5305266568674496;1.0000102518178564;1.3000052855336486;0.9999999606503278
74.993071;0.527610879525765;0.6749912655311292;1.2793443548398196;0.02999930176702045;0.056859026046541535;10.000062819968253;0.692823866426858;-1.1000000002400352;1.0448266229243344;0.5305379459599572;1.000005917411747;1.300006863012298;0.9999806661941897
75.018966;0.5276139232712496;0.6749949515034044;1.279343828416534;0.02999941714230735;0.05685881388305333;9.999975876898457;0.6928185934762499;-1.100000000463314;1.0448227860042618;0.5305379076016169;1.0000108356492776;1.3000103306340756;0.9999839841381954
75.044861;0.5276103183952722;0.6750022122728397;1.279342594632683;0.029998906573948866;0.05685870080100868;9.999849986400154;0.6928187496357541;-1.0999999988619116;1.0448253070963518;0.5305329728461035;0.9999969340017787;1.3000010440879586;0.999985520088731
75.070756;0.5276067170724593;0.6749986588914291;1.279345567147411;0.029999061480468475;0.05685915880921789;9.999954234202164;0.6928205722994076;-1.0999999965326153;1.0448192974850372;0.5305313388153424;0.9999948931341486;1.2999921567500552;0.999994119627481
75.096652;0.5276061295728482;0.6749979236601241;1.2793541974412672;0.030000255155664596;0.05686020866297343;9.99986342183608;0.6928238523299389;-1.099999997234528;1.0448236351509728;0.5305359797045797;1.0000006787624292;1.2999917610586633;0.9999950150515601
75.122547;0.5276102560900138;0.6750064878735302;1.2793503327927178;0.02999926423311087;0.056857655094855825;9.999929956578809;0.6928180568124593;-1.0999999949807322;1.0448061651570586;0.5305365646527883;1.0000050543087198;1.29999395527209;0.9999944142924541
75.148442;0.5276066757119453;0.6750051749811761;1.2793470895829535;0.02999974010609249;0.056858520695210774;9.999990161739953;0.6928148166285842;-1.0999999969055765;1.0448063543440056;0.5305385216944114;0.9999973755419852;1.3000052840044145;0.9999937364149255
75.174337;0.5276123625383283;0.675005926631756;1.279346421267418;0.030000649584847633;0.05686035606775319;9.999993490099646;0.6928171588957576;-1.100000000832794;1.0448112468412833;0.5305432971825564;0.9999923787160385;1.3000063060987537;0.9999924163199017
75.200233;0.5276133102253037;0.6750079615632293;1.279343125954665;0.030000020329715237;0.05685972973832635;10.000091340112652;0.6928176708553865;-1.1000000000898253;1.044806900644938;0.5305374215445557;1.000000840022375;1.299991498783869;0.9999973385910668
75.226128;0.5276070357690551;0.6750131762552009;1.2793492603452017;0.029999891420199553;0.05686070408975699;10.00004662236961;0.6928125377252119;-1.1000000017373237;1.044817514657395;0.5305383145185647;0.9999946804741421;1.29998926347129;0.999993975791397
75.252023;0.5276067766990723;0.6750005894945155;1.2793481054137918;0.029999525573691316;0.05686032599333149;9.999988689144265;0.6928205356742829;-1.10000000390488;1.0448191849650537;0.5305416236850008;0.9999958295134606;1.2999895053532307;0.9999927285912246
75.277919;0.5276120577496985;0.6750003874705557;1.2793409034661765;0.029998961939689;0.05685890072568692;10.000084911668289;0.6928212656179916;-1.1000000026971652;1.0448274996064095;0.5305368622774801;1.000000249317077;1.2999872712802016;0.9999903550054464
75.303814;0.5276150036134165;0.6750010097875662;1.2793412670246436;0.02999944690979658;0.056859367085429845;10.000053407915535;0.692818987284693;-1.0999999998947159;1.0448244733208187;0.5305377561275935;0.9999998825363802;1.299987485320075;0.9999883514908389
75.329709;0.5276148967570069;0.6750066438144661;1.279346512388174;0.029998891889131196;0.05685821516282902;10.000029439320587;0.6928203123922371;-1.0999999989623197;1.0448111525413533;0.5305461165786879;0.9999928722096009;1.2999974671669727;1.0000014375036836
75.355604;0.5276083500631594;0.674994720261801;1.2793429805506247;0.02999940226317051;0.056859568128455384;10.00020759198774;0.692818153792533;-1.0999999955748143;1.0448138555405746;0.5305475439165066;0.9999871006045232;1.300008518851785;1.0000137304884007
75.3815;0.5276156302246878;0.6749973936460267;1.279336260174662;0.02999931859784634;0.0568591392409919;10.000069045231882;0.6928144529218493;-1.0999999927957476;1.0448309237739106;0.5305379397243689;1.0000150118060043;1.2999969393800992;1.0000291186331378
75.407395;0.5276158948258733;0.6750082721506375;1.279341254907007;0.03000048577749991;0.05686154392586689;10.000039678865276;0.6928196818523447;-1.099999996919629;1.0448284387892042;0.5305410451992004;1.000022336808079;1.2999996693770977;1.0000135299234774
75.43329;0.5276069921191028;0.6750089661920711;1.2793621368123569;0.02999975540999413;0.05686113284061297;10.000052063445004;0.6928234225114194;-1.100000000767858;1.044812430364505;0.5305332768094468;1.00000807149126;1.3000138247896496;0.99999224895361
75.459185;0.5276124735795159;0.6749999891063425;1.2793726104529655;0.029999702106518474;0.05686051801206472;10.000053575560166;0.6928221733463387;-1.1000000011233642;1.0448089756433643;0.5305367911304126;1.0000064094437018;1.3000020436968143;0.9999985713778974
75.485081;0.5276072034158698;0.6750025748017022;1.2793844245289088;0.029999875231460364;0.05685950634106851;10.000035650855313;0.6928110159980944;-1.0999999999297674;1.044811137636897;0.5305315459195494;0.9999958960145179;1.300004340041819;1.000008780329445
75.510976;0.5276021901040964;0.6749942919795032;1.2793492033231306;0.030000352009440255;0.056859839059458905;9.999908808052298;0.6928085822177975;-1.1000000001946184;1.0448079976201523;0.5305401010776315;0.9999897393846227;1.3000085373432997;1.0000012168946604
75.536871;0.5276036454399915;0.6750004932374633;1.2793411362348528;0.02999942310122397;0.05685908458213943;9.999893639600547;0.6928130345291224;-1.100000002754681;1.0448170586654226;0.5305420388410391;0.9999911912355427;1.300010465979621;0.9999915105416936
75.562767;0.5276193646271438;0.6750146398526432;1.27935264691945;0.02999909907433802;0.056858587657992836;9.999938753860159;0.6928195204444035;-1.0999999984205098;1.0448306154419966;0.5305374404928414;0.9999939061716914;1.3000130784896258;0.9999928514468307
75.588662;0.5276223601822015;0.6750148332005089;1.2793514294211925;0.030000146312384453;0.05685975439542396;9.99986688491467;0.692816582528773;-1.0999999963110625;1.0448272937042677;0.5305362290294985;1.0000032611795884;1.3000063800495574;0.9999955470348969
75.614557;0.5276154695506933;0.675010942412763;1.2793592521614892;0.029998846052896332;0.056857808751176596;10.000061879253625;0.6928047077171043;-1.0999999969799914;1.0448154584574312;0.5305364418952664;1.0000042421773758;1.3000123076999477;0.9999942572557258
75.640452;0.5276178385876819;0.6750061403503917;1.2793540512072352;0.0299987112915554;0.056858462198182365;10.00013652463841;0.6927977633388896;-1.0999999971185395;1.0448198816101648;0.5305367270757844;1.0000132913667132;1.3000046646130785;0.9999918035664281
75.666348;0.5276174628274776;0.674993244045325;1.2793503608870567;0.030000065120490502;0.056860806546559374;10.000105905574099;0.6928198250126939;-1.100000000646865;1.0448293031299403;0.5305334812710548;0.9999957265029117;1.3000033147505752;0.9999956936560406
75.692243;0.5276097351958456;0.674989237366083;1.279357305389588;0.02999958410677771;0.056859395713037934;10.000033758042964;0.692814739602249;-1.1000000034496318;1.044823658282048;0.5305300413466925;0.9999995212977338;1.299997800064255;0.9999963709362234
75.718138;0.5276077415830539;0.674990731336456;1.2793672092879798;0.029999603021184873;0.05685900607252488;10.000005222956007;0.6928168808730151;-1.0999999989565874;1.0448195785264267;0.5305394507525062;1.000008158700453;1.3000098147180217;1.0000070262553018
75.744033;0.5276063622016298;0.6749994160861534;1.2793507392382164;0.029999618012535156;0.0568589057355111;9.999991918377;0.6928292667274983;-1.0999999967153706;1.04480999396258;0.530538301022781;1.000011288955465;1.2999979114782727;0.9999970180274537
75.769929;0.5276100558975587;0.6750069030828116;1.2793348057167033;0.03000008929637445;0.05686028660378268;9.999944383019832;0.6928257507155868;-1.0999999964788059;1.044807459868089;0.5305405691719398;0.9999926128995806;1.2999856725064078;0.9999907328978587
75.795824;0.5276126985282021;0.6750087198642256;1.2793494908230572;0.02999936545402179;0.05685879698487544;9.999948124365801;0.6928261739673783;-1.099999999498506;1.0448161306691037;0.5305422601996063;0.9999959981309873;1.2999892373070552;0.9999984817263439
75.821719;0.5276031217304367;0.6750069274687484;1.279374616887256;0.02999936370325655;0.056858801359088926;9.999969231324561;0.6928242066685718;-1.0999999988133033;1.0448161333057304;0.5305398644886642;1.0000064491887777;1.3000012065709212;0.9999948466683578
75.847615;0.5276102257848199;0.6750064712341785;1.279379211995748;0.029998828934794112;0.05685814363851128;9.999960634954181;0.6928225704558318;-1.1000000001633246;1.044830399900931;0.5305352581038791;1.0000029558260402;1.300000516559074;1.0000003574172822
75.87351;0.5276179594821966;0.6749997979904088;1.279367101778239;0.029999233229857297;0.05685841902829126;9.999897359561519;0.6928197973957148;-1.1000000024021552;1.0448437204931316;0.5305354934817232;1.0000027288987277;1.299978596108937;0.9999978373241353
75.899405;0.5276133794318514;0.6750028662476524;1.279365168430179;0.029999390518328492;0.05685748587875923;10.0000169013441;0.6928162865797997;-1.100000001444651;1.0448346161191178;0.5305360151094496;1.0000130350322356;1.299975796669794;1.0000074816596478
75.9253;0.5276068476666744;0.6749997889067846;1.2793524781938161;0.02999895305942541;0.05685858691793397;9.999965630262007;0.6928269579382651;-1.1000000003692878;1.0448205273758437;0.5305347301641553;1.0000152825972994;1.2999905347170784;0.9999956507378648
75.951196;0.5276056642832062;0.6749938828757932;1.2793486196667168;0.029999318960734024;0.05685975331948556;10.000003465959253;0.6928215483801929;-1.1000000021825587;1.0448186089121483;0.5305393424051815;1.0000143576952762;1.2999837102787497;0.9999965732407882
75.977091;0.5276058417962562;0.6749876865180144;1.2793622527975272;0.02999992993230903;0.05686019500036555;10.000039985877672;0.6928224579958115;-1.099999999819567;1.0448159950477562;0.5305401099583984;1.0000158281014346;1.300006572910762;1.0000120463653213
76.002986;0.5276041274922125;0.6750009227210232;1.27937065834466;0.029999699247728332;0.05685986703403079;10.00006070722926;0.6928179826842402;-1.099999997660397;1.0448220751205137;0.5305329215515737;1.0000133400412814;1.300007597843385;1.0000116495859754
76.028881;0.527609253781588;0.6750023396229825;1.2793646906219724;0.029999744558713744;0.056860172358583906;10.000058482045738;0.6928199665626499;-1.0999999961865419;1.0448142666706313;0.5305363723107064;1.000000182415888;1.2999949020244879;1.0000208052877708
76.054777;0.5276069085038697;0.675002639265607;1.2793556079770867;0.029999914478547378;0.05686110497652903;10.000111415617408;0.6928279221099793;-1.0999999969710326;1.0448123099852407;0.5305358033525922;0.9999945426365022;1.2999893634360753;1.0000025321399395
76.080672;0.527610854360956;0.6749943227343049;1.2793532670969718;0.029999211530254342;0.056859208830547535;10.000054410388747;0.6928216256045171;-1.099999999063564;1.0448211751049663;0.5305371654686388;0.9999823838037842;1.299996861712045;0.9999986565972963
76.106567;0.5276141395224285;0.6750018104249821;1.2793585814838642;0.03000030622179655;0.05686137043674892;9.999891734709058;0.6928189938160636;-1.0999999988615974;1.0448255979979402;0.5305384500786113;0.9999852939201409;1.3000062791789149;1.0000159579254526
76.132462;0.5276146834516662;0.6750067538464001;1.279344164159715;0.02999910360047984;0.05685919020479495;9.99999726181483;0.6928177622937288;-1.0999999995976395;1.0448213914235736;0.5305340630492877;0.9999951315634409;1.3000185000523021;1.000017104212666
76.158358;0.527613167053564;0.6750045939025305;1.2793450965319468;0.030000332045904902;0.05686040136450844;10.000129999070463;0.6928230207180561;-1.1000000035146058;1.0448242822316027;0.5305348834337351;1.0000011440293335;1.3000013024097277;1.0000072619915938
76.184253;0.5276118144880247;0.6749886227679912;1.2793497517689185;0.02999991690835273;0.05685985918255653;10.000022325393457;0.6928293612596785;-1.1000000001282946;1.0448190587754222;0.5305433448596311;1.0000042569719214;1.2999962033170622;1.0000030226973642
76.210148;0.5276086257618492;0.6749953585167389;1.2793617867595946;0.030000674282891153;0.0568608706133808;10.00006572779569;0.6928314116961038;-1.100000000749335;1.0448156721558102;0.5305423995621109;1.0000048086530247;1.2999992336485953;0.9999962378363406
76.236044;0.5276087475266871;0.6749993825225603;1.2793704445050786;0.0299997388758173;0.056859365047713;10.000115622513212;0.6928247862274027;-1.100000001655889;1.044814821889309;0.5305376822851064;1.000001243209644;1.300018149393688;1.0000029878795142
76.261939;0.5276085286326018;0.6749983685163344;1.279376496015917;0.029999647824140423;0.056859158364626246;10.00007387718067;0.6928208500905503;-1.100000001954925;1.0448171472202012;0.5305403619023631;1.0000005072794218;1.3000245519027707;0.9999981778182643
76.287834;0.5276142002861314;0.6749996185084771;1.2793621203030106;0.030001164536045316;0.056861200796134895;9.999914404585986;0.6928189835952377;-1.1000000015364786;1.0448107620580391;0.5305338572191869;0.9999998282860308;1.3000097734263185;0.9999950846631777
76.313729;0.5276088047426124;0.6749944805680119;1.2793696619724326;0.030000550959316835;0.056860559855615146;9.999873567908473;0.6928278750744742;-1.1000000011762563;1.04482127668127;0.5305283006726567;1.0000008385180867;1.3000017405545896;0.9999932648824044
76.339625;0.5276060675217378;0.6750005740790035;1.2793660354913292;0.030000371576108985;0.056860559626847315;9.999998706352626;0.6928256202550757;-1.0999999999058185;1.0448168802547395;0.5305327234167013;1.0000092073844007;1.3000104851496603;1.0000015055089184
76.36552;0.527612432493223;0.6749996392441524;1.2793822205822474;0.029999523589498103;0.0568589708741116;10.000064323543564;0.6928247558788582;-1.0999999985730204;1.0448183581824635;0.5305341193887183;1.0000031616900618;1.3000116090256606;0.9999988360929499
76.391415;0.527614178322169;0.6749977586616187;1.2793768440439104;0.02999918705458517;0.05685840110391973;10.000055207207627;0.6928126807940176;-1.0999999981805944;1.0448158742684446;0.5305302200981185;1.000000445359335;1.3000175352056194;1.0000040609192358
76.41731;0.5276164936650332;0.6749965274788868;1.2793467578978621;0.0299993909609176;0.05686011413437004;10.00007615698071;0.6928051808419684;-1.1000000033399147;1.0448131061504187;0.5305356773471107;0.999995179756673;1.3000049678945433;1.0000029098262813
76.443206;0.5276131236087624;0.674993627078871;1.2793415532420376;0.029999591955572762;0.05685869378867958;9.99997321046613;0.692813792406713;-1.1000000025339498;1.0448097047822407;0.5305356869894737;0.9999970032003404;1.299994033420177;0.9999995340253929
76.469101;0.5276086548166458;0.6749973803309254;1.279364277376521;0.029999855823127766;0.056859839282844424;9.999921431143141;0.6928200495419132;-1.0999999999371675;1.044806693347587;0.5305358709834205;0.9999977733630209;1.299999033942482;0.9999934918599638
76.494996;0.527609633970271;0.6749991397493582;1.2793419867262426;0.029999272412789987;0.056859404061568385;9.999832841697764;0.6928207210732077;-1.0999999998203704;1.0448073321034899;0.530539942986501;0.9999942844043357;1.2999974235056613;0.9999962857273375
76.520892;0.5276141162644794;0.6750020669517601;1.279342456957767;0.029999840828379806;0.05686000100993499;9.999944102113604;0.6928190577590314;-1.099999998783837;1.0448209749374286;0.5305413753483385;0.9999872670119235;1.2999933968426747;0.9999907418905196
76.546787;0.5276177484639573;0.675004228133409;1.2793445449628054;0.02999999971717338;0.05685939641050908;10.000083485327409;0.6928206874938375;-1.099999997288209;1.044825364533357;0.5305402372529711;1.0000082195199338;1.2999817420410722;0.9999906504134256
76.572682;0.5276180999309227;0.674994446316532;1.2793516077197082;0.029999023146013912;0.05685836211069029;9.999994822988848;0.692817678256903;-1.0999999979492996;1.0448078866271036;0.5305417568773452;1.000016248924352;1.2999898698885535;0.9999795900051001
76.598577;0.5276170945675674;0.6749978377010805;1.2793436149586943;0.0299990406638456;0.056858756831585575;9.999894788025513;0.6928164412150655;-1.0999999983991473;1.0448171659133372;0.5305366160219345;1.000011275245394;1.2999894981080589;0.9999863783165608
76.624473;0.5276153971672674;0.6750012143063105;1.2793494790210052;0.029998634877088804;0.05685892213520447;10.00004563677996;0.6928181028837668;-1.099999999241652;1.0448177991179715;0.5305319252562563;1.0000050648352097;1.2999899817492049;0.9999872810956594
76.650368;0.527608873806936;0.6750009841115507;1.2793582348131245;0.02999930925314886;0.05685988178637674;9.999994995224776;0.6928170024601134;-1.1000000009334876;1.0448077419723283;0.5305357288677209;0.999997521991377;1.2999833324096157;0.9999943632477317
76.676263;0.5276069390424102;0.6750116417405126;1.27934045044258;0.03000005471158205;0.05686106639336523;9.999983893998017;0.6928184788745405;-1.099999996725429;1.0448112535523362;0.5305344868226526;0.9999995193241643;1.2999902713402385;1.0000159771264754
76.702158;0.5276090629353761;0.6750072628521192;1.2793414318294718;0.029998581440150107;0.05685782066207545;9.999934748860161;0.6928148018325074;-1.0999999964392473;1.0448137176704484;0.5305339521737865;1.0000007048262498;1.2999960805705486;1.00002714227358
76.728054;0.5276132064742647;0.6750038702427122;1.2793506436708753;0.029999565271622574;0.0568598628861355;9.99992654216799;0.6928208217566774;-1.0999999988651281;1.0448077921324384;0.5305323596279641;1.000011107862704;1.3000017392031502;1.0000159947099079
76.753949;0.5276170429554047;0.674996192429987;1.2793556213588573;0.029999312828188875;0.05685886604791624;9.999932626887254;0.6928227355372384;-1.0999999992492588;1.044824589592437;0.5305381498280486;1.0000114000985478;1.3000069441820719;1.0000127064133435
76.779844;0.5276044679557037;0.674998492733215;1.2793733141804486;0.02999973251088356;0.05685951173054074;9.999960388971374;0.6928256502421298;-1.099999997138261;1.0448417693737262;0.5305391102362136;1.000001369323944;1.2999997854964351;1.0000058961913065
76.80574;0.5276039410507335;0.6750038176899698;1.2793726794980538;0.029999037605219596;0.05685893339503097;9.999993462072277;0.6928163517897797;-1.099999998083858;1.0448197219271378;0.530545068233809;1.0000060570123577;1.3000096371277885;0.9999947221796627
76.831635;0.5276064955506872;0.6750037345074115;1.2793758308617402;0.02999925883129496;0.056859107033957114;10.00001784599763;0.6928208580276471;-1.0999999980299584;1.0448036172882529;0.5305440050445202;1.0000158415683351;1.3000043013340694;1.0000054183722475
76.85753;0.5275945472965319;0.6749990184706609;1.2793655017612906;0.029998766508901657;0.056858882419195136;10.000019990661281;0.692825040451601;-1.1000000011801898;1.0448108245086554;0.5305376214079959;1.0000077362952484;1.3000005971674737;1.0000114419257635
76.883425;0.5276044238897627;0.6749946051880287;1.2793563426317072;0.02999865966408083;0.05685736800799809;9.999992073833802;0.6928255591480875;-1.0999999996156877;1.044817260202263;0.530534285896623;0.9999959739156965;1.2999981864317196;1.0000133864167464
76.909321;0.5276156687493665;0.675002181624582;1.2793606957396748;0.029999471674983274;0.0568589602005329;10.000023267285517;0.6928194914277697;-1.0999999980958286;1.0448171933288637;0.5305334103123277;0.9999982699975296;1.3000019049101321;1.0000079639304063
76.935216;0.527614074403742;0.6750058634057252;1.2793612509163208;0.03000043789803451;0.0568608793346253;10.000129309426253;0.6928260252262473;-1.0999999978066948;1.0448247968570523;0.5305327610198057;1.0000037811308589;1.2999696770045666;1.0000011014519967
76.961111;0.5276167539903093;0.6750015588684853;1.2793510963686276;0.029999643877000094;0.05685952688419016;10.000129562163885;0.6928173566858151;-1.0999999964017704;1.0448233204171797;0.5305335193966717;0.9999944268077603;1.2999782058567708;0.9999913420353825
76.987006;0.5276128608406419;0.6750026476888421;1.2793421129836204;0.030000290437753627;0.05686133156411909;10.00000298509469;0.692813387289129;-1.0999999960845117;1.0448151961971646;0.5305337214455424;1.0000009520595947;1.299988867751636;0.9999942931165522
77.012902;0.5275975898563564;0.6750048822290785;1.2793590386657778;0.029999600080107165;0.05685972615311694;10.000038065273136;0.69281726290978;-1.0999999953892792;1.0448141996091231;0.5305292637032156;1.000001767073655;1.3000051174296194;1.0000006708287987
77.038797;0.5276033887228596;0.6750038894969383;1.279344463922602;0.029999067682033625;0.056858433411854994;9.999849270212067;0.692816420420361;-1.099999994353654;1.044828415424437;0.5305358582923323;1.0000046240354619;1.300008268949817;0.9999917244397726
77.064692;0.5276138980533396;0.6750031512421987;1.2793400279732428;0.029998987371674835;0.05685807627351057;9.999898377815757;0.6928144241234152;-1.0999999956317492;1.0448215831462042;0.5305358122038486;1.0000092949601562;1.300017772319507;1.0000002826171108
77.090587;0.5276153325585705;0.6750001616872165;1.2793597552506955;0.029999731604407436;0.056860269954852355;10.000074231673787;0.6928118992893201;-1.0999999988776248;1.0448145695299458;0.5305312912701018;1.0000031746465643;1.2999991323015403;1.0000094652392588
77.116483;0.5276099399234617;0.6749970752891972;1.279359481091765;0.029999641701748094;0.056858924062654366;10.000008717508004;0.6928229328302672;-1.0999999969841943;1.0448101670443026;0.5305366875704115;1.0000155619002338;1.2999925533656191;1.000006528151892
77.142378;0.5276119747094997;0.6749959482846349;1.2793408241123432;0.02999984234223069;0.05686009987765672;9.999851180422022;0.6928209918702145;-1.0999999988103855;1.044813432655655;0.5305384639610471;1.0000203887788837;1.3000091011551251;1.0000145583306392
