time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_IpInjTerminal;Wind_Turbine_GEN_IqInjTerminal;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
77.168273;0.5276156074890713;0.6749939002164659;1.2793441831789998;0.02999882207683689;0.05685836017530575;9.999891857275351;0.6928210551316292;-1.1000000005090114;1.0448203486252765;0.5305366437122078;1.000012569585695;1.2999975392780891;1.0000039983049016
77.194169;0.5276189650837869;0.6749897149325375;1.2793370751679305;0.029999504818710502;0.05685795484066434;10.000030830363375;0.6928140569817157;-1.1000000003691162;1.0448267457630003;0.5305346794125289;1.0000069028391465;1.2999838803849635;1.0000010278295826
77.220064;0.5276178568435759;0.6749993762658966;1.2793520681044437;0.029999046275884553;0.05685882975530787;9.999984369244165;0.6928126193162563;-1.0999999977930597;1.0448249775116802;0.5305334194759003;0.9999994180672632;1.2999942755307239;1.0000053017508272
77.245959;0.5276119808968662;0.6749928324756471;1.2793557709920376;0.029999821877228112;0.0568601897359446;9.999912309279258;0.6928169432197082;-1.100000001565097;1.044816668147876;0.5305343303451401;1.0000102350730429;1.3000010610419295;1.0000025462453277
77.271854;0.5276140962634442;0.6749954680337948;1.279354869427711;0.03000056285806248;0.0568607102907049;10.000004790520382;0.6928142090604318;-1.1000000026801515;1.044823928118458;0.5305322894919255;0.9999968694133408;1.3000019976620942;0.9999889393347069
77.29775;0.5276088877389534;0.6750011523985333;1.2793400961591255;0.030000702149146304;0.05686073268755185;9.99999441265661;0.6928177824465706;-1.0999999982848485;1.0448248548049854;0.530540429342968;0.9999862504689878;1.300002490648046;1.0000024616973235
77.323645;0.5276084722582367;0.6749915624195086;1.2793373008720565;0.029999197219976664;0.05685918954931212;10.000020827729779;0.6928230766180339;-1.099999997457747;1.0448267088082666;0.5305369143827654;0.9999983442122741;1.2999937858294186;1.0000023603736357
77.34954;0.5276153778674859;0.6749919450629247;1.2793696760925557;0.029999351436840405;0.05685905355228972;9.999999799769302;0.692816496977407;-1.0999999994581235;1.0448176038051906;0.5305295640638322;1.000007709696878;1.2999945866372629;0.9999801793074398
77.375435;0.527618690846666;0.6749994965959857;1.2793640297308002;0.02999987730462214;0.056858939565065325;10.000010736567639;0.692806367688166;-1.100000000247507;1.0448122613842783;0.5305283384351233;0.9999916979611372;1.3000111516851807;0.9999834525636931
77.401331;0.5276168156028006;0.6749984276134517;1.2793501242580838;0.030000278581728622;0.056859855401202544;10.000029978751458;0.6928131338828326;-1.0999999997337737;1.044821702097591;0.5305306101205609;0.9999806396104763;1.3000094571345384;0.9999828142886393
77.427226;0.5276151713564872;0.67500601449099;1.279336729689964;0.02999956358750218;0.05685924434852912;10.000079211604808;0.6928142912964349;-1.099999999620956;1.044831720715711;0.530533783230512;0.9999919406639374;1.2999984236749544;0.9999786357849961
77.453121;0.5276101027729952;0.6750060209093355;1.2793480959506374;0.030000585826157857;0.056861229516211066;9.999981804667827;0.6928170936330144;-1.1000000018912055;1.0448264806455752;0.5305422625992697;0.9999890279043219;1.3000130171926907;1.000000474294785
77.479017;0.5276183351394635;0.6750055604498836;1.2793547752775816;0.030000616777986332;0.056860858370830616;10.000029151205013;0.6928213330727491;-1.1000000032399695;1.0448249428757634;0.5305317059589644;1.0000113785552818;1.3000046581097722;1.0000227529811858
77.504912;0.5276097752762582;0.6749973233883593;1.2793470929944437;0.030000170167196586;0.056859870301905265;9.99997715277573;0.6928238997452926;-1.100000003564482;1.0448297473668713;0.5305290462333049;1.0000144465688012;1.3000004102133718;1.0000234834266266
77.530807;0.5276067904089857;0.6749975865867017;1.2793283034785496;0.029999981824912477;0.05685874248283185;9.999994684769314;0.6928280736789512;-1.099999999570596;1.0448285440325251;0.5305301997423487;1.0000029136759134;1.3000091200929362;0.9999952254619803
77.556702;0.5276121662139558;0.6749910336064461;1.2793323888585986;0.030000076994333776;0.056859079688476116;9.999962305329339;0.6928223293282917;-1.100000000732037;1.044829412081659;0.530531159388774;1.0000028219592534;1.3000158746976063;0.9999876297404833
77.582598;0.527609308387467;0.6750011627857808;1.2793391254359745;0.030000148965576148;0.05686061912151394;9.999937328276571;0.692818855386742;-1.1000000012618012;1.044819615878083;0.5305301568685435;0.9999971007479603;1.299984754776954;1.0000098848139527
77.608493;0.5276118416687264;0.6750126272797485;1.2793538948708931;0.02999912007270027;0.05685893833970573;10.000065735017431;0.6928222507582389;-1.100000000187558;1.0448088234791684;0.5305337602890164;1.0000062179346436;1.2999787396464768;1.000009330284403
77.634388;0.5276160537447901;0.6750063353034194;1.2793604543431316;0.029999292934937978;0.056859323744343805;10.000043704657346;0.6928268346115857;-1.0999999991222147;1.0448044266768528;0.5305312973591741;0.9999990649009216;1.3000066406593638;1.0000019787268075
77.660283;0.5276114281626791;0.6749993538988704;1.2793613517983795;0.029999051031093432;0.05685836190606376;10.000000987065558;0.6928161725595793;-1.0999999987324334;1.0448103601059466;0.5305348740784506;0.9999872039395417;1.3000219115396812;1.0000024234353921
77.686179;0.5276121962709083;0.6750038966536605;1.2793497712101054;0.02999850966348348;0.05685751624493244;9.999955028370193;0.6928124059087142;-1.0999999977282247;1.0448195567510532;0.5305430451593948;0.9999954857898297;1.2999985187590644;1.0000001324369254
77.712074;0.5276118656705325;0.6750020641955065;1.2793649439038874;0.029999935850257956;0.05685903213552079;9.999958956248193;0.6928088858400612;-1.099999997230539;1.044832756758326;0.5305396400015623;1.0000044454464558;1.2999868871488578;0.9999963032896302
77.737969;0.5276127580839903;0.6750029813260843;1.2793537416430805;0.029999362876064875;0.056857887094210975;10.00003053611355;0.6928178509804142;-1.099999998323598;1.0448218430327203;0.5305356665482686;1.00000398697627;1.299989313326524;0.9999920433992646
77.763865;0.5276116483839588;0.6749999079545558;1.2793561010311265;0.03000014784952899;0.05686023690970213;10.000078014744654;0.692820009656485;-1.0999999988578375;1.0448073034595826;0.5305235774737376;0.9999829472175127;1.2999932265686123;0.9999963318866495
77.78976;0.5276150606089515;0.6749930104679591;1.2793441306660875;0.02999903548551089;0.05685753735345355;10.000137712703275;0.6928124700873245;-1.1000000022333891;1.0448178682175742;0.5305300771305193;0.9999839122419796;1.3000076329545214;0.999993012127427
77.815655;0.5276082816971412;0.6749885626489391;1.2793376937017258;0.029999723627055868;0.05685891276660108;10.000055141110346;0.6928232460756261;-1.1000000039372917;1.044818165329931;0.5305362603250059;0.9999951284758353;1.2999974472620894;0.999989143223895
77.84155;0.5276081807209697;0.6749991786725471;1.2793494760368802;0.02999904321511773;0.056858521076760433;10.000097101966448;0.6928324353752818;-1.1000000060409425;1.0448216139184423;0.5305386420129224;1.0000036766494518;1.3000013986558754;0.99998637089788
77.867446;0.5276105437749216;0.6750032419174419;1.2793394633742878;0.029999131651061797;0.05685939823856293;10.00006997515006;0.6928220933563803;-1.1000000023622827;1.044819902988815;0.5305449738647582;1.0000023225040098;1.299996191175239;1.0000037437617433
77.893341;0.5276125030922558;0.6749960648202934;1.2793334988629799;0.02999938051587521;0.0568594026512593;10.000066904322027;0.6928146090752699;-1.1000000005038082;1.0448121580595224;0.53054244865697;0.9999942640611702;1.2999951209957963;0.999992921996518
77.919236;0.5276078846997279;0.6750007245868738;1.2793554852685698;0.029999348095291017;0.05685947734254704;9.999986036406385;0.692810065715184;-1.1000000013144633;1.0448134988618454;0.530539641128439;1.000003738671189;1.2999875365233742;1.0000103748692228
77.945131;0.5276044151842096;0.6749976139365874;1.2793536524724285;0.029999955575725424;0.056859715612452205;9.99985473490273;0.6928097066642164;-1.1000000048115157;1.0448119461456988;0.5305374490458258;1.0000158057692672;1.300002392359032;1.0000183881570068
77.971027;0.5276085796003678;0.6750024387089124;1.2793442064457412;0.030000630007920755;0.05686095902059669;9.999913309624194;0.6928156299909062;-1.100000000480733;1.0448155974780013;0.5305407549236685;1.0000063176721337;1.2999901477616143;1.0000047336454918
77.996922;0.5276104363517504;0.6750078553235223;1.2793509297183059;0.030000030831491383;0.056861406946590684;9.999978136423703;0.6928316301313233;-1.1000000002384485;1.0448199974773067;0.5305372937619592;0.9999974216571036;1.2999866091039431;1.0000038417148411
78.022817;0.5276052992661102;0.6750065720723917;1.2793505409686843;0.02999940852429343;0.05685915134847278;9.999918425972078;0.6928306664216054;-1.100000000239683;1.0448296758273243;0.5305306330763317;1.0000176925360915;1.2999865032899023;0.9999958409298563
78.048712;0.5276086869682556;0.675001796681989;1.2793531268398375;0.02999939933521266;0.05685985539694918;9.999911362008534;0.6928275416462437;-1.1000000002380677;1.0448283074454792;0.5305323170934189;1.0000208336577454;1.2999812951563532;1.00000270273883
78.074608;0.5276068709380576;0.6749966011477008;1.2793538405114278;0.02999899474314926;0.05685964224273327;10.000058322112354;0.6928222826081991;-1.1000000019164315;1.0448213200485397;0.5305301425749838;1.0000082984414806;1.2999908145503083;0.9999996798973851
78.100503;0.5276066601691863;0.6749974855058658;1.279346433638602;0.029999604136521474;0.05686038241794458;10.000062636609645;0.6928176617981795;-1.0999999992269447;1.044803739783644;0.5305321997513903;1.0000033449651973;1.2999945620036857;0.9999970569058648
78.126398;0.5276130359399022;0.6749997388448845;1.2793462097148616;0.0299998382036234;0.05686038007144903;9.999929137775288;0.6928232387914354;-1.1000000031576755;1.04480313439257;0.5305314773997849;1.000006077268579;1.299989137230443;1.0000072833727414
78.152294;0.5276134869830165;0.6750034441492964;1.2793491721154533;0.030000317330392316;0.056860571759880345;9.999985375294289;0.692820406333134;-1.1000000046491625;1.044799318803077;0.5305372037983722;1.0000014266564567;1.2999911999186564;1.0000033660498695
78.178189;0.5276102151033493;0.6750016202986302;1.2793698481318947;0.029999693669780544;0.0568585551076747;10.000220427799308;0.6928169935831476;-1.1000000037966389;1.0448100245020069;0.5305386056737492;1.0000033310735026;1.2999977283353965;1.0000165927611435
78.204084;0.5276085783546949;0.675003850715118;1.2793598156368684;0.029999829403462512;0.05685877940578743;10.00017358160053;0.6928244730535872;-1.100000004297684;1.0448074973894688;0.5305390073160019;1.0000127319793135;1.2999961231166834;1.0000069056425045
78.229979;0.5276120332501406;0.6750031164037745;1.2793741403398535;0.03000002542656547;0.05685886464487905;10.000041032437604;0.692823414234695;-1.0999999998686818;1.0448148604060552;0.5305375440689912;1.00001124716533;1.2999980646546792;1.0000029521495568
78.255875;0.5276167122693499;0.6750053169920172;1.2793562500423645;0.029999743063334968;0.056858855568598925;9.999931924922876;0.6928226538149164;-1.1000000003802837;1.0448320461982623;0.5305365958630354;1.0000064139504679;1.2999921905340206;1.0000010135452004
78.28177;0.527610173898571;0.6749946181118239;1.279339951886328;0.029998983130261742;0.05685803044697211;9.999956642553878;0.6928274123497296;-1.1000000025734027;1.044837055744168;0.5305390215364172;1.000013248514991;1.2999900507090705;1.0000096426864309
78.307665;0.5276093766974977;0.6749832993964228;1.2793413319320366;0.029999905314952457;0.05685951922830279;10.000005177850694;0.6928229200722533;-1.1000000018881357;1.0448336917814602;0.5305365659575835;1.0000131886476358;1.3000006466056904;1.000005150047062
78.33356;0.5276141132234006;0.674992049512683;1.2793449567581232;0.02999935187275648;0.056858503126935134;10.000035373578315;0.6928227602950008;-1.0999999974494865;1.0448414875832197;0.5305358734088498;1.0000036788703854;1.2999956924797904;0.9999923038386863
78.359456;0.5276136732482304;0.6749992783146894;1.2793688449481186;0.030000007670791133;0.05686041902283439;10.000155855018987;0.6928230561536842;-1.0999999981458726;1.0448337833674002;0.5305362975529031;0.9999951310205455;1.2999836261051625;1.0000060897036225
78.385351;0.5276063927009246;0.6750027324784181;1.2793580040171764;0.02999947832067565;0.05685937380617746;10.000020586147349;0.6928239713691167;-1.0999999976651675;1.044829136418578;0.5305354555694987;0.9999876472890104;1.2999954748340927;1.0000137104752669
78.411246;0.5276101450960881;0.6750073238732742;1.2793656091637715;0.02999945583661306;0.05685871044064932;9.999926122939925;0.6928282635183453;-1.0999999990795493;1.044824455701468;0.5305332414626545;0.9999851214506144;1.3000088211151972;1.000006387214329
78.437142;0.5276144539935846;0.6750041729913945;1.2793593742651022;0.029999541542545895;0.05685856283840091;10.000056696558108;0.6928269959603778;-1.0999999992468061;1.0448297424821824;0.5305314591485666;0.9999878256342879;1.3000034281526862;0.9999922127556109
78.463037;0.5276115105473976;0.6750002473186179;1.2793540212537604;0.030000084664504777;0.05686026655790807;10.00001110393012;0.6928239412861313;-1.1000000020303238;1.0448300999759812;0.5305341179604522;1.000000103459721;1.3000040921189224;0.9999883960420637
78.488932;0.5276065692988133;0.674998328788462;1.2793464561757857;0.029999217850991293;0.056859316113306885;10.00002148463611;0.6928155967520521;-1.1000000013199271;1.0448336176035127;0.5305408811068134;0.999997613262676;1.3000124105687245;1.0000010355825943
78.514827;0.5276102373278607;0.6749995097895126;1.2793572137181495;0.029999109171692857;0.05685910793962488;10.000189351974704;0.6928215656821908;-1.1000000023844174;1.044827389558415;0.5305402539058022;0.9999874891665214;1.3000247014035118;1.0000011275888494
78.540723;0.5276180053679345;0.6749944691946016;1.279340888673925;0.030000412927161157;0.056860287151392984;10.00014148342363;0.6928214198490197;-1.1000000049909813;1.0448158787162793;0.5305379820409276;0.9999916100093722;1.3000159114659495;0.9999868547987913
78.566618;0.5276170658120921;0.6750060188982389;1.2793485380752665;0.029999857998219803;0.056859885674474434;10.000019388395199;0.6928202317324009;-1.1000000020924805;1.0448109525124711;0.530545281729456;1.0000021169863265;1.3000189940075662;0.9999906724266857
78.592513;0.5276131003386508;0.675002897793475;1.2793553952788816;0.029999819536849177;0.056860083933986304;10.000044623486282;0.6928269898884768;-1.1000000028014014;1.0448216000702353;0.5305376030221037;0.9999953257754499;1.3000145233641993;0.9999865098310335
78.618408;0.5276113841352628;0.6750040911266514;1.279374081064944;0.030000021304768493;0.05685949306815465;10.000007234166251;0.6928257094184492;-1.10000000311487;1.044812217510426;0.5305334484342201;0.9999968632852695;1.3000041128213673;0.9999855781224629
78.644304;0.5276098447162982;0.6749926083199983;1.2793750236763308;0.029999194151361073;0.05685826006738086;9.999977938375894;0.6928125432407409;-1.1000000033677952;1.0448135432912986;0.5305392389620608;1.0000051770433258;1.2999933829217571;0.9999991105717416
78.670199;0.527615802111199;0.6749942136109682;1.2793590592314943;0.029999118870076873;0.05685858993132425;9.999984274773757;0.6928113865579277;-1.1000000023281622;1.0448240350158677;0.5305340309096299;1.0000024512982963;1.3000126101172793;0.9999922017100858
78.696094;0.5276143530555656;0.6749943201229275;1.2793417968420806;0.02999970897670139;0.05685951793868541;9.999960035522207;0.6928216430134032;-1.1000000004320212;1.0448277952754694;0.5305402597745486;0.9999979203029349;1.3000219327074332;0.9999941933432118
78.72199;0.5276091024470385;0.6749907764758226;1.2793544526373788;0.029999255007745956;0.0568578826881426;10.000010742865811;0.6928268311724016;-1.0999999991781664;1.0448187891844676;0.5305456710883494;1.0000024137578776;1.3000162268930098;0.9999930956544357
78.747885;0.5276102942055305;0.6749952920081389;1.2793693935895303;0.029999385531446418;0.05685872822400514;10.000111896599778;0.6928209804259768;-1.0999999980972668;1.0448202733144234;0.5305383600326964;0.9999951008157444;1.300003140020333;1.0000026748737474
78.77378;0.527612730619957;0.6750010601070943;1.2793621903910586;0.02999974842121336;0.05685923267190898;9.999978556736991;0.6928122133856752;-1.0999999984531639;1.0448278700772913;0.5305336692309094;1.000002150217088;1.300000582949338;0.9999947462474525
78.799675;0.5276111829020298;0.67500308537927;1.279360202689155;0.02999976509230413;0.05686034171067554;9.999942706030115;0.6928108028533164;-1.100000002555954;1.0448013712234603;0.5305406800665836;0.9999937700516647;1.3000126671089949;0.9999996331814857
78.825571;0.5276119498053731;0.6749954463365399;1.2793616979079172;0.029998784714245677;0.05685863560722309;9.999928150098619;0.6928195118972136;-1.0999999970991974;1.044807626175239;0.530540582334835;0.9999893706089722;1.300008885639508;1.0000070558631393
78.851466;0.527611537340322;0.6750019762404399;1.2793600137701924;0.029998866386721543;0.05685896886929889;9.999970046468293;0.6928231986678722;-1.099999994478335;1.0448126061700629;0.5305348749480503;0.9999833121697334;1.3000043773115313;1.000002512773185
78.877361;0.5276143743819692;0.6749957414881792;1.2793461547603724;0.029999598426021904;0.05685876867515702;9.999888557087173;0.6928292146718026;-1.0999999985381124;1.0448182789486602;0.5305264929237349;0.9999931003565957;1.3000106378061662;1.0000176775400158
78.903256;0.5276153010688824;0.6749900869592447;1.279365421788122;0.030000200207265137;0.056860450915936826;10.000004567922055;0.6928250752703726;-1.100000001322479;1.0448348546065103;0.5305324583040189;1.000007722710816;1.300019132646906;1.0000150726158445
78.929152;0.5276120750985027;0.6749956028883762;1.2793563724283388;0.029999660397585337;0.05685905741174132;10.000066886500552;0.6928248068612461;-1.099999998927848;1.0448315181802124;0.5305311252152708;1.000011731785501;1.3000227968262286;1.0000057423785789
78.955047;0.5276181247531753;0.6749970514445142;1.2793382210638657;0.02999968902294351;0.05686049624240742;9.999918938839132;0.6928283041606951;-1.099999999004672;1.0448144054359085;0.5305371988035394;1.0000146052985925;1.3000218886402606;1.0000033844843903
78.980942;0.5276116997067469;0.6750003878848654;1.2793393261400887;0.029999169269540955;0.05685948681093999;9.999987810124102;0.6928310803589437;-1.1000000019373555;1.0448194276334275;0.5305367523935968;1.0000001056004675;1.3000036561466943;1.0000002415741651
79.006838;0.5276101977788619;0.6749974117552758;1.2793561919994227;0.02999959399321457;0.05686046930668195;10.000026819319073;0.6928240593420356;-1.1000000003935977;1.0448097207288403;0.5305403253568961;0.9999880736969595;1.3000059295877815;0.9999910885725618
79.032733;0.5276079481446547;0.6749898954032877;1.2793695139511407;0.0299993309166528;0.05685894614280626;10.00003826269702;0.6928153074360068;-1.099999998634694;1.0448195668752374;0.5305426162269514;0.9999957676236193;1.3000075859663554;0.9999898271447432
79.058628;0.5276111412617132;0.6749946083935022;1.2793598791296086;0.030001059634377113;0.05686088801278234;10.000033811456857;0.6928207062960464;-1.0999999983930457;1.0448229470717705;0.5305449912792537;1.0000046589286467;1.300024755653363;1.0000001141210124
79.084523;0.5276166537993352;0.6749998369816956;1.2793492816717458;0.029999662918406993;0.05685949972328648;10.000032734141415;0.6928202693652243;-1.100000001431975;1.0448073118264987;0.5305377577920626;0.9999977319028109;1.3000167305525197;0.9999983811990456
79.110419;0.5276163978934123;0.6749962185065376;1.2793430674011166;0.029999418206647505;0.056859527851716725;10.000129782859913;0.6928234080133228;-1.0999999976880506;1.0448019608881784;0.5305304610601239;0.9999952504185108;1.3000087117177164;0.9999972106872231
79.136314;0.5276085241210301;0.675003528602691;1.279354250934584;0.02999990899216865;0.05685957348043043;9.999931005815558;0.6928251637097967;-1.0999999968631329;1.0448225977903594;0.5305352921963271;0.9999927929886459;1.3000040504530077;1.0000039623711137
79.162209;0.5276066312894416;0.6749995980229508;1.2793648090180114;0.030000312281212006;0.056861109324512174;10.000044141175191;0.6928128669094483;-1.0999999943020615;1.0448258118584643;0.5305361949436513;1.0000102555070023;1.2999891346735353;1.0000050071575277
79.188104;0.5276075263035026;0.6750009934010619;1.2793376639294418;0.02999891014267825;0.056858870312216224;10.00020610281493;0.6928127287710405;-1.0999999999387042;1.044819398647531;0.5305432151473516;1.0000164469882258;1.3000000140836225;0.9999979187852397
79.214;0.5276076448827968;0.6750023307008206;1.2793283152055843;0.02999936693639984;0.056860140646393525;10.000141814127067;0.6928196804901707;-1.0999999995119716;1.0448082104701322;0.5305384906675779;1.00000211442919;1.3000042116178079;1.0000000017286228
79.239895;0.527606572551108;0.6749976554310209;1.2793588429123424;0.029999884527062332;0.05686066357088974;9.999999493742497;0.6928194580097988;-1.0999999972081957;1.0448085192213588;0.5305339491384419;1.0000076170701477;1.3000045140632575;0.9999888757113732
79.26579;0.5276088176244007;0.6750013609672969;1.2793760283439177;0.029999806403711016;0.05685893736794181;10.000074789955427;0.6928204914309649;-1.0999999992554002;1.0448256052696763;0.5305353605599509;1.0000137604577635;1.3000037287832495;0.999997205027626
79.291685;0.5276124243912874;0.6750092373151256;1.2793635404179358;0.030000122302760616;0.0568599974038597;10.000035909088785;0.6928269887341311;-1.100000004750844;1.0448136816539066;0.5305358805884656;1.0000082889519224;1.300002385337634;1.0000051560433596
79.317581;0.527606824779495;0.6750094741295672;1.2793367149927226;0.029999802408771814;0.05685878890959132;10.000038575505117;0.6928241183716359;-1.1000000030155281;1.0448160597920129;0.530530036436681;1.0000114517477505;1.3000060237583155;1.0000040816933817
79.343476;0.527603334095924;0.6750004854623409;1.2793392252158131;0.029998508160533975;0.05685739558495876;10.000139694955726;0.6928149681090323;-1.1000000019357739;1.0448170142508308;0.5305329054783188;1.0000060966125972;1.300000479054762;1.0000074383174566
79.369371;0.5276020273548241;0.6750005830732941;1.2793579514163604;0.02999955534501691;0.05686013839912162;10.000131311852883;0.6928193309063805;-1.0999999999755443;1.0448007199936373;0.5305279491913204;0.9999938191036072;1.2999964951798935;1.0000049134827709
79.395267;0.52760393222911;0.6750084783219482;1.2793667074481998;0.030000153543145034;0.05686045924775117;10.0001190656877;0.6928236205189576;-1.0999999995825198;1.0447909144057257;0.5305289794465443;0.9999928553562195;1.2999976230308423;1.0000033588071282
79.421162;0.5275999153131132;0.6750111701706877;1.2793406952922426;0.02999943283937041;0.05685873819322214;10.000155490495297;0.6928217540225189;-1.099999999496102;1.0448108143017203;0.5305330256631823;1.0000043945987622;1.3000045022422058;0.9999953779212237
79.447057;0.5276059432603286;0.6750028777849666;1.279350307551369;0.029998675530186907;0.056859059347040726;10.0000531751522;0.692825676964787;-1.099999998977618;1.04483106146032;0.530534102087845;1.0000065565846794;1.3000135278468312;0.9999885265192603
79.472952;0.5276150362545626;0.6750057861932379;1.27935246127213;0.02999942347762444;0.05685964411042526;10.000024868041177;0.6928146051742415;-1.100000002198161;1.044824575265612;0.530537915375345;0.9999953858140069;1.300002036072823;0.999994472736995
79.498848;0.5276160550725782;0.675002726550863;1.2793449901796858;0.029998926577340098;0.056858197288456334;10.00001731314627;0.6928147382671573;-1.0999999992120235;1.04482048609475;0.5305401373275955;0.9999936479880909;1.3000057021672333;0.9999988230108937
79.524743;0.52760703816745;0.6750010466035361;1.2793516672256924;0.03000005389663229;0.056860377591510435;10.00001377857807;0.6928124239859905;-1.0999999973792156;1.0448123888751761;0.5305363491938148;0.9999869755025739;1.2999902303414335;1.000000799477796
79.550638;0.5276055829887542;0.6749931130151067;1.2793443340339508;0.029999233826701083;0.056858572075910385;10.000074069305695;0.6928137538874303;-1.099999996898608;1.0448100732532586;0.5305355901537918;0.9999979732747513;1.2999762320156323;1.0000074900655584
79.576533;0.5276133861635922;0.6750004693874448;1.2793608794202695;0.02999888009014304;0.056858150512774236;10.000077401625676;0.692811616012278;-1.0999999974879342;1.044812608454527;0.5305453341308971;0.9999998823762429;1.2999753447168645;1.0000073635624902
79.602429;0.5276153727879036;0.6750137451847545;1.2793746419023735;0.029999494862256303;0.05685876783069958;10.000086280151566;0.6928152794382887;-1.1000000001916381;1.0448183548243144;0.530547054994962;0.9999937854701108;1.299997496125917;0.9999986878667283
79.628324;0.5276175224156405;0.6750068707897012;1.2793616694766756;0.029999066139985445;0.056858611412687526;10.00009277843745;0.6928244453583499;-1.0999999977471242;1.044823772426333;0.5305377823027183;0.9999899302343915;1.3000062130090395;0.9999944467784849
79.654219;0.5276160728408942;0.6750001135165944;1.2793758622040319;0.030000082194453232;0.05685943503393839;9.999930910592088;0.6928228151683107;-1.1000000025546242;1.0448289960571298;0.5305312587632727;0.9999928135351314;1.299998340951746;0.9999950426781121
79.680115;0.5276093187842026;0.6750024040775188;1.2793768247821824;0.02999981944246083;0.05685898685882099;10.00001848640188;0.6928192733013192;-1.1000000007027222;1.044823772282033;0.5305305072266278;1.000002322127782;1.300007011939588;0.9999915684801621
79.70601;0.5276092831215192;0.6749951509049555;1.2793631791721018;0.030000234841399222;0.056860442450913616;10.000036245947395;0.6928120640397708;-1.0999999960644267;1.0448323236656578;0.5305315590598914;0.9999975626534997;1.300005780669185;0.9999907194276293
79.731905;0.5276164505497286;0.6749988461181119;1.2793449302898217;0.0300007366733629;0.05686134024259868;10.000102622079437;0.6928166467843273;-1.099999998370354;1.0448513834312703;0.5305300164851435;0.9999874878766477;1.3000078367251935;0.999991258710659
79.7578;0.5276139727405612;0.6749947339797367;1.2793551319614753;0.030000736586544438;0.05686049453946518;9.999941251964017;0.6928297367053058;-1.1000000016017522;1.0448303349497177;0.5305328824531748;0.999999424195619;1.2999865950525373;0.9999907894928669
79.783696;0.5276159980547998;0.6749964642368164;1.2793645786320016;0.02999955327747553;0.056859546235324694;9.99992632658162;0.6928320071473723;-1.1000000019790297;1.0448188130877287;0.5305357495146265;0.9999984727585169;1.2999983633900292;1.0000059202593894
79.809591;0.527610743120294;0.6750012002607767;1.2793576376655205;0.030000541151715725;0.056861252185754524;9.999995076937173;0.6928234690198373;-1.1000000022295595;1.0448227403941566;0.5305353384995518;0.9999980289871708;1.300003312145471;1.0000099399592581
79.835486;0.5276116640387372;0.6750004555695764;1.279368742850947;0.02999927684889425;0.05685927180689209;10.000122291016227;0.6928154615306475;-1.0999999999167058;1.044812247420074;0.53053868913601;1.000000146328139;1.2999925854861885;1.0000110591473488
79.861381;0.5276139694042935;0.6749964660008547;1.2793589517132316;0.0299991993264693;0.056859524608359226;10.00009831660923;0.6928138235332428;-1.099999994486403;1.044810028610336;0.530543944337696;1.000010130754439;1.3000078803238169;1.0000096678776955
79.887277;0.5276113291351557;0.6749961956174646;1.2793553386914724;0.030000357098104315;0.05686144341201672;10.000016952790379;0.692823852025506;-1.0999999997165208;1.0448129446794303;0.5305423068124179;1.0000014673411173;1.3000081165669757;0.9999982032368653
79.913172;0.5276108168726196;0.6749976142346162;1.2793661701160837;0.029999804969831255;0.056859510288204594;9.999813474516975;0.6928255642748583;-1.1000000054701182;1.0448155830581698;0.5305351232131449;0.9999889911468277;1.3000013265594794;0.9999962402158429
79.939067;0.5276031543930347;0.6750024308114488;1.2793402960677187;0.030000426851341577;0.05685988853020971;9.999867620967851;0.692827783765811;-1.1000000005887045;1.04480940875835;0.5305292026529509;0.9999807024920538;1.2999857129115406;0.9999875753565878
79.964963;0.5276070555339418;0.6750074928749268;1.2793308385191908;0.029999338029331853;0.056859031516599975;9.999874059427219;0.6928321562351684;-1.0999999993060563;1.044818521352007;0.5305319379874017;0.9999891864878636;1.3000105183480892;0.9999938904126662
79.990858;0.5276074743205682;0.6750017622544098;1.2793413382096934;0.029998453579292716;0.05685772009298609;9.999816269680283;0.6928268577484991;-1.0999999980511228;1.0448121104063097;0.530530283799263;1.0000001611664286;1.3000040404749287;1.0000007549500785
80.016753;0.5276073185289213;0.6749991473498296;1.279351362305159;0.029999206459799806;0.05685865435102249;9.999894254388392;0.6928174590844537;-1.1000000024078274;1.0448235481067885;0.530529957179927;1.000008402529467;1.2999951657077184;0.9999989450731064
80.042648;0.5276170600756619;0.674998897630719;1.2793439345393671;0.02999945643753405;0.056858394237958756;10.000034532145817;0.6928098539076047;-1.0999999999385563;1.0448169230012465;0.5305242318541241;0.999996410298195;1.2999998269146162;0.9999957234370863
80.068544;0.5276139842677345;0.675010740243287;1.2793536083994246;0.029999679621657786;0.05685867853813639;10.000070365667936;0.6928177772546571;-1.1000000013975264;1.0448028336960058;0.5305312626013283;1.0000042148738348;1.2999997756854251;0.9999949110640527
80.094439;0.5276046144857974;0.6750014535847443;1.279359173759655;0.030000205754777097;0.05685972847549887;10.000014228424993;0.6928249365142857;-1.099999997133046;1.0448168739993309;0.5305351609066586;1.00000264984079;1.299993794800904;0.9999953090735494
80.120334;0.5276031387358733;0.675002505662449;1.279351393756394;0.02999998342946904;0.05685910717556178;9.999978523558518;0.6928353233283695;-1.0999999958826387;1.0448288697601478;0.5305345798487711;0.9999994602911698;1.299993085670317;0.999995770944058
80.146229;0.5276051877378933;0.675002816969251;1.2793383276494315;0.02999948165941816;0.05685856698115431;10.000074737843956;0.6928321427022677;-1.0999999993822027;1.04482590787943;0.530538945759354;1.0000036106293566;1.2999989164916863;0.9999962693980887
80.172125;0.5276056278047555;0.6749991355523671;1.2793642857595304;0.029999348742442516;0.056859171265563;9.99999022945406;0.6928197724146763;-1.0999999976341548;1.0448169129350755;0.5305373731114686;1.0000043358941395;1.3000070310372194;0.9999970188151074
80.19802;0.5276075380485307;0.6750016491277036;1.2793653723663803;0.029998821253242214;0.056858414082423876;9.999950987811534;0.6928215152488391;-1.099999997470159;1.044821289685906;0.530530298465868;1.0000111878500015;1.3000017457875737;1.0000026035282903
80.223915;0.5276080928861612;0.6749914129021302;1.2793683321729816;0.029999712870646705;0.05685978243940097;10.000006324091103;0.6928254068509108;-1.0999999991781975;1.0448192819181372;0.5305402388144919;1.0000114334963939;1.299990705649161;1.0000097979242066
80.24981;0.5276143257802525;0.6749971160201153;1.2793667324365745;0.02999941982997171;0.05685906551847329;9.99998085269089;0.6928208348375008;-1.0999999995601637;1.0448191068368367;0.5305347178682235;1.000006737757875;1.3000018040397265;1.0000079461557936
80.275706;0.5276062558208918;0.6750029438866287;1.2793460306575088;0.030000122743671788;0.05686017307850638;9.999982623675077;0.6928230713622371;-1.100000002628771;1.044811632039958;0.5305327706261633;0.9999838781173197;1.3000044881471142;0.9999921801606796
80.301601;0.527604948265308;0.674996883460923;1.2793547250115354;0.02999990783999752;0.056859505960963924;9.999921213799379;0.6928245523400318;-1.099999998356054;1.044803997666232;0.5305416215667697;0.9999809231139144;1.3000138751289256;0.9999982561333796
80.327496;0.527612588986787;0.6750004369508606;1.279359463661521;0.030000068890702423;0.056859950456183715;9.999935763832628;0.6928254648283404;-1.0999999984262276;1.04480031388105;0.5305390392387125;0.9999856442890842;1.3000062379524984;0.9999909615557168
80.353392;0.5276165099143969;0.6750023744745435;1.2793489866761358;0.02999916247148284;0.05685930871741481;9.999910913118814;0.6928126750306021;-1.0999999990212705;1.0448181427743737;0.5305359060401874;0.9999876360521956;1.3000078287146017;0.9999971772835763
80.379287;0.5276091645857284;0.6750033912914398;1.2793528976248842;0.029999529031335362;0.0568593478614833;9.99987644925304;0.6928128862532575;-1.0999999996313363;1.0448098110808464;0.530531110907599;0.9999946505881062;1.300011505253481;0.9999942441071383
80.405182;0.5276060856326263;0.6750055043580337;1.2793750729804854;0.029998905930688984;0.05685848084096172;10.000008740115167;0.6928208511853851;-1.0999999980940658;1.0448155048921757;0.5305395762410592;1.0000087373288467;1.3000185155650683;0.9999744756040129
80.431077;0.5276058064847006;0.6749996830581222;1.279365478431428;0.029999542691115166;0.05685954232223977;10.000000521487024;0.6928226005606716;-1.0999999975487207;1.0448127196658243;0.5305430547910047;0.999996874560598;1.3000300426152285;0.9999724953538249
80.456973;0.5276074763550221;0.6750019910104702;1.279346763371895;0.02999902279158298;0.05685783241713393;10.0000789642284;0.6928264751378711;-1.099999998280806;1.0447999260142817;0.5305359101364084;0.999993562440614;1.3000059301976286;0.9999957807545657
80.482868;0.5276063637536619;0.6749922146341497;1.2793620777646133;0.029999798559030132;0.05685914025266749;10.000097213467198;0.6928213539786193;-1.1000000017472205;1.044806752794145;0.5305323752976653;1.000010967848327;1.299986922081691;1.000016259437314
80.508763;0.5276112306004401;0.6749922462799658;1.2793689145908902;0.03000034567408067;0.05686040524082269;10.000033688810998;0.692813394396133;-1.0999999983876068;1.0448244126158908;0.5305343302158131;1.0000030913158404;1.2999853599175564;0.9999988790861968
80.534658;0.5276110286305692;0.6750026569257518;1.2793667117929548;0.0299996107514069;0.05685943807214321;10.00004842849479;0.6928233747556457;-1.1000000002399557;1.044819977598005;0.5305397840130409;1.0000040882903183;1.2999873036819483;0.9999900793947744
80.560554;0.5276073965819367;0.6750106922239805;1.2793646812236252;0.030000032624864406;0.05686114544670863;9.999961662642281;0.6928238681042245;-1.100000001107727;1.0448126832803997;0.5305428442973131;1.0000011936622335;1.2999792070049074;1.0000019705178305
80.586449;0.5276183735456775;0.6750060011458805;1.279360168683602;0.02999892078918849;0.056858929681850724;9.999947075222122;0.692826251097068;-1.100000000659626;1.0448055735447621;0.5305346989276218;0.9999962276997926;1.300002761752002;1.000005476518029
80.612344;0.5276211298304716;0.6749911313097634;1.279340639100041;0.029999228361204246;0.056858715093198904;10.000005252075049;0.6928173642384079;-1.1000000003300676;1.0448247872486243;0.5305388361582085;0.9999965834482858;1.3000012138547583;1.0000024903329252
80.63824;0.5276136289501318;0.6749904215490795;1.279353855077146;0.029999515639494836;0.05685879158121587;9.999992100278536;0.6928113968178589;-1.1000000025671952;1.0448290926436523;0.5305433994879749;0.9999947174225958;1.2999925032946176;1.000000271964298
80.664135;0.5276094616520913;0.6749994919474192;1.2793495339580634;0.029999978887745967;0.056859456707905355;9.999957542761953;0.6928205831431303;-1.1000000018654208;1.044815226248975;0.5305422590107642;0.9999970541811872;1.2999868919666624;0.9999940649476033
80.69003;0.5276051044934229;0.6750024046288505;1.2793567544587128;0.029999961256070788;0.05685894683068767;9.99995635489144;0.6928254129544774;-1.1000000030632395;1.0448193299788109;0.5305433602188797;0.9999925114978788;1.2999857383676743;0.999995594224296
80.715925;0.5276034566752623;0.6750044229639222;1.2793678380556808;0.02999928374074858;0.056857997014345206;9.999952115278461;0.6928227003880245;-1.1000000018428986;1.0448137178693189;0.5305382549403093;1.0000056898498522;1.2999947996874595;1.0000027674208116
80.741821;0.527606716714347;0.6749933021908262;1.279358678090631;0.029999665331766956;0.05685938352414478;10.00000198536805;0.69282488926872;-1.10000000400239;1.0448130198000212;0.5305360884442752;1.0000203873849234;1.2999988264584355;1.0000043202780073
80.767716;0.5276144601207621;0.6749925424415044;1.2793516661014048;0.03000018195060063;0.05685960980852345;10.000065816531617;0.6928277893084607;-1.1000000005395394;1.0448152081576316;0.5305327193108209;1.0000175351953167;1.2999806228353608;1.0000037763924727
80.793611;0.5276184524352427;0.6750060385293761;1.2793624545949376;0.030000357395624677;0.05686046050595624;10.000192246329584;0.6928242960429585;-1.0999999963951668;1.0448209023396948;0.5305337666530395;1.0000072057447702;1.2999958566845595;1.0000046854966982
80.819506;0.5276087045880751;0.6750047150875603;1.279356684624829;0.029999561312911645;0.056858867352061755;10.000124722110224;0.6928228361439049;-1.099999996030655;1.0448131747047942;0.5305289494961025;0.9999994740054444;1.300002528779705;0.999993650334955
80.845402;0.5276090796937818;0.6749981526059855;1.2793423216239475;0.029999742930037657;0.05685808197222973;10.00018690837572;0.6928201945333288;-1.0999999984929985;1.0448133457258666;0.5305318633312378;1.0000028021683236;1.2999908727970686;1.0000045784969904
80.871297;0.527606664883787;0.6749890557638556;1.2793453705144464;0.029999389213511824;0.05685800291807859;10.00009939506413;0.6928223026418305;-1.1000000038583515;1.044820849444773;0.5305307893362383;1.0000030627456526;1.3000050351377663;0.9999963264188538
80.897192;0.5276035641904051;0.6750029680750411;1.2793596193151846;0.029999756788723204;0.05685938373813024;10.000024706185414;0.6928238167208617;-1.1000000032607744;1.0448306032716046;0.5305360671817014;1.000003918345056;1.3000172876163392;0.9999950164555612
80.923088;0.5276018315480324;0.675004201148815;1.2793495846212783;0.02999982846062884;0.056860410951774056;10.00002967695258;0.6928169221440278;-1.1000000052614114;1.0448254544492606;0.5305417706360003;0.9999984773031056;1.3000155557263506;0.99999088958598
80.948983;0.5276077578121244;0.674997046678441;1.279338790359387;0.029999777883760077;0.056860758253566596;10.000009132172938;0.6928259255506376;-1.1000000038241513;1.0448286016381214;0.5305371095862351;0.999995526863205;1.3000048584125243;0.9999945635929411
80.974878;0.5276118340966948;0.6749993809394409;1.2793574775590508;0.029999186993725318;0.05685865189236866;10.00002781162757;0.6928208100873913;-1.1000000040880291;1.044835385863757;0.5305328290164946;0.9999985410457605;1.3000111534322971;0.9999960993930211
81.000773;0.5276182354690001;0.6750078883612863;1.27936014559997;0.030000735469607766;0.05686131468476634;10.000028092961747;0.6928146924008719;-1.099999998230325;1.04482138843373;0.5305368267460713;0.9999874549567016;1.2999993471834945;1.000000134581268
81.026669;0.5276141361100626;0.6750141954243547;1.279369657869802;0.03000027213897893;0.056860652136980806;10.000014108402631;0.6928194640647684;-1.0999999990956002;1.0448228425940471;0.5305408632518888;0.9999809592236873;1.2999892082979272;1.0000074573100202
81.052564;0.5276124821971463;0.6750022155905644;1.2793599806828737;0.02999993812791852;0.056859900144961645;10.000003646418792;0.692835127851343;-1.0999999993291723;1.0448151420638028;0.5305313794931159;0.9999983165313836;1.29999736010941;1.0000006485347381
81.078459;0.5276073915938461;0.6749957216907739;1.2793527894945222;0.02999909193362761;0.05685827141037747;10.000056580386817;0.6928285729882285;-1.1000000002128516;1.0448065774460413;0.5305297306547528;1.0000048269097506;1.3000048844776713;1.0000018892697327
81.104354;0.5276019909437986;0.6750034682291404;1.2793637532969702;0.029999548048733497;0.056858308456900895;9.999967561024892;0.692820595878794;-1.0999999981309598;1.0448130345975135;0.5305340986320024;1.0000118666429758;1.3000037024843305;1.0000034425880833
81.13025;0.5276025512556973;0.6749957723162241;1.2793592472636859;0.02999952528761042;0.05685886901235277;9.999984306220757;0.6928214046733336;-1.0999999948754207;1.0448190987273966;0.5305374258607309;1.0000007745588178;1.3000024768512093;1.0000040936830565
81.156145;0.5276058889674814;0.6749963123004918;1.2793420164953901;0.02999973543321238;0.056859945694608435;10.00002811674956;0.6928110868228003;-1.0999999961216997;1.0448219656198368;0.5305349760271425;0.9999914663729582;1.3000050568644013;1.0000052932946306
81.18204;0.5276095878582892;0.6749977188162579;1.2793400203391356;0.029999436463455258;0.05685910564090403;10.000021165575092;0.6928122005600232;-1.1000000003416552;1.04482352779972;0.5305318964927513;1.0000104316487306;1.3000040488389737;1.0000036970685453
81.207935;0.5276036407059814;0.6750010410988472;1.27934428988669;0.02999926331660215;0.05685819387898258;10.000117518812582;0.6928255099133838;-1.1000000031682835;1.0448149919729972;0.530533869569747;1.000018395219662;1.299996190836915;1.0000011161953855
81.233831;0.5276061308159101;0.6750073272180391;1.2793456607480684;0.029998988616761348;0.05685761780322642;10.000025274221276;0.6928231675849214;-1.099999999997775;1.0448200087729922;0.530532663686629;1.000000866435173;1.3000082426706865;1.0000032956583638
81.259726;0.5276098839433715;0.6750068222318684;1.27933703287494;0.02999972538151649;0.05685781521374188;10.000010638052334;0.6928180365926757;-1.1000000013815998;1.0448225742563941;0.5305342395529582;1.0000036352539636;1.3000064820133383;0.9999769145086104
81.285621;0.527613496035872;0.6749987301172182;1.2793370867224583;0.029999762242802163;0.056859407888972036;9.999936451324581;0.6928179661911158;-1.1000000014037574;1.0448207780930947;0.5305381197313183;1.0000019990620759;1.2999809016142692;0.9999774245599192
81.311517;0.5276169491835706;0.6750027257317253;1.2793552502410668;0.030000126036886537;0.05686138092369268;9.999977932072762;0.692821386132964;-1.1000000023844008;1.044821765146287;0.5305389334798777;0.9999960983160666;1.2999850275819735;0.9999877639452694
81.337412;0.5276123389848505;0.674998857964817;1.2793563010724713;0.02999901025008225;0.05685877928725357;9.999904990797583;0.6928185621698334;-1.1000000017914549;1.0448252694011027;0.5305385406712458;0.9999988056390094;1.300007381260981;0.9999986803145778
81.363307;0.5276087986631459;0.6749949749698583;1.2793482623292232;0.030000068837480992;0.056859613184201685;9.99990418361379;0.6928206418023269;-1.1000000002560149;1.0448222490408363;0.5305441262425755;1.0000015149581236;1.3000093224522515;0.9999970074291765
81.389202;0.5276117202772599;0.6749996823803478;1.2793484210618427;0.02999992758181523;0.05685985371549763;10.000032431183849;0.6928327463938411;-1.1000000003695445;1.0448127339231343;0.5305407765138805;0.9999959246588808;1.3000189849881143;0.9999886846321318
81.415098;0.5276086182924234;0.6750051617887731;1.2793407453288106;0.029999058148757196;0.05685751159122535;10.000016362973927;0.6928280658426917;-1.1000000001935055;1.0448125898622198;0.5305430662427519;0.9999999317175354;1.2999884359443243;0.9999915667618517
81.440993;0.5276127506680681;0.6750021742241171;1.2793369062149385;0.03000043443437625;0.05685955047180152;10.000069549205598;0.6928163786399066;-1.099999997939846;1.0448126328160687;0.5305391036796676;1.0000070816351885;1.2999816063971767;0.9999927761016952
81.466888;0.5276136394763772;0.6749977093501273;1.2793405829471602;0.02999956957384848;0.056858613915319337;10.000044769191206;0.6928158617400972;-1.099999999842298;1.0448204865086703;0.5305335431362593;1.0000020898006108;1.2999966992353635;0.9999986891033212
81.492783;0.5276128227408762;0.6749895332632495;1.2793525930068097;0.029999815009306156;0.05686001754314315;9.99994093382632;0.6928212645678894;-1.0999999991145875;1.0448236458986342;0.5305335297976422;0.9999996332785832;1.300000892591883;0.9999962655492971
81.518679;0.5276168092644729;0.6749971750501824;1.2793541709286487;0.029999831132592494;0.05685962923200751;9.999934874772302;0.6928190629299558;-1.0999999996979237;1.044824882881859;0.5305354043135689;0.9999968256088652;1.3000007763636643;0.9999975529933912
81.544574;0.5276042845403933;0.6750000751937523;1.2793660380603729;0.030000385739180617;0.05686037121005157;9.999929370555488;0.6928233929275601;-1.0999999981338215;1.044813797312429;0.5305345837360034;0.9999930818562762;1.2999844969489827;1.0000080041893837
81.570469;0.5275973926402633;0.6749968859296749;1.2793847152746205;0.030000252946132185;0.05685934783160045;9.999936356058996;0.6928118477783524;-1.0999999961111;1.0448145684370458;0.5305316396236367;0.9999933648177103;1.2999903088294993;1.00000343557303
81.596365;0.527600168567967;0.6750017016870473;1.2793584613331417;0.029999843391380305;0.05685926289181358;9.999884676072549;0.6928149638913151;-1.0999999989478046;1.04480581642028;0.5305382927721715;0.9999990321555676;1.2999978481366583;0.999997089816139
81.62226;0.5276046718648681;0.6749988484796728;1.279345694252326;0.029999371802277994;0.05685922520864102;9.999768296994175;0.6928114510293322;-1.0999999991171734;1.0448102782449533;0.5305346667569377;0.9999977052824348;1.2999898138277355;1.000002938402757
81.648155;0.5276113209859625;0.6750010535154987;1.2793490850931795;0.0299996381917587;0.056860077210100904;9.999961718016294;0.6928169538023901;-1.1000000009413355;1.044817394724838;0.5305379979869189;0.9999948267973523;1.2999990007475215;1.000012400457741
81.67405;0.5276120271065554;0.6749996556415164;1.2793615100515678;0.02999953864795731;0.05685879199835113;10.000159233618646;0.6928189692814862;-1.100000001198591;1.0448217546335627;0.5305361821929941;0.9999803731255364;1.2999936716995488;1.0000084277777141
81.699946;0.5276116143229082;0.6749998882663355;1.279337888322113;0.029999759333945122;0.05685928375006658;10.000033242075881;0.6928202514994517;-1.1000000007407367;1.0448269714980452;0.5305331867088915;0.9999874429125533;1.3000067135615634;0.9999940367368069
81.725841;0.5276187161676827;0.6750062318227208;1.2793340403498936;0.029999280351849636;0.05685923829148669;9.999985460896648;0.6928198634280086;-1.1000000009811284;1.0448141349455717;0.530540274747681;1.000004569014632;1.2999959100282328;1.0000015807155003
81.751736;0.527609059936094;0.6749963847810273;1.2793291660419162;0.029999693055328187;0.056860356135728644;9.999963190933997;0.6928260801272736;-1.0999999982597974;1.0448286788654848;0.5305435252390078;1.0000142220271269;1.3000009506167447;1.0000046368199211
81.777631;0.527611181947981;0.6749987401690036;1.2793470077415088;0.0299995012798227;0.056859173516214806;9.999921109340955;0.6928288879935688;-1.0999999987797342;1.0448369428970916;0.5305367325452651;1.0000076924522545;1.3000134956935654;1.0000011527468593
81.803527;0.5276135362081444;0.674993877514366;1.2793571722177008;0.029999980730680838;0.056860525233908714;10.000025549867464;0.6928376624554212;-1.1000000012668747;1.0448309536233447;0.5305308274225311;1.0000018426533288;1.299999821009275;0.9999984226552907
81.829422;0.5276061776136551;0.6749880727282285;1.2793378993686946;0.029999472755728597;0.056859638029183646;9.999963799779973;0.692826437592101;-1.1000000025674648;1.0448305225202574;0.5305351338927956;0.9999964603418477;1.2999736634414918;1.000004187486637
81.855317;0.5276064996598878;0.6749996848573241;1.279341690521783;0.02999995006920798;0.05686011381794058;9.99979776577635;0.6928171083228243;-1.1000000020762495;1.0448314908989875;0.5305349262275857;1.000001258773497;1.2999874818635615;1.0000050672946825
81.881213;0.5276075938833696;0.675004944868081;1.279353461344594;0.0299998535278764;0.056859626926129184;9.999880638236936;0.6928149325113995;-1.1000000003789843;1.0448248786414416;0.5305354101501832;0.9999850776882381;1.299996995338903;1.0000047680627848
81.907108;0.5276132342361431;0.6750047056818146;1.2793539728777017;0.029999607146624672;0.05685832392661574;10.00011018426771;0.6928180436374077;-1.0999999962621752;1.0448201079479515;0.5305316611598687;0.9999912465747401;1.300006262374715;1.0000010863211561
81.933003;0.5276158694286955;0.6750001630164838;1.279362438443512;0.02999987430264884;0.056859025082714114;9.99999507311201;0.6928187476433105;-1.1000000006722048;1.0448233399665088;0.5305320725660837;1.0000010274449433;1.29999343865919;1.0000066343574687
