time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_IpInjTerminal;Wind_Turbine_GEN_IqInjTerminal;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
81.958898;0.5276094026022868;0.6750029013708934;1.2793478006288466;0.029999679124256155;0.05685870366915587;9.999824446483355;0.6928108685144572;-1.1000000042720004;1.044819417846377;0.5305303915828685;1.0000035309791928;1.2999960773304517;1.0000019621259868
81.984794;0.5276104282013813;0.6750032922878709;1.2793393578610461;0.0299995462759218;0.056860142963585485;9.999902585146188;0.6928175053566997;-1.1000000042345512;1.044803970067557;0.5305253362400356;0.9999959746002177;1.2999840681873804;1.0000013613059902
82.010689;0.5276079141105454;0.6749982411657021;1.2793642014067024;0.029999583048613013;0.05685986849227349;9.99992015916255;0.6928160846995542;-1.100000004038661;1.044813518400875;0.5305330876870977;0.9999801205319062;1.2999872784921584;0.9999926540668945
82.036584;0.5276076001085291;0.674996701109871;1.2793677118234683;0.030000125069117783;0.05685919833026601;10.000050058626298;0.6928088676918669;-1.1000000036962283;1.0448167698119126;0.5305435616398252;0.9999738368881098;1.2999935521354566;1.0000012506614475
82.062479;0.5276115863730165;0.6749962579382601;1.2793712053640856;0.03000000034276386;0.0568589860642219;10.00005625365215;0.692814036150977;-1.0999999990651643;1.0448140428749448;0.530540365832538;0.9999802798533322;1.2999891263937746;1.0000043357388018
82.088375;0.5276128719370299;0.6749928660816533;1.279358321130991;0.030000530240686465;0.056859693047479724;10.000119785989092;0.6928247286340913;-1.0999999982604172;1.0448089882219629;0.5305448793074068;0.9999921893722394;1.2999841730351855;1.000008340478252
82.11427;0.5276114854298519;0.6750009258458558;1.2793562057057253;0.030000166113824306;0.05685900790114277;10.00019852175018;0.6928241491600178;-1.1000000027127068;1.0448119127284097;0.5305398287989127;1.0000050675683336;1.2999910838407418;1.0000155082554452
82.140165;0.5276091293943789;0.6750063262666726;1.2793591242077587;0.030000195162446504;0.05686070725889972;10.000012935040202;0.6928173131191344;-1.1000000046260388;1.0448251191418054;0.5305303258500237;0.9999993698923847;1.3000020190588966;1.0000046693887619
82.16606;0.5276089116690886;0.6750148017298249;1.2793519389448456;0.029999136164038646;0.05685916288542326;9.999946368094168;0.6928223407222407;-1.1000000051760603;1.0448197435142488;0.5305368438376762;1.0000038314198763;1.2999952476365177;1.000013488464014
82.191956;0.527604977162363;0.6750072702011922;1.2793438983052907;0.029999526360098294;0.05685900201661882;10.000042182413882;0.692815238943299;-1.0999999990979255;1.0448135560340326;0.5305392729278197;0.9999963900013795;1.3000044882409265;1.0000051992945245
82.217851;0.5276082098909176;0.6750066568244232;1.2793497004065277;0.029999870611731063;0.056859434112297456;10.000189553589914;0.6928245855103848;-1.1000000022180672;1.0448252478219162;0.5305368439669688;0.9999886713874958;1.30001146406829;0.999997959994044
82.243746;0.5276100468135984;0.6750033556961732;1.2793571562914339;0.029999475965267287;0.056858988423320635;10.000063119769598;0.692828856003396;-1.1000000040291338;1.0448241062891237;0.5305361888069517;1.0000043782931793;1.2999941902448215;0.9999889840185688
82.269642;0.5276085423485563;0.674995655513097;1.279375254676389;0.02999884729605325;0.05685817413708254;9.999917640344444;0.6928309118047459;-1.1000000003232382;1.0448195626891532;0.5305400290693237;1.0000089123719464;1.2999815652295157;1.0000032146156994
82.295537;0.5276097313637994;0.6749889244686231;1.2793553308596977;0.02999853218431497;0.056858399378806226;9.999916855172225;0.6928255117997018;-1.099999999688059;1.0448266932774926;0.5305403531582364;1.0000028652464257;1.2999928602842057;0.9999987350941212
82.321432;0.527614121806621;0.6749860959856495;1.2793570623315338;0.02999926112249587;0.05685922679697547;10.000021396925488;0.6928149484316265;-1.1000000048601801;1.0448249707348518;0.5305430908405739;1.0000055325749044;1.2999966081149468;1.0000056256028744
82.347327;0.5276066741988086;0.6749913793854715;1.2793665469318791;0.029999772876380105;0.05685988940127265;10.00008414356051;0.6928237600688442;-1.1000000016375515;1.044816753015764;0.5305395653998434;1.0000083736677587;1.2999951631402589;1.0000014602374674
82.373223;0.5276045889247233;0.674993731079007;1.2793749869718467;0.02999955027747601;0.05685909968655848;10.000036743181662;0.6928297482801955;-1.099999998753294;1.04482242602384;0.5305382527189387;1.0000199531909524;1.3000109308801897;1.0000043625296342
82.399118;0.5276146985186808;0.6749989212283449;1.2793444956529971;0.029999467198921177;0.05685971756613148;9.999958278958706;0.6928264449264574;-1.0999999989576914;1.0448137506327022;0.5305384835726236;1.0000026876848924;1.3000116701994815;0.9999958296340212
82.425013;0.5276102327511583;0.6749964466191836;1.279350266415818;0.02999898988474694;0.05685933717833565;10.000104456494848;0.6928230714451142;-1.1000000051874939;1.0448128168572737;0.5305273754466495;0.9999934561995595;1.2999970642890868;0.9999982694566183
82.450908;0.527609566033646;0.6749929065750139;1.2793439564542528;0.029999280548254705;0.05685934310730916;10.000043696138697;0.6928258112960299;-1.1000000071001412;1.0448341371218688;0.5305258156625355;0.9999853473173869;1.2999834601196543;1.0000076226798778
82.476804;0.5276154514299333;0.6750029704385135;1.2793340813199916;0.030000269192110896;0.056860640121989665;10.000068328713592;0.6928204404490417;-1.100000003706705;1.0448342699170876;0.5305321788010174;0.9999751500220148;1.3000039503304415;0.9999998499553804
82.502699;0.5276122849802908;0.6750042558846;1.279345526810848;0.02999974881582114;0.05685953495711424;10.000063531788017;0.692822066188992;-1.0999999988065057;1.044824334598075;0.5305397679090224;0.9999794154786928;1.299999534556768;0.9999995011149804
82.528594;0.5276123591955888;0.6750040041915537;1.2793508857781213;0.0299992845547832;0.05685801925982622;10.000013700520013;0.6928261373677965;-1.1000000004674702;1.0448214994695095;0.5305383864313354;0.9999995151541242;1.2999903840770455;1.0000019700173202
82.55449;0.5276093387131748;0.6750009368370601;1.27936065624125;0.0300002712164378;0.0568594563708877;9.999922093581832;0.6928236641267066;-1.1000000013732003;1.0448237772550864;0.5305402846249468;1.000016507525003;1.299990095916761;0.9999961172955842
82.580385;0.5276061269094875;0.6749971671691977;1.279364232593424;0.029998886920752917;0.05685824748810834;9.999991923189974;0.6928268279703624;-1.0999999994562177;1.0448089624034407;0.5305428888301978;1.0000123582677263;1.2999894517993362;0.9999891819165995
82.60628;0.5276074696513519;0.675008304580554;1.2793531640670364;0.029999396000218323;0.0568595640471298;9.999985792754837;0.6928295833621951;-1.099999998654917;1.0448164633190369;0.5305390269350074;0.9999865791560382;1.2999918941876714;0.9999906478205381
82.632175;0.5276131569867987;0.6749931885455605;1.279354881891375;0.029999566843839302;0.05685890987142932;9.999884466277964;0.6928243771688858;-1.09999999977385;1.0448153569478906;0.5305385786440524;0.9999941305660922;1.2999997423803973;1.0000067334723761
82.658071;0.5276061517240176;0.6749882471009433;1.2793502636288592;0.02999929120826987;0.05685844385321775;10.000026198857832;0.6928213189840906;-1.0999999987777718;1.0448135419158011;0.5305421328170267;1.0000096611032692;1.3000160686180704;1.0000173175909735
82.683966;0.5276070314410716;0.6749955718230429;1.2793328391946204;0.030000462980059605;0.05686018740052345;9.999977405497692;0.6928210328329487;-1.1000000019937906;1.044814096176815;0.5305461966356868;1.0000004177877273;1.300025235138238;1.0000082253916216
82.709861;0.527611681830903;0.674993598744988;1.2793284588513243;0.030000211629848728;0.05685958807456078;9.99991004955103;0.6928223214355719;-1.1000000030050643;1.0448081634436948;0.5305414782173389;1.000013986759335;1.3000278754183796;1.0000025489561648
82.735756;0.5276084662566782;0.6749920347012024;1.2793487803815204;0.030000308423648134;0.05686156738107114;10.000023041984369;0.6928200469504939;-1.1000000022056393;1.0448164703375498;0.5305400972795158;1.0000078184207017;1.300007789721725;1.0000015734241854
82.761652;0.5276058217306958;0.6750033867980674;1.279371588636022;0.02999963634092673;0.05685966649347985;10.000016828444071;0.6928218557750813;-1.0999999980807507;1.0448245653777501;0.5305339574537669;0.9999866545942036;1.2999988753519847;0.9999993667101942
82.787547;0.5276136191523402;0.6750076078810343;1.279372788453687;0.02999891867060432;0.056858555728419906;9.99994491132074;0.6928222369443475;-1.0999999973791603;1.0448242569763306;0.5305326805019042;0.9999924801518939;1.3000045607352304;1.0000031293020848
82.813442;0.527618005592492;0.6750035977316851;1.279364550810888;0.02999977319996425;0.05685941786003148;9.999922053296112;0.692828042302841;-1.0999999963624527;1.0448137151414876;0.5305343885057492;1.0000163625304763;1.3000031712510263;0.9999937893963095
82.839338;0.5276178926446332;0.674999797217512;1.2793472403865056;0.030000694888951938;0.05686105888286229;9.999913170835857;0.6928262449050995;-1.1000000001956787;1.0448214314263893;0.530530839697503;1.0000146667219072;1.3000114202779478;0.999999781597505
82.865233;0.5276137796202595;0.6749986463278002;1.279338792295005;0.029999610271616104;0.05685900410065237;9.999864502739062;0.6928226021179078;-1.1000000045380536;1.0448279308555426;0.5305335649459582;1.0000174443732766;1.299999793093243;1.000009705821524
82.891128;0.5276074631776578;0.6749978131106086;1.2793310376873663;0.029999709237201043;0.056859239837335575;9.999954790291799;0.6928138797703925;-1.100000004673955;1.044819003655633;0.5305324926638608;1.0000056390614995;1.300019922781323;1.000001821343812
82.917023;0.5276078369717975;0.6750010508795632;1.279351509188608;0.02999941477799247;0.05685847708236215;10.000092660551745;0.6928172575373619;-1.1000000041330162;1.0448218981511601;0.5305332840744745;0.999993854081429;1.3000265024031532;0.9999940871903864
82.942919;0.5276155646612081;0.6750023365735591;1.2793487366631386;0.029999684824516294;0.05685932421359326;10.0001090514329;0.6928193107845654;-1.1000000060087434;1.0448213524781038;0.5305295237878282;1.000004916362623;1.3000075948363432;0.999995575213069
82.968814;0.5276127475445179;0.6749950326059553;1.2793368846995077;0.029999432997123328;0.05685870907685419;10.000113061310643;0.6928106060798441;-1.100000002004026;1.044815457611291;0.530538092245483;1.0000057785386671;1.3000081711463407;0.9999979791749084
82.994709;0.527605835026857;0.6749996230305007;1.279342243589848;0.030000050993757143;0.0568591532297983;10.000148705521912;0.6928179360585012;-1.10000000227808;1.0448308201120544;0.5305415356107502;1.0000145816377852;1.3000086687734782;0.9999974094779149
83.020604;0.5276037784200208;0.6750025436483343;1.2793594689269001;0.02999910144147976;0.056857486613083597;10.00003481817293;0.6928151515253147;-1.1000000011220545;1.0448282028078715;0.5305404475642044;0.9999999526449904;1.3000131942303152;1.0000055424165142
83.0465;0.5276101750758323;0.675000128401837;1.2793602412689544;0.029999792608833967;0.05685932264455408;10.000042159336221;0.6928216853197484;-1.100000001204925;1.044809882814934;0.5305424421389898;0.9999895753334298;1.2999963731930482;1.0000095863548197
83.072395;0.5276209735558154;0.675002918830224;1.279353758918486;0.029999684324203104;0.05685932989061161;10.000053659854869;0.6928263343096037;-1.1000000035194855;1.0448077769397766;0.5305330222922855;0.9999944883137439;1.300003241385684;1.000001138536566
83.09829;0.5276176478945841;0.6749936839527639;1.2793331527255711;0.029999584265974513;0.0568598306912948;10.000011469150474;0.6928241651562257;-1.1000000023146237;1.0448122374684752;0.5305316744406542;0.9999955570226352;1.3000141783968018;0.999994165294349
83.124185;0.5276126085510541;0.6750003887326997;1.2793287464499759;0.029999841569039558;0.05685988904199848;9.999997663433142;0.692822613181751;-1.0999999986118283;1.0448119787137429;0.5305353650717459;0.9999826381657164;1.300005497465397;0.9999974693480581
83.150081;0.5276167067967197;0.6750138641272602;1.2793329386295385;0.03000027317279645;0.05686024984500495;10.000043034682532;0.6928321243574936;-1.0999999951124348;1.0448178380543665;0.5305367158766355;0.9999889816796377;1.3000000692416653;0.9999989991366353
83.175976;0.5276120904340875;0.6750077711347964;1.2793362847449712;0.02999989641276561;0.05685941800793931;10.000172408799159;0.6928217607161553;-1.0999999940758873;1.044810923313439;0.5305350287937497;1.000006961283212;1.3000011667632871;1.0000116193690287
83.201871;0.5276082496312244;0.6750080625816944;1.2793420950685466;0.029999774776032582;0.056859393763107224;10.000049285101843;0.6928211039740031;-1.099999997098767;1.0448085971913648;0.5305424109691408;1.000010346044436;1.300008683046968;1.0000079130304262
83.227767;0.5276043285631601;0.6750013709631915;1.2793504829746414;0.03000036726524655;0.05686060833354013;10.000034768874258;0.6928188203532999;-1.1000000093516336;1.0448143616224768;0.5305411701072241;1.0000022544087972;1.3000031877863458;1.00000725498895
83.253662;0.5276091228624141;0.6749996630212567;1.2793581436549193;0.030000126367156748;0.05686076617011428;10.000115540333539;0.692817683825594;-1.100000005454006;1.0448120874567584;0.5305345576838114;0.9999961853874213;1.3000072044869575;0.9999973808952334
83.279557;0.5276108465975262;0.6750014042076607;1.279363409633944;0.030000399056988755;0.05686102166795774;10.000112224076126;0.6928173451818601;-1.1000000006270148;1.0448150942877243;0.5305305447425309;1.0000038082845566;1.3000017069245597;0.9999935726923469
83.305452;0.5276126891888415;0.6749975378934672;1.279375287138207;0.02999945075538527;0.05685949130207923;10.000109115973855;0.6928173287972726;-1.1000000036695035;1.0448136250692992;0.5305285471713008;1.0000013048743173;1.2999993567759345;0.9999963873898504
83.331348;0.5276145821691899;0.6750096879505502;1.2793667384055796;0.02999958315296621;0.056858790978946014;10.00008208384518;0.6928188084471902;-1.1000000035479172;1.044811433569051;0.5305373929240512;1.0000071959582302;1.2999995823315063;0.9999848406427896
83.357243;0.5276195953251634;0.6750056344443451;1.279349350954069;0.030000105209380377;0.05685983876963253;10.000136142726742;0.6928169522924448;-1.1000000026078867;1.0448145029997917;0.5305390261055688;1.0000046341801616;1.299987393916479;0.9999929249579693
83.383138;0.5276165245128108;0.6749958681281154;1.2793461313561336;0.030000684434814684;0.05686125040918439;10.000173601240366;0.6928208850992768;-1.0999999972109984;1.0448116089481383;0.5305325548780734;0.9999944171871801;1.3000034818939927;0.9999985043410303
83.409033;0.5276152315084779;0.6749993714050104;1.2793497125857733;0.02999892737629867;0.056858939712796035;10.000113170999587;0.6928280011445169;-1.0999999955866628;1.0448117862707598;0.5305291975289549;0.9999983535574465;1.3000053934540947;1.0000025769094947
83.434929;0.5276157250125149;0.6749921720810573;1.2793541708419667;0.029998930401302738;0.0568592695634975;10.000048324110855;0.6928236588663705;-1.09999999792995;1.0448326956790996;0.5305248182323131;0.9999921038422565;1.3000076208245797;1.00000387199651
83.460824;0.5276136798377343;0.6749972459906879;1.2793680337808269;0.029999467747766913;0.056859035700125106;10.000025870850425;0.6928178621223505;-1.099999997728153;1.044821384874414;0.5305314337625595;1.0000023244086185;1.3000100348213477;0.9999948282990644
83.486719;0.527613480027404;0.6749972850502906;1.2793494604406837;0.02999967149640362;0.05686005573365366;9.999977020707771;0.6928184477347209;-1.0999999984623046;1.0448125631717395;0.5305356449554449;1.0000117352572153;1.3000293705732826;0.9999881427878183
83.512615;0.5276132385309035;0.674995065387303;1.2793497734637538;0.0299992011407146;0.056859210387685905;9.99994865657174;0.6928192970417633;-1.100000004542139;1.0448164513185405;0.5305347692563553;1.0000021081752917;1.29999770817197;0.9999915590653189
83.53851;0.527607791633646;0.6750063387136873;1.2793567804967607;0.029999543836702912;0.05685831017618076;9.99991963276035;0.6928314372741554;-1.100000004490465;1.0448215119700976;0.5305336442021054;1.0000013851440643;1.2999872868987639;0.9999909358010599
83.564405;0.5276084496778729;0.6750047769429299;1.2793581900476063;0.02999903800573035;0.05685777848024522;9.999884392776025;0.6928339537557835;-1.1000000010998374;1.0448199827856333;0.5305373381079713;0.9999967259093077;1.2999937208034331;0.9999914494418399
83.5903;0.5276099607260951;0.6750017302878314;1.2793701407577032;0.029999431791993002;0.05685943618741514;9.99984216002081;0.6928363210559428;-1.0999999984279767;1.0448194383078617;0.5305411251134986;0.9999971365136683;1.3000015644646679;0.9999930028846985
83.616196;0.5276112232757924;0.6749921001880597;1.2793645899720607;0.029999688142734945;0.056859952889676754;9.99982180171582;0.6928272664214168;-1.1000000016389235;1.044820092918579;0.5305381954985208;0.999992983657059;1.2999975546750104;1.0000017817012
83.642091;0.5276198776499295;0.6749897432585549;1.279369890002141;0.030000490471339906;0.056861182817968724;9.999866354755726;0.6928128790160928;-1.0999999977825552;1.0448114652629081;0.5305366615275244;0.9999992438286203;1.2999948990307963;0.999997183721542
83.667986;0.5276137053202151;0.6749858744958305;1.2793710154015336;0.030000041953587346;0.056859745861880126;10.000016066120118;0.6928272348911978;-1.099999998112138;1.0448105525692146;0.5305357784749569;1.0000106765405925;1.2999896856571596;0.9999850889924844
83.693881;0.5276060182787843;0.6749863051996356;1.2793523112874339;0.029999444410524115;0.056859404666807355;9.999919862354554;0.6928254857090209;-1.0999999985861586;1.044804459375903;0.53053834651501;1.0000053922390402;1.2999972670787363;0.9999943886241954
83.719777;0.5276129626058992;0.6749964306647602;1.2793257803956177;0.029999287653680942;0.05685947695765003;9.99985683785623;0.692815707962289;-1.0999999993211727;1.0448078138542511;0.5305381064595664;1.0000052839831928;1.300007914964321;1.0000013744853367
83.745672;0.5276122206888705;0.6749933792073328;1.2793330860331769;0.030000021872669824;0.056859875439202505;9.999894018892203;0.6928146149170037;-1.1000000039511857;1.0448029980941884;0.5305340948663941;0.9999942847554609;1.3000077772023713;1.0000072634789445
83.771567;0.5276063560650458;0.6750006663689015;1.2793605252227809;0.02999874814592244;0.05685771278885012;9.999878546744343;0.69281864000795;-1.1000000068270552;1.0448078796006943;0.5305348562703454;0.9999901512564823;1.3000143198026737;1.000000051166808
83.797463;0.5276074373525789;0.675007631755122;1.279370934001363;0.02999922959432654;0.05685898211317198;9.999960490512734;0.6928139195027289;-1.100000000356436;1.0448093014567827;0.5305414720562296;0.9999926201053063;1.3000102320562072;1.0000145855115732
83.823358;0.527616837689309;0.6750145056782173;1.2793512787722374;0.030000865490107408;0.05686063673069355;9.999977830645298;0.6928212948876327;-1.099999998865004;1.044822013631385;0.5305428125680962;1.0000004755310565;1.3000109494661842;1.000015791467369
83.849253;0.5276167760138499;0.6750152407676898;1.2793588632497963;0.029999925153323607;0.056859455788595005;10.000050616079447;0.6928239877773034;-1.099999998767159;1.0448259286546062;0.5305387141081164;1.0000069623474481;1.3000153439614293;0.9999945376105888
83.875148;0.5276192429478476;0.6750065638144477;1.2793462411490384;0.029999637351749806;0.056858988002067117;10.000020317308959;0.69281909476272;-1.0999999980513395;1.044812518145129;0.5305354923995967;1.0000086037157834;1.3000005606899199;0.9999986090659608
83.901044;0.5276155695904083;0.67499338490494;1.2793366305267586;0.03000002513441126;0.05685975006537022;10.00004335697906;0.6928123179751459;-1.1000000003931578;1.0448189880078758;0.5305387806852617;1.0000002624765216;1.299994622788668;0.9999947300798495
83.926939;0.5276121859938662;0.6749941288485706;1.279346206420602;0.029999408366431973;0.05685900604705319;10.00010887798842;0.6928170453946358;-1.1000000003533292;1.0448240947412017;0.5305340528003806;0.999982353253586;1.299987548094139;1.0000043220207533
83.952834;0.5276094546640787;0.6749904882264828;1.2793458890213696;0.02999877741249576;0.05685825400064694;10.000103481766525;0.6928211953188932;-1.1000000018813327;1.0448207578247026;0.530529987182091;0.9999771163716428;1.2999988660648352;1.00000561383656
83.978729;0.5276097318777927;0.6749929123536202;1.279346919165948;0.030000565501271382;0.05686059713801531;9.9999704058654;0.69282263645115;-1.1000000037703856;1.0448091835158535;0.5305300777166517;0.9999880388591977;1.3000095147571893;1.0000166522403908
84.004625;0.5276085993524433;0.6750018335006098;1.27935087534712;0.02999999546565074;0.056859518350134336;9.999980748684907;0.6928140827995575;-1.1000000032037387;1.0448180101150413;0.5305288280654393;0.9999979371299182;1.300002260367135;1.0000124858322723
84.03052;0.5276114092278127;0.6750000649589392;1.2793579063647336;0.02999929637916238;0.05685844657822821;10.000043982827169;0.6928132485304287;-1.099999998091397;1.0448180506433034;0.5305393817969436;1.000003523922237;1.2999919287972648;1.0000201535703377
84.056415;0.527616631882783;0.6749951079749299;1.2793691509722545;0.029999767867596932;0.0568601477855406;10.000065331639561;0.6928221474839232;-1.1000000001603798;1.0448090697618444;0.5305398955419437;1.0000004098894864;1.2999988174801054;1.000015427689758
84.082311;0.5276128416964022;0.6750011858514212;1.2793624998048747;0.029999820788470258;0.05686013492098126;9.999914007318537;0.6928220763088676;-1.0999999994396121;1.0448152665497514;0.5305488152508492;0.9999971392727145;1.3000041424795221;1.0000117290164703
84.108206;0.5276071338093712;0.6749932966562541;1.2793585203702063;0.02999906625512282;0.05685869467293618;9.99971539760045;0.6928290061262267;-1.100000001117394;1.0448125606454455;0.5305443593478197;0.9999959596054391;1.2999862878412527;0.9999918284490654
84.134101;0.5276137306851908;0.6750030253391753;1.279360220229167;0.029999078303851276;0.056858327287944335;9.999743209953696;0.6928289304913517;-1.1000000020167457;1.0448153764809092;0.5305454651482958;0.9999922254676761;1.2999875502682756;0.9999841824115177
84.159996;0.5276151812450085;0.6750007384611088;1.2793667482742812;0.029998749051375166;0.056857825140379646;9.99993276524723;0.6928252348043616;-1.1000000001969548;1.0448145909845536;0.5305374189983888;1.000000876192536;1.2999893963269027;1.0000009310217923
84.185892;0.5276120133638365;0.6750043432630214;1.2793651866189741;0.029999492860615807;0.056858697059725294;9.999908128580442;0.692814670346912;-1.1000000027553902;1.0448251966740667;0.5305358064382146;1.000000236179794;1.2999941137163042;1.000012792145601
84.211787;0.5276082025062429;0.675002296609263;1.2793474658742028;0.030000046055155875;0.05685990355053581;9.999960771943215;0.6928173555615924;-1.0999999980730848;1.0448401789995383;0.5305367671526369;1.0000013505909982;1.2999967194329405;0.9999849141883278
84.237682;0.5276122000136605;0.675006680059579;1.279326091756127;0.02999992002193972;0.05685964795581699;9.999913444345507;0.692823132583232;-1.0999999989244513;1.0448424510080652;0.5305322889740537;1.0000081817822404;1.2999997125290885;0.9999781964065216
84.263577;0.5276115975246314;0.6750132860562015;1.279349734693372;0.029999634255906297;0.05686013270047585;9.999886722982106;0.6928197793903718;-1.0999999999057926;1.0448263282495234;0.5305324704634955;0.9999941054044612;1.299989724609383;1.0000039748300416
84.289473;0.5276091741095371;0.6750073028901631;1.2793532092097692;0.029999162168988704;0.0568601075451744;10.000015964613928;0.6928121121569206;-1.1000000002075225;1.0448076291443356;0.530531691854373;0.9999925579226033;1.2999992390262776;1.0000071762225764
84.315368;0.5276125338159557;0.6750069333639844;1.279343085234366;0.03000061764253383;0.05686121155668855;10.000060438341048;0.6928108683468296;-1.0999999995236895;1.044814986786951;0.5305329513791991;1.0000035493030186;1.3000046422403542;0.9999958806263619
84.341263;0.5276123357574101;0.6749993305157495;1.2793532695552312;0.03000007938682122;0.056860280924983304;10.000029255068437;0.6928131543318582;-1.0999999997087802;1.0448215597140644;0.5305356563245482;0.9999973849105857;1.3000011089066537;0.9999883536202657
84.367158;0.5276083388689993;0.6749917030243542;1.2793619248054386;0.029999902842573423;0.056859418951752505;9.999946517411882;0.6928112447447318;-1.1000000004941053;1.0448238383988893;0.5305316860893282;0.9999962008335521;1.2999909989224288;0.9999984654678775
84.393054;0.5276054232388993;0.6749979280149002;1.279361643871174;0.029999825867298626;0.056859689919957476;9.99997365958565;0.6928100879343875;-1.1000000004458064;1.0448242967859604;0.5305322845494405;1.000003791825605;1.300001940583526;1.000004060707075
84.418949;0.527616875463875;0.6750003574810431;1.279340990417448;0.029999688115262827;0.05685947615366047;10.00009849526021;0.6928236280418104;-1.1000000001004655;1.04482282741891;0.5305394644597282;1.000019432621966;1.2999888780342042;0.9999988281528536
84.444844;0.5276191557724919;0.6750057539829758;1.2793349956062199;0.03000015307219465;0.05685948465329685;10.000041263771278;0.6928389167595979;-1.100000000561493;1.0448166516495052;0.5305356921152061;1.0000053782985245;1.300002633153117;0.9999965099238094
84.47074;0.5276094795713832;0.6750032109141896;1.279345656842253;0.029999933470688578;0.05685969103479322;9.999884375421805;0.6928338767001045;-1.1000000003063435;1.0448228813674558;0.5305295759085782;0.9999807115079331;1.300004954981819;1.0000033519120977
84.496635;0.5276097266142684;0.6749936960341417;1.2793472530913315;0.030000228347589718;0.05686013776918894;9.999974976742733;0.6928254493121353;-1.0999999993816694;1.0448207640539295;0.5305345491773512;0.9999837952807707;1.3000077681557611;0.9999931960680968
84.52253;0.5276141690584627;0.6750076052512171;1.2793495320283317;0.029999575560063146;0.05685878052083933;10.000080629462186;0.6928230097016641;-1.1000000006710353;1.044831363977031;0.5305353402673603;1.0000035460875158;1.3000111561333254;0.9999862447958446
84.548425;0.5276165006054371;0.674999494888605;1.279359081799377;0.0299999288822278;0.05685952507977663;10.000070292774405;0.6928322381461695;-1.100000002219444;1.0448214971989578;0.5305285954206245;1.0000003605182783;1.3000066141254927;1.0000047404744317
84.574321;0.5276128203603145;0.6749971930620995;1.279355161136786;0.029999880152076382;0.056859770395566056;9.999890423963773;0.6928301996469053;-1.1000000080139158;1.0448329082827494;0.5305327684654736;1.000006400508458;1.2999979934770127;0.9999899538971426
84.600216;0.5276139653858793;0.6750022132668064;1.2793469506728143;0.029999853354111056;0.05686012539974463;9.999957488167059;0.6928248338135872;-1.1000000047121061;1.044837690404377;0.5305344341015797;1.0000021525971945;1.300004843742356;1.0000000098160287
84.626111;0.5276091832533141;0.6750018593544395;1.2793366114959763;0.030000434434108627;0.056861269033592766;9.999929177639608;0.6928195006746996;-1.099999998755493;1.0448284926217128;0.5305357650971881;1.0000113149611765;1.3000003201059693;1.0000120173517768
84.652006;0.5276044415819207;0.6750050097138817;1.2793632396398829;0.02999969689847742;0.056860243464225343;9.999981030710591;0.6928234886956689;-1.0999999977930983;1.0448080302216018;0.5305299825731116;0.9999871973732802;1.2999830783228554;0.9999910032310882
84.677902;0.5276089582642892;0.6750062869756601;1.2793643308456089;0.029999284535351917;0.05686003290871336;9.999993730326038;0.6928268784068949;-1.1000000035175892;1.044805033290347;0.5305309768163238;0.9999903818742887;1.2999894303280208;0.9999875987532021
84.703797;0.5276063472711272;0.6750060840167991;1.2793649455825291;0.02999960179180588;0.056860608961436486;9.99986664778418;0.6928275315981538;-1.1000000018002252;1.044799148837643;0.530533445539076;1.0000036223272526;1.3000006797114183;0.999996638245279
84.729692;0.5276099632712441;0.6749958717508294;1.2793718798820604;0.030000112263121565;0.05686124901248354;9.999933000711549;0.6928170331131454;-1.099999999154905;1.0448164489147835;0.5305298282033968;1.0000160327901075;1.3000036176060163;0.9999884033811881
84.755588;0.527609140656187;0.6749934041817297;1.2793730264977492;0.030000736747355462;0.056861273565865456;9.999974629235508;0.6928110878116496;-1.0999999981599828;1.0448228924621572;0.5305341186374316;1.0000145068616306;1.2999908924503962;0.9999896226950638
84.781483;0.5276066625858049;0.6749920953588493;1.2793649452390603;0.03000070168487997;0.056860726203471525;9.999956252376144;0.6928146626314233;-1.0999999983479716;1.044816737689354;0.5305325350390794;0.9999997446990081;1.2999813579538078;1.0000014147984224
84.807378;0.5276113368510792;0.675000503943377;1.2793642115330697;0.030000393443686525;0.05686013337857755;9.999973437655743;0.6928271351753444;-1.0999999990093745;1.0448368526942633;0.5305328596040982;0.9999880471567416;1.2999759423800528;0.9999989218548674
84.833273;0.5276081220828046;0.6750082515979605;1.2793553675706095;0.02999974416715485;0.05685946662913516;9.999914188023945;0.6928251909874078;-1.1000000026904309;1.044836480916739;0.5305367939702339;0.9999912145656289;1.2999883778372834;0.9999941122052192
84.859169;0.5276153608296612;0.6750060587864625;1.2793400016032945;0.03000014795665093;0.056860408541085414;9.999952832964553;0.6928197889600934;-1.1000000027299186;1.0448316066534993;0.5305354495742638;0.9999962034109369;1.2999994687813972;1.0000004139955019
84.885064;0.5276147714947189;0.6750042904243065;1.2793467672326149;0.030000063523021824;0.056860017462426735;9.99993165838315;0.6928163488210624;-1.1000000020753393;1.0448266473889316;0.5305367875652741;0.999993449019669;1.3000104117918807;1.0000109933167454
84.910959;0.5276183734563606;0.675000281524372;1.2793432194272898;0.02999986607576316;0.0568602273992709;9.999949963454767;0.6928165983886002;-1.1000000005903616;1.0448244920492595;0.5305326027514876;0.9999943681335399;1.30001753445441;1.0000011334350003
84.936854;0.5276199809382868;0.6750013120112791;1.2793493550911597;0.029999546457272576;0.05686035193604477;10.00005093251654;0.6928218390584456;-1.0999999980248312;1.044815096304977;0.5305304959714151;0.9999926265884799;1.30001301912774;0.9999870845176316
84.96275;0.5276187393792471;0.6750008674923987;1.2793666992377943;0.029999614155366446;0.056860199674260405;10.000086231269284;0.6928256233900025;-1.0999999957025888;1.044811899232602;0.5305299273008706;0.9999986905415771;1.2999933266181412;0.9999995152581712
84.988645;0.5276073227008425;0.6749943360610607;1.2793671537832438;0.029999650369274558;0.05686009031379945;10.000038552619976;0.6928240403360245;-1.0999999999462688;1.0448117737318883;0.5305321791377443;1.0000068719844055;1.2999776389744053;0.9999864957988869
85.01454;0.5276088085284387;0.6749989609330654;1.2793587794026784;0.029999688581506624;0.05685994497653204;9.999982302655859;0.692815269486087;-1.100000001964188;1.0448109219286592;0.530527773113046;1.000005303886036;1.2999761926333675;0.9999822923138718
85.040436;0.5276128764650274;0.67500422142129;1.279371220485999;0.029999184466603684;0.056858940366052935;10.000029028969179;0.6928185072979318;-1.1000000014864137;1.0448087952878697;0.5305305324798798;1.0000114886400726;1.299993548743713;0.9999776592204423
85.066331;0.5276068849621544;0.6750053484039789;1.2793620542303263;0.029999437412299892;0.05685942531503201;9.999840927682365;0.6928246598140134;-1.1000000045910385;1.0447966771952912;0.5305309337219443;1.0000048377735222;1.3000055077340398;0.9999863886777839
85.092226;0.5276045252370961;0.6749994270541856;1.27934957721618;0.029999752754208343;0.05685962038765657;10.000071043841325;0.6928331348836618;-1.1000000024629166;1.044813675221132;0.530528127388777;1.0000034787649414;1.3000045917441025;0.9999953511708468
85.118121;0.527609572230617;0.6749927079545816;1.2793559206558516;0.0299993171784796;0.056858988194561866;10.000145409706752;0.692830792545167;-1.1000000036103863;1.0448207663860136;0.5305320429510547;0.999990841244795;1.2999989083637213;0.9999946734473951
85.144017;0.5276068683022985;0.675001083441588;1.2793454281263776;0.03000029600040027;0.05686064762973155;9.999958685333157;0.6928245685543445;-1.1000000011508035;1.044820284685214;0.530534177444492;1.00000420244162;1.2999903007308986;0.9999890068055706
85.169912;0.5276075997501072;0.674992203554325;1.2793638131346865;0.02999971438893941;0.05686073470351099;9.999875980819219;0.6928309503641884;-1.1000000018517908;1.0448104806137664;0.5305250817450731;1.000002515679965;1.2999922031263642;0.9999942271100486
85.195807;0.527610182412112;0.6749945854905762;1.2793752536734289;0.02999901555855607;0.056859365818454854;9.999966545983636;0.6928266958464152;-1.1000000000394723;1.0448241128615126;0.5305278176814618;0.9999976987614085;1.3000018475478925;0.9999917140351973
85.221702;0.5276138968506616;0.67500600216923;1.2793629474835195;0.030000175588700703;0.056861741503241824;10.000002489848566;0.6928118000491366;-1.0999999976708037;1.044815216914069;0.5305383287828473;1.0000076047015931;1.300000834329689;1.0000078271096826
85.247598;0.5276123944237388;0.6750116035463973;1.2793425982130464;0.02999851798548835;0.056858132651641025;10.000026796652426;0.6928254401205831;-1.0999999984283237;1.0448230556555549;0.5305411620869992;0.9999992125928732;1.300021006448077;1.000003580089954
85.273493;0.5276135008012925;0.675006373075227;1.279336948760892;0.02999993837322053;0.05685876040373305;10.000138646554378;0.6928263624609119;-1.099999998989606;1.044820324368329;0.530540588800087;1.0000016180296811;1.3000101048095287;0.9999974999364395
85.299388;0.5276140424284167;0.6749969618126584;1.279324048439948;0.030000080929927366;0.05685822083297395;9.999954061202383;0.6928231560829028;-1.100000002008086;1.0448143722034677;0.5305379467626076;1.0000050682741302;1.3000019144998172;1.0000030024876543
85.325283;0.5276164348369222;0.6749964033996695;1.279342407458606;0.029999722748311596;0.056859432325806904;10.000094287988777;0.6928268266806854;-1.1000000008800188;1.0448281538088355;0.5305348853544578;1.000003418083258;1.2999980346775069;1.000008493822458
85.351179;0.5276171554072284;0.6750027983700447;1.2793423939064565;0.029999893439457907;0.05685989803620275;10.0001964236579;0.6928266414409224;-1.0999999987158224;1.0448286644099072;0.5305342136643717;0.9999948656436859;1.3000068948824817;1.0000008216398713
85.377074;0.5276187090192688;0.675003993009483;1.2793497929185256;0.029999229960475958;0.056858903145085;10.000114882791816;0.6928221944703281;-1.0999999992537335;1.0448262137082676;0.5305370631282885;1.0000151072311054;1.3000032238781956;1.0000137477242348
85.402969;0.5276138915950006;0.6750079209860274;1.2793420215626121;0.029999557825723836;0.05685923163540999;9.999929648755305;0.6928212874468734;-1.1000000023443643;1.0448225788047412;0.5305428209743493;1.0000110396718964;1.2999931049329443;1.0000015201765566
85.428865;0.5276134513253511;0.6750077603710677;1.279328854145778;0.029999060073805747;0.05685901813708766;9.999910007715133;0.6928251421955768;-1.1000000006645363;1.0448254204545069;0.5305405292548976;1.000005995343283;1.2999863648807293;0.99999600515088
85.45476;0.5276139897441959;0.6749995536375187;1.279333195082441;0.03000054865932271;0.05686059354186919;9.999915264248498;0.6928248942055725;-1.0999999974305792;1.044823997875446;0.5305388564449901;1.0000092358017432;1.3000058155465373;0.9999992807093915
85.480655;0.527619135284324;0.6750037472428887;1.2793573363436908;0.029999884266397932;0.05685896370087925;10.000081256749795;0.6928264269536073;-1.099999997369319;1.044817758199121;0.5305405882571383;1.0000052750443615;1.300023395470727;0.9999924740234527
85.50655;0.5276167856177494;0.6750059784780964;1.2793766939636473;0.030000047229826517;0.05685992123720367;10.000165963809705;0.6928243905346629;-1.100000000762849;1.0448126519185381;0.5305373502460574;1.000005838409562;1.3000118525829476;0.9999862599531559
85.532446;0.5276173971426767;0.6749950325903871;1.279364215652828;0.02999929528183201;0.05685883655442173;10.000030447089319;0.6928188154687115;-1.0999999980275657;1.0448043629602437;0.5305328098632188;0.9999995684046421;1.3000107290241756;1.0000026983978332
85.558341;0.5276086081234939;0.6750007387696931;1.2793537513589464;0.0300002858731681;0.056859895022011574;9.999898880579615;0.692817721014099;-1.1000000011653992;1.0447871280703491;0.5305343227478163;1.0000054416620134;1.3000077896724713;1.000001984357463
85.584236;0.5276088287397848;0.6749987559383126;1.2793434092150715;0.029998973305663125;0.056857606443948314;9.999957697572807;0.6928220210155934;-1.1000000035286015;1.044814093029092;0.5305351487095125;1.0000132040134349;1.3000075645807019;1.0000003394433468
85.610131;0.5276091200212923;0.6750056486495547;1.2793458384666265;0.02999839077019977;0.056858143898584415;10.000136203717199;0.6928173877409174;-1.100000000312503;1.0448293683412395;0.5305350591951463;1.0000110363990413;1.2999922213201984;0.9999908074658345
85.636027;0.5276071100544425;0.6750036004699806;1.2793455027345204;0.029999702481894312;0.0568600654735579;10.000057637850633;0.6928200400989887;-1.0999999988045226;1.0448260806321734;0.5305319392610969;1.000021745115465;1.2999844468321244;0.9999876877555828
85.661922;0.5276081484600925;0.6749846912419553;1.2793366138057412;0.029999681886309814;0.056860088273551115;10.000008321131595;0.6928272814167112;-1.0999999970739824;1.044821289071849;0.5305325278038194;1.0000058210362877;1.300001716318656;1.000002504628508
85.687817;0.5276047028166193;0.6749902873870139;1.2793456724135202;0.03000005756223832;0.056860423590614655;9.999950630128664;0.6928242188270389;-1.099999997032113;1.0448266346259418;0.53053082667378;0.9999966999516128;1.300005024675638;1.000010362033412
85.713713;0.5276081734318485;0.6750011189646212;1.2793633894547398;0.030000444000835253;0.056860088889140174;10.000048810877233;0.6928179379515026;-1.1000000021997483;1.0448173430799335;0.5305307160236931;1.0000050562053695;1.3000020372682024;1.0000072152937078
85.739608;0.527615352082535;0.6750002613393149;1.2793537782253237;0.03000086990940173;0.05685980224459493;9.999985283313714;0.6928136391531587;-1.1000000052888534;1.0448105940412664;0.5305333902121466;1.000003892855634;1.3000020053018195;1.0000050805151375
85.765503;0.527618156856249;0.6750069362684127;1.2793495560655754;0.029999663205364627;0.05685958735186064;9.999911151034361;0.6928188672791087;-1.1000000024773398;1.0448185682079856;0.530539294663614;0.9999923987526461;1.300022653441386;0.9999990328369216
85.791398;0.5276170671706645;0.6750092977516067;1.2793293426573529;0.029999562715407227;0.056860467088553156;9.999900424382965;0.692820181431636;-1.1000000016113614;1.044823919381054;0.5305370906583394;0.9999846420908248;1.3000179561322376;1.000000979197191
85.817294;0.5276121004771346;0.6750041499975595;1.2793545979750904;0.029999907128550093;0.05685932777482124;9.999997805201755;0.6928284103442388;-1.0999999999752845;1.0448232015132277;0.5305402557368909;0.9999953626112806;1.3000154224896532;0.9999995266821776
85.843189;0.5276134819604057;0.6750046314441088;1.2793810742059466;0.02999962085645555;0.056859456115176794;10.000075892835717;0.6928301218922273;-1.0999999997808148;1.0448245296299312;0.5305357330695928;1.0000029704043072;1.3000066344530192;1.0000001656405406
85.869084;0.5276114931969135;0.6750055547940851;1.279373977864992;0.030000383011207003;0.056861023280225555;10.000023498366959;0.6928239992306119;-1.099999997614662;1.044817318879741;0.530534307257776;1.0000104572698942;1.3000011580897994;0.9999892970549401
85.894979;0.5276124670426658;0.6750013447201826;1.2793643031994917;0.029999896185519955;0.05686050815589179;10.000099124400759;0.6928162128019087;-1.0999999999318972;1.0448164587115472;0.5305346601392307;1.0000004270334184;1.2999982328499537;0.9999904242770816
85.920875;0.527615947378857;0.6749988196626774;1.2793524807560597;0.02999975889720408;0.05686078338990839;10.000190228247389;0.6928180468575554;-1.099999997202933;1.0448244603968229;0.5305353980664872;0.9999909017289708;1.2999888259782688;1.0000161053984917
85.94677;0.5276122271981475;0.6749967919930088;1.2793585183472238;0.029998389270321536;0.05685884303128397;9.999933466367281;0.6928147673010077;-1.100000000159837;1.0448243728578925;0.5305347216141968;0.9999902995729479;1.2999705817493483;1.000011213653893
85.972665;0.5276151980700872;0.6749926775946413;1.279363315108732;0.029998935506223373;0.05685851833533477;9.999882170750455;0.6928159689649026;-1.100000002202139;1.0448222827491966;0.5305312577787364;0.9999918872109899;1.299978667225149;0.9999974643824909
85.998561;0.5276146283965899;0.6749915065722191;1.2793545395751738;0.030000449686163364;0.05685969980920559;9.99996617979173;0.6928147434219609;-1.0999999993167031;1.0448248969093845;0.5305266202783627;1.0000081942841779;1.299999466320361;0.9999929009897003
86.024456;0.5276189906335095;0.6749851903958015;1.2793481520894545;0.030000239964735047;0.056859286698700086;9.999806633751486;0.692823174774634;-1.0999999972209669;1.044823222197841;0.5305308957858244;1.0000163933481816;1.3000049960343862;0.9999855580477587
86.050351;0.5276182560948706;0.67498246719033;1.2793630481973963;0.029999509257007836;0.05685901065367668;9.999819533791142;0.6928215222875175;-1.1000000004294037;1.0448228300191371;0.5305326397376058;1.0000197594276365;1.299988082464918;0.9999887420254098
86.076246;0.5276198439171821;0.6750008976030143;1.2793569729967709;0.029999073464374693;0.056858089037694105;9.999911492992387;0.6928195680333289;-1.1000000010093625;1.044816068762834;0.5305317553403012;1.0000097026580586;1.2999948031969881;0.9999963821499898
86.102142;0.5276141648119012;0.6749963980931046;1.2793549942911104;0.030000052238355945;0.05685911652624246;9.9998815993567;0.6928181281392211;-1.100000001222116;1.0448104490654342;0.5305420505357942;1.0000141727187388;1.3000159625643084;0.9999955113260789
86.128037;0.5276072841149224;0.6749944503566666;1.2793704130787922;0.029999100672070837;0.05685829351446339;10.000019603482393;0.6928255230752722;-1.1000000004495574;1.0448035950917247;0.5305415774924929;0.9999944983100563;1.3000155427249227;0.9999833245235521
86.153932;0.5276126635818175;0.6749939059615812;1.2793548338077563;0.029999602428372196;0.056859363925727165;10.000078758259292;0.6928259554130023;-1.0999999979767727;1.0448154929496913;0.5305385629768924;0.9999976697070854;1.3000131382977933;0.9999883822803638
86.179827;0.5276117324503474;0.6749974856672424;1.2793605414883802;0.029998818347108012;0.05685877511461404;10.000032451748258;0.692818996688527;-1.0999999991532794;1.044818305312275;0.5305306758683439;0.9999831563701594;1.3000006325632332;1.0000003104584712
86.205723;0.5276117867009049;0.6749899610682394;1.2793383413409303;0.029999458131246732;0.05685994187278384;10.000042729823011;0.6928207701664942;-1.0999999984407502;1.0448244782360243;0.5305364829369094;0.999987943152516;1.2999932571296255;1.0000041983462755
86.231618;0.5276131489645393;0.6749964138632267;1.2793405770253894;0.029999212627092892;0.05685871967729738;10.000029409779867;0.6928143455184474;-1.1000000013126985;1.0448187567756768;0.5305370373377087;1.000001276975251;1.2999791006898704;1.0000030772927806
86.257513;0.5276148501775685;0.6749993912334948;1.2793473155257502;0.02999956813506616;0.05685990428134728;10.000096947955424;0.6928165245285036;-1.100000002265182;1.044835001113874;0.5305341082664191;0.9999942729122295;1.2999913345915808;1.0000007008560654
86.283408;0.5276097349731655;0.6749958899109805;1.2793586600340172;0.030000313397490312;0.056860849165759064;10.000038466254257;0.6928155267382351;-1.09999999953959;1.0448293102989796;0.5305387475461532;0.9999946345625088;1.2999958138600805;0.9999937746535769
86.309304;0.5276084661692917;0.6749933906942842;1.2793486909279004;0.0299999162968338;0.056859404733319324;9.999914798277297;0.692815742461526;-1.0999999998213101;1.0448190164780924;0.5305323821679288;1.0000005614931489;1.3000023780619505;1.0000042146210988
86.335199;0.5276106119405289;0.6749966614261947;1.279343986422278;0.029999627717483438;0.05685813383309266;9.999916641011609;0.692821696876076;-1.0999999989518432;1.04481980773542;0.5305331486115286;0.9999936186098625;1.2999903297725457;1.0000019034547312
86.361094;0.5276137052779286;0.6749938498389432;1.2793525986503975;0.02999936161631115;0.05685861658633531;10.000011170661882;0.6928200519832858;-1.0999999983104543;1.044819056961229;0.5305340377186863;0.9999892984377156;1.3000028990390256;0.9999846905533986
86.38699;0.527610926457842;0.6749932516978263;1.2793551391899882;0.030000215910883834;0.05686042697498461;9.999904302595738;0.692821677577512;-1.0999999955760145;1.0448212261911798;0.5305315577813102;1.0000005577058957;1.3000023605175997;0.9999949203506985
86.412885;0.527611488173725;0.6750004395380449;1.2793488908888424;0.02999955837160522;0.05685879336928048;9.999842406796127;0.6928176037538225;-1.099999996098609;1.0448185747465477;0.5305324340819741;1.000003190032387;1.299987651960391;1.0000016940979501
86.43878;0.5276086633589747;0.675000221101681;1.2793355683308636;0.029999550632239944;0.05685883033631802;9.99988720998284;0.6928202692947776;-1.0999999966557807;1.044815679771436;0.530541423499024;0.9999965731919342;1.2999938297714835;1.0000073510048992
86.464675;0.5276036455467528;0.6750018670066126;1.2793503391183567;0.029999302892821416;0.0568586672760748;9.999936965480577;0.6928164724341686;-1.100000001161417;1.0448247926171887;0.5305393706739329;1.000010973652485;1.3000014758759462;1.0000182857680189
86.490571;0.5276105859811929;0.6749997255142203;1.2793405800894917;0.02999889722582597;0.05685838905443251;9.999969901530953;0.6928146006426091;-1.1000000048669145;1.0448318294690377;0.5305357644089274;1.0000029166941906;1.3000187208720706;1.0000116750244876
86.516466;0.5276121896968724;0.6749957517616597;1.2793255068687026;0.029999840492825128;0.056861105766280555;9.999890818224312;0.6928191665150513;-1.1000000047994076;1.044827645260953;0.5305331030486525;1.0000028791996156;1.3000094228289985;0.9999996061391024
86.542361;0.5276164727742698;0.6750020941267678;1.279341299338074;0.029999345319931203;0.05686049732193116;9.999940961331275;0.6928203901852141;-1.1000000038747457;1.0448163574659284;0.5305371643780984;0.9999990883158207;1.2999935047985836;0.9999840407889145
86.568256;0.527622340236242;0.6750093239482318;1.2793535510406724;0.030000410584321555;0.056861215406137665;9.999958441936599;0.6928152588382701;-1.1000000034075137;1.0448123009344406;0.5305431278274373;1.0000089786931303;1.2999845761832565;0.9999947625900808
86.594152;0.5276135269440843;0.6750000175240605;1.2793558553839839;0.03000087139875424;0.05686145566952531;10.000014348398938;0.6928135704625014;-1.1000000014145348;1.0448041593381838;0.5305368299095864;1.0000028438948276;1.2999951181805363;1.0000058126021132
86.620047;0.5276121427585112;0.6749975342909003;1.2793367234308242;0.02999972105718829;0.05685993435251808;9.99988361055216;0.6928193008832537;-1.099999998619286;1.0448102117523321;0.5305352209892237;1.000001217976563;1.2999924818172588;1.0000000176591801
86.645942;0.5276077037080055;0.6749972452583959;1.279340655684716;0.029998565654090197;0.056858181725867894;10.000028289882813;0.6928170570601686;-1.099999995829067;1.0448265477028098;0.5305333434813063;0.9999979405611783;1.2999818307377207;1.000001533115419
86.671838;0.5276044000380519;0.6749981671189418;1.2793252153269001;0.029999966665603065;0.05686084661715898;10.00003857187536;0.6928214750500804;-1.0999999934289522;1.0448155333302493;0.530526156879527;1.0000049974697407;1.2999999025075926;0.9999949688716485
86.697733;0.527608641523773;0.6749969083610518;1.2793393796267527;0.0299996273504161;0.056859769187120185;10.00006295046596;0.6928205471306548;-1.0999999961215474;1.0448099687794374;0.5305248772594213;1.0000104589260188;1.300005393907328;0.9999896983246812
86.723628;0.5276118924648145;0.6749957576896994;1.279354379178261;0.029999308414803402;0.05685820186860099;10.00006534540816;0.6928174999814293;-1.0999999981870159;1.0448152439855303;0.5305340719584077;1.000014785459266;1.2999856067266;1.0000053102363482
