time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_IpInjTerminal;Wind_Turbine_GEN_IqInjTerminal;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
86.749523;0.5276131246147007;0.6749896283637233;1.2793485575056533;0.02999964210623066;0.05686006142363205;9.999958007107686;0.6928176960746693;-1.1000000018928808;1.0448163165476059;0.5305387490620669;1.0000013215763894;1.2999764037196693;1.0000079618778
86.775419;0.5276118263665998;0.6749930677498969;1.279363425403829;0.02999945018259433;0.056860619285020356;9.999923882610101;0.6928250655535242;-1.1000000033592319;1.0448052906523393;0.5305424922989409;1.0000015005228249;1.2999908198211578;0.9999987175420744
86.801314;0.527612785746875;0.6749889829734361;1.2793556963785147;0.02999923048074155;0.056859519051110724;9.999970128586549;0.692825295509287;-1.100000005141875;1.0448173782137753;0.5305425895027256;1.00000278550094;1.2999942571361809;0.9999936163190108
86.827209;0.5276187953872399;0.6749948209166227;1.2793362571119795;0.029999472271462234;0.056859343733639246;9.999994595495384;0.6928291181847994;-1.1000000019410365;1.0448249428461818;0.5305423408276552;0.9999963823082326;1.2999983353504583;0.9999971068868454
86.853104;0.527608444750839;0.6750009660288553;1.2793412804655313;0.02999915423128192;0.056858341488785644;10.000119054201557;0.6928291541375808;-1.1000000018795897;1.0448309935593048;0.5305413920007059;0.9999945396990689;1.2999912259117357;1.0000105979704565
86.879;0.527612914616049;0.6749911645139965;1.2793524485279026;0.029999873626417983;0.05685965589761345;9.999957018404043;0.6928246196156089;-1.1000000020035512;1.0448201791240919;0.5305418423994055;1.0000046858487264;1.2999820395008193;1.0000169021632437
86.904895;0.5276101508131341;0.6749985614994953;1.279352779325344;0.029999462454888045;0.05686057686648325;9.999784074850409;0.6928224759242579;-1.1000000015270328;1.0448160741495947;0.5305362462854839;1.0000082683326437;1.2999927008317143;1.0000161553326774
86.93079;0.5276082143419099;0.6750043281064382;1.27935720832063;0.029999790329659468;0.05685977685025887;9.999759354297325;0.6928232605342557;-1.1000000006368873;1.044827820308491;0.5305364823834064;1.0000044012579543;1.2999973880453761;0.9999955964514333
86.956686;0.5276137017490954;0.6749994079152083;1.2793511288977186;0.030000264876752798;0.05686015192131172;9.999910850358855;0.6928208485167541;-1.1000000053133692;1.044829085936965;0.530539035692491;1.0000041464916567;1.3000008001648413;1.000001229449806
86.982581;0.5276132847967375;0.67500326341582;1.2793549407973406;0.02999872448425127;0.05685749336665407;9.999951749964852;0.6928245258904974;-1.100000004252325;1.0448162587498724;0.5305400526641392;1.0000090467233806;1.3000080088927242;1.0000052828576649
87.008476;0.5276101083745071;0.6750064016010054;1.2793713566985625;0.029999175437083202;0.05685784938945391;9.999993431730477;0.6928198100508615;-1.1000000010139397;1.0448253239906575;0.5305427922147666;1.0000201180027297;1.3000034027995846;1.0000069623203316
87.034371;0.5276150016356985;0.6750008964018254;1.2793603446951913;0.029999299002392746;0.056858722633690746;10.000167958270346;0.6928101609469804;-1.1000000011828364;1.0448210321731677;0.5305356104993777;1.0000202888628886;1.2999950979120314;1.0000079645788522
87.060267;0.5276124665642782;0.6750007778276407;1.2793497955332558;0.02999922827635454;0.05685820858116957;10.000116688507887;0.6928034864696335;-1.1000000003860182;1.0448228347613255;0.5305345248117316;1.0000169608252603;1.3000016927847768;1.0000017065192703
87.086162;0.5276120532221138;0.6750022153800848;1.2793599135040574;0.03000018113166918;0.05686020396095991;9.999975403868104;0.6928058755347293;-1.1000000018929235;1.0448148801615176;0.5305392566857873;1.0000046992936715;1.2999993612016882;1.0000090523038754
87.112057;0.5276104806755058;0.6750007541399127;1.2793476193797475;0.02999919500191428;0.05685833022529209;9.999864925149879;0.6928109511757939;-1.1000000016025309;1.044813599158625;0.5305413746689137;0.9999904378509916;1.3000150270464694;1.0000087605428976
87.137952;0.5276127185749372;0.6749963852911562;1.2793485960756346;0.029999196629382163;0.05685924945758067;9.999893786456932;0.6928125037231935;-1.1000000001205839;1.0448239619040063;0.5305426293133837;0.9999916015967826;1.300005519353101;1.0000017203033453
87.163848;0.5276105382604924;0.6749994399492169;1.2793448984958071;0.029998311564495384;0.05685783005597898;9.999968416259932;0.6928217467488187;-1.1000000012205713;1.0448281645209436;0.5305333172141987;0.9999923301496152;1.300005238104638;0.9999974970994732
87.189743;0.5276058691147558;0.6750021916687445;1.2793505005725583;0.02999977265121729;0.056860101849558295;9.999935218090586;0.692825006696377;-1.0999999999371757;1.0448312119269927;0.5305320553546484;0.9999962594594148;1.2999951694909175;0.999993345429868
87.215638;0.5276075182388651;0.6749978355044649;1.2793683267933909;0.029999872359215505;0.05686060790116099;9.99991409314739;0.6928277780455988;-1.1000000017856708;1.0448259537182256;0.5305372515151298;0.9999871139208988;1.3000016630806261;0.9999904532121223
87.241533;0.527614174497378;0.6750012587402082;1.2793811146361027;0.029999972585146292;0.056860196714877416;9.999954630059408;0.692827931067397;-1.100000002053152;1.0448238279767472;0.5305435192056591;0.9999855242610723;1.3000268125424403;1.0000081093381488
87.267429;0.5276137672779943;0.6749960953165152;1.279365959046747;0.03000013036745889;0.05685980606203532;9.999956783208932;0.6928193410660392;-1.0999999959135938;1.0448077548028507;0.5305484124149196;0.9999928573651563;1.300008654040021;1.0000056669047526
87.293324;0.5276126458620581;0.6750009745183936;1.2793663191414957;0.03000024504098022;0.05686057872872437;9.99995111675858;0.6928192828433271;-1.0999999960309343;1.0448064100963583;0.530543778072034;0.9999905328097635;1.2999981702537506;0.9999945957428649
87.319219;0.5276095221373135;0.6750044479107279;1.2793577908142812;0.030000380092571496;0.056860307556853444;10.000019948730356;0.6928223681952084;-1.0999999992196028;1.0448130456974203;0.5305429415601967;1.000001786713846;1.300019158668803;0.9999941756127914
87.345115;0.5276046103129339;0.6749958475389641;1.2793488478944302;0.029999900187263114;0.05686020160385148;9.999914729994725;0.6928142049338035;-1.1000000002027397;1.0448260041519348;0.5305417075737179;1.0000120304397875;1.3000037038076915;1.0000064107829378
87.37101;0.5276096410039673;0.6749942977024187;1.2793600270213186;0.029999673190686374;0.05685968992326692;9.999946932456737;0.692817821842319;-1.099999997864893;1.0448240211758493;0.5305382162986767;1.0000108500476454;1.2999928289124265;0.9999934982834847
87.396905;0.5276158590163388;0.6750026207284983;1.2793716169270082;0.030000016727745132;0.056860071888001365;10.000079773670619;0.6928167123562238;-1.1000000011775501;1.0448103906233466;0.5305413400307764;1.0000009488531951;1.2999880363363823;0.9999826708777452
87.4228;0.5276145360721307;0.6749983168996138;1.2793623873459363;0.030000429356548657;0.05685958706378615;9.999924173892998;0.6928145765084782;-1.0999999988663283;1.0448127732424644;0.5305373556390158;1.0000008915591965;1.299990587876942;1.0000012224909944
87.448696;0.5276123654837765;0.6749961628886115;1.2793403626221338;0.02999927109503668;0.05685855301986446;9.999928601627632;0.692818862283187;-1.1000000008011712;1.0448113650434436;0.530531255242563;1.0000143593953585;1.300008480891701;1.0000086437625801
87.474591;0.5276096253580624;0.6750009329378664;1.279329765730993;0.029999913717220668;0.05686002084117202;10.000002414327659;0.6928237089088318;-1.0999999997209347;1.0448186410466955;0.5305351379624874;1.0000082261481562;1.3000000769058546;1.000011501285157
87.500486;0.5276099834696997;0.6750004829772137;1.2793384636858878;0.0299989240809378;0.05685849148776276;9.999937432474795;0.69282667762386;-1.0999999993500085;1.0448247044440264;0.5305359009634784;1.0000050301558991;1.2999853544954543;1.000000618620566
87.526381;0.5276107242034833;0.6749962842951752;1.2793505064844273;0.029999944962207675;0.0568598019221745;9.999944225994625;0.6928273423825394;-1.1000000032077786;1.044835414880859;0.530537122876263;0.9999973681100103;1.299992934724051;1.0000075032919333
87.552277;0.5276111887277023;0.67499928617074;1.2793584381068615;0.029999185735765873;0.056858158333111815;10.000018392174066;0.6928325967958864;-1.1000000038813573;1.0448301312741872;0.5305364763347008;0.9999928574374025;1.2999987176850516;1.0000109080071233
87.578172;0.5276119689408969;0.6749958851090071;1.2793570298436014;0.030000230569038663;0.05686106835473799;10.00003855371072;0.6928300550658332;-1.1000000035850541;1.044820260917473;0.5305345118692854;0.9999981337309362;1.3000125464472632;1.0000039180198665
87.604067;0.5276085292699068;0.6750074868879019;1.2793612719980003;0.029999710372958587;0.056860165529762974;9.999862290990126;0.6928227316677776;-1.1000000049100702;1.0448178589371928;0.5305330277531787;0.9999932619836167;1.3000011638251243;0.9999969262137961
87.629963;0.5276125947483903;0.6750005375074706;1.279361814220834;0.02999917631544463;0.05686051378935732;9.999916288323728;0.6928232849182212;-1.0999999999984673;1.0448069840297578;0.5305409345283219;0.999998203290223;1.3000009544380537;1.0000126100105728
87.655858;0.5276078449495716;0.6749996517498532;1.2793483188785122;0.03000006373430903;0.056861920773264366;10.0000337422336;0.6928161127755402;-1.0999999970346506;1.044800641064153;0.5305327628872786;1.0000102543799108;1.3000053240200433;0.9999962977434069
87.681753;0.5276098304669131;0.6749970160640496;1.279346790331754;0.029999875674199154;0.0568606256692697;10.000123784689459;0.6928161272409981;-1.0999999990158844;1.0448123338160227;0.5305362346926912;0.9999983086387386;1.3000102615574685;0.9999929090631218
87.707648;0.5276125740972045;0.6749909974493722;1.2793639071565577;0.029999681251851526;0.05685895484445838;10.00015471191082;0.6928204068658017;-1.1000000032601167;1.0448184790977384;0.5305366584869526;0.9999840055535103;1.2999980882063495;1.0000002712376672
87.733544;0.5276063296922479;0.6749985171615426;1.2793582472950493;0.029999394299740446;0.05685812962559907;10.00007330773708;0.6928218777222772;-1.1000000034804562;1.0448264170349728;0.5305425227773845;0.9999840260717477;1.3000029552140409;1.0000063127149235
87.759439;0.5276092744124803;0.6750003653801078;1.2793452303552224;0.030000597743854895;0.05685966851363252;9.999989705109344;0.6928224686181284;-1.0999999988154736;1.0448213363980747;0.530536123816264;0.9999918161165923;1.3000139026256978;0.9999947512150523
87.785334;0.527615866369782;0.6750025457459881;1.2793559049378214;0.03000002324502693;0.056859644769103046;9.999923920164976;0.6928247359697242;-1.0999999968149305;1.0448173315703544;0.5305347673270171;1.0000046705354793;1.299996897077548;1.0000038997207505
87.811229;0.5276174902680407;0.67499438347182;1.2793734408797566;0.03000012478828948;0.056860382484948326;9.999900098378939;0.6928236449772437;-1.0999999988320934;1.0448214721862081;0.5305337915922764;1.00000275159977;1.2999883794347473;1.00000740675072
87.837125;0.527612328180417;0.6749951002922566;1.2793779005198116;0.02999975158446634;0.0568602467418157;9.999921735374404;0.6928267174326972;-1.0999999990355824;1.0448176285561974;0.5305300411156691;1.000004442852889;1.2999851948884737;0.9999976783969582
87.86302;0.5276120731529665;0.6749953263885636;1.2793573907043954;0.029999648397104724;0.0568602400707704;9.999942716892402;0.6928167288928705;-1.1000000007805233;1.0448189298917747;0.5305316034686683;0.9999878349954586;1.29998605951937;1.0000035833618357
87.888915;0.5276133502482089;0.674994156683141;1.2793441805516295;0.02999889571996881;0.0568583562676831;9.999996567625452;0.6928141040752667;-1.1000000000976198;1.044810369171992;0.5305317061506347;0.999994355439284;1.2999949361254897;0.9999965954241299
87.914811;0.5276116556242479;0.6750028160726195;1.2793590116835187;0.02999901058922509;0.05685869838804557;10.000066100340225;0.6928323839981059;-1.0999999984570588;1.0447968757285493;0.5305359628532845;1.0000049415279173;1.299993915190497;0.9999905102602579
87.940706;0.5276062168189705;0.6750020464783354;1.2793551505103744;0.02999962214570167;0.05685972922354488;9.999981439203376;0.6928317181479603;-1.1000000003439803;1.0448170391462428;0.5305379412058412;1.0000029192689148;1.3000034824468327;0.9999925393448942
87.966601;0.5276125175845661;0.6750042337261153;1.2793545202512762;0.029999757664106817;0.056860227481656596;9.999989345888189;0.6928209487117853;-1.0999999999346994;1.0448141854435695;0.5305364202858519;1.0000158855284402;1.2999965512810796;0.9999913724970196
87.992496;0.5276158101173528;0.6750137815997983;1.279334202930811;0.029999448785708233;0.056859389656925524;10.00005124448317;0.6928257639948903;-1.0999999990722176;1.0448124105735803;0.5305374359405717;0.999993397932564;1.2999942742220258;0.999993380551331
88.018392;0.5276095541659379;0.6750067627387762;1.2793384703344706;0.03000013659071389;0.05685951766558518;10.000121394113021;0.6928302774556465;-1.0999999990358882;1.044821473171342;0.5305361022113754;0.9999926077615341;1.300002102769031;0.9999859980194005
88.044287;0.527615986194483;0.6750007053166347;1.2793414254208446;0.03000078333530438;0.056861062812821786;10.000120491823429;0.6928251176671268;-1.0999999958844413;1.0448042396664134;0.5305309038363575;1.0000003854380828;1.2999826919689363;0.9999802790243071
88.070182;0.5276141238881401;0.6749975503300116;1.2793450971912044;0.02999897339722754;0.056858468326951295;10.000053306690715;0.6928221725017939;-1.0999999976989627;1.0448193930374992;0.5305401572828614;0.999986046311946;1.2999874608789477;0.9999877190636663
88.096077;0.5276138654195678;0.6749949625396248;1.279344897522792;0.030000325006408625;0.056860615854081316;10.000120859365337;0.6928103303349017;-1.1000000011576958;1.0448201940520878;0.530543736505383;0.9999898614229836;1.3000027762631456;1.0000028001567631
88.121973;0.5276130894149639;0.6749955694348412;1.2793421243920229;0.02999975925232324;0.05685876633501508;10.00017950670691;0.6928172668864968;-1.1000000032867177;1.0448182746043535;0.5305345009302841;0.9999797752514609;1.3000041199691303;1.0000094029003261
88.147868;0.5276117558426032;0.6750003634732906;1.2793401910713837;0.029999367589507813;0.05685817397525065;10.000291138330281;0.6928193114973782;-1.1000000021353447;1.0448085774266487;0.5305320939658497;0.9999916537837634;1.3000079735678707;0.9999953839258029
88.173763;0.5276129586418524;0.675009039573038;1.2793537577460976;0.030000307014491624;0.05686077112109723;10.00028508989796;0.6928216719144669;-1.1000000010619093;1.044812678583798;0.53052972743422;1.000007761918781;1.3000049052428813;0.9999878649509827
88.199658;0.5276191245265516;0.6749943183278528;1.2793660668469402;0.02999964459702523;0.056858887829970214;10.000105741030563;0.692806615226987;-1.0999999992405924;1.0448175492266851;0.5305295247711767;0.9999902638281383;1.2999886185560598;0.9999844388852177
88.225554;0.5276142289728134;0.6749936583717883;1.2793560917233304;0.02999952765963789;0.05685950887282449;9.999903711588141;0.692814445589271;-1.099999999092547;1.0448222832068872;0.530526281339656;0.999999060974838;1.2999893762643087;1.0000039462330936
88.251449;0.5276151880314675;0.6750019195414168;1.2793633187447544;0.029999374803044734;0.056860091602906566;9.999978715331187;0.6928144048367056;-1.100000000583056;1.0448223097610139;0.5305294695639976;1.000002105109911;1.2999881318952478;1.0000168472061899
88.277344;0.5276226776630838;0.6750031225337217;1.2793451612405837;0.029999750138296578;0.056860774774006084;10.000033709053769;0.6928138790875041;-1.0999999998891585;1.0448238444005513;0.5305321942039034;0.9999972206773108;1.2999974101695186;1.0000135049050616
88.30324;0.5276203657243461;0.6750032074512695;1.2793454978416208;0.03000025822603831;0.056860341990914276;9.999994939921404;0.6928195340309651;-1.0999999976435688;1.0448133875710448;0.5305369858205223;1.0000015574403458;1.3000066475581569;1.0000013082268466
88.329135;0.5276165399892895;0.6749965967074754;1.279328966159186;0.0299997816007205;0.05685938964213706;10.0000433937983;0.6928252455765507;-1.1000000013685438;1.0448021732126955;0.530536481866978;1.0000041123243437;1.3000230228515952;0.9999887149770911
88.35503;0.5276114574719613;0.6749999942362406;1.279335448358501;0.02999943097298368;0.0568583516817666;10.00006262612615;0.6928321111267061;-1.1000000018363536;1.0448208474964573;0.5305386729065084;1.0000001670966014;1.3000349706851289;0.9999770942301014
88.380925;0.5276079943418295;0.6749993514429532;1.279348438102356;0.03000004410148117;0.05685960114263322;10.000031257789319;0.6928230111093813;-1.1000000007411874;1.0448369997563747;0.5305364021303338;0.9999918798123754;1.3000066900246559;0.9999796476881182
88.406821;0.5276097439345916;0.6749924920508448;1.2793543508959577;0.029999932727205813;0.05685969052879161;10.000129864333976;0.6928112132469555;-1.1000000030091266;1.044823066358888;0.5305354556324233;0.999992861271869;1.300013855839623;0.9999965754376249
88.432716;0.5276086661407333;0.6750049934455908;1.2793457309529357;0.029999016445788642;0.05685865757511299;10.000210966006978;0.6928168817238342;-1.1000000028290322;1.0448047759994687;0.530539733329989;0.9999975353994266;1.3000107345168173;0.9999934330772253
88.458611;0.5276087753465181;0.675007035934412;1.2793639962787637;0.029999593100270654;0.05686015181533884;10.000149740549492;0.6928206782973577;-1.100000001210647;1.0448098261226417;0.5305383752289056;0.9999833689990739;1.3000076183117344;0.9999965442944393
88.484506;0.5276126160621227;0.6750023153609567;1.279368979543216;0.02999955348032993;0.05686050020322841;10.000038472051722;0.6928180645654455;-1.1000000024543037;1.0448147653505484;0.5305415220437271;0.9999806935254727;1.2999930993022488;1.0000060896454386
88.510402;0.5276130515069952;0.6749998245999299;1.2793666801868244;0.02999917499267776;0.056859285875471836;9.999932151475004;0.6928183437624462;-1.1000000014512405;1.0448109621986341;0.5305368192812284;0.9999963966595541;1.299992691301154;1.0000065872757877
88.536297;0.5276148891245829;0.6749944561849839;1.2793587859952573;0.030000632095505332;0.056860364403615325;9.999937150209274;0.6928161871397015;-1.0999999986825733;1.0448170239317713;0.5305289914814079;1.0000030800045492;1.3000003463265997;1.000008568417208
88.562192;0.5276128075910852;0.6749993994456591;1.2793582563051349;0.029999050475964243;0.05685789898076284;10.000049036096533;0.6928204826346757;-1.1000000042075198;1.044811137101509;0.5305283942256124;0.9999988460033347;1.3000072940790919;1.0000110403227578
88.588088;0.5276155578910969;0.6750061989053859;1.2793468713948826;0.029999847089121758;0.05685897762114813;10.000109660490823;0.6928272529197479;-1.1000000025698873;1.0448125293675488;0.5305344991591088;0.9999958410058368;1.3000073632835467;0.9999984553209379
88.613983;0.5276184411800064;0.6749993909315002;1.279343346481228;0.029999858387908356;0.05685877190273828;10.00007666682579;0.6928206617226851;-1.0999999993477105;1.044810411476477;0.5305358983486073;1.0000098885047508;1.2999992088741175;0.9999923506744419
88.639878;0.5276201902503904;0.674991270396533;1.2793337411997174;0.03000002087883381;0.056859318736623615;10.000061673421856;0.6928223975947794;-1.0999999969235899;1.0448192929402638;0.5305442154086414;1.0000101408341138;1.299994305588016;0.9999878930283682
88.665773;0.5276199874298745;0.6749931147988375;1.2793434542660345;0.02999914132578714;0.056858827363787265;10.000062079846602;0.6928261616087301;-1.099999998293916;1.044818737988549;0.5305408439967798;0.9999968875162148;1.2999995636206545;1.0000028381346937
88.691669;0.5276160418017747;0.6749982960279365;1.2793643041388822;0.029999662439815528;0.05685972132722765;10.000067228242983;0.6928222841334027;-1.099999998551764;1.0448281666977766;0.5305341340470379;0.9999934612010093;1.3000081757704323;1.0000065535003735
88.717564;0.5276069977253625;0.6750105360914324;1.2793686165679;0.02999954540465557;0.05685994776185103;10.000059159370219;0.6928134948198564;-1.0999999968346688;1.0448218540553265;0.5305373583074049;1.0000054035844994;1.2999990030081985;1.0000075240563762
88.743459;0.5276099312847377;0.6750141404308374;1.2793515568196339;0.02999937661600359;0.05685908599527807;9.999932525257172;0.6928092901645674;-1.1000000050517171;1.0448235602717184;0.53053738037222;1.000010865415874;1.3000149836499728;1.0000032270828485
88.769354;0.5276111535575801;0.6750040050121983;1.2793536732855229;0.02999932541401326;0.05685835842610852;10.000020995467526;0.6928134386576853;-1.1000000033411705;1.0448068239669277;0.5305340486935048;1.0000088516793513;1.3000110551700543;0.9999995417866234
88.79525;0.5276107358425639;0.675001742025603;1.2793638077436875;0.030000083260316154;0.05686092035257131;10.000143995020528;0.6928208185202251;-1.1000000005533568;1.0448055383510966;0.5305351890696189;1.00000493929255;1.30001429557771;0.9999996984482064
88.821145;0.5276089003818969;0.6750089443342049;1.2793662625234732;0.029998988667883943;0.056859290902626654;10.00001339398229;0.6928270314961609;-1.1000000028864192;1.0447979599281916;0.5305331586235527;1.000003840250214;1.3000008936196146;0.9999885494224149
88.84704;0.5276163027891496;0.6750002948308252;1.2793671196653558;0.0299997787208035;0.05686003035275196;9.999932708575084;0.6928256652706823;-1.1000000005800648;1.0448095913141404;0.5305343967498172;1.0000019221795409;1.299980692968828;1.000002304109112
88.872936;0.52761412475798;0.6749972331400621;1.2793469493217053;0.03000007889582361;0.056859926413367526;9.99993847930027;0.6928164765976229;-1.1000000035010977;1.044819519030284;0.5305394136732668;1.0000036622929829;1.299981564685396;1.0000026864039309
88.898831;0.5276117418159632;0.674999635551474;1.2793556970926765;0.029999898698569;0.056858980479180254;9.99991309467795;0.6928170147165874;-1.1000000052166037;1.0448068911396122;0.5305456453086593;1.00000923698052;1.2999998581227077;1.0000159591427702
88.924726;0.5276172983843828;0.6749955579463338;1.2793592597605183;0.03000053090660203;0.05686046060081436;9.99986932175375;0.6928158703123369;-1.1000000020179421;1.044802223832275;0.5305415800286138;0.9999976184643795;1.3000000742377658;1.0000118956964896
88.950621;0.5276161879610409;0.674994893932651;1.2793677981849234;0.029998647843135336;0.056857878497062246;9.999978390372565;0.692819676236362;-1.1000000000921595;1.0448004300754485;0.5305337097726287;1.0000053634886097;1.2999957024055797;1.0000054234925897
88.976517;0.5276163792905054;0.6750108119912919;1.279357421991135;0.029999565627080466;0.05685950457156683;10.000036845339643;0.6928147304019963;-1.1000000002991766;1.0448111229345842;0.5305315004691121;0.9999993967913845;1.2999963353841235;1.0000012044413709
89.002412;0.5276096966273793;0.6750120913343849;1.2793606788074046;0.030000355330405758;0.05686161980833694;9.999994978370006;0.692817726457821;-1.0999999978531374;1.0448040367887614;0.530530077224205;1.0000064576437848;1.2999820176822534;0.9999986474977978
89.028307;0.5276136827898158;0.675000864305292;1.279352944536516;0.030000112166431604;0.05685993795834144;9.99989225745944;0.6928218591218652;-1.1000000017596725;1.0448079603957565;0.5305398362794416;1.0000099355639887;1.2999866962772018;0.9999981362884953
89.054202;0.5276086918405676;0.6749911896245971;1.2793415186868298;0.029999872558153756;0.056859042558521845;9.99992481536257;0.6928286504670936;-1.099999998999494;1.0448067365402571;0.5305450670789095;1.000007314955775;1.2999955345969714;0.9999989467141532
89.080098;0.5276054715586284;0.6749960348533581;1.2793430182744425;0.02999979254763493;0.05685993697774619;9.999932190372983;0.6928258021966209;-1.1000000009120494;1.0448073151844608;0.5305396017655241;1.000014850715428;1.2999972688825974;1.000003372791968
89.105993;0.5276069852841433;0.6750078975716115;1.2793571429952093;0.02999937367101323;0.056860444932483184;10.000029226512728;0.6928260598909781;-1.100000002962566;1.044816557774031;0.5305363247062671;1.000012836766687;1.300009480064603;1.0000030105448592
89.131888;0.5276173990882538;0.6750051179330241;1.2793475514613644;0.029999397807655096;0.056859614920851675;10.000152252870494;0.6928229474808077;-1.0999999995882808;1.0448234267484053;0.5305438618518684;1.0000107032170251;1.300013039464538;0.9999974508526813
89.157784;0.5276134564328974;0.675007380611314;1.2793394027523906;0.029999638158401145;0.056860261140161156;10.000165347559069;0.6928137772798681;-1.0999999993980643;1.044821995986341;0.5305448131425342;1.0000007448597312;1.299997928351683;0.9999984321807964
89.183679;0.5276116534776072;0.6750020105176622;1.2793542102988096;0.02999917554646997;0.0568589047950822;10.000253164203194;0.6928094301850419;-1.1000000028761807;1.0448213841374863;0.5305327671412563;0.9999972855512068;1.3000018350549822;1.0000141143896462
89.209574;0.527616377998847;0.6750000998147072;1.2793803441532183;0.029999672066388244;0.05685944224617362;10.000186725423267;0.6928225218894954;-1.1000000014501592;1.0448156904021215;0.5305288828412744;1.000017541493407;1.3000016778946228;0.9999999329423637
89.235469;0.5276143319874194;0.6749972854890597;1.2793620510809254;0.030000094780661214;0.05686036063538451;10.000036592883937;0.6928242466519882;-1.1000000017021723;1.0448208896600133;0.5305279573980173;1.0000125195045029;1.2999955943795343;1.0000056747406303
89.261365;0.5276079501903811;0.6750044154696891;1.279336458666444;0.03000010027801204;0.056859780205326005;10.000039236780005;0.6928191403312257;-1.100000003845957;1.0448249241593386;0.5305301191245698;1.0000126420855977;1.299990084076936;1.0000049139874914
89.28726;0.527609438241124;0.6750055586932802;1.2793413030455734;0.02999991156688327;0.056859269398143265;10.000042334936904;0.6928190477957724;-1.0999999988583495;1.044812562704399;0.5305377620788265;1.0000010574607778;1.2999989303672275;0.9999922176919166
89.313155;0.527609399607324;0.6750017247508906;1.2793541848129832;0.029999937740054387;0.05685962172370302;10.000133326214408;0.6928196325360941;-1.1000000010681141;1.0448134227436725;0.5305409098120888;1.0000016270081213;1.300027809742642;0.9999998060688364
89.33905;0.5276115395980385;0.6750112195635722;1.2793577894763326;0.030000209042255963;0.056860201195286335;10.00007749532486;0.6928208171832413;-1.1000000005467263;1.0448179597698988;0.5305338177567701;1.0000113986223647;1.3000179725284136;1.0000007522544363
89.364946;0.5276063223543114;0.6750098186933823;1.2793580663224813;0.03000103654421935;0.056862061564465466;10.000098726607664;0.6928250242776943;-1.1000000043777383;1.044821928368176;0.5305300337556723;1.0000043937567962;1.3000019005631565;0.9999934530038841
89.390841;0.5276064723882963;0.6750053056940032;1.2793541488532532;0.030000559628446277;0.05686143616238612;10.000154481988133;0.6928244881002251;-1.1000000029792436;1.044824994733508;0.5305354393833962;1.000009236825095;1.3000077909178767;0.9999894593291972
89.416736;0.5276087721885245;0.6749949924250662;1.2793520611491118;0.02999948787315814;0.05685912946586713;10.000062107858568;0.6928255838277829;-1.1000000038215851;1.0448320921140148;0.5305339541214252;1.000014000927376;1.300009183991602;1.000001108889628
89.442631;0.5276157167073167;0.6749924648095241;1.2793587484373696;0.029999254965396287;0.05685902974734737;10.000069684020986;0.6928219299889321;-1.1000000045050196;1.0448221081220204;0.5305349905027859;1.0000007445119485;1.300006425466796;1.0000046517823182
89.468527;0.5276163898610025;0.6749979299820982;1.2793545356250282;0.02999938450801103;0.056859659862941156;10.0000820576244;0.6928223330988192;-1.1000000035187614;1.044834012241251;0.5305370000977483;0.9999978028349117;1.2999995469833379;1.0000142977804414
89.494422;0.5276158418100433;0.6750013104103683;1.279335386848897;0.029999312644535123;0.056859487866742914;10.000108755448034;0.6928303567515582;-1.1000000017824367;1.0448285121601146;0.5305373207934498;0.9999834715309359;1.299976244013076;1.0000086850551915
89.520317;0.5276140576562534;0.6749995201863235;1.2793367922072354;0.03000039956965749;0.05686002705976189;10.0002431120282;0.692816771572538;-1.100000003924741;1.044821680752832;0.5305417630439574;0.9999876716278658;1.299996693494467;0.9999928085694965
89.546213;0.5276090430052014;0.6749997036204911;1.279358361606157;0.030000818043410378;0.056860657238930995;10.000057088964544;0.6928049873649246;-1.0999999981725412;1.0448314261150973;0.5305389725164427;1.0000042911764997;1.3000189409296843;0.9999916343773609
89.572108;0.5276073298567329;0.675000448328765;1.279359946186733;0.0299994828919377;0.056858754247273734;9.999934491676147;0.6928208795829439;-1.099999997587795;1.0448192484133196;0.5305345071664013;0.999992740269362;1.299997498786963;0.9999998243309668
89.598003;0.5276080410433489;0.6749913615078451;1.279339055787037;0.029999929309750886;0.05685928272844804;9.999870631068099;0.6928203997812109;-1.0999999979524668;1.0448167754442585;0.5305352351679447;0.9999774403473413;1.2999831105149464;1.000017192880142
89.623898;0.5276094987273598;0.6749851165741078;1.2793328264987065;0.030000366563686882;0.056859640324970186;9.999860671350875;0.6928236872271932;-1.099999998377233;1.0448023101954613;0.5305342225510904;0.9999822152918488;1.299986613620297;1.0000140599162097
89.649794;0.5276074157525263;0.6749939472950722;1.2793463866782309;0.02999897231261909;0.05685800090933302;9.999965122460628;0.6928247542732396;-1.0999999972809775;1.0447964719913774;0.5305315787604787;0.9999955533731223;1.3000165173566969;1.000001713009498
89.675689;0.5276103912405766;0.6750066250676762;1.2793389095631729;0.029999911512728374;0.05686021115845863;9.999998249311094;0.6928205232994108;-1.1000000018584188;1.0448115380669738;0.5305383764828576;1.0000045608511985;1.3000189124524317;1.000000687643367
89.701584;0.5276144189151367;0.675001561536452;1.27934964207668;0.030000245150205763;0.05686056690984588;9.999927346569361;0.6928205908604513;-1.1000000046071892;1.0448263555437907;0.530542605155958;1.0000056144043754;1.3000174716231327;0.9999940030821307
89.727479;0.5276161634620654;0.674999877278559;1.2793516575002515;0.03000008250519738;0.05686051134178801;9.99990972663996;0.6928280741358946;-1.100000001374633;1.0448255046954376;0.5305420118163976;1.0000047553125513;1.299998564095545;0.9999870906629479
89.753375;0.5276145503395541;0.6749959929134077;1.2793534724718383;0.02999920222217192;0.05685912398347543;10.000003232542909;0.6928303750629127;-1.0999999971658718;1.0448277830739672;0.5305370495359684;0.999994808339086;1.2999886982264115;0.9999933496628369
89.77927;0.5276153269517125;0.6749980371781016;1.279334949765759;0.03000052871513502;0.056861814365308815;10.000033017025162;0.6928267556988477;-1.099999996144154;1.0448387015255163;0.5305400854505805;0.9999904160290436;1.2999820697553734;0.9999785073645603
89.805165;0.5276119123640047;0.6750023636816618;1.2793543073867102;0.029999384282040284;0.05685997142392433;9.999962938633452;0.6928338737005104;-1.0999999957477307;1.0448267083091864;0.5305306128982114;0.9999975991702795;1.2999803551659455;0.9999878490063497
89.831061;0.5276117543257579;0.6749980399207761;1.2793484996137467;0.02999975537601601;0.05685990034166784;9.999924237782798;0.692824241449537;-1.0999999976647503;1.0448123892659797;0.5305334760275119;1.0000067268229003;1.2999888688415087;0.9999870246634294
89.856956;0.5276065247249034;0.674998689403939;1.2793488370945627;0.02999911007822642;0.056858590048744086;9.999930579790295;0.6928182235992232;-1.0999999991630622;1.0448034735404643;0.5305369138573666;0.9999924402575292;1.3000055836558873;1.000000153038779
89.882851;0.5276110076803818;0.6749972660885962;1.2793466067612271;0.029999984807990165;0.0568606501066103;9.999919638568818;0.6928164999398082;-1.0999999985926625;1.0448110938976551;0.5305416680109046;1.0000019546764003;1.2999926079559025;1.0000071771218666
89.908746;0.5276159183784916;0.6749966376782967;1.2793486011643698;0.029999635240742232;0.056859953303114615;9.999908571807115;0.6928217960823516;-1.0999999969831222;1.0448191126063235;0.5305397062639882;1.0000020751851293;1.299984536887322;1.000008764521676
89.934642;0.5276109219266318;0.6749972024140315;1.2793584381566974;0.02999914781204397;0.056858106532981616;9.999948402568537;0.6928231392584658;-1.0999999945035757;1.044810419981718;0.5305344734475491;0.9999970689044425;1.2999953631425454;0.999997246133342
89.960537;0.5276085218114703;0.6749957008045174;1.279362112589386;0.029999819383123745;0.05685934120057308;9.999956801577799;0.6928173141109437;-1.0999999954425659;1.0448129966264346;0.5305300110410998;0.9999946923207744;1.3000003338161155;0.9999869147321487
89.986432;0.5276114098217445;0.6749923984583893;1.279353211263545;0.029999978838688122;0.05685937719549002;9.99993264607143;0.6928290067328311;-1.100000002421015;1.04481382524607;0.5305305961032775;0.9999795137415697;1.299997593719192;1.0000034733491137
90.012327;0.5276099684805875;0.6749973025070545;1.2793398783862762;0.029999717649793162;0.05685847373602883;10.000026073529195;0.6928236291529313;-1.100000003299142;1.0448101328432222;0.53053897995554;0.9999871565762435;1.2999924546166846;0.9999996858120885
90.038223;0.5276088956483346;0.6750022096425695;1.279342621534298;0.0300008650730875;0.056861418638051345;10.000037089184884;0.6928288703223259;-1.1000000006853607;1.0448172285984574;0.5305369063054539;1.000002194330733;1.3000103462059285;0.9999985289457581
90.064118;0.5276035679209928;0.6750007452204482;1.2793677557842897;0.02999968349563941;0.056858574608286624;9.999983096607899;0.6928250172949225;-1.1000000010753783;1.0448275521107742;0.5305337451994654;0.9999966455438638;1.2999940207548786;0.9999983782506497
90.090013;0.5275999627988394;0.6749955003714248;1.2793657039290998;0.0299998711424124;0.05685999146191512;10.000042477020946;0.6928194335473645;-1.1000000002774917;1.0448228824195123;0.530541173208245;1.0000005927393503;1.2999959851360698;0.9999933341104441
90.115909;0.5276020108599193;0.6749964748757585;1.279364990594753;0.03000008978971853;0.05686060041923531;10.00004670561766;0.6928250479883378;-1.1000000016526226;1.0448321929310436;0.5305352472523983;0.9999975596114822;1.299995972618541;0.9999916908186449
90.141804;0.5276096097630252;0.6749901628566346;1.279359878483663;0.030000727465249444;0.05686147512967641;10.000050786409073;0.6928303247643223;-1.1000000009056048;1.0448217912553146;0.5305289283250477;1.0000028064881223;1.299987539574406;1.00000727880516
90.167699;0.5276113770848122;0.6749933072851189;1.2793512969675704;0.029999289643378932;0.0568584581149305;10.000177375911669;0.6928275862499016;-1.0999999981643949;1.044803767411099;0.5305328482207605;1.000017549673146;1.2999789768523562;1.0000053999428877
90.193594;0.5276121461612064;0.6749969366336641;1.2793578140610922;0.029999206814824774;0.05685824407975592;10.000178001883222;0.6928244077317822;-1.0999999990644287;1.0448028506758207;0.5305293032219414;1.000017963708892;1.2999902043150509;1.0000121672052844
90.21949;0.527616871492635;0.6750041450746577;1.2793694541851859;0.030000487512719047;0.05686044670049805;10.000102113141173;0.6928181322500209;-1.0999999982470867;1.0448175625929412;0.5305307155705397;1.0000162549550726;1.3000129664705222;0.9999981750962041
90.245385;0.5276113125428843;0.6750045640848262;1.2793514927172598;0.02999997536249094;0.0568586182983055;10.000008228301619;0.6928144698764357;-1.0999999974184866;1.0448213134698814;0.5305322366974687;1.0000123563709824;1.3000000426010407;0.9999916010842594
90.27128;0.5276113671181029;0.6750016212307178;1.2793457019819912;0.02999991623570816;0.05685867948290233;9.99996864184341;0.6928135171879233;-1.0999999965490574;1.0448197292328352;0.5305327991734285;1.0000082998670483;1.300003758938855;0.9999928276538457
90.297175;0.5276113026664623;0.6749999606508341;1.2793462136473153;0.029999375129933413;0.056859214320439756;9.999877407898664;0.6928193898710173;-1.099999999511399;1.044818113876689;0.5305340034457491;1.0000068087069667;1.3000167039067316;0.9999893720448264
90.323071;0.5276077727433734;0.6749938439282911;1.279337621551982;0.029999660332756212;0.0568597349543379;9.999999489183805;0.6928254188503826;-1.1000000007283628;1.0448096981949988;0.5305357214993001;1.000009745353489;1.300017600407708;1.000011346912855
90.348966;0.5276088917265019;0.6750008677842733;1.2793455829187483;0.029998925930677517;0.0568585671263298;10.00003723255972;0.6928221993516747;-1.099999997788707;1.0448157582042854;0.5305392258437067;1.0000014484848594;1.3000114692242717;1.000007626598351
90.374861;0.5276151005465941;0.6750081186295451;1.279357315881129;0.029999275196054123;0.05685943414180439;10.000152432944521;0.692814119158456;-1.0999999953632154;1.0448101472496232;0.5305363182257179;1.0000024935298042;1.2999927534319293;1.0000011434709788
90.400756;0.5276126054436682;0.6750098947377562;1.2793657855231915;0.029999913332861807;0.05686020850865688;9.999991795042211;0.6928087904126805;-1.099999994738059;1.0448172600815258;0.5305359076217884;1.000001203284788;1.2999878660553534;0.9999968363759615
90.426652;0.5276086664313034;0.6750067093875388;1.2793466339863238;0.030000538750694077;0.05686139849978299;10.000022051527603;0.6928098685605752;-1.0999999991190867;1.044828271698768;0.5305432494190029;0.9999939633564832;1.2999935936560592;1.0000059602163096
90.452547;0.5276149143585248;0.6750041211812596;1.279346631244933;0.030000321601616156;0.056859491561556626;10.000116367601933;0.6928081856551174;-1.1000000011202036;1.0448183140112226;0.5305355296822672;0.9999968519720085;1.299989148005879;1.000006377493657
90.478442;0.5276063319551266;0.6750005207521881;1.2793545494092362;0.029999909612714773;0.05685975208805441;10.000116808334937;0.6928250421294168;-1.0999999998171412;1.044817269482575;0.5305377209849941;1.0000066328646748;1.299993780796585;1.000007977655954
90.504338;0.5276009669303288;0.6749967860525823;1.2793569197954697;0.029998838253258747;0.05685781215523618;10.000207159216377;0.6928206447652976;-1.0999999958563007;1.0448189079667756;0.530541421427342;0.9999977493791368;1.3000120845074756;0.9999954187199729
90.530233;0.5276094851698243;0.6749956602646019;1.2793623233484657;0.029999065482499077;0.056859443967197755;10.000134954231784;0.6928152354687785;-1.0999999999818288;1.0448180486359906;0.530539441682863;1.00000430455454;1.300016196143337;0.9999902111744103
90.556128;0.5276129736140324;0.6749954041904116;1.2793517233965481;0.02999994488871853;0.05686003476829991;10.000144331956585;0.6928227218450796;-1.1000000044367457;1.0448254779056239;0.5305394389962951;0.9999985083946091;1.3000099958463307;0.999986361923327
90.582023;0.5276116693253077;0.674992119043358;1.2793667900549168;0.02999981630536123;0.056859823508156354;10.000180868770155;0.6928305885665819;-1.1000000024363052;1.044817760189086;0.5305400542041017;0.9999895516004839;1.2999969573088668;0.9999917543140407
90.607919;0.5276093321355017;0.6749990934208641;1.2793640654604015;0.029999754671685697;0.05685900551374071;10.000181008210495;0.6928266394133866;-1.0999999952660073;1.044822395779848;0.5305443091337494;0.9999849190590169;1.2999955833841363;0.99999930435275
90.633814;0.527612450746826;0.6750068471357271;1.2793698415217478;0.02999986554974047;0.05685796654196294;10.000006843805595;0.6928241938392322;-1.0999999950602841;1.0448288011846314;0.5305341854009171;0.9999961076243274;1.2999923525159776;1.0000105151544902
90.659709;0.5276153167619324;0.6750096576209195;1.2793492830050446;0.030000633811550603;0.056860601997403636;10.000034921052235;0.6928195251920177;-1.0999999958984794;1.0448377303995489;0.5305353987572953;1.000002334353708;1.300008736817695;1.0000089474591656
90.685604;0.5276180180431702;0.6749906349892912;1.2793461419177221;0.030000231405408563;0.056860038335679444;10.00007855491063;0.6928161369037513;-1.0999999987761009;1.0448384051180455;0.5305351343211857;1.0000033216359552;1.3000143749030681;0.9999887142697638
90.7115;0.5276166255382462;0.6749833469030558;1.2793311062115085;0.030000027672798076;0.05685981557110751;10.000004346182088;0.6928248756347416;-1.1000000033127662;1.044827025622654;0.5305396161279317;1.0000104559896763;1.2999988968300282;0.9999891438303341
90.737395;0.527614639899335;0.6749992417521522;1.2793365848146232;0.029998665224031593;0.05685786972126155;9.999913522208988;0.6928308025337812;-1.1000000054941985;1.044824098678942;0.5305414806465131;1.0000027530819269;1.3000145938386884;1.000007097239506
90.76329;0.5276146879860044;0.6750008298718234;1.279350651688318;0.029999213544378532;0.05685886237991164;10.00002991395141;0.692828296037802;-1.100000005262393;1.0448425144014983;0.5305419985720199;1.0000028456376486;1.3000122250378248;0.9999985098927088
90.789186;0.5276164646132129;0.6750011375988055;1.2793635785773028;0.029999396057540328;0.05685937019376674;9.99995117150424;0.6928199969276158;-1.1000000058963162;1.044836688576534;0.5305423192835431;0.999990291686806;1.3000012504018803;0.9999889755006074
90.815081;0.5276152495660522;0.6750077166673449;1.2793528675892658;0.02999990903891931;0.05686067486214106;9.999809487931113;0.6928234220846501;-1.100000008500589;1.0448228118866003;0.5305326555620442;0.9999961772915682;1.3000030225690702;0.9999899193865832
90.840976;0.5276176185888702;0.6750115027931457;1.2793583573959495;0.029999404383558283;0.05685991556041853;9.999919323427829;0.6928243854636257;-1.1000000029219061;1.0448082229142617;0.5305266202885952;0.999993295268856;1.2999877930703345;0.9999972492660204
90.866871;0.5276153142041309;0.6750099063856655;1.2793457917724287;0.030000133451873003;0.05686022032105782;9.999925532910693;0.6928182388329567;-1.0999999983868178;1.0448069329489436;0.530535949115592;0.9999972070967597;1.3000031843473543;1.0000152043461834
90.892767;0.5276078296603848;0.6750054089132542;1.2793305854563002;0.02999957597038828;0.05685944116772283;9.999918251331005;0.6928190242572789;-1.0999999993678564;1.044793555760618;0.5305322057649877;1.0000043280549662;1.3000119063952884;1.0000094550876188
90.918662;0.5276079603699697;0.6749906382440974;1.279352747568799;0.029999321052253405;0.05685933396664294;10.000062663273896;0.6928205421004624;-1.0999999994399434;1.0448034973644902;0.5305294177453364;1.0000076177870376;1.2999908234093136;1.0000037797264094
90.944557;0.5276089114442746;0.6749894732165554;1.2793645024137164;0.02999966821086671;0.05686018920275794;10.000107838960336;0.6928216557854893;-1.099999995950104;1.0447990642255454;0.5305307614469834;1.0000029049034926;1.2999943945041523;0.9999967973623816
90.970452;0.5276133534658675;0.6749952449955421;1.279375410700847;0.029998871472793374;0.05685833728084395;10.000118289550281;0.6928287419113197;-1.099999994846615;1.0448141167491605;0.530528394377725;1.0000031319958698;1.299996634828869;0.9999875213939141
90.996348;0.5276114346967962;0.6749869376160942;1.2793568462398155;0.029999565301037163;0.05685967907299497;10.00011856953493;0.6928256049067439;-1.099999996234658;1.0448273704481639;0.5305343312575201;0.9999978368582666;1.2999934352263238;0.9999970998396625
91.022243;0.5276080645476565;0.6749936792836279;1.2793495609911891;0.029999418271607257;0.05686017748271712;10.000116991986499;0.6928175901680711;-1.0999999975460033;1.0448146080724203;0.5305440814301603;1.0000005926928173;1.2999925591065198;0.9999979140431856
91.048138;0.5276154041368162;0.6749988735362968;1.279365704589785;0.029999662159375762;0.0568598330390744;9.999996471723108;0.6928162928154011;-1.099999996942543;1.0448091572563214;0.5305378818352467;0.9999931145909169;1.2999911943087374;0.999985858839755
91.074034;0.5276121395809114;0.6749910293904658;1.2793630439643355;0.030000152905636946;0.05686037204464259;9.99990082368316;0.692821123582169;-1.099999998440157;1.0448040132202878;0.5305360440032754;0.999995537146092;1.2999953861704732;0.9999863866147147
91.099929;0.5276137568594647;0.6749944337969286;1.2793596121500153;0.029999910609433227;0.05685926206984191;9.999936545686174;0.6928285208983116;-1.1000000055364416;1.0448108476492473;0.5305347657884814;0.9999988485057657;1.3000029897710774;0.9999921146944254
91.125824;0.5276124746252041;0.6749989966504866;1.2793704930068808;0.03000019261429935;0.05686040223455972;10.000099070555894;0.692828404620548;-1.1000000035352193;1.0448225118365366;0.5305281500201781;1.0000058916130627;1.3000063159001125;0.9999959471408417
91.151719;0.5276142156643684;0.6750020999998995;1.2793603178779673;0.029999705282332995;0.05685965370105653;10.00014410571506;0.6928192364434466;-1.100000001123208;1.0448141544164662;0.5305280841097101;1.0000002968306478;1.3000017020454344;0.9999972954087809
91.177615;0.5276088859942764;0.6750003894384973;1.279350122286625;0.02999976370490273;0.05685969023552361;9.999994093843947;0.6928160045293394;-1.1000000019075327;1.0448088591812075;0.5305280222387493;0.9999982605107421;1.2999993486605086;1.0000004073217628
91.20351;0.5276111137408064;0.6749848741202183;1.2793447752753981;0.030000188963241962;0.056859731163777204;9.999914297664404;0.6928174730353757;-1.1000000008038833;1.0448104121582689;0.530537081571156;0.9999945015933995;1.3000173037625067;1.0000147372361567
91.229405;0.5276204982423827;0.6749752053783027;1.2793504688521318;0.029999958456231695;0.05685902105611276;9.999912185873532;0.6928212914088887;-1.0999999994926788;1.044809914688431;0.5305398028666375;0.9999921512263107;1.3000217272120804;1.0000082051176389
91.2553;0.5276252433054484;0.6749967475298098;1.2793562227647897;0.030000015519250883;0.05685959313985987;9.999925069073255;0.692823627855948;-1.0999999984944626;1.0448085153710893;0.530536750616902;1.0000062067790634;1.2999937168338553;0.9999947760391849
91.281196;0.5276219455923948;0.6750078382282612;1.2793609706036986;0.029999316250967578;0.056858242833405424;9.999965410688441;0.6928245240997923;-1.099999999338148;1.044815155498785;0.5305332982058742;1.0000073704791173;1.2999918839547449;0.9999938104975862
91.307091;0.5276112963306018;0.6749982865944845;1.2793427054338558;0.03000013893890202;0.056860138839591234;9.9999801641383;0.6928182967679841;-1.0999999982633821;1.044813367405052;0.5305287791426636;0.9999918980453208;1.299987701559081;0.9999930716271074
91.332986;0.5276118538475812;0.674988119236925;1.2793440375879532;0.029999145662304234;0.05685818759939834;10.00001900740408;0.6928226662725717;-1.100000002563681;1.044830014280205;0.5305356844359184;0.9999887093941956;1.3000058995240151;1.0000025207096195
91.358881;0.5276110558305979;0.6749903436577492;1.2793584787157086;0.029999609286595497;0.05685960549499959;9.999974619655728;0.6928270455823424;-1.1000000008443964;1.0448375726704364;0.5305358312830476;0.9999939282081622;1.299995744822849;1.000009712020445
91.384777;0.5276101238158399;0.6750021771047586;1.2793605768970635;0.029999313162775373;0.056858607654978105;10.000019252372633;0.6928118963110882;-1.0999999988841125;1.0448170582743221;0.5305400523512303;1.000001132925885;1.299990020068609;0.9999977973025388
91.410672;0.5276155944948594;0.6750063230959417;1.2793458685424606;0.030000021888255686;0.05685965045673157;9.999967706020387;0.6928053029668304;-1.0999999983224849;1.044819416846401;0.5305401264225403;1.0000025111932636;1.3000212200711831;0.9999836869876416
91.436567;0.527616458945119;0.6750066379416386;1.2793478868232613;0.02999970934652042;0.05685882239499591;9.99992555899292;0.6928097596777497;-1.0999999949160224;1.044823678275491;0.5305326703027359;0.9999920620505637;1.3000128799679864;1.0000002914139803
91.462463;0.5276118536864451;0.6750073956094059;1.2793473217792528;0.030000467999571654;0.056861230185174486;9.999917935610203;0.6928151776059227;-1.099999997526922;1.0448154772037197;0.5305332899149444;1.0000043019165836;1.3000002861120437;1.0000007396162431
91.488358;0.5276164757727619;0.6749910338777861;1.2793522769038654;0.0299993650479379;0.05685844887037264;9.999824854901325;0.6928176074774027;-1.0999999990381844;1.0448219571317;0.5305297990740876;1.000004440674059;1.3000028965772865;1.0000104303147161
91.514253;0.5276122493026787;0.6749960222959174;1.2793626614828115;0.029999375560297525;0.05685937038708016;9.999815169353683;0.6928286291294725;-1.100000000582618;1.0448108725278167;0.5305278670441345;0.9999912657829453;1.2999919673192235;1.0000158298028614
