time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_IpInjTerminal;Wind_Turbine_GEN_IqInjTerminal;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
91.540148;0.5276027786284886;0.6749992624378082;1.2793610812245966;0.029999508283676268;0.056860206568390234;9.999963522047604;0.6928291848560598;-1.1000000049061025;1.044805001059343;0.5305355932315742;0.9999912884224772;1.299999583238195;1.0000047118618063
91.566044;0.527605279775292;0.6750008040248084;1.2793590525710334;0.029999232762177842;0.05685831440665201;9.999992398784732;0.6928116743347499;-1.1000000061869146;1.0448051497776094;0.5305364574618836;0.999990966534987;1.3000039340418135;0.9999997243505558
91.591939;0.5276061118032871;0.6749946154975196;1.2793667636140529;0.030000292220040987;0.05685918470548774;9.999980073180355;0.6928124026280389;-1.100000005759595;1.0448108829090341;0.5305328068444289;0.9999960585009492;1.3000166869451921;1.0000003731345608
91.617834;0.5276132537060548;0.6749971916301285;1.2793650233927172;0.029999861746642476;0.05685918620870606;9.999921152136732;0.6928218767826338;-1.099999996001268;1.0448115516883218;0.5305357157383342;1.0000044934569892;1.3000027283687459;0.99999570701089
91.643729;0.5276168536613711;0.6750057381616251;1.279360668863919;0.029999856192502842;0.05686081925047281;9.999889835259486;0.6928270092499088;-1.0999999979364046;1.0448164579110082;0.5305323702681809;0.9999939651099631;1.299992643511868;0.9999786388903305
91.669625;0.52762476383531;0.6749975210657119;1.279351341090849;0.029999038573306994;0.05685992826789135;9.999936874142119;0.6928215829435931;-1.099999996926136;1.044801275761733;0.5305327908765122;1.0000011149428598;1.299986156296571;0.99999451130881
91.69552;0.5276185671331051;0.6749924004365319;1.279347928576435;0.029999960104009515;0.05686033277526211;10.000000167681137;0.6928038920516796;-1.0999999977491124;1.0448042740582533;0.530542275790788;1.000008514647804;1.3000047517899112;1.0000055151276106
91.721415;0.5276081441021944;0.6749985170781301;1.2793622444460833;0.02999912930561332;0.05685816668096542;10.000100657192005;0.6928116978945934;-1.099999998947437;1.044808364730057;0.5305399929997001;1.000000410279123;1.3000002472034662;0.9999940816931154
91.747311;0.5276091151132345;0.6749945317758208;1.2793634812830557;0.029999933727500577;0.05686022414506679;10.000152938688123;0.6928232775400484;-1.0999999988741678;1.0448151986058922;0.5305383359941047;1.0000078018511471;1.299996740499066;0.999998020615439
91.773206;0.527613940264324;0.6749975969316612;1.2793570437031152;0.029998884897080722;0.05685915693027329;10.00013166992648;0.6928267753855388;-1.099999999744657;1.0448150330702608;0.5305342962074971;1.0000124054772164;1.2999991783285325;1.0000057309690125
91.799101;0.5276097675757015;0.6749970683999078;1.2793516644304839;0.029999306713513883;0.05685952443901271;10.000169031667065;0.6928252445698474;-1.099999999092036;1.0448100478431184;0.5305383369794575;0.9999997083466488;1.2999897407029954;1.00000526513347
91.824996;0.5276112985739095;0.674990129151885;1.2793543121865134;0.030000068094802324;0.05686013344085571;10.000098199587923;0.6928172244343901;-1.0999999987411975;1.044810956183008;0.530538610164355;0.9999994001577991;1.3000071369654247;0.9999881542133302
91.850892;0.5276140678871389;0.6749942334800235;1.2793483706473432;0.02999973626686097;0.05685902182041004;9.99997854295612;0.6928238341299334;-1.0999999949064931;1.04481523009651;0.5305362414464827;0.9999994974375125;1.3000007193797107;0.9999901172312221
91.876787;0.5276174520897288;0.6750036819655989;1.2793484923747793;0.02999963662108685;0.05685943830457425;9.99992211548031;0.6928263272809887;-1.099999997781385;1.0448269058993276;0.5305310152526831;0.9999981397766929;1.300007733702205;0.9999936257273548
91.902682;0.5276150331313271;0.6750019456907312;1.2793352376122509;0.029999934509006232;0.0568602387295411;9.999962414745033;0.6928237992183438;-1.0999999993064886;1.0448285988326853;0.5305301829794874;0.9999931966928154;1.3000151139796532;0.9999969740806982
91.928577;0.527612234668294;0.6749938972406423;1.2793304435351762;0.029999130035090325;0.056858547514441485;10.000134856675999;0.6928131330423476;-1.1000000010867292;1.0448158588588292;0.5305345597601977;0.9999904123982813;1.300015445193859;0.9999944398359175
91.954473;0.5276160277515697;0.674988364311883;1.2793377098040717;0.029999789033386657;0.05685929162869107;10.000111834420014;0.6928207055032057;-1.099999996159367;1.0448116255250293;0.5305388755931423;1.0000009215866161;1.2999953976087169;1.00000621565253
91.980368;0.5276175008459538;0.675000851959126;1.2793349779382404;0.030000179009392804;0.05685969626283089;10.0000820211417;0.6928180889480916;-1.0999999951541393;1.0448137566448794;0.5305338706779146;1.0000023167308139;1.2999902375096826;1.0000042371130802
92.006263;0.5276165289641928;0.6749965395981986;1.2793456119544624;0.029999363977654257;0.056858734233196005;9.999898193384876;0.6928293909882309;-1.0999999994640122;1.0448242776546814;0.5305291245784173;0.999996242524303;1.299980235199106;0.999995070858724
92.032159;0.5276172686351568;0.6749946320987662;1.2793532018888734;0.029999330974045908;0.05685938795320366;9.999896977672728;0.6928311060326743;-1.1000000039941102;1.0448077819137247;0.5305265316951258;1.0000001210794904;1.2999925177086262;0.9999928405838923
92.058054;0.5276212095284998;0.6749977366964863;1.279360069121442;0.029999840526644443;0.05686045462831492;10.000031051123834;0.6928260027471945;-1.1000000012637765;1.0448226883654925;0.530522719078825;1.000004266540245;1.3000014022552269;0.999992611172502
92.083949;0.5276118761596076;0.6750005008009665;1.279351091832469;0.029999768359893857;0.056859920536837937;10.000060991247802;0.692824435930909;-1.0999999989522267;1.0448166322617392;0.5305333553690127;0.9999801602158904;1.2999968967380058;0.9999896787529288
92.109844;0.527609788696062;0.6749994470796691;1.2793433152442129;0.029999501143247283;0.05685983045976282;9.99999632083768;0.6928274883158587;-1.0999999981521036;1.0448210129564823;0.5305451991802623;0.9999919409057868;1.2999997366132567;1.0000019935143172
92.13574;0.527612782375895;0.6750108150644512;1.2793599093997097;0.030000192933694363;0.056860878938289026;10.000049024495288;0.6928312967710808;-1.099999998009014;1.044821220383118;0.5305405142852404;0.9999900249848788;1.3000030683742971;1.0000116791618687
92.161635;0.5276145054844368;0.6749994639659949;1.2793520585533908;0.03000053489723401;0.05686090073073813;10.00002580935673;0.6928212294965267;-1.0999999979514647;1.0448224708873874;0.5305412847749037;0.999980482146286;1.2999989802267877;0.9999967155500784
92.18753;0.5276104675007663;0.6749962497483185;1.2793342349835564;0.02999936646147743;0.056858546301231175;9.99991499285905;0.6928287641525196;-1.0999999997738195;1.044830533425654;0.5305428962194577;0.9999911083810887;1.2999919323506275;0.999995351311214
92.213425;0.5276153911811914;0.6749996929158446;1.2793298474833679;0.029999814447769342;0.05685971289257841;9.999993505517581;0.6928252474128007;-1.1000000004360335;1.0448230836102352;0.5305393260877327;0.9999926827079321;1.2999994685643763;0.9999850054805252
92.239321;0.5276147937838759;0.6749908277668415;1.2793371435785788;0.029999813776535506;0.05685994593454411;9.999988293168267;0.6928143551947857;-1.1000000035692161;1.0448201970003574;0.5305340131787886;0.9999902934073496;1.3000020064770543;0.9999972988191138
92.265216;0.5276134935288633;0.6749888312417774;1.2793521109459756;0.02999976279606477;0.05685929540643741;9.999950929863878;0.6928216382141442;-1.1000000009724347;1.0448139266047098;0.5305372916390396;1.0000095909548727;1.2999920159863563;1.0000012791028354
92.291111;0.5276125741241708;0.6749988501229985;1.2793605231666256;0.029999552848511645;0.05685946943104431;10.000002611985584;0.6928211001121616;-1.0999999978664248;1.0448160651638314;0.5305362885968992;1.0000111843488697;1.3000042818234712;1.0000089793075146
92.317006;0.5276168506362617;0.6750027021715513;1.2793591704945637;0.029999196121258283;0.05685958522443991;9.999989602757196;0.6928209226449937;-1.0999999970468914;1.044832785559918;0.5305349148111278;1.000006856093934;1.3000066624200886;1.000000756357044
92.342902;0.5276134916196167;0.6749986203989383;1.279345671009213;0.029999885785972038;0.05685942480538783;10.000071074507089;0.6928123001510408;-1.0999999957452393;1.044833683913394;0.5305342379586241;1.0000093708836475;1.3000090743840147;0.9999935413753291
92.368797;0.5276096468991632;0.6749954306511667;1.2793364991548162;0.029999619746961647;0.05685960777585351;10.000209484069472;0.6928046405823849;-1.0999999988268352;1.0448272030068138;0.5305417037978722;1.000011806691397;1.2999881594575442;0.9999899866121502
92.394692;0.5276078125281516;0.6750114212627983;1.2793518728552262;0.029999614639567216;0.05686000170965998;10.000152837713857;0.6928098134504095;-1.099999998049495;1.0448252759498378;0.5305433411394717;1.000005315321524;1.2999869512190967;0.9999903236225477
92.420588;0.5276076491567495;0.6750020288692637;1.2793637865996985;0.029999131553305858;0.056859218473929087;10.000045723346796;0.6928201174194886;-1.099999998479607;1.0448245430103802;0.530533256526931;0.9999979573224849;1.2999873512830142;0.9999920499938724
92.446483;0.5276145005679208;0.6749995180328621;1.2793492161155628;0.03000042475543752;0.056860370012707884;9.999968556443553;0.692820388398778;-1.0999999977889472;1.0448274717831225;0.530534143512856;1.0000046606519681;1.299973972049742;1.0000044775471477
92.472378;0.5276163306063701;0.6750079561368885;1.2793547036150643;0.02999934211500154;0.05685800242000854;10.000004943320738;0.6928123876485518;-1.099999998385011;1.0448255045828676;0.5305344128027245;1.0000059308229532;1.2999658891174874;0.9999939074202033
92.498273;0.5276074086339049;0.675009734095776;1.279349350717198;0.03000035452620119;0.056859798650198176;10.000015816277982;0.6928196286179656;-1.1000000023785044;1.0448218132715013;0.5305315828335854;1.0000080831813416;1.2999809283527715;0.9999825796482504
92.524169;0.5276096163612709;0.6750091023481608;1.2793526984183974;0.029999630703097687;0.056858825212527234;10.00002101888195;0.6928225346880054;-1.1000000020368594;1.0448131447083986;0.530530247444356;0.9999895597809454;1.2999935203805741;0.9999881970693881
92.550064;0.5276099800522822;0.6750117191594748;1.279334428568729;0.029999525251362947;0.05685882543778844;10.00000197230798;0.6928166442603494;-1.0999999973042895;1.0448205360759582;0.530530366302503;0.9999886459104075;1.30000202267712;1.00000338156763
92.575959;0.5276054751951941;0.6750038007602182;1.27936667177754;0.02999927407986261;0.056858010398330446;10.000075167457348;0.6928131064297531;-1.0999999983798854;1.0448212887147263;0.5305369032954181;0.9999983318121038;1.3000092274259627;1.0000012389063604
92.601854;0.5276149827868216;0.6750022300672457;1.2793704295248594;0.029999445522777397;0.056859776121888334;10.000055354387882;0.692816808471926;-1.0999999993271987;1.044816681773796;0.5305382134745826;1.0000106055684375;1.300000692004699;1.0000035196131025
92.62775;0.5276151371593336;0.6749988088430391;1.2793569654411852;0.02999891541611502;0.05685890723849951;10.000024325954799;0.6928202238561653;-1.1000000027003183;1.0448252091188721;0.5305376711775677;0.9999959222405059;1.2999947494065756;1.000000945045973
92.653645;0.5276066421424845;0.6749969584635999;1.2793553510431337;0.02999901797312013;0.05685924118811644;9.99994545868761;0.6928269561897394;-1.1000000034612607;1.0448166218472068;0.530539963821418;1.0000002758331068;1.2999790666844797;0.9999979964906198
92.67954;0.5276067136330637;0.6749972344774768;1.2793389007164409;0.029998931451174736;0.05685811015849508;9.99991120692833;0.6928198709896527;-1.1000000008989055;1.0448040269375856;0.5305374070304741;1.000000268573336;1.2999860714713953;0.999996839892442
92.705436;0.5276101206896681;0.6750018015141126;1.279345375301684;0.02999989837112429;0.05686008893637898;9.999958608748756;0.6928106319441418;-1.0999999980558082;1.0448134740542279;0.5305354118328699;0.9999939170212708;1.299983849992453;0.9999889569473712
92.731331;0.5276087712180055;0.6750027700351642;1.279353219017924;0.029999447007470727;0.05685926049391193;9.999869205547196;0.6928155296703588;-1.0999999990815421;1.0448252828808542;0.5305306664444194;1.0000009048636365;1.2999976710239793;0.9999993442019104
92.757226;0.5276075735867956;0.675001391635895;1.2793526924286844;0.030000359036445174;0.05686069763048007;9.999903722562546;0.6928105633584263;-1.0999999986119173;1.0448260175518316;0.5305340231935742;1.0000008413552393;1.3000049623428085;0.9999904408332919
92.783121;0.527608808037315;0.6749949245946631;1.2793669300049075;0.029999659258046284;0.05685869873777278;9.999955279219238;0.6928170721920593;-1.0999999981090178;1.0448243736144545;0.5305434432768322;1.0000023320406055;1.3000088245777857;0.999984259994173
92.809017;0.5276104477218712;0.6750077657096228;1.2793517035960207;0.02999909829493799;0.05685762106851607;9.999943544146348;0.6928254925676608;-1.1000000017358877;1.0448183345608948;0.5305392763978338;0.9999990862469161;1.3000012414993694;0.9999874565101451
92.834912;0.5276177503464754;0.6750108057270411;1.2793437952924172;0.029999556033477086;0.056859007600718686;9.999948049736632;0.692820925730946;-1.1000000040831144;1.0448236395261497;0.5305366509823749;1.0000059987015701;1.3000018041642096;0.9999940920977484
92.860807;0.5276172463655093;0.6750033352503789;1.2793368625056216;0.02999966928814578;0.05685903038123863;9.999859563316951;0.6928160300750339;-1.1000000023421197;1.0448047449570785;0.530534856283256;0.9999971351100158;1.3000031310694904;0.9999982308955478
92.886702;0.5276073802354143;0.6750004505799021;1.279347725114799;0.029999419756521723;0.056858617166237906;9.999778540530698;0.6928281196039677;-1.0999999984631466;1.0448076336714478;0.5305359848185316;0.9999899563828059;1.299989073524941;1.0000021516312085
92.912598;0.5276076830063623;0.6749992245419488;1.2793302933482225;0.029999734111963428;0.05685902913448005;9.999777735324752;0.6928311251727016;-1.0999999962041953;1.0448016314950548;0.5305465600500104;0.9999856671708339;1.29999060400146;0.9999971207688988
92.938493;0.5276107840145644;0.6749994490775635;1.2793448426364307;0.02999997679078535;0.056859472191295606;9.999992516088334;0.6928317643074182;-1.0999999977025494;1.0448105710595397;0.5305433014091724;0.9999881017000513;1.3000074727034607;1.0000039183624496
92.964388;0.5276098283464064;0.6749978818352245;1.2793522185950272;0.029999996517845042;0.05685938951140723;9.999992851145432;0.6928202150439418;-1.100000001600879;1.0448254397553365;0.5305361505339423;0.9999873504398193;1.2999976705412724;0.9999995388814089
92.990284;0.5276079363442898;0.6750023414988233;1.2793472805284023;0.03000034226110427;0.05686004407758261;9.999986760714043;0.6928088955432803;-1.1000000036611342;1.044817368185036;0.5305442535758806;0.9999811446978055;1.299992070665855;1.0000033721854156
93.016179;0.5276059073150375;0.6750144085715992;1.2793555112491057;0.029999157551321775;0.05685864838665822;9.999962169451521;0.6928212087456471;-1.1000000064880937;1.0448085952782105;0.5305409929177793;0.9999848778685916;1.2999952428114638;1.0000078483934094
93.042074;0.5276054691263132;0.6750126247784456;1.2793599323397218;0.02999968571493074;0.05685906691500683;9.999869776468866;0.6928300880336766;-1.1000000026853898;1.044803850380892;0.5305293096258961;0.9999807381485041;1.300003423826523;0.9999951796840465
93.067969;0.527613671953664;0.674999235331499;1.2793510374112118;0.030000880225051325;0.05686018840964378;9.99984382294918;0.6928245062999354;-1.1000000010934867;1.04481431743911;0.5305244493974048;0.9999898319035536;1.300010745836501;1.000006137155619
93.093865;0.5276190875309757;0.6749928582061675;1.2793580845530281;0.0299996116914291;0.05685857899784708;9.999991379035572;0.6928272675170001;-1.1000000001798977;1.044831080447266;0.5305262518992692;0.9999994563610488;1.2999859027543952;1.0000091324311169
93.11976;0.527616756669863;0.6749964231388703;1.2793665298515815;0.029999348306669685;0.05685896729387081;9.999926401073175;0.6928248397073715;-1.0999999974421277;1.0448190390073677;0.5305359583159837;1.0000050322915028;1.2999862723561728;0.9999941053606887
93.145655;0.5276116848989361;0.6750003626993105;1.279375551400281;0.029999625046641946;0.056859626360729804;9.999952823631682;0.6928203731762941;-1.0999999963038107;1.0448188720409521;0.5305349287670543;0.9999934858257348;1.3000099072629274;0.9999981157913079
93.17155;0.5276176433658147;0.674994177551681;1.2793686821397618;0.02999956989575003;0.056858806169235984;9.999941608064573;0.6928245277630003;-1.0999999975910995;1.0448119630408517;0.530535626111772;0.9999884153715455;1.3000171644103051;0.9999970502711365
93.197446;0.5276176876326536;0.6749997949317856;1.2793659195827727;0.030000259440894024;0.05686044252021238;10.00003601428875;0.692824774865671;-1.100000000671797;1.044813923689725;0.5305372534010394;0.999991604032135;1.299989353922613;1.0000005881680414
93.223341;0.5276058317361678;0.6749941072585115;1.2793499072829555;0.03000024484322159;0.056860837169252776;9.999906730479712;0.6928234000984733;-1.0999999971782966;1.0448150750651921;0.5305357387354195;0.999998553994176;1.2999866201669306;0.9999999514398223
93.249236;0.5276061925776573;0.6749965415673749;1.2793518245969753;0.03000001366527733;0.05686016672986578;9.999954524759804;0.6928290910736985;-1.0999999990979705;1.0448082835733024;0.5305365878807412;0.9999958573492816;1.2999930697784843;0.999996975859054
93.275131;0.5276094131162294;0.6749988157900447;1.2793441965399015;0.030000252612369452;0.056861354998104595;10.000044153394452;0.6928264284170357;-1.1000000024653764;1.044807047900061;0.5305380481445454;1.0000071185716164;1.2999861655407825;1.0000041027083086
93.301027;0.527615861503988;0.6749985084948605;1.2793462460113807;0.02999999789964974;0.056860860270377005;10.000099053505691;0.6928250754767569;-1.100000002847202;1.0448205931141747;0.5305391322026405;1.0000037780336781;1.2999915881869326;0.9999945400322051
93.326922;0.5276160812038474;0.6749929132891924;1.2793556766572864;0.029999957059928608;0.05685979155721459;10.00007498262776;0.6928213441908532;-1.1000000016479927;1.044833775415874;0.5305299975376011;1.0000125377243636;1.2999933384189524;0.9999942464430434
93.352817;0.5276089298757323;0.6749969494336884;1.2793608447375207;0.029998941536429666;0.05685832554876842;9.999955228177917;0.6928190135418234;-1.0999999975430765;1.04483148030033;0.5305349661740205;1.0000112305689186;1.3000108715832552;0.9999968051543315
93.378713;0.5276073313318308;0.6750040672311857;1.2793576777148992;0.02999888680001307;0.05685896166308693;9.99984801592668;0.6928115702443626;-1.099999994853302;1.0448258848596867;0.5305342226804042;1.0000070377438313;1.3000041685747248;1.0000015664616382
93.404608;0.5276119791607499;0.6750029375504171;1.2793525622557897;0.02999941658536569;0.05685956893896237;9.999983370594773;0.6928240179467795;-1.0999999979999557;1.0448236041443857;0.5305354358343818;1.0000029472778793;1.299980580670708;1.000006036401627
93.430503;0.5276215761489267;0.6750047553952309;1.2793551950377906;0.029998465059789668;0.05685764399267963;10.000061302072117;0.6928228821319795;-1.099999999073519;1.0448089096668334;0.530540321999959;0.9999998525847543;1.2999800647765127;1.0000119107259824
93.456398;0.5276195197993773;0.6750058163411919;1.2793475911523007;0.02999883404443664;0.05685838255491772;10.000024584613517;0.6928135194367161;-1.099999997185981;1.044815306171541;0.530540595561744;0.9999950898633938;1.2999863377003367;1.0000076488090126
93.482294;0.5276138475286615;0.6750034225805706;1.27934425075659;0.029998999743965766;0.05685910862024719;10.000138178247116;0.6928176194369925;-1.0999999997225063;1.0448189033634738;0.5305476724454489;0.9999911470815629;1.299991305048217;0.9999960689387769
93.508189;0.5276195812961963;0.6750043277037846;1.2793441776624968;0.030000078922758786;0.05686049544360881;10.000093015436855;0.6928101875732561;-1.100000000503271;1.0448235634676102;0.5305393381562956;0.9999874018688865;1.3000004408589108;1.0000029672953223
93.534084;0.527618916327113;0.675001527895691;1.279339255863881;0.03000068970023129;0.05686105997803549;10.000060116806003;0.6928172147243955;-1.1000000013825793;1.0448080182110788;0.5305339316883533;0.9999901241668119;1.3000009572098867;0.9999987942974146
93.559979;0.527607230225372;0.6749993886337006;1.2793528214016194;0.03000008691778534;0.05685974029184866;10.000084546243132;0.6928268225050832;-1.100000000951138;1.0448008508522995;0.5305276259269771;1.0000067650533229;1.299990762466698;0.9999989738570422
93.585875;0.5276063235792638;0.6749963177606444;1.2793485587204487;0.029999843254660517;0.05686008587241058;10.000114181609904;0.6928217262690674;-1.1000000019964649;1.0448169428146843;0.5305394110302495;1.0000027548024055;1.3000004967414984;1.0000032198566913
93.61177;0.5276102057603548;0.6750085087155613;1.2793523081911549;0.03000009484568387;0.056860710149699824;10.000049656731486;0.6928174058870796;-1.1000000034716126;1.0448040064519981;0.5305430598718801;1.0000029144867675;1.3000024103103545;0.9999979309663544
93.637665;0.527611381486584;0.6750112249857256;1.2793459035579675;0.02999976011082959;0.05685947646726333;9.999892986208419;0.6928166418360477;-1.1000000030170922;1.0448200903853326;0.5305346693947566;0.9999982402538636;1.3000010621964513;0.999998294644562
93.663561;0.5276168592084507;0.6750098920287327;1.2793534362649388;0.029999157943296374;0.05685849086672865;9.999743463245593;0.692816518618109;-1.1000000057040045;1.0448122103063735;0.5305294610193984;0.9999959401268395;1.300005478105956;1.0000046944955476
93.689456;0.5276203713203191;0.6750035182728964;1.2793536689604368;0.03000006850579865;0.05686044030532595;9.999913777737547;0.6928205314713818;-1.1000000045358997;1.044803817429224;0.5305335770944304;0.9999957290922781;1.299997720622495;1.0000006633936418
93.715351;0.5276148236522279;0.674996754602601;1.2793409919238568;0.029999165819324193;0.05685981901435272;9.99996513876008;0.6928252841350145;-1.0999999987262632;1.044807503252083;0.53053199035675;1.0000027846985766;1.2999988325601628;0.9999864582844795
93.741246;0.5276085643291364;0.6749983481326283;1.2793530855778348;0.029999626966005118;0.05685886820689176;10.000076783551954;0.6928229456916524;-1.099999998807689;1.0448204346057435;0.5305337590078557;1.0000065947775694;1.2999912331685715;0.9999859009654042
93.767142;0.527607543509087;0.6749908015391705;1.279345367007675;0.030000487473099927;0.0568599699032837;10.00000356612353;0.692820847144329;-1.1000000029138892;1.0448213616007922;0.530530649273673;0.9999927747153905;1.2999855103665614;1.0000058544143007
93.793037;0.5276091226236904;0.6749943506249441;1.2793380923674254;0.0300002701535078;0.05685995245476188;9.999938516274204;0.6928240585520186;-1.1000000017808358;1.0448220088542728;0.5305344919704326;0.9999949371921585;1.2999846361586855;0.9999931654707898
93.818932;0.5276083141736466;0.6750046705265114;1.2793475538829222;0.02999886588115537;0.05685797222416068;10.000013076357327;0.6928161929889971;-1.0999999977375776;1.044829268523774;0.5305413003418324;0.9999931004236832;1.2999974466811703;0.9999914693599573
93.844827;0.5276133308602833;0.6750063123183446;1.2793675278015098;0.029999652178451745;0.05685903114211965;10.000082176923362;0.6928129917327408;-1.0999999973121461;1.0448387396623573;0.5305344344657609;1.0000095079981062;1.2999922132733688;0.9999867363444779
93.870723;0.5276089983504042;0.6750046514000525;1.279377505329941;0.029999479075108273;0.05685960741816847;10.000056134826814;0.6928075739305865;-1.1000000012727258;1.0448355910328173;0.5305320142226146;1.0000143750204347;1.2999860696379992;0.9999936606588448
93.896618;0.527611519281956;0.6750013466782192;1.279371367052631;0.0299996812847481;0.05686063731954345;9.999996758319078;0.6928106410577465;-1.1000000004904826;1.0448351660762007;0.5305322707338076;1.0000000635106114;1.2999888718143733;0.9999972700770542
93.922513;0.5276158531358399;0.6750008900017217;1.2793575339671122;0.029999214382070427;0.05685966063459962;10.000087836593757;0.692820609260104;-1.1000000003641002;1.044826889423745;0.5305332980586458;1.0000053900230301;1.2999895433464261;1.0000004821970516
93.948409;0.5276131975574063;0.6749955775705666;1.2793623322712768;0.02999877132911723;0.05685738569329065;10.000079888944194;0.6928238330374578;-1.100000004734848;1.0448217793864256;0.5305303081619674;1.0000061247959657;1.3000004176106634;1.0000039028667083
93.974304;0.527607985406712;0.6749962906418517;1.279341579289091;0.029999632159042267;0.05685929044938295;9.99998955018143;0.6928240918864366;-1.1000000039190956;1.0448254465560183;0.5305332853686207;0.9999986875163634;1.2999924037519788;1.0000130467560244
94.000199;0.5276087663469853;0.675001880513262;1.2793465926366407;0.029999878255878177;0.056859254463656715;10.000089297905047;0.6928191339599961;-1.1000000017287275;1.04482099574207;0.5305328983458911;1.0000085753811498;1.2999943143484196;1.0000067209644736
94.026094;0.5276095509754437;0.6750047934867864;1.2793577537516625;0.030000591522195207;0.05686074879652169;10.000049510943926;0.692814631003942;-1.0999999991536975;1.044807467973201;0.5305321269556369;0.9999981952343291;1.2999822794254903;1.0000052584006514
94.05199;0.5276111626191274;0.6749976013358284;1.2793674859898532;0.030000146512343614;0.05686092612234263;10.000061288365123;0.6928148084462739;-1.0999999982774835;1.0447958796924846;0.5305341530337108;1.0000051128287037;1.2999963382790727;1.0000107952981017
94.077885;0.5276096250411042;0.674997503673096;1.2793682993106876;0.02999927721902082;0.05685828772385202;9.99998996767777;0.692813742897943;-1.0999999994865428;1.0447964302675765;0.5305286337493942;1.0000013994038202;1.3000128049544766;0.9999992377733017
94.10378;0.5276083216089131;0.6749981629936134;1.2793583297026747;0.02999944228879712;0.056859202839731414;9.999918313455316;0.6928229024988644;-1.0999999992135245;1.0448115622805196;0.5305369682843336;0.9999982625417707;1.3000080455293235;0.9999945034985283
94.129675;0.5276151844935002;0.6749910630745973;1.2793465527197443;0.029999314479158136;0.05685929859351156;9.999937705832833;0.6928184974975549;-1.100000000404298;1.0448143868146353;0.5305387026416812;1.0000188006303632;1.2999802249371315;0.9999906800088225
94.155571;0.5276112907200105;0.6749964228910574;1.2793527755481946;0.030000462163251602;0.05686037386143928;10.00001547506665;0.6928213750863756;-1.1000000005370327;1.0448187565725193;0.5305423916831394;1.0000096401395533;1.3000064760147758;1.0000087688914985
94.181466;0.5276088803558473;0.6749901509754402;1.2793485039429444;0.02999950166989859;0.05685773662503152;9.99989911610321;0.6928139385414013;-1.100000000508263;1.0448080216529863;0.530534889429875;0.9999969436424955;1.3000324234155167;1.000015031958367
94.207361;0.5276096290037932;0.6749941728267749;1.2793529815691942;0.029999944228793984;0.05685854928783239;9.999812726388013;0.692819270884363;-1.1000000074428387;1.044806500062667;0.5305283782844714;0.9999973889923506;1.3000028583225405;0.9999988744055415
94.233257;0.5276042804157801;0.6749949763473775;1.2793524019343319;0.029998919989695873;0.05685774443748703;9.99994714433563;0.6928298366394432;-1.1000000033405601;1.044803740692226;0.5305285335404446;0.999997595302605;1.2999873575020342;0.9999994532806855
94.259152;0.5276076818415829;0.674998002506624;1.2793558871484036;0.030000938084409283;0.056861328858692974;10.0000346637625;0.6928258403238396;-1.1000000060437645;1.0448225757203575;0.5305308522608886;0.999985678315468;1.3000021130620152;1.000005800480296
94.285047;0.5276097659181481;0.6750042814970588;1.2793570674903252;0.029999010601502233;0.056858261955063036;10.000006888124725;0.6928154635297833;-1.1000000013452773;1.0448102787419455;0.5305334027358573;0.9999835652808727;1.3000073950917055;1.0000136584214836
94.310942;0.5276159493639021;0.6750060784082265;1.2793540162012953;0.029999002784138074;0.0568588393274214;9.99994357796466;0.6928216440913769;-1.1000000009623982;1.0448137777494808;0.5305375172901569;1.00000409066042;1.300001448979068;1.000017650752439
94.336838;0.527619021577757;0.6750005199676177;1.2793490065314195;0.030000088493817408;0.056859735897258644;9.99995138358721;0.6928152570426417;-1.0999999993572838;1.0448265619324872;0.5305371545278011;1.000002284693137;1.2999845893083326;0.9999992091183444
94.362733;0.5276107622140735;0.674994769217068;1.2793372174943087;0.029998988356623884;0.05685839166961215;10.000026250494464;0.6928173495845298;-1.100000000023578;1.0448259890009548;0.530536440156656;1.0000016501363602;1.299979057385651;0.9999945989642506
94.388628;0.5276114755435376;0.674995590537272;1.279342408340723;0.029998404965740508;0.05685817386439733;9.999982177719808;0.6928222478709208;-1.100000000028735;1.0448130439311154;0.5305374662426604;0.99999407564794;1.299978205305565;1.0000092236589015
94.414523;0.5276173644648336;0.6750034862413375;1.279352681513353;0.029999161164173536;0.05685978328921865;9.999906178639279;0.6928228874110001;-1.1000000034023831;1.044816152463656;0.5305392724126572;0.9999832037469674;1.3000038989585672;1.0000040376953376
94.440419;0.5276184092835803;0.6749979633681414;1.2793606816684342;0.029999439447963683;0.056860366896325315;10.000001329381107;0.692822432561783;-1.1000000047816536;1.044823999458668;0.5305392154496507;0.9999876360968101;1.300005015605236;0.9999875392187964
94.466314;0.5276209216553187;0.6749986848963561;1.2793770626244005;0.029999324387301962;0.056859667005828805;10.000004512363798;0.6928163784634843;-1.1000000027270778;1.0448317769347517;0.5305329879544876;0.999994843641998;1.3000176774468135;0.9999909961123444
94.492209;0.5276176918494672;0.6749975064336441;1.279379131809826;0.02999906676042234;0.056858494498929046;9.999975779848898;0.6928108203036866;-1.1000000014544582;1.0448282185313094;0.5305379587911285;0.9999924517297824;1.3000153319720162;0.9999951538194649
94.518104;0.5276142435157689;0.6749976906684664;1.2793675413936336;0.030000109956410115;0.056860200003785596;9.999887506108891;0.6928182157092934;-1.0999999965959566;1.0448214407065086;0.5305333573528994;0.9999953975031332;1.2999830698781205;0.9999940211145874
94.544;0.5276043615345981;0.6749955100117986;1.279359349570413;0.030001044972882817;0.05686170854520183;9.999794672312513;0.6928297828602519;-1.0999999983196036;1.044831241414895;0.5305249427622198;0.9999904941617652;1.2999793515980653;0.9999952889864097
94.569895;0.527604892938679;0.6749943799160736;1.27935826872929;0.02999946341866492;0.05685956413645506;9.999889063671478;0.6928268107014212;-1.099999998984276;1.0448207391640885;0.5305324373159827;0.9999983258785032;1.2999892681879888;0.9999967756854318
94.59579;0.5276087807501177;0.674989516622636;1.2793480748802162;0.02999968308095675;0.05686040097464223;9.999969671127753;0.6928270522099282;-1.1000000013427267;1.0448126461063811;0.5305367135804703;1.0000022913521691;1.2999791501860591;0.9999959424300783
94.621686;0.5276087228086859;0.6749973260716008;1.2793513033217216;0.029999836991176556;0.05686018404348462;10.00010147184982;0.6928325273660292;-1.100000000095444;1.0448216100394;0.5305383362629974;1.0000051731699633;1.2999993671656709;0.9999895965128028
94.647581;0.5276047096934109;0.6749995794442445;1.2793514519173634;0.03000026936400227;0.05686143857291775;10.000077476180248;0.6928166778876338;-1.1000000000220498;1.044821111751988;0.5305427952404793;0.9999986458251304;1.300017998654672;0.9999920335099144
94.673476;0.527608275926551;0.6750013813320913;1.279346110833436;0.03000034350450194;0.05686123995345455;10.000023123586734;0.6928225437660419;-1.0999999998611825;1.0448088658786483;0.5305404600602748;1.0000109896660159;1.3000056537804023;0.999992890412916
94.699371;0.5276024479843431;0.6749976317486204;1.279365185731062;0.029998933196004607;0.05685834299104418;10.000085368205381;0.6928225834892209;-1.0999999976854649;1.044808751161818;0.5305410684750428;1.0000141597866263;1.300006736664666;1.000001241887263
94.725267;0.5276096392710088;0.6749904972946639;1.279352528814366;0.03000024270693546;0.056860313507806175;10.000079034113215;0.6928194404914018;-1.100000001665103;1.0448095579525767;0.53053829569595;1.000006600570692;1.2999991976072842;1.0000012207904416
94.751162;0.5276128755359601;0.6749985553923992;1.2793439529719777;0.029999648786997207;0.05685921617412023;10.000139185081556;0.6928140139764478;-1.1000000010691802;1.0448227451225807;0.5305328767636907;1.0000065497939241;1.2999957653012906;0.9999884309679703
94.777057;0.527618682915601;0.6750019261649197;1.2793490497891347;0.029999599955441037;0.05685911343161886;10.000115177530178;0.6928178554081966;-1.1000000013116866;1.044833205925894;0.5305322759363215;1.0000092633460942;1.299989496062104;0.9999997784482433
94.802952;0.5276140180428566;0.675003208448216;1.2793525875760876;0.029999978237898475;0.05686087774042941;10.000000361132603;0.6928196115910195;-1.099999999431193;1.0448289159040212;0.5305273466470195;0.9999982067612297;1.2999888951898377;1.0000023407295855
94.828848;0.5276125213426436;0.6749939600628254;1.2793407175092033;0.02999998042104932;0.05686058677302741;10.000006984558038;0.6928144230711315;-1.09999999848692;1.0448140165130426;0.5305297585919758;0.9999964587777291;1.3000018856537012;0.9999950393647083
94.854743;0.5276116429396144;0.6749968403195046;1.2793371394004875;0.03000023437075899;0.056860407693049245;10.00007961382769;0.6928237924963312;-1.100000002856704;1.0448182207344994;0.5305332604209976;0.9999938679998291;1.299998662864098;0.9999964609145435
94.880638;0.527608264985074;0.6749999398768569;1.2793427735394511;0.029999499735176748;0.056859181580486653;10.000084847915831;0.6928208848587561;-1.1000000030871966;1.04481774840062;0.5305366845484216;0.9999897743023398;1.2999913435201325;0.9999872271532052
94.906534;0.5276119641505987;0.6750000832833561;1.2793537534511903;0.029999966273333605;0.05686080300800222;10.000057863181674;0.6928117033609155;-1.1000000003084875;1.0448059222556827;0.5305399369023296;0.9999948461284256;1.299994657140791;0.9999993215990861
94.932429;0.5276133728837252;0.6749919742183987;1.2793462655909118;0.029999618737558856;0.056859405532519114;9.999916618136027;0.6928156678999888;-1.0999999973717078;1.0448228235788728;0.5305372028646235;1.0000088951559778;1.2999922873441416;1.0000069286804403
94.958324;0.527614813334862;0.6749860474280015;1.2793530337543997;0.029998785724251742;0.05685873163378413;10.00006631090362;0.6928237369031198;-1.0999999985387006;1.0448374440280097;0.5305414002258412;1.000004554342641;1.2999828894178653;1.0000064873374825
94.984219;0.5276146825220901;0.6749914398505138;1.2793614541315539;0.02999796433572767;0.05685819135225219;10.000071807569025;0.6928264786650833;-1.0999999987758922;1.0448365887564943;0.5305336699858677;0.9999979787890955;1.2999980019117119;1.0000036927118572
95.010115;0.527615845501319;0.6749966156744789;1.279355046040035;0.029999973320888797;0.0568606964746144;10.00000738305515;0.6928178842415158;-1.0999999958061195;1.0448354690826298;0.5305393525228554;0.9999982301362904;1.3000119495741114;1.000001184728022
95.03601;0.5276086280831352;0.6749913263625914;1.2793406743720983;0.0299992671862976;0.05685805187193396;10.000036775440675;0.6928165596198402;-1.1000000003649502;1.0448355102509252;0.5305367606889559;1.0000039862788372;1.3000164351820462;0.9999990085954726
95.061905;0.5276035509925112;0.6749948435212049;1.2793503628041203;0.0300001223237138;0.05685999884481374;10.000176582797994;0.6928193041501336;-1.100000001306528;1.0448196830091065;0.5305365942003032;1.000004034377876;1.3000078770127503;1.0000018389116707
95.0878;0.5276051363924766;0.675007821039214;1.279363276828624;0.029998961537433817;0.056859014148418346;10.000237610731148;0.6928207758670606;-1.1000000021309686;1.0448020277816854;0.5305328803109254;1.0000085183355314;1.3000184439100007;1.0000074071915606
95.113696;0.5276081348329693;0.6750100376727878;1.279368838331923;0.029999502111878195;0.05685956628214786;10.000208565567528;0.692827346231999;-1.1000000016749958;1.0448072834593531;0.5305372517443259;0.9999945231678978;1.3000174477857205;1.0000187643657819
95.139591;0.5276137114786842;0.6750089224207817;1.279353625017439;0.02999985413321497;0.056860284013640225;10.000109577629079;0.6928288606057751;-1.099999997813798;1.044823292572753;0.5305398688554415;0.9999919461971575;1.3000025205892967;1.000003748235529
95.165486;0.5276080070159194;0.6750033739855541;1.2793422814837352;0.029999715036733005;0.05685990152922017;9.9999859338908;0.6928249290622049;-1.1000000024766923;1.0448225998709055;0.5305336339164893;0.9999920294211804;1.2999918396873706;1.0000063790669125
95.191382;0.527613476068318;0.6749942873613975;1.2793482441107207;0.030000495564353524;0.0568607608868616;9.99992915668912;0.6928272165375036;-1.1000000056285841;1.0448175231134431;0.5305324513781995;1.000002823112043;1.300002302766048;0.9999927034072125
95.217277;0.5276126498452963;0.6749900127858829;1.2793517236463121;0.029999790934057368;0.056860287404148606;9.999814131357843;0.6928294169723522;-1.1000000033338053;1.044815848849185;0.5305372340293993;1.000008046730857;1.300013005157013;0.9999961268892614
95.243172;0.5276099455077304;0.6749970747292554;1.2793601145012667;0.029999781920932674;0.05686103043835961;9.999935670371862;0.6928209377471951;-1.1000000017961387;1.044815895040148;0.530535539367478;1.0000136011974134;1.3000095363407174;0.9999957475599621
95.269067;0.5276122289782688;0.6749987500885329;1.2793542740196506;0.029999608969379483;0.05685958675228303;10.000011565965195;0.692820781253659;-1.0999999983601687;1.0448087427650752;0.5305382842689279;1.0000060697847346;1.2999989050560206;1.0000060092747967
95.294963;0.5276112565582886;0.6749953391782434;1.2793584794826645;0.030000040016616623;0.05685952962636693;9.9998844420831;0.6928247272932619;-1.0999999985962376;1.0448214568685188;0.5305401359171029;0.9999957759701601;1.2999890198864112;1.0000014149931238
95.320858;0.5276130829268983;0.6749988791256116;1.2793661347867866;0.02999967755606805;0.0568585005345698;9.99985445111755;0.6928197998321671;-1.099999997016108;1.0448340174744508;0.5305380323703823;0.9999928036586383;1.2999716636167507;1.0000031737462671
95.346753;0.5276115711801614;0.6749951564587022;1.2793475237223908;0.03000044164213318;0.056860237968382965;10.00000292633138;0.6928212581469317;-1.0999999943515213;1.0448243280198821;0.5305442530554507;1.000001916521296;1.2999772907360756;1.0000049454964612
95.372648;0.5276098735301716;0.6750059031357964;1.2793620518806934;0.03000051866465594;0.05686087365839861;10.000169456943102;0.6928251322185194;-1.0999999943891634;1.0448239015526293;0.5305362294287802;1.0000039095388367;1.3000040351256543;0.9999856052255963
95.398544;0.5276092796161291;0.6750058105721779;1.2793674920107148;0.030000144559385676;0.056860289253725035;10.000188432791692;0.692811833381898;-1.099999996425449;1.0448184801564004;0.5305390753926644;0.9999962420422909;1.2999984800212427;0.999996336016929
95.424439;0.5276123959905197;0.6750067736498052;1.2793637415424215;0.029998902838633452;0.056857925202430035;10.000037212241365;0.6928252322193593;-1.0999999999927865;1.044812956863855;0.5305422928755443;1.0000003415494905;1.3000015465363628;1.0000042462713785
95.450334;0.5276109939369191;0.6750200441967589;1.2793671965706988;0.03000017914000244;0.056860809135506625;9.999907010530997;0.6928274142528292;-1.0999999995407355;1.0448035089277783;0.5305440500669871;1.0000039607405402;1.300005193913386;0.9999949382352957
95.476229;0.5276113786574318;0.6750072302738701;1.2793461175850722;0.030000161551633386;0.05686031812586304;9.999936740653697;0.6928157853779614;-1.099999999845337;1.0448077780407652;0.5305353280430882;1.000013122128893;1.300005353212065;1.0000034290077884
95.502125;0.5276042771679834;0.6749935788854149;1.2793445980568583;0.029999377950355708;0.056860006041367456;10.000030832693314;0.6928113325138527;-1.100000000793297;1.0448045950738964;0.5305347194826239;1.0000052355062357;1.299996122553775;0.9999983008330589
95.52802;0.5276066207355163;0.6749920297649105;1.2793447677953738;0.029999168459644683;0.05685835613260114;9.999925271238741;0.6928175413646621;-1.100000001559071;1.0448137560824984;0.5305331470368317;0.9999891595711633;1.3000022694306608;1.0000021456980315
95.553915;0.5276118497071207;0.6749919766691288;1.2793467839504171;0.02999996708364153;0.056859155927844574;10.00005844947397;0.6928246943019503;-1.1000000025830567;1.0448259912231652;0.5305364142840022;0.9999831918545281;1.3000057231312034;1.0000102025261655
95.579811;0.5276149730969841;0.6749961569177138;1.2793488429931357;0.030000022933866614;0.05685986516299435;10.000110038656372;0.6928169798237868;-1.0999999993397123;1.044814979789591;0.5305351990510463;0.99999591749158;1.3000026478559423;1.0000064581207424
95.605706;0.5276176438099796;0.6750055631539894;1.2793530287450705;0.02999951088667415;0.056858886195070665;10.000008964054034;0.6928179276139235;-1.0999999995344802;1.044819829756295;0.5305323341933792;1.0000066429643624;1.3000029831368705;1.000003010077208
95.631601;0.5276098760780495;0.6750123301358144;1.2793638776752174;0.030000556797022626;0.056861031178131245;9.999977116315657;0.6928184624230884;-1.0999999993660823;1.0448168459406881;0.5305337857334799;1.0000165062109243;1.2999909916292902;1.0000114147548378
95.657496;0.5276052811731871;0.6750053731625697;1.2793550162087004;0.030000383160427024;0.05686122736234758;10.000025885236148;0.6928086787779419;-1.0999999992739402;1.0448218850256044;0.5305328693991516;1.0000081943470756;1.2999793987387611;1.0000123780340147
95.683392;0.5276077156576268;0.6749963180230281;1.2793562231832372;0.029999313224593566;0.056859832114915056;10.000056075560725;0.6928105670514779;-1.0999999982811266;1.0448225618588574;0.5305313751831691;0.9999992402692166;1.2999884009273233;1.000010725972718
95.709287;0.5276114863244524;0.6750000292352182;1.2793697245106306;0.030000107694356827;0.05686014440015347;9.999997211960457;0.6928139980762017;-1.1000000027010053;1.0448197046342216;0.5305253288622112;1.000004022307687;1.2999884325631141;0.9999934419510934
95.735182;0.5276081418506742;0.6750025803521592;1.2793489081325637;0.030000587266293066;0.05686012631869267;9.999997376361986;0.6928256619025723;-1.1000000038958158;1.0448163533254873;0.5305284547913405;0.9999855244214267;1.3000144843538697;0.9999963660186054
95.761077;0.527610233201711;0.6750081616686434;1.2793460795715756;0.030000988207063112;0.05686041439803038;10.000089453192754;0.6928266253241381;-1.1000000049043233;1.04481265636907;0.5305319130666794;0.999986456555851;1.3000208520987007;1.000005928153052
95.786973;0.5276052023175327;0.6750086496883418;1.2793526838002984;0.030000376679820247;0.056859923340576865;10.000210195518928;0.6928221894559529;-1.1000000035677122;1.0448100100152733;0.5305346332134224;0.9999930968603018;1.2999988361088306;1.000002216600752
95.812868;0.5276081892618014;0.6750051722610321;1.279361726036274;0.02999943353834639;0.05685833085434581;10.000052363620533;0.6928121067884426;-1.1000000008721489;1.0448221122870331;0.5305371510590139;1.0000002564687103;1.3000035005935384;1.000001481993397
95.838763;0.5276156514125458;0.6749897579447515;1.2793553035919722;0.029999158922978147;0.05685860418571767;9.999924815704851;0.692813074305154;-1.100000000300671;1.0448299761332158;0.5305381130617284;0.9999922808182519;1.3000178777703344;0.999990916115864
95.864659;0.5276088218303066;0.6749870486611298;1.2793505852593687;0.02999975427017704;0.056859915861530635;9.999925808964305;0.6928131064204799;-1.1000000015193068;1.0448266112693403;0.530535135557928;0.9999933133249236;1.299995508128757;1.0000000899341481
95.890554;0.5276086640728769;0.6749927967271246;1.2793501289431242;0.029999288852922613;0.05685868840241853;10.000049643592611;0.6928109823567768;-1.1000000023024614;1.044815001172049;0.5305327657284674;0.9999908578193408;1.2999937828812203;1.0000070890782948
95.916449;0.5276149693889848;0.6749983853166938;1.2793375974238044;0.029999434034380167;0.056858685970852994;10.000139553848985;0.6928166004087957;-1.0999999994488066;1.0448148480820338;0.5305359956410948;0.9999960044194063;1.3000064696155798;1.0000048843179312
95.942344;0.5276223561909651;0.6749986731720514;1.279350901041774;0.02999904707977609;0.05685836508705901;10.000078621022478;0.6928190386953014;-1.0999999994089014;1.0448135580587017;0.5305360701125511;1.0000076116392451;1.3000183442928277;1.0000001461649777
95.96824;0.5276087025882686;0.6749988337140658;1.2793681626281284;0.02999947864653257;0.05685970267812749;10.000008285107755;0.6928174621502241;-1.0999999996821532;1.0448102517121751;0.5305307857176361;1.0000021491641846;1.3000105067875554;0.9999911484254878
95.994135;0.5276041126293909;0.6749998654179423;1.279369131717235;0.03000016009049939;0.056860600839532115;10.000056750226594;0.6928111164331089;-1.0999999992277165;1.0448078719303613;0.5305282102277018;0.9999929711748256;1.3000101328988993;1.000000275670384
96.02003;0.52761098184758;0.675004613344162;1.2793762019399664;0.02999882614270995;0.0568574940806735;10.00007927375592;0.692813952577456;-1.1000000005879036;1.044801795989035;0.5305242218496402;0.9999849818720237;1.3000004069603772;1.0000110687416073
96.045925;0.5276153755122183;0.6749980778665693;1.279365352610999;0.029999552226726896;0.056858873349747034;10.00003796143419;0.692815171978309;-1.100000002440659;1.0448029420465428;0.530526686275928;0.9999992292303068;1.299993782961273;0.9999983292063396
96.071821;0.527615698261825;0.6749994986612328;1.2793580416441162;0.029999765628489876;0.056859208801407796;10.000106084517334;0.6928131780840332;-1.099999999349387;1.044809210943355;0.5305310753510876;1.0000098231216579;1.3000099538574255;0.9999919166971212
96.097716;0.5276147692457355;0.6749995991346928;1.2793640920032927;0.02999989069561277;0.05685930060631104;10.000098093941856;0.6928226422556593;-1.1000000005672566;1.044804850197118;0.5305257094692055;1.0000036167726898;1.2999995606124322;1.0000077966415666
96.123611;0.5276066060104805;0.6750076905797722;1.2793561814704375;0.029998898053499704;0.05685864317232641;9.999985227421956;0.6928178354823737;-1.1000000011890192;1.044810385173355;0.5305317179901022;1.0000009862864192;1.3000182149878816;0.9999952487040606
96.149507;0.5276117637183341;0.6750127079855044;1.2793442302800024;0.029999735573142016;0.05685993480997295;10.000060563838227;0.6928149923692123;-1.1000000038806945;1.0448234790317565;0.5305297518483076;1.0000047176846645;1.3000034389121249;0.9999890777677598
96.175402;0.5276095634007593;0.6750134959502496;1.2793420059890532;0.029999168494175266;0.05685939505201789;10.000117196291987;0.6928189018909344;-1.100000002485896;1.04482392834468;0.5305317034339208;1.000019508755457;1.299983968398224;0.9999916722417115
96.201297;0.5276040110336446;0.6750084119188497;1.279337639192488;0.0300002176987659;0.05686049554457992;10.000132747206909;0.6928083275742257;-1.100000000300909;1.0448126744751798;0.5305385616813219;1.0000135945396214;1.2999890041310342;1.0000025633056508
96.227192;0.52760687680021;0.6749962060817701;1.2793501574527255;0.0300001731007109;0.05685989868112888;10.00011592041138;0.6928172958717792;-1.0999999948258627;1.0448087886574473;0.5305358665482465;1.0000040614400485;1.2999884569644997;1.0000094491638303
96.253088;0.5276170691815577;0.6750038785484007;1.27935095873206;0.02999906146451471;0.056858547499189054;10.000080042813282;0.6928284629572329;-1.0999999958178814;1.0448323712197145;0.5305350390958034;1.000010123660436;1.2999894233807343;1.0000074812398756
96.278983;0.5276127810210263;0.6749985817775481;1.2793406065730124;0.029999298684319428;0.05685844808121377;10.000094391317797;0.6928252698345845;-1.099999999210981;1.0448145478204252;0.5305371876531766;1.0000071001279407;1.2999961662727924;0.9999978730894853
96.304878;0.5276093976603851;0.6749997530983565;1.2793589105195295;0.029999556263927796;0.05685866733718378;10.000098510440905;0.692820860139136;-1.099999998777301;1.0448169196047978;0.5305354520315276;0.9999900550758726;1.299983579772332;0.9999898720499689
