time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_IpInjTerminal;Wind_Turbine_GEN_IqInjTerminal;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
96.330773;0.5276101052812676;0.6749985390845995;1.2793662177519762;0.02999913604808333;0.05685838427173418;10.000048423274986;0.692812414674232;-1.0999999946054158;1.0448248602664847;0.5305374413065949;0.9999982643678405;1.2999805587892614;0.9999945467931382
96.356669;0.5276144871635208;0.6750073338851666;1.2793369994981503;0.030000096412173726;0.05686020042064084;10.00008344681728;0.6928031485074666;-1.100000000894571;1.044803362553614;0.5305401111638395;0.9999871690868437;1.2999961521486036;0.9999976283748171
96.382564;0.5276059191668011;0.6750025266381989;1.2793236999276294;0.030000541086530115;0.05686004953553332;10.00004564738166;0.6928181723069822;-1.100000003212144;1.0447960861751644;0.5305391893735344;0.9999857630868204;1.3000053605716697;1.0000111255723565
96.408459;0.5276037740250981;0.6749953275356169;1.2793464341156136;0.030000005449684092;0.05685905411410038;10.00000363041212;0.6928162319160882;-1.100000002395652;1.0447968273463206;0.5305397789541738;0.9999982474954341;1.3000108168875604;1.000008484545393
96.434354;0.5276097436884158;0.6749907259380996;1.2793552918027742;0.03000019331146731;0.056859224638106734;10.000093248046246;0.6928236137292672;-1.100000003554129;1.0448109899473026;0.5305377771698991;1.0000028888480956;1.2999947269818595;0.9999975922660579
96.46025;0.5276120811862781;0.6749986314611106;1.2793429057327668;0.03000008826405645;0.05685918399726898;10.00020224490042;0.6928287459672845;-1.1000000013503413;1.044825862063266;0.5305393926884481;1.0000005984002824;1.300007226714825;1.000010065013395
96.486145;0.5276098009479053;0.6750036104286975;1.2793465125403662;0.030000205233043236;0.05686021942893531;10.00004631521079;0.6928292842447509;-1.1000000052250059;1.0448215142390511;0.5305332087435395;1.0000018030680629;1.299998834109496;1.000010899875068
96.51204;0.5276068349024146;0.6750031473700452;1.279357215938987;0.02999982342328941;0.056860020691056175;10.00008207236091;0.6928289771708954;-1.1000000031117818;1.0448109033898405;0.5305356262423102;1.0000033591919104;1.299981673726736;0.9999991972503428
96.537936;0.5276116088869472;0.6750017516817973;1.2793442344039871;0.02999908993195507;0.056858488887424175;10.00012017866087;0.6928228985998631;-1.100000000287937;1.0448193824734784;0.5305473608572704;0.9999933775937442;1.2999957029838365;0.9999851489858393
96.563831;0.5276150300081779;0.6749996205422674;1.2793445651180584;0.029999496029920743;0.05685867344251009;10.000080140341867;0.6928173789091165;-1.100000000756527;1.044811848477401;0.5305420146252828;0.9999928087646317;1.2999974440787794;0.9999839894938952
96.589726;0.5276135103973522;0.675006729459889;1.279338461297665;0.02999964100127675;0.05686021191923449;10.000000760031227;0.6928238888393518;-1.1000000003921886;1.0448157017955653;0.5305316542086531;1.0000171869938899;1.3000012646976837;0.999995925189725
96.615621;0.5276081873926373;0.6750043878780021;1.2793346906508931;0.02999875984000504;0.05685984133940104;10.000031978715311;0.69281478887651;-1.100000003133356;1.0448076849887182;0.5305331560236433;1.0000123547733222;1.2999943351177397;1.0000144123968773
96.641517;0.5276078585091393;0.6749889918040257;1.2793418704729025;0.030000100781303385;0.05686042257292222;9.999996625789706;0.6928163958587489;-1.0999999982543462;1.044815878189736;0.530534481260314;1.0000077891579986;1.3000012887535406;1.00000836154569
96.667412;0.5276062996159497;0.6749924667516044;1.2793406104767695;0.02999988061172032;0.05685898478634266;9.999944524768349;0.6928171666368664;-1.100000000621788;1.0448291423051692;0.5305392960802481;1.0000006055365778;1.3000050820165578;1.0000147269038324
96.693307;0.527613575432427;0.6749972687088087;1.279343813273042;0.0299997681645118;0.05685922359659393;9.999973158847487;0.6928185792792496;-1.1000000034323205;1.0448256180098912;0.5305363046744007;0.9999959526958829;1.3000049882621252;1.0000003464249252
96.719202;0.5276152348897042;0.6749933611020418;1.2793491006733666;0.0300004549195648;0.05686149662318987;9.999865308700281;0.692826131771449;-1.1000000022593666;1.0448128511826043;0.5305352704898335;0.9999980058727641;1.3000188653959708;0.9999981223703881
96.745098;0.5276136645833529;0.6749861148575819;1.2793462131377593;0.03000007547527636;0.056860096136438325;9.99983087263527;0.6928193046740466;-1.0999999998343966;1.044802156588365;0.5305395376319431;0.9999922847271646;1.3000084963501592;0.9999890347123133
96.770993;0.5276159075941327;0.6749871224558832;1.2793476291873827;0.029999262402413983;0.05685849359989751;9.999973518786803;0.6928224481305036;-1.1000000010432127;1.0448060842245537;0.5305431478965439;1.0000104264426102;1.2999992064990977;0.9999798604754753
96.796888;0.5276067064798742;0.6749982202523445;1.279367686430025;0.029999788620795734;0.05685932067273076;10.000001937238128;0.6928199179891682;-1.1000000008996147;1.0448161964190228;0.5305339519577696;1.0000138092532647;1.3000065396336153;0.9999900965655227
96.822784;0.5276131263545896;0.6750049444557729;1.2793756371251672;0.030000770794680307;0.05686084971666122;9.999989550846763;0.6928186173722823;-1.100000001108323;1.0448064763011617;0.5305391002111792;0.9999961706286072;1.3000036983829748;0.9999988937146874
96.848679;0.5276128898295604;0.6749996609720589;1.279358062690711;0.030000041717790114;0.05686082248261382;10.000007925687932;0.6928202300981403;-1.100000002280388;1.044803779797177;0.530537600473646;0.9999974663395316;1.2999927960610482;1.0000097646665118
96.874574;0.5276119375039953;0.674997913738469;1.27934689727099;0.02999941038612468;0.056859178094371084;9.99999104770275;0.6928201031454541;-1.0999999976131623;1.0447988551859477;0.530535161158503;0.9999899932085369;1.300005727354462;0.9999988473380356
96.900469;0.5276106030340677;0.6749992544267631;1.2793522911345212;0.030000087146851238;0.056860714874433664;10.00005752340967;0.6928095757750633;-1.0999999973598573;1.044800694023128;0.5305389966718307;0.9999889706640264;1.300018573868952;0.9999995988287295
96.926365;0.5276042500400877;0.6749961379059229;1.2793543212307226;0.029999431019626353;0.056859712184192945;10.00008342286691;0.6928185778527655;-1.0999999991834766;1.044807348482356;0.530537494121889;0.9999945154135997;1.3000046924610307;1.0000088575020412
96.95226;0.5276027338951;0.6750011305210505;1.279348207012382;0.029999677274607468;0.05686000570575049;10.000048820501023;0.6928153106131768;-1.1000000042217406;1.0448324785563643;0.5305443562271515;1.0000088828975848;1.2999944198849491;1.0000115843617454
96.978155;0.5276014165037972;0.6750087345019441;1.2793544795094285;0.030000102992526458;0.05686042315929787;10.000036512932482;0.6928131701661311;-1.10000000651024;1.0448342831719464;0.5305426599947551;0.9999925897975794;1.2999959844301667;0.9999983349603183
97.00405;0.5276091089176072;0.6750017983802747;1.2793527002008476;0.02999961904017722;0.056859258335355635;10.000013103334943;0.6928203260089661;-1.1000000025523224;1.0448303162161086;0.5305343636467031;0.9999921561167294;1.3000213784292585;0.9999953785123671
97.029946;0.527611855914065;0.6749940838680915;1.279348093893802;0.0299999238863519;0.0568596221622189;10.00005311267949;0.6928290991237899;-1.0999999987540168;1.044818066654614;0.5305404745007423;1.000001008683082;1.3000126146885722;0.9999958201050957
97.055841;0.5276133296828807;0.6749938869307031;1.279345876198077;0.029999199791525415;0.05685780527827623;9.999857994035077;0.692827157284506;-1.100000002311184;1.0448185465862367;0.5305393114284284;0.9999951122356591;1.3000020954395826;0.9999947837686692
97.081736;0.5276100391799649;0.6750025474057246;1.279352484671166;0.029999409708927127;0.05685906136561757;9.999866150151751;0.6928233329417183;-1.1000000061102786;1.0448225547399028;0.5305366199271618;1.0000012150674389;1.2999929484161508;1.0000129978074144
97.107632;0.5276094841263171;0.675003835733676;1.2793634212218656;0.029999475443618816;0.05685844432578032;9.999956144099869;0.6928182985915115;-1.100000002627578;1.0448236267673017;0.5305364298657669;0.9999981757129591;1.2999968638846224;1.000015499352554
97.133527;0.5276070239768051;0.675001693491126;1.2793736384249434;0.030000126842215945;0.0568599946797922;9.999856981664948;0.6928142329063214;-1.100000000611808;1.0448149782233338;0.5305298057068975;1.0000075833814333;1.3000115100379268;1.0000174902481864
97.159422;0.5276164214320826;0.6750036925942885;1.2793526719638715;0.029999372391789642;0.056858772224526274;9.999882986223335;0.6928098067524625;-1.0999999991191312;1.0448224632317957;0.5305341431164025;0.999995822882065;1.3000174989052935;1.0000157916456824
97.185317;0.5276170424102822;0.6750017939549549;1.2793611829581966;0.029999107451352914;0.056859452611140816;10.00010760820954;0.6928150765010551;-1.099999997402586;1.0448259115801513;0.5305396109075624;0.9999979276515661;1.299997396153192;1.0000046607218824
97.211213;0.5276095943179316;0.6750008088485145;1.2793676193594805;0.02999891754873979;0.0568590931963142;10.00010038178057;0.6928250301061155;-1.1000000017349196;1.0448142302534809;0.5305368058905028;1.0000060680234548;1.2999932463594706;0.9999977663480325
97.237108;0.5276131468673239;0.6749989672070944;1.2793647623808828;0.02999982056983666;0.05686032625118883;10.000081196495257;0.6928240357994029;-1.0999999988554172;1.0448113370762973;0.5305272859490228;1.0000001831557612;1.2999920162761756;0.999997539657195
97.263003;0.5276177079637502;0.6750036100104342;1.2793465586105564;0.030000064419538654;0.05686081076188767;10.000084243424427;0.6928294122878008;-1.0999999967988154;1.0448205118888503;0.530532817212941;1.000006041407624;1.3000011155944582;0.9999949825542291
97.288898;0.5276164894397719;0.6750019479379173;1.2793520371885523;0.03000027596656829;0.05686065798001256;10.00003492334574;0.6928224155875756;-1.0999999980375041;1.0448204905358032;0.5305427404862665;0.9999996887466016;1.2999864621119808;0.9999862833307838
97.314794;0.5276117610689331;0.6750004689024763;1.2793425065036468;0.02999990717258986;0.056859462865936274;10.000028761797084;0.6928293014387975;-1.1000000005613972;1.0448096502877569;0.5305408656093517;0.9999968110721149;1.29999970014645;0.999992123786352
97.340689;0.5276086304262773;0.6750082357634158;1.2793353803286038;0.030000426153222598;0.05686037971580743;9.999948218635407;0.6928310251776024;-1.0999999995517105;1.0448168796530362;0.5305330977521523;0.9999986226388349;1.3000072780546128;0.9999894931585864
97.366584;0.5276129684640443;0.6750076093845826;1.2793495107461916;0.03000040934900057;0.05686071096611654;9.999959824705224;0.6928249647909944;-1.0999999966838618;1.04482039788321;0.5305369620503063;0.9999978904586019;1.2999999694906204;0.9999831864327968
97.392479;0.527608896683929;0.6749913078916548;1.2793556020592087;0.029999880094221214;0.056860386659958045;10.000051486264306;0.6928169405474001;-1.099999999848561;1.0448116045637403;0.530538683545011;1.0000009444616786;1.299996430508238;0.9999767270449685
97.418375;0.5276085763705001;0.6749918874433073;1.2793538576840042;0.02999987549414668;0.05686024144760303;10.000005955353318;0.692817515784006;-1.0999999979831114;1.0448138040400363;0.5305346746598136;1.0000018787749634;1.3000015235756075;0.9999905414752165
97.44427;0.52761468849893;0.6749919902677235;1.2793447661407156;0.03000019938304337;0.05686008111852291;9.999971653396724;0.6928189456556724;-1.100000000160703;1.0448297203760892;0.5305320396690807;1.0000007997257778;1.2999869647097397;1.00000648451209
97.470165;0.5276226947450525;0.6750004679068355;1.2793403242488703;0.030000342501140333;0.05686037478014409;9.999991216338818;0.6928160096555321;-1.0999999994936605;1.0448254077690189;0.5305321198167551;1.0000001377758856;1.29998390643736;0.9999979471661944
97.496061;0.5276157595174424;0.6749974754009;1.2793448638015414;0.029999816511266153;0.056860320904962285;9.99997023235704;0.692817586887705;-1.1000000004348411;1.0448230038118105;0.5305329351873043;1.0000065088112018;1.2999961487817293;0.9999946284110814
97.521956;0.5276070876041675;0.6749924606366534;1.2793448424117926;0.029999529909418135;0.056859982314970456;9.99996033540432;0.692823072389296;-1.0999999994678193;1.044821724629494;0.5305331522060126;1.0000127741371496;1.30001640254524;0.9999969060580594
97.547851;0.5276091406967645;0.6749986705066713;1.2793406246956183;0.02999977720897074;0.056859941417286716;9.99994993459927;0.6928187044222519;-1.0999999976272288;1.0448244122913777;0.5305357968828149;1.0000147771117376;1.3000260982498828;1.00000818647133
97.573746;0.5276119490030209;0.6749931748087737;1.279327140219902;0.029999407307892235;0.05685968034223715;10.000009643079666;0.6928224422626446;-1.1000000005651778;1.044813326700152;0.5305323640237594;0.9999990440965713;1.3000249534702177;1.000005166260152
97.599642;0.5276095050825812;0.6749950393727275;1.2793378292466933;0.02999919094728727;0.05685752607221474;10.000056821438308;0.692819304198642;-1.1000000036839461;1.0447933032792198;0.5305380397443171;1.0000065160409777;1.3000164173433209;0.999998750249014
97.625537;0.5276092210662697;0.6750070744704443;1.279351597697713;0.029999509154201888;0.05685801032926446;9.999904381830147;0.6928213699802385;-1.1000000002422767;1.0448060421407568;0.5305349120330712;0.9999997465820816;1.2999840656063382;1.0000069498078756
97.651432;0.5276204927366464;0.6750085026811811;1.279339753409296;0.0299995158607741;0.056858216978173476;9.999939481022148;0.6928214695106953;-1.0999999975781412;1.0448176036810997;0.5305368116065295;0.9999975802080106;1.299976580654232;0.9999999597143174
97.677327;0.5276094846222037;0.6750034331355849;1.2793468789674578;0.029999823637644876;0.056858666565220685;9.99999801015003;0.6928197619508765;-1.1000000004250738;1.044819271503832;0.5305351411970859;1.0000057924226633;1.3000067732314802;1.000003576003551
97.703223;0.5276172651030261;0.675001299813897;1.279369327225462;0.029999562511396956;0.05685908192265278;9.999981347486168;0.692822987421759;-1.0999999957642177;1.0448259337888415;0.5305364934886979;0.9999994366065088;1.300010484820906;1.0000102544935399
97.729118;0.5276154823713438;0.6750019431937007;1.2793704611338406;0.02999986071186907;0.0568594686984196;10.000018461756646;0.6928247703911625;-1.0999999974173835;1.0448257953142985;0.5305399629386047;1.0000039941897167;1.3000036670993653;1.0000071707008527
97.755013;0.5276206385606471;0.6750045092437201;1.2793658245741475;0.030000941922006794;0.056861271381235964;9.99995705646597;0.6928260547031128;-1.0999999976551607;1.0448067459048882;0.5305352239188408;1.0000124119865776;1.2999951968270587;1.0000071910971373
97.780909;0.5276214752345391;0.6749913536813192;1.2793577981945832;0.030000210030859786;0.05686042036292394;10.000001552387216;0.6928249656880713;-1.1000000020203586;1.044807132504702;0.5305368932007646;1.0000127588940229;1.2999996496090833;0.9999968099306545
97.806804;0.5276174931162759;0.6749830273545349;1.2793460197876019;0.02999951494173499;0.056859612750519484;10.00006120245589;0.6928367853057209;-1.100000002643847;1.0448134815970014;0.5305398342204437;0.9999936552577038;1.3000091430295857;1.0000008292862883
97.832699;0.5276103716014714;0.6749893339146292;1.2793393127202355;0.029999145779883676;0.056858890043723576;10.000054309815209;0.69282029282293;-1.1000000011031565;1.0448218588525033;0.5305424912107081;0.9999851748029797;1.29999821679554;1.0000123898376967
97.858594;0.5276106253399075;0.6749974303734598;1.2793466172247467;0.029999857669945968;0.056860193507409514;9.999958719397373;0.6928126250571975;-1.0999999981470152;1.0448150957948286;0.5305406686771439;0.9999951387954836;1.3000007886873248;1.0000131539387256
97.88449;0.5276137071701085;0.6749921776809903;1.2793507528977353;0.030000388588292893;0.05685986036329552;9.999990962038972;0.692813365115452;-1.0999999980311874;1.0447986273248036;0.5305342236292451;1.0000011177215806;1.3000080358239137;1.0000078049317416
97.910385;0.5276070294001824;0.6749923974096063;1.279355463191611;0.02999993516940587;0.056859454218276505;10.000064464974882;0.6928083865039156;-1.099999996748749;1.0448150164220322;0.5305304019662885;1.0000057847840906;1.3000062544908348;0.9999928444428811
97.93628;0.5276041194857777;0.6750046997538097;1.2793487478715058;0.029999331709923083;0.05685863691081112;9.999878504276303;0.6928140310326741;-1.0999999990012361;1.044819352067531;0.5305369605343314;0.9999911380747417;1.2999984088942966;0.9999984882763657
97.962175;0.527608479210975;0.6750081200210548;1.2793624363408094;0.029999131689070226;0.05685851535582195;9.999899220177719;0.6928284415072471;-1.100000000472918;1.0448225140477874;0.5305438515529884;0.9999970241913917;1.2999949639027966;1.0000119616462735
97.988071;0.5276141636110091;0.6749946725770815;1.2793707624121238;0.03000007744561017;0.05686019083057693;9.999996370812056;0.6928346977947141;-1.0999999995097167;1.0448068978375014;0.5305412656001475;1.000004830682562;1.2999953798554245;1.0000046836300192
98.013966;0.5276228832701154;0.6749979448188519;1.2793545785169929;0.029998483417758674;0.05685763002502509;10.000073394107137;0.6928273890429683;-1.099999998599815;1.0447963484705172;0.5305446855591052;0.9999971670663139;1.2999990280171723;0.9999997618315487
98.039861;0.5276170465404594;0.6749996010402544;1.279357037416601;0.02999976158021993;0.05686015559855218;10.000066319211044;0.6928257303173189;-1.1000000006230313;1.0447986906090887;0.5305382942125785;0.9999835456180906;1.3000065226804054;1.0000043755710297
98.065757;0.5276148396916519;0.67500225382843;1.2793734710432678;0.02999995673342348;0.05685973189840365;10.00005375396118;0.6928273210251579;-1.1000000035197877;1.0448151010195985;0.5305338967181235;0.9999865079117845;1.3000082524245244;1.0000079207940271
98.091652;0.5276102674064542;0.6750065568257223;1.279374462471177;0.02999923740739467;0.05685901784583366;10.000093125028455;0.6928209942220607;-1.1000000042061844;1.0448165449298528;0.5305286829793162;0.9999827038163225;1.2999959334276945;0.9999983911524656
98.117547;0.5276130615505098;0.6750057579622657;1.2793563751116854;0.02999956945086945;0.0568599895609353;10.000051565201769;0.6928238307180082;-1.099999999185208;1.0447986270774783;0.5305303029595098;0.9999959324269414;1.2999845584641618;0.9999973632192624
98.143442;0.5276146721933914;0.6750121638437044;1.2793424442714068;0.029999737140753723;0.05685957820110705;10.000033143266366;0.6928279813319749;-1.0999999992394598;1.0448105746410177;0.5305319505419991;1.0000007908677628;1.2999842684213865;0.9999873126229353
98.169338;0.5276085389020435;0.675001394466696;1.2793359671151079;0.029999791060048766;0.0568594824351119;10.000111055540984;0.6928245614581925;-1.1000000019246112;1.0448129106815431;0.5305362147592811;0.999987846499861;1.3000084803922738;0.9999879208249107
98.195233;0.5276068210589722;0.6750074566861622;1.2793614230920671;0.029999337380588416;0.056859216022248124;10.00008619963623;0.6928316137001886;-1.0999999986021105;1.0448291846615867;0.5305387927659092;0.9999913888558853;1.300009303571857;0.9999919231933876
98.221128;0.527607853910886;0.6750046790023435;1.2793509289856975;0.02999962129483174;0.05685933429356275;10.00007821177238;0.6928277897632558;-1.1000000000767425;1.0448292346900525;0.5305310657066705;0.9999939876332011;1.300015017356159;0.9999955240413241
98.247023;0.5276106090820141;0.6750041331907121;1.2793484005402003;0.030000132221453805;0.05686089271117384;9.999919411272506;0.6928244401014287;-1.1000000023027199;1.0448135967013685;0.530532520439471;1.0000005392712137;1.3000016832208114;0.9999888166728484
98.272919;0.5276116197243819;0.6749995554458227;1.2793409629991093;0.029999831159132073;0.056860128348334225;9.999969281699995;0.6928198622468933;-1.0999999969532621;1.0448149754906848;0.5305395993100999;0.9999960050266804;1.3000042852689198;0.9999764145183321
98.298814;0.5276126754938856;0.6750007531061109;1.2793470780867393;0.029999238954556976;0.05685854487474996;10.000107127007563;0.6928224228026726;-1.099999996837818;1.044806479325116;0.530533111270584;0.9999973692081832;1.300011411937231;0.9999945050111032
98.324709;0.5276111620456786;0.6750002864701125;1.2793757364345422;0.0300004858375198;0.05685967393801273;10.000127453185092;0.6928119768479961;-1.100000000351942;1.0448080194349645;0.5305316144450675;0.9999866827988886;1.3000117921233705;0.999999867637097
98.350604;0.5276039860534448;0.6749972136757281;1.2793727470393006;0.029998957230535115;0.05685772403532147;10.000009892485512;0.6928018124727275;-1.1000000016282991;1.04481364299435;0.5305328333679051;0.9999898377005061;1.300001492580327;1.0000018945790754
98.3765;0.5276026884268211;0.6750006949447155;1.2793509423423404;0.029999714466006102;0.05686018431746887;9.999924462169401;0.6928069597692396;-1.0999999988414206;1.0448059196362054;0.5305384139170781;1.0000064416791634;1.3000104080808144;1.0000039321300405
98.402395;0.5276086744021797;0.6749998690103186;1.2793434021321823;0.029999786280515372;0.056860172572386174;9.999915087537493;0.6928176568216808;-1.100000000724891;1.0448043502591624;0.5305331554901708;1.0000074930317617;1.3000092100361362;0.9999900113923691
98.42829;0.5276099671914635;0.6750082858712967;1.2793433244374617;0.029999925931520486;0.056859886421408865;9.999888043947676;0.6928228707118446;-1.100000000731423;1.044832758962417;0.5305261306733721;1.0000060114626703;1.299994654641349;0.9999879040203888
98.454186;0.5276117969666367;0.6750073126161422;1.2793511730292246;0.030000095534659633;0.056859924592682236;9.999828431723405;0.6928355655274098;-1.0999999999565175;1.0448374342769804;0.5305348522081422;1.0000130880438727;1.299991305531708;0.9999908545478429
98.480081;0.5276147448683572;0.675007495741031;1.2793553061388654;0.029999200923007042;0.05685752425358963;10.000020081679363;0.6928289976552927;-1.0999999985955762;1.0448226243964782;0.5305383784537734;0.9999987086311009;1.3000064850222466;1.000003720377184
98.505976;0.5276112389380921;0.675011866129476;1.2793536273719461;0.029999268048895723;0.05685813255349742;9.999924029922926;0.6928162563760961;-1.099999996165554;1.0448228732289957;0.5305398530697903;1.0000001943372185;1.3000153391243774;1.0000153741311375
98.531871;0.5276078210627055;0.6750206986462265;1.279350984983349;0.029998929391778537;0.05685789760082933;10.000040402008006;0.6928149226174435;-1.1000000028016526;1.0448147797841993;0.5305381995384209;1.000002311525136;1.300001838615714;1.000005222206405
98.557767;0.5276073607626889;0.6750115442927462;1.2793287251849836;0.029999156808829867;0.056858749955842246;10.000047948871723;0.6928194506305541;-1.1000000021422656;1.0448230830885359;0.5305334607178515;0.9999988470759867;1.2999884332803655;0.9999900400363976
98.583662;0.5276086062913353;0.6750086667663564;1.2793388426237469;0.029998478898289882;0.056857134881349164;10.000096200029299;0.6928194089490392;-1.099999999967981;1.0448149562309328;0.5305309158751804;0.9999924956665356;1.3000005203708256;0.9999962010928376
98.609557;0.5276041877522524;0.6750047059773762;1.2793375896207115;0.029998744997247567;0.056858324153006186;10.000095666459623;0.6928239195988047;-1.1000000022386935;1.0448149998163963;0.5305347538253024;0.9999923571533268;1.2999987731587999;1.0000086187190818
98.635452;0.5276046541947953;0.6750030361675109;1.2793403746163987;0.030000083449768827;0.056860955559140586;9.999958047705102;0.6928232887762189;-1.1000000030432597;1.0448147721690049;0.5305374311996764;0.9999919055158482;1.3000076670816345;1.0000058487722612
98.661348;0.5276139929774215;0.6750099767873424;1.2793506451783763;0.03000006212195975;0.056860879781607455;9.99999458437707;0.6928104579411244;-1.099999999917883;1.0448214952443826;0.5305327333003336;0.9999951043239129;1.3000036904761814;0.999992756721419
98.687243;0.5276210117230734;0.6750096261525886;1.2793518680124103;0.03000007471983601;0.05686002895176127;10.00004172496825;0.692802394105893;-1.0999999997805845;1.0448183253704804;0.5305306491834377;0.9999957509171372;1.299985951983159;1.0000055819604798
98.713138;0.5276131275675096;0.6750065603444567;1.2793540798742729;0.03000001516866786;0.056859915383179326;10.000071235323288;0.6928035489013292;-1.0999999962206723;1.044830713392432;0.5305372611928353;1.0000036734358388;1.2999844905759164;1.0000146953878797
98.739034;0.5276079257879835;0.6750010331643077;1.2793614008148901;0.030000207714676045;0.05686109304529079;10.000048537302176;0.692823355038028;-1.0999999989616245;1.0448152153117922;0.5305387524444447;1.0000007832465787;1.299992203137319;1.0000047629685225
98.764929;0.5276140123838311;0.6750038257517793;1.279348503298532;0.03000009282842634;0.05686015294434484;9.999995818798881;0.6928272375620068;-1.0999999981028628;1.0448047561562441;0.5305402845402197;1.0000098781415079;1.299998930938528;1.0000032373957681
98.790824;0.5276181825284768;0.6749972068065503;1.2793357404875805;0.030000036429795113;0.05686116040487272;9.99994203786862;0.6928237805847938;-1.0999999958864806;1.0447984633925647;0.5305398206415377;0.9999958204113668;1.299997259839324;1.0000011582571309
98.816719;0.5276157186980572;0.6749958813275784;1.279345173002066;0.029999503508215845;0.05685941849203062;10.000075961956817;0.6928083693348349;-1.099999999030163;1.0448152592948146;0.5305324128586815;1.0000026429633022;1.3000002254792375;1.0000040558897274
98.842615;0.5276159475372607;0.6750037915749361;1.2793425119884192;0.02999986721479101;0.0568597210062524;9.999975352552838;0.6928131747658268;-1.0999999992674185;1.0448197060468862;0.5305381266527324;1.000000592595461;1.3000130748864733;0.9999997378840225
98.86851;0.5276136197931827;0.6749952389686634;1.2793444439451986;0.029999884468679218;0.05685874331756328;10.000036703030347;0.6928158367581453;-1.0999999952642718;1.04481295478371;0.5305396008394058;1.0000029928323741;1.299991490188113;0.9999899507044747
98.894405;0.5276106373252073;0.6749954316694551;1.2793503755352336;0.029999555655128178;0.05685840780445259;10.000040233128004;0.6928117338405303;-1.0999999961271518;1.0448215179519937;0.5305331177656623;1.0000058521485116;1.2999880978319953;0.9999901229193158
98.9203;0.5276126556939799;0.6750014006159923;1.2793612043148865;0.03000012051489061;0.056859445136555546;10.000140749233813;0.6928219432230752;-1.0999999995397265;1.0448175069517658;0.5305368060164308;0.9999943571364652;1.2999935725829865;0.9999988212053497
98.946196;0.5276139760607053;0.6750024406771081;1.2793493051102762;0.029999946798439463;0.05685934864961885;10.000113287436474;0.69282673279989;-1.100000002944794;1.0448192494539097;0.5305323574611424;0.999993622964413;1.2999971481133779;1.0000029003701842
98.972091;0.527613086652841;0.674997305979869;1.2793543242422767;0.029999650847395275;0.056859618311950966;9.999916263071107;0.6928223828657288;-1.1000000013512714;1.0448107630249968;0.5305307984664656;1.0000053372062014;1.299991619261611;1.0000040095804723
98.997986;0.5276152156620924;0.6749946836718262;1.279368372203851;0.029999988042827823;0.05686039115592215;9.999852756353182;0.6928165020596586;-1.099999999304687;1.0448015649384288;0.5305348553517528;1.0000120448035967;1.2999980066978367;1.000010036271247
99.023882;0.5276106169881264;0.6749889964755552;1.2793597372226346;0.0299994092446829;0.056859731035265426;9.999945980211557;0.6928135718462708;-1.1000000025605887;1.0447944408680285;0.5305303569675957;0.9999978824452219;1.299996672372844;1.0000043320365841
99.049777;0.5276134122538694;0.6749983076975061;1.2793661960264127;0.029998815211339933;0.05685793075994302;10.0000067240311;0.6928260955109841;-1.1000000027142776;1.0448141326659217;0.5305308324317152;0.9999885867333433;1.3000174699584135;0.9999902335444247
99.075672;0.5276088603025972;0.6750077482091226;1.2793583243030286;0.029998828590137926;0.05685733542568143;10.000074968267787;0.6928317228340487;-1.1000000032823554;1.0448129623454474;0.5305270138090986;1.0000021734214406;1.300010922618417;0.9999995146509281
99.101567;0.5276135228853577;0.6749974982212731;1.2793307719903526;0.029999520237661753;0.05685899313023822;10.00008415828393;0.6928270328387146;-1.100000001477466;1.044803102443029;0.5305347975237974;0.9999930439400263;1.3000158918536553;1.0000027917862113
99.127463;0.5276155904588526;0.6749952699325833;1.279355271129019;0.029999780376667128;0.05685918795329741;9.999892800390471;0.692819419342183;-1.1000000064045639;1.0448153071743898;0.5305400364230578;0.9999873844063939;1.300012416644387;0.999991551935716
99.153358;0.5276164932607248;0.6750012167241084;1.2793684401132537;0.030000501175058772;0.05686044261870398;9.99979431190754;0.6928130568509215;-1.1000000050948975;1.0448101552021518;0.5305320995927549;0.9999996181616359;1.2999955106991525;0.9999934404993652
99.179253;0.5276099998282161;0.6750049410987032;1.2793593077504353;0.029999043681864554;0.056857824702042994;9.999894127104314;0.6928162626321935;-1.0999999994261516;1.0448056404012547;0.5305301341560091;1.0000007722236244;1.2999911702307614;0.9999937201419596
99.205148;0.5276126432264732;0.6750035451359618;1.2793565403408145;0.029999775875590974;0.056859515140941126;10.000093353266028;0.6928190403190198;-1.0999999999318275;1.0448283590970524;0.5305235926451485;0.9999946109741956;1.2999947602895197;0.9999901737926545
99.231044;0.527607772669153;0.6750011541348874;1.2793581166204926;0.030000062713097526;0.05686017591865687;10.000125839405541;0.6928157834164715;-1.100000001866841;1.0448301924454764;0.5305258307955727;1.0000035678286505;1.2999878078105278;0.9999911644401679
99.256939;0.5276080187111759;0.6749942457523145;1.2793731433760822;0.029999596345417972;0.056859552759828395;10.000073713258635;0.6928218110039996;-1.1000000024134444;1.044815583352118;0.5305286377778532;1.0000133775493245;1.2999927914789087;0.9999967336175875
99.282834;0.527611197320893;0.6749939470129845;1.2793446854608443;0.030000229966424586;0.05686124520418933;10.000010408592276;0.6928184975908761;-1.0999999991682345;1.0448138540339065;0.5305315376208138;0.9999926893013674;1.2999931325442198;1.0000141101132376
99.30873;0.5276133151081674;0.6750021432463225;1.2793430055410855;0.030000366357484917;0.056860737485179474;9.999866749826596;0.6928154520840819;-1.1000000000774353;1.0448333761295765;0.530535507053606;0.9999951514054511;1.300006498804484;1.0000158136659445
99.334625;0.5276143511495653;0.6750040755030656;1.279351373489505;0.029999693420402318;0.05685900642118043;9.999820382120792;0.6928195244283594;-1.0999999992444223;1.0448146892409724;0.5305341690884161;0.9999969147500714;1.2999919546972438;1.0000110844059633
99.36052;0.5276192473007111;0.675011307998721;1.2793660409507464;0.02999947006362621;0.05685766757371623;9.999823698706624;0.6928194164449294;-1.1000000001498678;1.0447959830623033;0.5305277095626204;0.9999958219468197;1.29999479885516;0.9999956964308601
99.386415;0.5276131773873166;0.675005830915546;1.2793598467794625;0.029998917096919517;0.05685812609310402;9.999921320534517;0.692824404171078;-1.100000002113209;1.0448077112924807;0.5305346551889893;1.0000013007540443;1.3000015712242676;0.9999967494684056
99.412311;0.5276068183653433;0.6750133077949145;1.2793542126076516;0.030000228763663844;0.05686108679759539;9.999952365138315;0.6928238912466633;-1.0999999993083367;1.0448110441029332;0.530531919722162;1.0000009743344982;1.2999895770233119;0.9999971099127348
99.438206;0.5276066250277527;0.6750150870201412;1.2793596378936156;0.029999999075259572;0.0568603972708164;10.000030424298007;0.692824994539734;-1.0999999981518287;1.0448173741236972;0.5305279089280142;0.9999919299410283;1.3000034679563397;1.0000016811205408
99.464101;0.527610463141095;0.6750023171124736;1.2793521755094566;0.029999294692323018;0.05685856508973394;10.000118655208794;0.6928174128957051;-1.1000000006288453;1.044820144318332;0.5305331398105382;0.9999863976010385;1.2999940721463408;0.9999965909117453
99.489996;0.5276075791355019;0.6749985059853675;1.279334192612315;0.02999908997517564;0.05685879304716552;10.000169539290688;0.692822761000263;-1.100000002440043;1.0448146865118497;0.5305356314447263;0.9999958830652455;1.2999993329266093;1.0000038492883334
99.515892;0.5276107435072459;0.6749941522604594;1.2793336596636469;0.029998981517422554;0.05685876828681283;10.000087559792707;0.6928213081046947;-1.1000000011110276;1.0448141177474053;0.5305366071792459;0.9999877689359722;1.2999959547551567;1.000005506133003
99.541787;0.5276140379623145;0.6749926017928692;1.2793607328597747;0.029999072773646853;0.05685804174051403;10.000041053601757;0.6928194405023035;-1.0999999991275373;1.04482192423976;0.5305372960243723;0.9999866764243912;1.300002812685433;0.9999902275044534
99.567682;0.5276142246203747;0.6749936441698602;1.279371194480518;0.02999914190223245;0.05685824384958741;10.000004088301749;0.6928205187411501;-1.099999998234157;1.04482042261415;0.53053997994908;1.0000017828400827;1.3000024544802575;0.9999954624485541
99.593577;0.5276113902787339;0.6749959694737809;1.2793606630615462;0.029999192566372488;0.056859744587634965;10.00001377748054;0.6928209133112534;-1.0999999975576467;1.0448248330530838;0.5305355668886778;1.0000121595774485;1.3000088675235257;0.9999915705501484
99.619473;0.5276133969515838;0.6749979914963153;1.279367378279786;0.029999140144415147;0.056857939604044345;10.000042032236362;0.6928174588841522;-1.0999999972381571;1.0448361417375769;0.530536352708958;1.0000147958710153;1.3000114384160049;0.9999897745047944
99.645368;0.5276099467756603;0.6749997695450172;1.2793667532390973;0.029999985524763545;0.056860081357399096;10.000127218348048;0.6928187435058425;-1.0999999983710864;1.044819503193816;0.5305401915379323;1.0000083770278037;1.3000113126973631;0.9999930188023964
99.671263;0.5276048606288831;0.675004814954834;1.279364018492278;0.029998631604335427;0.05685771594281563;10.00002797036954;0.6928175381198801;-1.0999999995033263;1.0448078048266922;0.5305296411650733;0.9999993280048656;1.2999925031674884;0.9999916378732517
99.697159;0.5276046530281115;0.6750022726419524;1.279373002496877;0.029999461894282767;0.056859797190888135;9.999944616025928;0.6928237140839023;-1.0999999997438823;1.0448242016009943;0.5305314233546314;0.9999986293980138;1.2999890299271546;0.9999964943264014
99.723054;0.5276079461865664;0.6749911931974335;1.2793653349883727;0.02999941763831209;0.05685929609011546;10.000029719073298;0.6928217339325576;-1.1000000001944739;1.0448383880521164;0.5305464110189507;1.0000007794145136;1.2999971407440516;1.0000071408006534
99.748949;0.5276182151077229;0.6749953090438945;1.2793589622368744;0.030000402880899356;0.05686000039932408;9.999960452887317;0.6928243835506451;-1.1000000027254595;1.0448103750215016;0.530538359259408;1.0000067868574138;1.2999943629646775;1.0000069376166263
99.774844;0.5276126946389181;0.6750043684921396;1.279366274571428;0.029999575336317627;0.056858355519969615;9.999973680550708;0.6928227682021951;-1.1000000044317717;1.0448120082622179;0.5305397000803991;1.000011742445775;1.300010212435891;1.0000154884509216
99.80074;0.5276124521121881;0.6750010607702351;1.2793539266429585;0.03000001344978992;0.056859900649183524;9.999972383016752;0.6928235513669533;-1.1000000038867752;1.0448248379893863;0.5305442917718268;1.0000107794582935;1.3000173913986175;1.0000221357656873
99.826635;0.5276159092450868;0.6750037114537571;1.27935950079689;0.029999358118514608;0.05685945109054537;10.000030721953745;0.6928242206397244;-1.0999999997972727;1.0448242366151497;0.5305405189122421;1.0000001505784775;1.2999854671034865;1.0000235959448356
99.85253;0.5276091964774802;0.674999634439548;1.2793652919024514;0.029999448211561405;0.05685996641571307;10.000041980511657;0.6928188331257666;-1.0999999964845857;1.0448263632141073;0.5305374397588718;0.9999948506516909;1.2999847429847682;0.9999957122621544
99.878425;0.5276100491752942;0.6750024722422631;1.2793587593964717;0.0299990762023505;0.0568581812804601;10.000061394786025;0.6928255644643595;-1.0999999993253904;1.0448089664474731;0.5305366667235173;1.0000076200605326;1.299996590669824;1.0000036863907948
99.904321;0.5276089114131305;0.6750004346264925;1.2793555470473204;0.030000505289554207;0.05686071351029205;9.99985863150538;0.6928235726912176;-1.1000000000007215;1.0448082573180164;0.5305361432363265;1.000009577084837;1.3000126148900883;1.0000053897376537
99.930216;0.5276029633127466;0.6749990912229339;1.2793552823091812;0.029999484464859647;0.05685897022452124;9.999894408596733;0.6928186239167111;-1.0999999984322606;1.0448161160525418;0.5305365980930042;1.0000135675722273;1.3000014794822978;1.0000001740113145
99.956111;0.5276073065921179;0.6750027721108862;1.2793357201559592;0.030000024640692773;0.056860236227888626;9.999953669999728;0.692826451240472;-1.0999999999187453;1.044825270009919;0.5305391967717147;0.9999986773465027;1.3000131427796027;0.9999837961413204
99.982007;0.5276034335095432;0.6750050856630218;1.2793378318241575;0.02999993312868512;0.05685960525776103;10.00002680511198;0.6928266723342896;-1.0999999993943887;1.044830422184717;0.530535769645182;0.9999956482701504;1.3000031160301646;0.9999947112634459
